  31;                                     !- End Day

OS:Schedule:Day,
  {c78eefd3-161b-4859-bd2e-8d63e843d93e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d25991c-e791-4eca-ba80-3c1b7738b581}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {9e3704a7-8806-4191-8549-256bf79320d9}, !- Default Day Schedule Name
  {292ffae1-a379-4b4a-8bc1-7babd606209c}, !- Summer Design Day Schedule Name
  {087ea4f3-bd09-4d1d-9ed5-ed14e14b3105}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e3704a7-8806-4191-8549-256bf79320d9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8f4b7e1c-c5bf-46cb-850c-23978eecaee2}, !- Handle
  {6d25991c-e791-4eca-ba80-3c1b7738b581}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.124999999999988,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {087ea4f3-bd09-4d1d-9ed5-ed14e14b3105}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {292ffae1-a379-4b4a-8bc1-7babd606209c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {492774fe-85a9-4299-b987-33512845c1f9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6d25991c-e791-4eca-ba80-3c1b7738b581}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01b30da6-7fa9-432e-9c99-e5a5aa59ce41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01b30da6-7fa9-432e-9c99-e5a5aa59ce41}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a0557eb-53d4-48e7-819e-11565f637410}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6d25991c-e791-4eca-ba80-3c1b7738b581}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a5f0afa-5d33-47d9-a9f8-6a384645dc8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a5f0afa-5d33-47d9-a9f8-6a384645dc8f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d02e57ba-c288-4e4d-8a2c-2bec12256b04}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {9bc154de-df9c-4d63-a39e-871a211df27e}, !- Default Day Schedule Name
  {32f2471f-65ed-47b9-b619-d2a9c1282ace}, !- Summer Design Day Schedule Name
  {9b285952-b7d8-42fc-a648-c06c44e0516b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bc154de-df9c-4d63-a39e-871a211df27e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e52e31aa-7735-4023-8a61-207d3fc73f48}, !- Handle
  {d02e57ba-c288-4e4d-8a2c-2bec12256b04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.124999999999988,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b285952-b7d8-42fc-a648-c06c44e0516b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32f2471f-65ed-47b9-b619-d2a9c1282ace}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9520bf49-2fec-4eee-bab3-1264653327d5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {d02e57ba-c288-4e4d-8a2c-2bec12256b04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8c03a41-aa9a-48b0-a57b-a615b989bcde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8c03a41-aa9a-48b0-a57b-a615b989bcde}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8a3c023-ccf9-42e0-9e09-df8f8bd097c3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {d02e57ba-c288-4e4d-8a2c-2bec12256b04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0a123f8-a72d-4dd1-9fed-bc0656978a1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0a123f8-a72d-4dd1-9fed-bc0656978a1c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {667d8044-8c1c-4a38-af15-07c7996952c6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {8436861f-730d-4878-a0ef-48d1c894f27f}, !- Default Day Schedule Name
  {a1484f31-96aa-4937-9215-ce44f80e1707}, !- Summer Design Day Schedule Name
  {3e8fb0c2-26bf-43ea-b9bd-4ca7d3dda08f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8436861f-730d-4878-a0ef-48d1c894f27f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {24b0556a-6bc2-4ed1-b39d-62207e4929ce}, !- Handle
  {667d8044-8c1c-4a38-af15-07c7996952c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e8fb0c2-26bf-43ea-b9bd-4ca7d3dda08f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1484f31-96aa-4937-9215-ce44f80e1707}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8588cf0-aa0e-4cfe-b0cb-7f91be8212dd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {667d8044-8c1c-4a38-af15-07c7996952c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a13def19-9710-4f64-9140-16e1096fdb0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a13def19-9710-4f64-9140-16e1096fdb0c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03425fb9-e635-4f9a-9ca9-e286d1ac8009}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {667d8044-8c1c-4a38-af15-07c7996952c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f2c756f-e593-48b4-8d55-6fcf4d144e78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f2c756f-e593-48b4-8d55-6fcf4d144e78}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ce2668d-5758-47fb-a09f-305f2db38efa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {cc25a5c3-7298-4ee0-9276-475703e4f15b}, !- Default Day Schedule Name
  {8c3441cd-5c4b-4489-a481-fe5dd0f6f572}, !- Summer Design Day Schedule Name
  {04324da5-ee59-410e-b66d-0c420b4734a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc25a5c3-7298-4ee0-9276-475703e4f15b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bfd1e7a5-2ac6-43cf-a422-16b14ce531ee}, !- Handle
  {7ce2668d-5758-47fb-a09f-305f2db38efa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04324da5-ee59-410e-b66d-0c420b4734a4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c3441cd-5c4b-4489-a481-fe5dd0f6f572}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7011d46e-af4c-4402-a008-9030ef55ab00}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {7ce2668d-5758-47fb-a09f-305f2db38efa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {893cd532-5139-4a2e-90c9-b0ddfc8e9686}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {893cd532-5139-4a2e-90c9-b0ddfc8e9686}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c81b2972-389f-40cf-9cfa-970396ed2b11}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {7ce2668d-5758-47fb-a09f-305f2db38efa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55f8053e-8371-460e-8421-2b6c08276c04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55f8053e-8371-460e-8421-2b6c08276c04}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b7395f3-afaa-4e77-9da8-e249a8c0849e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {a3676624-dbe0-48b4-b8fb-e5bb5e1ef38c}, !- Default Day Schedule Name
  {ad1d3f12-e284-4c41-9ac1-d9d5af151ff6}, !- Summer Design Day Schedule Name
  {8a59a3a5-cffb-4951-b953-8a3208418251}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3676624-dbe0-48b4-b8fb-e5bb5e1ef38c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {41c22243-2e81-47c0-b665-c117fffaf915}, !- Handle
  {9b7395f3-afaa-4e77-9da8-e249a8c0849e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.7644284148501237,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a59a3a5-cffb-4951-b953-8a3208418251}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad1d3f12-e284-4c41-9ac1-d9d5af151ff6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6578abf7-d5bd-4f3f-818d-ccfaa838302f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9b7395f3-afaa-4e77-9da8-e249a8c0849e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1ff1766-46fe-4031-a576-5a543362e038}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1ff1766-46fe-4031-a576-5a543362e038}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25d891bd-b046-4865-8188-7ca2491e229a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9b7395f3-afaa-4e77-9da8-e249a8c0849e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6af79644-14f6-4db2-ac3a-50a34ab4700e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6af79644-14f6-4db2-ac3a-50a34ab4700e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f8503e6-4c0f-4c18-8ea5-4b2e9e62190e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {6dba71ea-9a9a-4c6c-acd1-41505f196e24}, !- Default Day Schedule Name
  {f9d038c1-e45d-4f58-8e10-58c401bc8b13}, !- Summer Design Day Schedule Name
  {d38f4fea-c81e-4ff7-8558-3152c2b33e54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dba71ea-9a9a-4c6c-acd1-41505f196e24}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {719b0f37-2e6a-4d4a-8c5e-226340b21518}, !- Handle
  {5f8503e6-4c0f-4c18-8ea5-4b2e9e62190e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.7644284148501237,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d38f4fea-c81e-4ff7-8558-3152c2b33e54}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9d038c1-e45d-4f58-8e10-58c401bc8b13}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72e1056c-d7e0-43e5-8895-6f7f2cc9141e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {5f8503e6-4c0f-4c18-8ea5-4b2e9e62190e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {148aba8b-fba3-4ac1-a4d9-652a9565d3d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {148aba8b-fba3-4ac1-a4d9-652a9565d3d8}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7307df54-e42f-4a13-8718-aa32192a6070}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {5f8503e6-4c0f-4c18-8ea5-4b2e9e62190e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e65d5be-aa16-4306-9f65-ebb641ff510b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e65d5be-aa16-4306-9f65-ebb641ff510b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3964ebd9-7c4a-428d-8897-287b120fda47}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {a6de34b8-d904-4acc-a674-c1ffc6d4c9b2}, !- Default Day Schedule Name
  {43bb8be4-134f-4c2b-b919-3577ec9cd92a}, !- Summer Design Day Schedule Name
  {0cbf8c3e-1b3d-432f-a459-39992b35fceb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6de34b8-d904-4acc-a674-c1ffc6d4c9b2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fffd7f0f-78a1-46a8-87ba-42649265b18b}, !- Handle
  {3964ebd9-7c4a-428d-8897-287b120fda47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.9975952641916328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0cbf8c3e-1b3d-432f-a459-39992b35fceb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43bb8be4-134f-4c2b-b919-3577ec9cd92a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c846783-c517-4c5f-838e-cc62aaff66fb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3964ebd9-7c4a-428d-8897-287b120fda47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9048934f-f36a-4b55-99de-494f5b7a7d6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9048934f-f36a-4b55-99de-494f5b7a7d6f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81b8c768-28cb-4e31-bdf0-f20ea4fbf9bd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3964ebd9-7c4a-428d-8897-287b120fda47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5873140-8ab0-4fbd-916b-0915f6ed8811}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5873140-8ab0-4fbd-916b-0915f6ed8811}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {07e8c5ad-5448-495b-906a-251c7392e91b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {acb00b04-0c15-4ec4-92a3-df4d59a8e761}, !- Default Day Schedule Name
  {e42dd897-54b8-4280-afce-6fc1648fd79a}, !- Summer Design Day Schedule Name
  {cbd58d33-cd26-4699-aa6e-d6676b554370}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acb00b04-0c15-4ec4-92a3-df4d59a8e761}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8c06145-4f77-41ab-a5c0-190bc2cd1528}, !- Handle
  {07e8c5ad-5448-495b-906a-251c7392e91b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.9975952641916328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbd58d33-cd26-4699-aa6e-d6676b554370}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e42dd897-54b8-4280-afce-6fc1648fd79a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e97b727-4001-4a56-949f-834151a7c988}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {07e8c5ad-5448-495b-906a-251c7392e91b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1209a0e2-d572-414b-8f72-ff35520247d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1209a0e2-d572-414b-8f72-ff35520247d9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {603937f2-5f01-4842-9e92-ef20fd9fd2ba}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {07e8c5ad-5448-495b-906a-251c7392e91b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16561df8-40df-4d1b-a295-826fb4e2a771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16561df8-40df-4d1b-a295-826fb4e2a771}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3e831f7-897b-4baa-8450-ab5908b5e107}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {bd593397-a5e6-447a-84ef-979b5c4d6eb7}, !- Default Day Schedule Name
  {dc373fb7-27fa-4cb6-8b67-8d9e1bfc6a24}, !- Summer Design Day Schedule Name
  {25893b59-6136-419e-a04d-febdabd8edcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd593397-a5e6-447a-84ef-979b5c4d6eb7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c0849fa7-eaae-4617-b475-ec191f9c7758}, !- Handle
  {e3e831f7-897b-4baa-8450-ab5908b5e107}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.99759526419163091,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25893b59-6136-419e-a04d-febdabd8edcd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc373fb7-27fa-4cb6-8b67-8d9e1bfc6a24}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6941977a-a4f9-482f-8730-b2caa062564f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e3e831f7-897b-4baa-8450-ab5908b5e107}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a43edc1-a3ae-4ff3-93e9-4fb6f25baab0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a43edc1-a3ae-4ff3-93e9-4fb6f25baab0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27c0b167-20d9-4412-90cc-4708f1d9144c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e3e831f7-897b-4baa-8450-ab5908b5e107}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef49a5df-de9d-49a7-8975-bb132d4bae2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef49a5df-de9d-49a7-8975-bb132d4bae2c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fee8a8cd-d34d-4990-909e-5b89db78c55d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {8f3d09f4-320f-4a44-90a5-9859111966b2}, !- Default Day Schedule Name
  {02d7d016-ab52-44fe-8c2b-8426938f9df6}, !- Summer Design Day Schedule Name
  {9b78315e-e75f-4099-8aa8-27f778ce1634}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f3d09f4-320f-4a44-90a5-9859111966b2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8b3477b3-0840-4a50-932e-0185a32251c0}, !- Handle
  {fee8a8cd-d34d-4990-909e-5b89db78c55d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.99759526419163091,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b78315e-e75f-4099-8aa8-27f778ce1634}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02d7d016-ab52-44fe-8c2b-8426938f9df6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {711d1dbb-2cc9-4f5a-bd54-2925b081023d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {fee8a8cd-d34d-4990-909e-5b89db78c55d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b05aa61f-5325-40ca-9790-055790aaa7c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b05aa61f-5325-40ca-9790-055790aaa7c1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88113592-543a-4d12-9067-2d6d57b50bc4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {fee8a8cd-d34d-4990-909e-5b89db78c55d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {030e57c7-d1cc-48a7-81d9-96adc84e917c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {030e57c7-d1cc-48a7-81d9-96adc84e917c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b090baa-7ac9-435a-a8df-d081e9663dbb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {7dda5b5d-5ba2-471d-929f-065f41a53d8c}, !- Default Day Schedule Name
  {4d51723e-7c01-477b-a453-d017e390816e}, !- Summer Design Day Schedule Name
  {13effd91-a3ae-4782-a956-648404ed0a3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dda5b5d-5ba2-471d-929f-065f41a53d8c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a53f5181-a206-44fa-aeb2-77b004e1ed60}, !- Handle
  {8b090baa-7ac9-435a-a8df-d081e9663dbb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832945,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13effd91-a3ae-4782-a956-648404ed0a3a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d51723e-7c01-477b-a453-d017e390816e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0b5be23-8a77-4d2b-a792-9c2e54f31ddb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8b090baa-7ac9-435a-a8df-d081e9663dbb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea93bb20-e2f8-46e0-894a-57176b1d6aa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea93bb20-e2f8-46e0-894a-57176b1d6aa0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {882ab9a8-e5de-4ecc-b495-e484fd788086}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8b090baa-7ac9-435a-a8df-d081e9663dbb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ee5bd6a-a049-430d-9065-c4bfb33291ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ee5bd6a-a049-430d-9065-c4bfb33291ad}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca63d297-ea9b-472f-96fc-cdbfe45908bb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {de318daa-a429-4b36-bcc6-80a5308010f3}, !- Default Day Schedule Name
  {36854264-a649-47c0-bf51-9200efaff1e0}, !- Summer Design Day Schedule Name
  {39e602e2-dd94-4798-a98d-c15f222557ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de318daa-a429-4b36-bcc6-80a5308010f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1dbf1a75-bb6a-4d5a-ba70-b3257211f3b0}, !- Handle
  {ca63d297-ea9b-472f-96fc-cdbfe45908bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832945,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39e602e2-dd94-4798-a98d-c15f222557ac}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36854264-a649-47c0-bf51-9200efaff1e0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f15a761-d2ac-4a59-bb3f-056e273b45e2}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {ca63d297-ea9b-472f-96fc-cdbfe45908bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {837b5add-9a4f-415f-b275-3ae36b97ddcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {837b5add-9a4f-415f-b275-3ae36b97ddcd}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35939d9c-7261-4663-8545-2309fead27d8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {ca63d297-ea9b-472f-96fc-cdbfe45908bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33baefc8-1e15-4647-a032-23908ee61fe7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33baefc8-1e15-4647-a032-23908ee61fe7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4571334e-a219-4000-9003-0a03162ac244}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {e2db789b-537c-4ce4-ad22-e4573ab377c1}, !- Default Day Schedule Name
  {0a55996a-d9f7-4230-b030-414e24694b41}, !- Summer Design Day Schedule Name
  {a7ab3496-0624-4baa-8f55-6888035e17f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2db789b-537c-4ce4-ad22-e4573ab377c1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c14b90f-8e82-45fc-98ad-ab576ae8fc5d}, !- Handle
  {4571334e-a219-4000-9003-0a03162ac244}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999898,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7ab3496-0624-4baa-8f55-6888035e17f6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a55996a-d9f7-4230-b030-414e24694b41}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b4021dd-2676-48db-8af3-fc598eb20ba6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4571334e-a219-4000-9003-0a03162ac244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59ed4201-1688-488b-8ca0-d4c6a6550dcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59ed4201-1688-488b-8ca0-d4c6a6550dcd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93ec2280-2c9b-4a70-8bb9-76a9430734a8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4571334e-a219-4000-9003-0a03162ac244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8355540-a50d-4169-a45d-11d1fb4a56cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8355540-a50d-4169-a45d-11d1fb4a56cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a05f6950-d68b-49d4-9c73-1e0e90a38a96}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {6d597ee5-fe8d-4077-b13d-0dfdf169f2c0}, !- Default Day Schedule Name
  {daf2bc29-e76a-4d1c-817a-ea4d97429ebe}, !- Summer Design Day Schedule Name
  {372e5666-72c1-458d-ac8d-9a1a0deab084}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d597ee5-fe8d-4077-b13d-0dfdf169f2c0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e10494fa-af81-4e94-b9f1-87c527d2036d}, !- Handle
  {a05f6950-d68b-49d4-9c73-1e0e90a38a96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999898,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {372e5666-72c1-458d-ac8d-9a1a0deab084}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daf2bc29-e76a-4d1c-817a-ea4d97429ebe}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac9f0875-68ff-4f73-a390-cfe51a743f7a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {a05f6950-d68b-49d4-9c73-1e0e90a38a96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44a9ea96-0aff-43f5-8caf-72251c79cd17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44a9ea96-0aff-43f5-8caf-72251c79cd17}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c5adaa7-6d5c-4bf5-a892-091eb10e893a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {a05f6950-d68b-49d4-9c73-1e0e90a38a96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da1fff20-5915-4686-aa1c-0799f6cf19f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da1fff20-5915-4686-aa1c-0799f6cf19f4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5811278c-f40c-4cf4-9f81-de2e502712ca}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {2c4f66cb-373b-452f-bb7d-383479fb9f5d}, !- Default Day Schedule Name
  {1bb6c5c4-8e54-47ca-b1ba-2a3485c92b87}, !- Summer Design Day Schedule Name
  {81b6c5ee-a82c-4213-b695-c97c015cc489}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c4f66cb-373b-452f-bb7d-383479fb9f5d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd840e21-a403-4688-a581-dec9e73fdccd}, !- Handle
  {5811278c-f40c-4cf4-9f81-de2e502712ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999876,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:06:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:06:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81b6c5ee-a82c-4213-b695-c97c015cc489}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bb6c5c4-8e54-47ca-b1ba-2a3485c92b87}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2be805b1-d6af-443a-ae08-5a488641c796}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5811278c-f40c-4cf4-9f81-de2e502712ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebc36e53-ea0a-47b8-899b-950d8838f1e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebc36e53-ea0a-47b8-899b-950d8838f1e2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fefab8b5-44f4-4a40-9ea6-15f71544f5df}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5811278c-f40c-4cf4-9f81-de2e502712ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9618a21-daa9-4001-8758-3a69635b4619}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9618a21-daa9-4001-8758-3a69635b4619}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e41ea33a-4a25-4b42-895f-82c3d9402689}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {81770e70-dc00-4fc2-b519-0f4e91523451}, !- Default Day Schedule Name
  {6a7dc82e-acf5-4233-8df1-173a44440df3}, !- Summer Design Day Schedule Name
  {a619204e-2935-49cd-a486-b9b208011271}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81770e70-dc00-4fc2-b519-0f4e91523451}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {371237e2-b80e-4bff-816d-aa87444a5169}, !- Handle
  {e41ea33a-4a25-4b42-895f-82c3d9402689}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999876,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:06:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:06:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a619204e-2935-49cd-a486-b9b208011271}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a7dc82e-acf5-4233-8df1-173a44440df3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afb74546-8534-4be9-82fe-ce53896d2712}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e41ea33a-4a25-4b42-895f-82c3d9402689}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eef6582a-3c6f-43a0-863c-94f8e57e0f4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eef6582a-3c6f-43a0-863c-94f8e57e0f4e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a6b263e2-5622-4013-917b-4c5c9f384f6d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e41ea33a-4a25-4b42-895f-82c3d9402689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42ba8a2b-9fc1-4d79-b7be-5d04a30b5bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42ba8a2b-9fc1-4d79-b7be-5d04a30b5bcb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {33760371-d854-48e7-9ac8-980c27bac3f5}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f12c78dd-7dab-42a5-b833-2ebcd06e77c3}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {33760371-d854-48e7-9ac8-980c27bac3f5}; !- Layer 1

OS:InternalMass:Definition,
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Handle
  Internal Mass Definition 2,             !- Name
  {f12c78dd-7dab-42a5-b833-2ebcd06e77c3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2fed5fec-1ece-437f-9cf7-bf7c9e489776}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfacf58e-d7f4-489a-a523-f585675f10b5}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {271516fd-9ed9-4daf-baa0-c2fec15bfce3}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da461c12-419f-46fe-bf59-05bba34b2100}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddc76446-2605-467f-859e-61fbb842be68}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fed21162-92f1-4aa0-8aa0-400b8e3ce7a4}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ce9d3cc-33eb-41aa-856f-b1aa993fa65c}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {724cfc19-3496-459f-8562-1e6760cebdff}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b140e19-69e8-489e-b5d9-9fa501b25479}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f3d5a982-e118-419c-869e-a02fe2de4a89}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75462b6c-398f-4c38-a896-5dbb84b786d6}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89f90ec2-d36b-4dc3-8193-91a125d15e9d}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e6c820f-aa3c-41ab-9ef5-0accba8e779a}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {511740d5-8e6c-4684-ae85-a043adec5fab}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd33b324-9c96-43e5-9f66-1c082664bb6e}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78a8d306-5161-4a47-979a-421db9b4ccd7}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a43f579-072f-4ed8-bc60-2ca9c74425ae}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa7e424b-2a28-477e-8a54-7f5ec59f8dce}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Mass, !- Name
  {61bbaaf6-6d1b-44f4-a3a3-f236230ebbb6}, !- Internal Mass Definition Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {765fdeb9-1d8f-4e3f-b375-972efc62acf6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {8780c5f0-10e7-443f-8b45-dfe1ee05d060}, !- Handle
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {bc49eed1-b633-423e-a394-501a2b39b028}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.48437562087705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8a817c06-2c52-497d-a600-8b47e65d46d0}, !- Handle
  {bc49eed1-b633-423e-a394-501a2b39b028}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {241b9a41-1133-42de-923c-1a8963c7a259}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {bc49eed1-b633-423e-a394-501a2b39b028}, !- Lights Definition Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space or SpaceType Name
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f5316b6a-955e-4324-a108-4883bad8c417}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.28132703362371,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a118cc35-fc7b-4030-ac96-973d09b517c3}, !- Handle
  {f5316b6a-955e-4324-a108-4883bad8c417}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b8091ea7-b3f0-44ac-9051-769ef1bee6ae}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {f5316b6a-955e-4324-a108-4883bad8c417}, !- Lights Definition Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space or SpaceType Name
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {63fd0b40-89c6-4546-bad1-0d4536bf78a7}, !- Default Day Schedule Name
  {104db939-f861-47a8-b1d9-1706aed70bf8}, !- Summer Design Day Schedule Name
  {959a6bf8-4588-43c7-b16c-3bbd326bb195}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {331c8d53-b33b-4c4b-9140-cff05aae596b}, !- Handle
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {63fd0b40-89c6-4546-bad1-0d4536bf78a7}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0993801658817431,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0983319509854743,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0972837360892056,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0962355211929368,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.095187306296668,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0941390914003993,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0930908765041305,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0920426616078617,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.090994446711593,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0899462318153242,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0902759962279551,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0906057606405859,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0909355250532167,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0912652894658476,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.101833453737302,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.112401618008757,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122969782280212,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.133537946551667,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.157205281414407,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.180872616277146,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.204539951139886,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.228207286002625,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.31148838607211,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394769486141595,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.47805058621108,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.561331686280565,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.615469065371083,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.669606444461601,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.723743823552119,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.777881202642637,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.794320673453407,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.810760144264175,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.827199615074945,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.843639085885714,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.846183451531428,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848727817177143,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.85,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.84248573075099,                       !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.83497146150198,                       !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.82745719225297,                       !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.81994292300396,                       !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.808247653501274,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.796552383998588,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.784857114495903,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.773161844993217,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.778821746059757,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.784481647126297,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.790141548192838,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.795801449259378,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.789476628762394,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.783151808265411,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.776826987768427,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.770502167271444,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.726081330583343,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.681660493895243,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.659450075551193,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.578154593181643,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.496859110812093,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.415563628442542,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.334268146072992,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.295712428446954,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.257156710820916,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.218600993194878,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.18004527556884,                       !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.169744766563358,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.159444257557877,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.149143748552395,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.138843239546913,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.137640431469002,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.13643762339109,                       !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.135234815313179,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.134032007235268,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.134280209447759,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.134528411660251,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.134776613872743,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.135024816085235,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.134893800941908,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.134762785798582,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.134631770655255,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.134500755511928,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.126801799441914,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.119102843371899,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.111403887301885,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.10370493123187,                       !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.102623294583476,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.101541657935081,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.100460021286686,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0993783846382918,                     !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0973243296899644,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.095270274741637,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0932162197933096,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0911621648449822,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0891081098966548,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0870540549483274,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.085,                                  !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.086271245326304,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0875424906526079;                     !- Value Until Time 97

OS:AdditionalProperties,
  {4c477f7b-f942-41a1-9661-78ce4077527b}, !- Handle
  {63fd0b40-89c6-4546-bad1-0d4536bf78a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {104db939-f861-47a8-b1d9-1706aed70bf8}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {959a6bf8-4588-43c7-b16c-3bbd326bb195}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88b5a7ab-8ae2-4128-bf16-4c2fdaa23bb2}, !- Handle
  Schedule Rule 17,                       !- Name
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79a205c-3c79-40c9-bf6b-b226b3d4aaa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ceefaaa3-7d7f-43b2-803b-82c9bda4b4e6}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0430385296,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.052687315,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0538330195,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.054978724,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0561244285,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.057270133,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.058789785,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.060309437,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.061829089,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063348741,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063436227,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.063523713,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063611199,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.063698685,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06373419075,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0637696965,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06380520225,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063840708,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063842595,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063844482,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063846369,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063848256,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0590494665,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.054250677,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0494518875,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.044653098,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04469310975,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0447331215,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04477313325,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.044813145,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04444637075,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0440795965,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04371282225,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.043346048,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04341069875,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0434753495,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04354000025,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.043604651,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.043653367,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043702083,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.043750799,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.043799515,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0446870128,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0447262624,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.044765512,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0448047616,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0448440112,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0448832608,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0449225104,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.04496176,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0450010096,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0450402592,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0450795088,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0451187584,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.045158008,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0451972576,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0452365072,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0452757568,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0453150064,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.045354256,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0453935056,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0454327552,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0454720048,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0455112544,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.045550504,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0455897536,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0456290032,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0456682528,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0457075024,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.045746752,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.05031659275,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0548864335,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.05945627425,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.064026115,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0638375595,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.063649004,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0634604485,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063271893,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063275465,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063279037,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063282609,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063286181,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0634493245,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063612468,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0637756115,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063938755,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.06329189875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0626450425,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.06199818625,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.06135133,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0619438565,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.062536383,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0631289095,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063721436,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.06096290575,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0582043755;                           !- Value Until Time 96

OS:AdditionalProperties,
  {a5752ffd-6040-4e33-b84f-01dee221e2d1}, !- Handle
  {ceefaaa3-7d7f-43b2-803b-82c9bda4b4e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {59a5d8d1-3b2f-45f8-9865-d3d6359ae595}, !- Handle
  Schedule Rule 18,                       !- Name
  {beb24b7a-a9af-4689-8f6b-85835bdcc6ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1c9a854-5eac-4635-9bc1-64d0461f2aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6686d81-6496-4693-ac06-e0e8842b9f46}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0544796493571429,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.053690475,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.051284421,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.048878367,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.046472313,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.044066259,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04415961975,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0442529805,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04434634125,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.044439702,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.043593125,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.042746548,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.041899971,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.041053394,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04171324975,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0423731055,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.04303296125,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.043692817,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0432046775,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.042716538,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0422283985,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.041740259,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04189496725,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0420496755,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04220438375,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.042359092,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04443273675,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0465063815,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04858002625,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.050653671,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04934024925,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0480268275,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04671340575,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.045399984,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.047475186,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.049550388,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.05162559,                             !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.052663191,                            !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.0743485351428572,                     !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.0804925002857143,                     !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.0866364654285714,                     !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.089708448,                            !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.089708448,                            !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0882147602857143,                     !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0867210725714286,                     !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0852273848571429,                     !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.084480541,                            !- Value Until Time 47
  13,                                     !- Hour 48
  22,                                     !- Minute 48
  0.0697714908571429,                     !- Value Until Time 48
  13,                                     !- Hour 49
  37,                                     !- Minute 49
  0.0690750817142857,                     !- Value Until Time 49
  13,                                     !- Hour 50
  52,                                     !- Minute 50
  0.0683786725714286,                     !- Value Until Time 50
  14,                                     !- Hour 51
  0,                                      !- Minute 51
  0.068030468,                            !- Value Until Time 51
  14,                                     !- Hour 52
  15,                                     !- Minute 52
  0.06799782375,                          !- Value Until Time 52
  14,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0679651795,                           !- Value Until Time 53
  14,                                     !- Hour 54
  45,                                     !- Minute 54
  0.06793253525,                          !- Value Until Time 54
  15,                                     !- Hour 55
  0,                                      !- Minute 55
  0.067899891,                            !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.0668676805,                           !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.06583547,                             !- Value Until Time 57
  15,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0648032595,                           !- Value Until Time 58
  16,                                     !- Hour 59
  0,                                      !- Minute 59
  0.063771049,                            !- Value Until Time 59
  16,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0639980365,                           !- Value Until Time 60
  16,                                     !- Hour 61
  30,                                     !- Minute 61
  0.064225024,                            !- Value Until Time 61
  16,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0644520115,                           !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.064678999,                            !- Value Until Time 63
  17,                                     !- Hour 64
  15,                                     !- Minute 64
  0.06447320025,                          !- Value Until Time 64
  17,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0642674015,                           !- Value Until Time 65
  17,                                     !- Hour 66
  45,                                     !- Minute 66
  0.06406160275,                          !- Value Until Time 66
  18,                                     !- Hour 67
  0,                                      !- Minute 67
  0.063855804,                            !- Value Until Time 67
  18,                                     !- Hour 68
  15,                                     !- Minute 68
  0.06383316,                             !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.063810516,                            !- Value Until Time 69
  18,                                     !- Hour 70
  45,                                     !- Minute 70
  0.063787872,                            !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.063765228,                            !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.063768598,                            !- Value Until Time 72
  19,                                     !- Hour 73
  30,                                     !- Minute 73
  0.063771968,                            !- Value Until Time 73
  19,                                     !- Hour 74
  45,                                     !- Minute 74
  0.063775338,                            !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  0.063778708,                            !- Value Until Time 75
  20,                                     !- Hour 76
  15,                                     !- Minute 76
  0.06401876,                             !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  0.064258812,                            !- Value Until Time 77
  20,                                     !- Hour 78
  45,                                     !- Minute 78
  0.064498864,                            !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.064738916,                            !- Value Until Time 79
  21,                                     !- Hour 80
  15,                                     !- Minute 80
  0.0639497416428571,                     !- Value Until Time 80
  21,                                     !- Hour 81
  30,                                     !- Minute 81
  0.0631605672857143,                     !- Value Until Time 81
  21,                                     !- Hour 82
  45,                                     !- Minute 82
  0.0623713929285714,                     !- Value Until Time 82
  22,                                     !- Hour 83
  0,                                      !- Minute 83
  0.0615822185714286,                     !- Value Until Time 83
  22,                                     !- Hour 84
  15,                                     !- Minute 84
  0.0607930442142857,                     !- Value Until Time 84
  22,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0600038698571428,                     !- Value Until Time 85
  22,                                     !- Hour 86
  45,                                     !- Minute 86
  0.0592146955,                           !- Value Until Time 86
  23,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0584255211428571,                     !- Value Until Time 87
  23,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0576363467857143,                     !- Value Until Time 88
  23,                                     !- Hour 89
  30,                                     !- Minute 89
  0.0568471724285714,                     !- Value Until Time 89
  23,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0560579980714286,                     !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0552688237142857;                     !- Value Until Time 91

OS:AdditionalProperties,
  {d031cab6-3a14-4154-a983-16bf8f1e39a0}, !- Handle
  {b6686d81-6496-4693-ac06-e0e8842b9f46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0420c904-92a5-4002-8783-e72749ec531d}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {d02fa08c-c448-4ddf-bbcf-14bc1405c7b7}, !- Default Day Schedule Name
  {3027e072-c753-4b2b-bc15-01b198827d69}, !- Summer Design Day Schedule Name
  {5f3ed244-4bd3-41c9-8bec-ea4299832120}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bd8a8bcf-dc28-4481-8635-41aeea9a6830}, !- Handle
  {0420c904-92a5-4002-8783-e72749ec531d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {d02fa08c-c448-4ddf-bbcf-14bc1405c7b7}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.597841106325129,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.596411067830567,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.594981029336005,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.593550990841443,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.59212095234688,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.590690913852318,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.589260875357756,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.587830836863194,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.586400798368632,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.58497075987407,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.582816819905552,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.580662879937035,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.578508939968517,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.576355,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.576643672366915,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.576932344733829,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.577221017100744,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.577509689467659,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.590699796078993,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.603889902690326,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.61708000930166,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.630270115912994,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.649633370062965,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.668996624212936,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.688359878362908,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.707723132512879,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.728951654264453,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.750180176016027,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.771408697767602,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.792637219519176,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.811423128935318,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.83020903835146,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.848994947767602,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.867780857183744,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.875348514310246,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.882916171436749,                      !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.8867,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.885634132799084,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.884568265598168,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.883502398397252,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.882436531196337,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.868846724384659,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.855256917572982,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.841667110761305,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.828077303949628,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.819195077275329,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.81031285060103,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.801430623926731,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.792548397252433,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.782467069977104,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.772385742701775,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.762304415426445,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.752223088151116,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.729093769891242,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.705964451631368,                      !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.694399792501431,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.679877351888953,                      !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.665354911276474,                      !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.650832470663995,                      !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.636310030051517,                      !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.627694270177447,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.619078510303377,                      !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.610462750429307,                      !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.601846990555238,                      !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.603645641456783,                      !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.605444292358329,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.607242943259874,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.60904159416142,                       !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.617612942902118,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.626184291642816,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.634755640383515,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.643326989124213,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.653452727532914,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.663578465941614,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.673704204350315,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.683829942759016,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.687182983328563,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.690536023898111,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.693889064467659,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.697242105037207,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.685160056203492,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.673078007369777,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.660995958536062,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.648913909702347,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.631307115877218,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.613700322052089,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.596093528226961,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.578486734401832,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.583676492558672,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.588866250715512,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.594056008872353,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.599245767029193,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.604435525186033,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.609625283342874,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.614815041499714,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.614637396966228,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.614459752432742;                      !- Value Until Time 97

OS:AdditionalProperties,
  {4f73f9bd-7b6a-4524-94a3-59bc973cda0d}, !- Handle
  {d02fa08c-c448-4ddf-bbcf-14bc1405c7b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3027e072-c753-4b2b-bc15-01b198827d69}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f3ed244-4bd3-41c9-8bec-ea4299832120}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ef28389-bd71-46ff-a382-bca6eb4bc034}, !- Handle
  Schedule Rule 19,                       !- Name
  {0420c904-92a5-4002-8783-e72749ec531d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e0eb0d5-eace-408b-9003-db72197466fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a87802d6-0c01-487d-a818-0a7b6f296065}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.45649,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4713,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.478225,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.48515,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.492075,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.499,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5109,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5228,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5347,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5466,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55975,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5729,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.58605,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5992,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.608975,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.61875,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.628525,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6383,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6381,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6379,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6377,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6375,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6189825,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.600465,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5819475,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.56343,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5664975,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.569565,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5726325,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5757,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.57,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5643,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5586,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5529,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5545,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5561,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5577,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5593,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.56295,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5666,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.57025,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5739,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.45187,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.45176,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45165,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.45154,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45143,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45132,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.45121,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4511,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.45099,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.45088,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.45077,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.45066,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.45055,                                !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.45044,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.45033,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.45022,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.45011,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.44989,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44978,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.44967,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.44956,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.44945,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.44934,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.44923,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.44912,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.44901,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4489,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.449725,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.45055,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.451375,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4522,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.457725,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.46325,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.468775,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4743,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.473275,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.47225,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.471225,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4702,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4708,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4714,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.472,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4726,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.469375,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46615,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.462925,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4597,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4594,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4591,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4588,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4585,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4617,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4649;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {7874c60b-ab43-41b6-be63-93cb096af2cd}, !- Handle
  {a87802d6-0c01-487d-a818-0a7b6f296065}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {628bd66a-a20c-4971-a0af-e95245d9d687}, !- Handle
  Schedule Rule 20,                       !- Name
  {0420c904-92a5-4002-8783-e72749ec531d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29ee9711-0160-4e79-ab14-6f2c0b554ed1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {992d8db4-261a-45c6-9c96-b4c5e5fbb0af}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.601685714285714,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5996,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6011,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6026,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6041,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6056,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5966,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5876,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5786,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5696,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.565375,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.56115,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.556925,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5527,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.551325,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.54995,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.548575,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5472,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54705,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5469,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54675,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5466,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.546325,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.54605,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.545775,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5455,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.544575,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.54365,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.542725,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5418,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.53935,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5369,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.53445,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.532,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5212,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5104,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4996,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.4942,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.448671428571429,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.445642857142857,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.442614285714286,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.44325,                                !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.4454,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.44755,                                !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.4497,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.453,                                  !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.4563,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.4596,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.4629,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.465928571428571,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.468957142857143,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.471985714285714,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.4735,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.494514285714286,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.494628571428571,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.494742857142857,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.4948,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.49405,                                !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.4933,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.49255,                                !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.4918,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.494575,                               !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.49735,                                !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.500125,                               !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.5029,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.508875,                               !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.51485,                                !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.520825,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.5268,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.535025,                               !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.54325,                                !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.551475,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5597,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.5684,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.5771,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.5858,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.5945,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.6013,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.6081,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.6149,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.6217,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.623475,                               !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.62525,                                !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.627025,                               !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.6288,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.626714285714286,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.624628571428572,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.622542857142857,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.620457142857143,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.618371428571429,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.616285714285715,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.6142,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.612114285714286,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.610028571428572,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.607942857142857,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.605857142857143,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.603771428571429;                      !- Value Until Time 98

OS:AdditionalProperties,
  {cef7753a-2107-4644-b865-212a3e3f5b1d}, !- Handle
  {992d8db4-261a-45c6-9c96-b4c5e5fbb0af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {d9b361fd-58cb-4620-aaab-eaea72e605a9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {24e16076-eb68-4a4a-877b-562bc9bc1813}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0f726693-00b4-4051-bb6e-fc76b10bf2f0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3e542e92-b28c-4a57-83ec-c90b8d492f3a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1448b4d1-61ae-4350-9f3c-02399d8bb5bf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6d6d2244-5f47-480d-92f7-c63ed9ee55d8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9bb8c6a5-1868-49fc-99b4-221f1217a39a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {259fc6f5-2958-4ffa-82be-b0e2e7caa51c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {60d48f77-0105-477e-b815-377abf99b385}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4e23d3a2-64c6-4cd5-aded-6fa3e6b68479}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8a484b76-5ebf-47be-951e-a4997296fdc7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {43e3707e-5026-44eb-9d92-8bf1d2601651}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d06fdd27-04df-4466-9f90-4ac60c25996c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c91c7460-7df6-4706-85ca-721041097b51}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4e0b953f-46b0-4eaa-a3a4-914574ac4d6b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {70d2d315-6e5b-4f19-8483-11652afb558f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f4092204-d6d5-4645-bf42-fc7c14a3e1fc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d105b164-88f8-4589-a90c-63d23b09159e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {93708a52-bf85-44ca-b94a-fcab479d356a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b15f4fbc-11b9-4e23-a9db-00d26ac3ae85}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c6f8f942-bb02-47c0-98d8-414f6ddaa7c9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {17e8d30b-6851-4cc0-8f71-ef386751e88b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {676426ed-28e0-4afe-957d-d5485f8d72dd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {40deadec-0f40-4536-ac0a-934101477a4a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {158d46a9-8956-438b-8584-fb488fd87abe}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ede8073e-fee6-4741-bfcb-f5f19d7f00a1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d09e9b65-8a88-444a-b8e1-a2e948422bfc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {57ed6a23-8868-4091-b379-209a06a78975}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {713e33ca-bb91-4829-9bf7-bb3e28ffa27e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b62f51d5-bcd5-4c08-93b9-b56f0042680e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ea39ba55-fb57-4ba2-ab27-1b5c94629039}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {89992cb0-7bf4-4a14-b83e-4e71cdcc226f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a5aa31f0-cda9-4b4f-b41f-64fa8f320224}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {71f2807b-c321-4414-8d2e-fd791a2913ec}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {85349105-a875-4747-8cd4-75a97e3f59cb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1591a1e2-b683-4de9-8672-6ad090a11deb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {06860b22-97aa-4d90-a516-82aec5c9fbbd}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC On Infiltration, !- Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed22327d-af71-432b-9034-2029baa76132}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top HVAC Off Infiltration, !- Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b55dd82f-0e9c-4b52-b30c-07acbbfa8254}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC On Infiltration, !- Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65325353-793a-4c5d-a49f-b242ce0cef1e}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top HVAC Off Infiltration, !- Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cc68756-fdee-4369-9635-676d1b73d7c1}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {282b98fe-49bf-47b5-bd73-7774d4c1cab9}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c398a778-c9bd-4795-80d5-d92581bc93b2}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC On Infiltration, !- Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7931855b-2958-4eef-b944-3cbf3b078e9d}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top HVAC Off Infiltration, !- Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f059d2f-f819-4043-9f58-aa836d8fdafc}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90bbe797-6d42-4389-943d-2751f6e9b782}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14395716-d701-40fd-b997-de8ba9af838c}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC On Infiltration, !- Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0dc77f6-f8b9-4714-bcd5-66faf4db21a7}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground HVAC Off Infiltration, !- Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9630792-7487-4d0e-9012-b5c181771c5c}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC On Infiltration, !- Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3c33d0b-0f49-46c6-a33e-7e0569060c4d}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top HVAC Off Infiltration, !- Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a59bd0f-8d54-4e35-893b-301e4cc20cee}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90a2e65c-fdd4-4483-b84b-847dd748539f}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeb6f65f-5c18-462c-9122-8052c8efd2a3}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC On Infiltration, !- Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77afb0ba-c694-4fce-8662-8277c23b02f7}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top HVAC Off Infiltration, !- Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abc99ae4-a7da-4d24-b2e5-ac748e211d11}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dd59cbb-fb36-4a03-ad03-e30b9bac4f36}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca33bb2c-4cd6-4891-9839-6da45250af76}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC On Infiltration, !- Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d32402f-95a7-4a10-8e6b-eed4edf12d99}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top HVAC Off Infiltration, !- Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {928ed4c8-efda-42de-993e-0b412065d95b}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC On Infiltration, !- Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f90a015a-ab6b-4c41-83fa-c10f6a53cc45}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground HVAC Off Infiltration, !- Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62c63490-77b5-4243-b15a-eadee6605b29}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0c261a2-20a1-4ae1-acac-9249db01604e}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea91eb5f-a27c-4ccf-9ce5-3d3ea620ad41}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC On Infiltration, !- Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e23e5ac4-763d-4b02-b4c7-da3cb69444c4}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top HVAC Off Infiltration, !- Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3588dad7-ed09-4074-acba-2e23ac4463dd}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC On Infiltration, !- Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b66f8d7-0e1f-4452-8987-6a8d87062a28}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top HVAC Off Infiltration, !- Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26b8c793-9e4d-4e6f-8381-0e2f78caba8f}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39475de4-fcff-49d1-a6dd-c34745f93e4e}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e1652d4-d195-43b8-8589-7c219a4c79bd}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC On Infiltration, !- Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space or SpaceType Name
  {d23c898d-b75d-4919-84ba-aea7221889a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0488,                                 !- Constant Term Coefficient
  0.0076,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.092;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f58c65d-43dc-4433-b84f-5b99ec55092e}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top HVAC Off Infiltration, !- Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space or SpaceType Name
  {77df7c4a-64af-4537-8082-1586f254bf72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0152,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0947;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {df4b516e-7124-41b5-bba3-e1a5fa16ca5c}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {07049710-9af7-4df4-aa4e-4852c7109bcb}, !- Handle
  Schedule Day 2,                         !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {54966fa9-e12b-451f-a0a7-0931b4e6e197}, !- Handle
  Schedule Day 3,                         !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {ca987ab3-a063-47b8-86e8-ce3e39ab6bd5}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {62095f88-a408-47e5-a374-dc2a13d97735}, !- Handle
  Schedule Day 5,                         !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {0817a270-565c-4e80-9767-31d9dfd596fc}, !- Handle
  Schedule Day 6,                         !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {03717bf6-8456-4ed1-b808-703353059198}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {03717bf6-8456-4ed1-b808-703353059198}; !- Layer 1

