
OS:Version,
  {c9d74aaf-d8a7-4987-8f60-84d1364eb9c7}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {5ca8c3a4-468c-46b3-b0a6-c75fc1a496d7}; !- Handle

OS:Site,
  {5b5aa2d7-14e1-4aba-bf75-a44b51d22cd1}, !- Handle
  Middleton Island_AK_USA,                !- Name
  59.43,                                  !- Latitude {deg}
  -146.33,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  14,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {99153fa8-1142-403c-961f-87d4e8c2b738}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e766a2e3-cbfd-48dd-97b7-29331609a1d1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {528deaab-68ea-41bd-96a1-8cc8d56a3cf8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {6a11899b-ba9d-48aa-bc6e-73ad9522eae4}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e2798f02-077e-4bd5-af55-9a58e30a6596}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0d090005-ec2c-4bee-9aae-7be29d46343b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f1a388ca-80df-4aac-b1d4-ef74f39666ae}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {a7ef9142-5c8a-436e-9b32-2ea1a3cd37fe}, !- Handle
  Middleton Island,                       !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  703430,                                 !- WMO Number
  59.43,                                  !- Latitude {deg}
  -146.33,                                !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  14,                                     !- Elevation {m}
  /weather/G0202400.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {c9baa541-9347-45f5-bbc9-a7613af106a9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.03916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  10.98;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {41ad4027-5d62-4e9e-8633-4fbfef1f7539}, !- Handle
  Middleton Island Ann Clg .4% Condns DB=>MWB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12c53861-f39d-4751-8985-8a05a849afd9}, !- Handle
  Middleton Island Ann Clg .4% Condns WB=>MDB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b4db7a36-76c7-42d6-9aee-d6f9804e130f}, !- Handle
  Middleton Island Ann Clg 1% Condns DB=>MWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ca462b1-e473-4fba-af36-54eb38145f84}, !- Handle
  Middleton Island Ann Clg 2% Condns DP=>MDB 1, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e1462145-25a0-48bb-8875-eb67d4f2add2}, !- Handle
  Middleton Island Ann Htg 99% Condns DB 1, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  7,                                      !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6c82814a-5b0d-48f1-b738-244ccd1dc04b}, !- Handle
  Middleton Island Ann Htg 99.6% Condns DB 1, !- Name
  -7.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  7,                                      !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {afb27e1f-6646-40b0-a499-785131b63e82}, !- Handle
  Middleton Island Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  2.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  19.2,                                   !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {aaae508c-45d1-4176-8da5-30a60dd1756e}, !- Handle
  Middleton Island April .4% Condns DB=>MCWB 1, !- Name
  12.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.539;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b1eb1a88-43f3-4b52-ac74-3f6ae7dd9236}, !- Handle
  Middleton Island April .4% Condns WB=>MCDB 1, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.539;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e78a34e6-bbc7-4f2e-9e6c-84538aea947f}, !- Handle
  Middleton Island August .4% Condns DB=>MCWB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3c2b23e8-fe78-4b1f-a912-9f543401f61f}, !- Handle
  Middleton Island August .4% Condns WB=>MCDB 1, !- Name
  19.5,                                   !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ea3945cb-dcce-411c-980b-ec45325d55a5}, !- Handle
  Middleton Island December .4% Condns DB=>MCWB 1, !- Name
  7.9,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1320c944-e6d5-4865-a613-d5e2875c4351}, !- Handle
  Middleton Island December .4% Condns WB=>MCDB 1, !- Name
  7.6,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9c65fa4-9916-4a3a-ba22-c40f4f2236a6}, !- Handle
  Middleton Island February .4% Condns DB=>MCWB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {74c3e3da-9bc2-4871-8008-cb4cdd94e630}, !- Handle
  Middleton Island February .4% Condns WB=>MCDB 1, !- Name
  7.1,                                    !- Maximum Dry-Bulb Temperature {C}
  2.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fef9068-3778-4d9c-86e3-e9c550d89fac}, !- Handle
  Middleton Island January .4% Condns DB=>MCWB 1, !- Name
  7.4,                                    !- Maximum Dry-Bulb Temperature {C}
  2.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9193d38-7fda-43d9-8b3d-a2e955ca0fae}, !- Handle
  Middleton Island January .4% Condns WB=>MCDB 1, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  2.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.506;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {31d297f0-fbc3-411c-b602-4560f764ef5b}, !- Handle
  Middleton Island July .4% Condns DB=>MCWB 1, !- Name
  19.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {766b9927-e5d4-4caf-a669-5293cbb88ebe}, !- Handle
  Middleton Island July .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b07c8b6b-0824-4936-953c-91e864d299a5}, !- Handle
  Middleton Island June .4% Condns DB=>MCWB 1, !- Name
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  3.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e2976c8d-3eee-456d-867f-cb14529e4ef4}, !- Handle
  Middleton Island June .4% Condns WB=>MCDB 1, !- Name
  16.8,                                   !- Maximum Dry-Bulb Temperature {C}
  3.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.298,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.573;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1dbb341-0bdb-4b53-b9d4-c3c4aa5f7ae4}, !- Handle
  Middleton Island March .4% Condns DB=>MCWB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {daa7a6cd-015b-481b-834c-5e895651162d}, !- Handle
  Middleton Island March .4% Condns WB=>MCDB 1, !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  3.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ced79618-a81f-490c-9cec-2bd27d189f33}, !- Handle
  Middleton Island May .4% Condns DB=>MCWB 1, !- Name
  15.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6f60538-89ff-439e-b4db-de66f5447355}, !- Handle
  Middleton Island May .4% Condns WB=>MCDB 1, !- Name
  14.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.552;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9e998a24-652d-46f1-b3ef-c69214f910fe}, !- Handle
  Middleton Island November .4% Condns DB=>MCWB 1, !- Name
  9.7,                                    !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5536c50f-7e17-410b-bc1d-88fd5fc65921}, !- Handle
  Middleton Island November .4% Condns WB=>MCDB 1, !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {87da6b1b-56a9-4e53-88ed-6a4c3c0cea97}, !- Handle
  Middleton Island October .4% Condns DB=>MCWB 1, !- Name
  12.3,                                   !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f84b3522-6123-4492-a098-01e5970c2110}, !- Handle
  Middleton Island October .4% Condns WB=>MCDB 1, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  2.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.523;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {792b7f54-d83c-48aa-958b-ff38b769f793}, !- Handle
  Middleton Island September .4% Condns DB=>MCWB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  3.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.565;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7b59273-7b25-48cd-a927-defd74b1074b}, !- Handle
  Middleton Island September .4% Condns WB=>MCDB 1, !- Name
  16.1,                                   !- Maximum Dry-Bulb Temperature {C}
  3.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101157,                                 !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.565;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {d6edcec0-fd07-4903-95bc-65c8f50fd846}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-8A;                     !- Climate Zone Value 1

OS:Building,
  {ed4cb777-5d6b-47e8-a224-bde906bdb2d0}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStripmall|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6cd51bcd-2d94-40f5-9635-e9690e3e1029}, !- Default Construction Set Name
  {bd302c0c-9af9-40bb-9cd8-a372714849fc}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:AdditionalProperties,
  {734716ae-f3bb-4b58-b32d-24fe46d1c033}, !- Handle
  {ed4cb777-5d6b-47e8-a224-bde906bdb2d0}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  AKMS,                                   !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2004,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bc40833f-8b20-45cd-a01a-5ae724bc0af4}, !- Default Schedule Set Name
  {73895688-807c-4146-a1bd-0a024f4a1838}, !- Group Rendering Name
  {e9ba7c42-27dd-4c44-9f4e-38b64add8e2b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {73895688-807c-4146-a1bd-0a024f4a1838}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a2c2b7e8-42c9-4dd7-97ff-0167b37e0b45}, !- Default Schedule Set Name
  {7e918280-1c6b-410b-adff-5dec8a8eeef0}, !- Group Rendering Name
  {9a1e012d-410a-4702-be85-4d6948065416}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {7e918280-1c6b-410b-adff-5dec8a8eeef0}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c94041ea-f605-4947-8c37-349e15463487}, !- Default Schedule Set Name
  {4000a4a0-9f21-4dad-a383-1ffffa62bafd}, !- Group Rendering Name
  {882c3a75-5858-42eb-a17f-0416bf190f6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {4000a4a0-9f21-4dad-a383-1ffffa62bafd}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {59642809-d7d0-4558-a08a-e07f1a3f637f}, !- Default Schedule Set Name
  {acfd479b-222f-448c-91d2-c8affcae7eba}, !- Group Rendering Name
  {3b10c470-dfcf-4653-88e0-d591b99416ec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {acfd479b-222f-448c-91d2-c8affcae7eba}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1dbb5ace-8033-4428-9bd6-c88008f30d03}, !- Default Schedule Set Name
  {ac0ad3c9-acea-40cd-8226-9013debaebba}, !- Group Rendering Name
  {56b17149-0ec9-4571-8307-fdeacdd714c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {ac0ad3c9-acea-40cd-8226-9013debaebba}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}; !- Thermal Zone Name

OS:Surface,
  {8875ecc0-6615-4cec-b5d3-a26b95bc8390}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {10cd2a2b-0ce7-4997-ae13-5fcc4d20e071}, !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ad82a5-e1d6-409d-8395-975228ae8f4a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6581965f-c9d8-438a-9c56-6416d7df3672}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa5dbd0-73bd-46c6-91aa-b10dbc5cf2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1d05dd-fb25-47a1-9ca4-e4fa82b4f63e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a885cc6-ca39-4732-a0cb-8cd84190510b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.1816,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa1d030-5ce0-4c84-bc64-ec3a4ed25881}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1d65cd-9248-4947-87a2-8d35be6320bf}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.1816,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2125143-1e6b-4a99-a201-d32a82279c4c}, !- Zone Air Inlet Port List
  {ab3d1bc4-73ef-4818-a248-b101739f43e7}, !- Zone Air Exhaust Port List
  {9d32a643-0ce9-4953-9be1-6d9b399b6b89}, !- Zone Air Node Name
  {b9bf3063-5468-454e-a972-89257e0404a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3a54068-5f9c-4414-bfe7-46ee101bc45c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bd75fbc-8351-4d06-9b04-efff49d4c790}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Zone Air Node, !- Name
  {9d32a643-0ce9-4953-9be1-6d9b399b6b89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d32a643-0ce9-4953-9be1-6d9b399b6b89}, !- Handle
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- Source Object
  11,                                     !- Outlet Port
  {4bd75fbc-8351-4d06-9b04-efff49d4c790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2125143-1e6b-4a99-a201-d32a82279c4c}, !- Handle
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- HVAC Component
  {908db0cf-75b8-4e55-879a-3edf30fc5c52}; !- Port 1

OS:PortList,
  {ab3d1bc4-73ef-4818-a248-b101739f43e7}, !- Handle
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}; !- HVAC Component

OS:PortList,
  {b9bf3063-5468-454e-a972-89257e0404a7}, !- Handle
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- HVAC Component
  {7afc33a4-19b9-455b-b16d-ac858237944c}; !- Port 1

OS:Sizing:Zone,
  {081a734e-78c9-4bca-ba3a-b3ffcec2be87}, !- Handle
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {030f6701-d683-4d80-9987-1caf36410f31}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3d15f017-3252-4d3b-a206-1c57e40b9b02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8cd1047-0582-4ef0-bc1d-2eb9935c2411}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}; !- Thermal Zone Name

OS:Surface,
  {acee0cdb-e094-4ca8-accc-9735f06582f0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {f9ed0f75-e9b2-4345-9ca8-bd1637f1e8f5}, !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab5f7fe-266d-4f33-97ba-57673443d524}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8c30e9-d61f-4e75-aaf7-630c7c440436}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798cc31d-8500-493c-8f64-a53117e80f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf89ae0b-4490-4c96-98da-1576c595ddbb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d963e85-2dbe-4f60-88ce-927eb7f1168a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa5dbd0-73bd-46c6-91aa-b10dbc5cf2f0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6581965f-c9d8-438a-9c56-6416d7df3672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf630ea-73b0-428f-9216-4945f2289c52}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 5.1816,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52beb96-ffbd-4216-a030-051bffc95be9}, !- Zone Air Inlet Port List
  {5bc70cd3-f9b7-4de3-b242-eedc1d93b68d}, !- Zone Air Exhaust Port List
  {4b4b7754-7f88-4256-a8d5-e6915c6cac39}, !- Zone Air Node Name
  {35986c34-407a-4f23-83b0-9bde3530a6d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {473e6d88-c98f-4306-989f-e2d32fad2dc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d41d1560-e7eb-4b11-ba90-c494bc1f509a}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Zone Air Node, !- Name
  {4b4b7754-7f88-4256-a8d5-e6915c6cac39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b4b7754-7f88-4256-a8d5-e6915c6cac39}, !- Handle
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- Source Object
  11,                                     !- Outlet Port
  {d41d1560-e7eb-4b11-ba90-c494bc1f509a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52beb96-ffbd-4216-a030-051bffc95be9}, !- Handle
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- HVAC Component
  {e2574937-7c88-4087-92da-e6b23e35e33d}; !- Port 1

OS:PortList,
  {5bc70cd3-f9b7-4de3-b242-eedc1d93b68d}, !- Handle
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}; !- HVAC Component

OS:PortList,
  {35986c34-407a-4f23-83b0-9bde3530a6d5}, !- Handle
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- HVAC Component
  {c60122c3-6761-4f5c-8e41-f6bde852fa50}; !- Port 1

OS:Sizing:Zone,
  {da3bed09-d299-4c44-a687-968505a23f58}, !- Handle
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c8fd379-4577-46a7-adea-7a034c882cb8}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7f2a5409-f4e5-4c48-9aaa-fb7257c81887}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67d07f83-7393-4d5e-b0eb-6ee6b1ad8511}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}; !- Thermal Zone Name

OS:Surface,
  {1d24bd26-219a-42ce-bcc0-25717d5535cd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {10cd2a2b-0ce7-4997-ae13-5fcc4d20e071}, !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9f7f19-0b63-432a-b7db-4209c1f2caa6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05fd791-ebd5-4bc7-bdd8-de14d645b442}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2012e364-9563-4cc1-b9f2-10f9d0b97d87}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd97e937-ee33-42b7-8b44-3b845d7926d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 5.1816,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798cc31d-8500-493c-8f64-a53117e80f6d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8c30e9-d61f-4e75-aaf7-630c7c440436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3147aa-935b-4aeb-8337-395197c1d962}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 5.1816,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b9244e-10ba-462f-bdb7-d1543cdab6be}, !- Zone Air Inlet Port List
  {998fd6f0-c6cf-4bf5-9a88-839fb15f9fe9}, !- Zone Air Exhaust Port List
  {5c4efbb5-1cd8-4e3c-babf-9ac8121af260}, !- Zone Air Node Name
  {1425875d-a826-49e7-b131-bbb6abc0f093}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0cbf53a-a7a7-4e7a-8567-c1ba78ed9a1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88469963-0b18-4179-b200-2ae73ebb30e6}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Zone Air Node, !- Name
  {5c4efbb5-1cd8-4e3c-babf-9ac8121af260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c4efbb5-1cd8-4e3c-babf-9ac8121af260}, !- Handle
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- Source Object
  11,                                     !- Outlet Port
  {88469963-0b18-4179-b200-2ae73ebb30e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b9244e-10ba-462f-bdb7-d1543cdab6be}, !- Handle
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- HVAC Component
  {d28d2d84-933f-4be0-b271-f9873ce196e6}; !- Port 1

OS:PortList,
  {998fd6f0-c6cf-4bf5-9a88-839fb15f9fe9}, !- Handle
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}; !- HVAC Component

OS:PortList,
  {1425875d-a826-49e7-b131-bbb6abc0f093}, !- Handle
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- HVAC Component
  {7d5daff5-1d78-490f-928c-9a9097c4f840}; !- Port 1

OS:Sizing:Zone,
  {72fb3ad3-fe9e-4521-81d4-e7e136e0d835}, !- Handle
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8752fa5a-a35e-4fc8-a8a9-11b29a2ad09f}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {58f95476-8f56-4e68-aa3f-d7a722e956c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8141bf4f-c6a5-43cb-b3eb-b8853c1dca15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {e2f57f28-d348-4801-8a07-93a3453794b6}; !- Thermal Zone Name

OS:Surface,
  {f2108900-6348-4924-af8e-46aa6716e639}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {b8aeaf47-1718-4667-b971-88daeab70cda}, !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a885cc6-ca39-4732-a0cb-8cd84190510b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1d05dd-fb25-47a1-9ca4-e4fa82b4f63e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ff93a1-7b96-4e29-9fca-286571bce430}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcadf063-c812-4ce6-9524-c14007499bd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f7cb12-ccb9-40f2-8726-82e1f99da588}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b18f03a-9275-44f8-94bb-b72769372a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff28e29-6634-4df2-9baa-d45b440f1f45}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332d476a-428d-4bd2-8b17-2de3b15bb598}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7477a1ca-5e5c-433e-b6f8-36d2977a6e20}, !- Zone Air Inlet Port List
  {2b8c8ed3-fcdc-4ee2-97af-1cc37c38990b}, !- Zone Air Exhaust Port List
  {894197be-cecc-499a-b7c7-f510c213d9ed}, !- Zone Air Node Name
  {53245a49-e676-4769-99b0-f98e79bcd1cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f7154f3-75d1-40ac-9a73-2c785db3ca67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae7049b4-efdc-4d10-9162-f19ed466330d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone Air Node, !- Name
  {894197be-cecc-499a-b7c7-f510c213d9ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894197be-cecc-499a-b7c7-f510c213d9ed}, !- Handle
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- Source Object
  11,                                     !- Outlet Port
  {ae7049b4-efdc-4d10-9162-f19ed466330d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7477a1ca-5e5c-433e-b6f8-36d2977a6e20}, !- Handle
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- HVAC Component
  {a8c98ee9-ec08-4940-bfb2-a2d259473ef0}; !- Port 1

OS:PortList,
  {2b8c8ed3-fcdc-4ee2-97af-1cc37c38990b}, !- Handle
  {e2f57f28-d348-4801-8a07-93a3453794b6}; !- HVAC Component

OS:PortList,
  {53245a49-e676-4769-99b0-f98e79bcd1cc}, !- Handle
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- HVAC Component
  {a7e0a86e-6876-460b-bd22-bde545aabe64}; !- Port 1

OS:Sizing:Zone,
  {bce98d92-4801-4cd9-99c3-ac6272d31f9c}, !- Handle
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e2ccb5b-0924-436c-888b-58d99c4c75ed}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone HVAC Equipment List, !- Name
  {e2f57f28-d348-4801-8a07-93a3453794b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea80eca5-3fda-488f-97ea-e2be2369e709}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}; !- Thermal Zone Name

OS:Surface,
  {d74dcaf1-3e5b-4968-9cf3-2e72399f79ef}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {28df9c94-09a5-4487-a372-d82dde2cd80e}, !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d963e85-2dbe-4f60-88ce-927eb7f1168a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf89ae0b-4490-4c96-98da-1576c595ddbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10d753d-ea64-4234-8725-acc62c15abfd}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3725af30-ae1b-41c7-8856-72b1ea0eebea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e023a38e-e0ed-47ac-b064-89f359058c55}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d51bdd5-8872-49c1-bf89-bad61e4c5085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcadf063-c812-4ce6-9524-c14007499bd6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ff93a1-7b96-4e29-9fca-286571bce430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8eea925-fbb0-40cd-96a6-7bc0b9dae2a3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98ecb6f6-4d70-47c8-980e-77c565004ad1}, !- Zone Air Inlet Port List
  {995a1349-97d0-407a-b3bb-70a23316ba15}, !- Zone Air Exhaust Port List
  {fa5534cf-c790-4b64-aea3-433e35bddbd1}, !- Zone Air Node Name
  {006feba8-9dd3-440f-9075-d55f7d213a23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {739e2b72-c6cc-45c8-bf9d-4d756daf8e32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4840e0a7-dbc6-4d33-8a81-b2c0de35b3a0}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone Air Node, !- Name
  {fa5534cf-c790-4b64-aea3-433e35bddbd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa5534cf-c790-4b64-aea3-433e35bddbd1}, !- Handle
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- Source Object
  11,                                     !- Outlet Port
  {4840e0a7-dbc6-4d33-8a81-b2c0de35b3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98ecb6f6-4d70-47c8-980e-77c565004ad1}, !- Handle
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- HVAC Component
  {175bdbfe-8e42-4c0f-9bf5-c133f9acf804}; !- Port 1

OS:PortList,
  {995a1349-97d0-407a-b3bb-70a23316ba15}, !- Handle
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}; !- HVAC Component

OS:PortList,
  {006feba8-9dd3-440f-9075-d55f7d213a23}, !- Handle
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- HVAC Component
  {dde7462c-dd90-48f5-a5f5-54d4fcf84d14}; !- Port 1

OS:Sizing:Zone,
  {80de55d7-56c0-431f-8476-13e98c5770c2}, !- Handle
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5747718c-d335-402b-b180-65b3eb898012}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone HVAC Equipment List, !- Name
  {bce2e4e6-790e-4603-bd2a-e867480ed7f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86baed9d-8b08-44ea-8a9b-24c774886464}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground, !- Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}; !- Thermal Zone Name

OS:Surface,
  {312054da-010e-4a96-98d7-9e4e97f80209}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {b8aeaf47-1718-4667-b971-88daeab70cda}, !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.98658172293987, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd97e937-ee33-42b7-8b44-3b845d7926d7}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2012e364-9563-4cc1-b9f2-10f9d0b97d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124a1195-72fc-4b9a-aba1-c3449c96e1b3}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4746f0-26ec-4848-8252-3cc8c7b522b3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82dd1c4-e019-428a-a494-4d256f029a4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.98658172293987, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3725af30-ae1b-41c7-8856-72b1ea0eebea}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10d753d-ea64-4234-8725-acc62c15abfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.98658172293987, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.98658172293987, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a03d3ff-40cf-4064-b200-a3ad3f91049f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.98658172293987, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.98658172293987, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26026ebb-7536-44dd-9ec1-e1f471b695db}, !- Zone Air Inlet Port List
  {a1eb7e66-0008-4636-9998-b31bb66d485a}, !- Zone Air Exhaust Port List
  {edfd8755-99ae-435d-8435-fae8ce9557a4}, !- Zone Air Node Name
  {4a49cf95-de6c-4dcc-addb-e1fcf2def7fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a6e5f5f-4241-413f-ae09-19cf0014452b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59973dae-a581-4c27-84a3-2a36d158873c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone Air Node, !- Name
  {edfd8755-99ae-435d-8435-fae8ce9557a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {edfd8755-99ae-435d-8435-fae8ce9557a4}, !- Handle
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- Source Object
  11,                                     !- Outlet Port
  {59973dae-a581-4c27-84a3-2a36d158873c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26026ebb-7536-44dd-9ec1-e1f471b695db}, !- Handle
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- HVAC Component
  {4af1c6c3-2be3-4633-a6b4-2e5877f18855}; !- Port 1

OS:PortList,
  {a1eb7e66-0008-4636-9998-b31bb66d485a}, !- Handle
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}; !- HVAC Component

OS:PortList,
  {4a49cf95-de6c-4dcc-addb-e1fcf2def7fb}, !- Handle
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- HVAC Component
  {6e825c06-55d6-45fc-b887-e85db8c62644}; !- Port 1

OS:Sizing:Zone,
  {221a5b23-55e2-457b-a7a9-097b996abff8}, !- Handle
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e009167-2783-410b-94d7-26a7db8614b9}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone HVAC Equipment List, !- Name
  {1e638ff1-39a3-43c5-ae03-a20427c73f23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f27b9ba7-e7b2-4116-84ea-d7b736eb968d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97536318-21ee-4a1b-9440-778329978421}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}; !- Thermal Zone Name

OS:Surface,
  {b352911e-b2cd-457c-b3b5-7d170aad9378}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {6b0cfc04-68e2-47e4-ba07-e9605864474f}, !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  2.880381094018, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b18f03a-9275-44f8-94bb-b72769372a41}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84f7cb12-ccb9-40f2-8726-82e1f99da588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ada15ed-51d7-4f7f-a93b-1ea9711475d6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cee4e57-bccb-4282-a4d9-b958463d8bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 4.572, 5.1816,          !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802335dc-660c-4eed-b2c6-f4126fc3b0e3}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff87384-f6e0-4244-894a-b4e5fbaf6973}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  2.880381094018, 4.572, 5.1816;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8fc66df-df89-4acd-92ac-35c765db659d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.880381094018, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dac094-cdff-4b98-a5d7-48af6c3188a4}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.572, 5.1816,          !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64b77330-40df-4d18-b72d-d21a428b5b95}, !- Zone Air Inlet Port List
  {3592990b-feca-4b60-87c3-f0f0d4532a1c}, !- Zone Air Exhaust Port List
  {cbc7f19f-ee31-4394-b524-5f670bd44d7b}, !- Zone Air Node Name
  {d0502acf-4d77-45c4-a792-0be7fa6a3a11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1bf3e74-457d-420a-815b-0bf708d3c2fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4151640f-b6f6-4286-95a6-a0a8877835b6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {cbc7f19f-ee31-4394-b524-5f670bd44d7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbc7f19f-ee31-4394-b524-5f670bd44d7b}, !- Handle
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- Source Object
  11,                                     !- Outlet Port
  {4151640f-b6f6-4286-95a6-a0a8877835b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64b77330-40df-4d18-b72d-d21a428b5b95}, !- Handle
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- HVAC Component
  {b9b38ef7-ba97-49cd-9582-f2ed2569a444}; !- Port 1

OS:PortList,
  {3592990b-feca-4b60-87c3-f0f0d4532a1c}, !- Handle
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- HVAC Component
  {ca617831-1637-4fb3-971e-b70b1067418f}; !- Port 1

OS:PortList,
  {d0502acf-4d77-45c4-a792-0be7fa6a3a11}, !- Handle
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- HVAC Component
  {3872c0ef-52b4-45d5-9a7a-e1b93ac3f6d1}; !- Port 1

OS:Sizing:Zone,
  {2ae1eba1-2515-4d8c-89c2-3775ed05cada}, !- Handle
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ec3dc8c-a92d-47a2-a274-5a363246d0dc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {817cd7af-7a43-42d9-bdc0-16af9dedc8e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8f8fd2d-b843-4520-9033-f236c2b4becc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfe5294e-890e-46ac-9313-e0499c4a3835}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}; !- Thermal Zone Name

OS:Surface,
  {c1267604-ee61-4882-ac58-0bfd0e83b112}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {be9efca3-912a-41d7-a063-8a8c55b5914d}, !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.05422715367484, 0,    !- X,Y,Z Vertex 3 {m}
  2.880381094018, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d51bdd5-8872-49c1-bf89-bad61e4c5085}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e023a38e-e0ed-47ac-b064-89f359058c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c984d77-eb95-4fd2-8e6f-a689d18b222a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cd851db-9a52-4143-8275-f2202367cb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.05422715367484, 0,    !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d5f71c-8ab1-4ed7-83bf-a19d8d96f88e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdfdb8d-9bd2-4c91-8fdb-5414bc511a70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.05422715367484, 0,    !- X,Y,Z Vertex 3 {m}
  2.880381094018, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cee4e57-bccb-4282-a4d9-b958463d8bca}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ada15ed-51d7-4f7f-a93b-1ea9711475d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.880381094018, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5032a17b-6e4a-451e-b28b-3a7f800f12d5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b758edc-0c5a-4105-98c4-4a7b7677ea08}, !- Zone Air Inlet Port List
  {e8407dfc-b22a-4961-9cc4-348366f3c892}, !- Zone Air Exhaust Port List
  {a16ce09f-a114-4f46-9500-e8d018043dd0}, !- Zone Air Node Name
  {1f221a5e-585d-425a-aff8-6cda704c9adf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b508013-0397-416b-b22d-3ac0af617a1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f33196-eb9e-433e-a15f-60ebcba73611}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {a16ce09f-a114-4f46-9500-e8d018043dd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a16ce09f-a114-4f46-9500-e8d018043dd0}, !- Handle
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- Source Object
  11,                                     !- Outlet Port
  {19f33196-eb9e-433e-a15f-60ebcba73611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b758edc-0c5a-4105-98c4-4a7b7677ea08}, !- Handle
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- HVAC Component
  {d22430a6-b2a6-495b-81f8-cc1743862b6b}; !- Port 1

OS:PortList,
  {e8407dfc-b22a-4961-9cc4-348366f3c892}, !- Handle
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- HVAC Component
  {4c702151-b2ac-4eed-81ad-0c3ff6835433}; !- Port 1

OS:PortList,
  {1f221a5e-585d-425a-aff8-6cda704c9adf}, !- Handle
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- HVAC Component
  {3aca8bc0-e5d5-4dcb-ab33-854e1425ade2}; !- Port 1

OS:Sizing:Zone,
  {a5f6eb65-97d0-4501-be71-f431de218a95}, !- Handle
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75c830ac-e8d3-46d3-a30a-1c3227dd86bd}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {bc9bc608-4eb2-4b40-9c8a-a0d22dd56fb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aabf0cf5-d898-467e-b508-5a2ab2c697f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31452636-25bc-49df-8847-1021e34e7080}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}; !- Thermal Zone Name

OS:Surface,
  {739ed048-af86-4607-857e-d01bdfc4258b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {6b0cfc04-68e2-47e4-ba07-e9605864474f}, !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  2.880381094018, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82dd1c4-e019-428a-a494-4d256f029a4f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab4746f0-26ec-4848-8252-3cc8c7b522b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdd22e2-faeb-4be2-9614-4cbef7759283}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, 4.572, 5.1816,          !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2d1e02a-28e1-4960-bcfd-581869c7e1ac}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a35e24-3b1c-4537-9974-00208ab2fd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, 4.572, 0,               !- X,Y,Z Vertex 3 {m}
  2.880381094018, 4.572, 5.1816;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cd851db-9a52-4143-8275-f2202367cb89}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c984d77-eb95-4fd2-8e6f-a689d18b222a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.880381094018, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.880381094018, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951a6fe3-771e-40a2-81b8-0a6a88cf600a}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.880381094018, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.880381094018, 4.572, 5.1816,          !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54435f2d-6c00-4f29-925c-246c04adc0c3}, !- Zone Air Inlet Port List
  {f093ed5d-07c1-4588-a328-57e1ebfb2771}, !- Zone Air Exhaust Port List
  {888af552-f436-4434-aaa6-c1502cfa86c9}, !- Zone Air Node Name
  {72ebba3c-aa09-4ed5-b1c7-b510ec332c27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71e0d601-4cdd-431e-995d-e529d452fbae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ed5c196-a2a9-497c-a927-b919276ed741}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {888af552-f436-4434-aaa6-c1502cfa86c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {888af552-f436-4434-aaa6-c1502cfa86c9}, !- Handle
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- Source Object
  11,                                     !- Outlet Port
  {0ed5c196-a2a9-497c-a927-b919276ed741}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54435f2d-6c00-4f29-925c-246c04adc0c3}, !- Handle
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- HVAC Component
  {5ee22b3e-2d22-46dd-a8c4-ef959156f48d}; !- Port 1

OS:PortList,
  {f093ed5d-07c1-4588-a328-57e1ebfb2771}, !- Handle
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- HVAC Component
  {565bd5bc-435a-498e-b690-cca8dc7bd74c}; !- Port 1

OS:PortList,
  {72ebba3c-aa09-4ed5-b1c7-b510ec332c27}, !- Handle
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- HVAC Component
  {a668c260-04ac-40e2-9a71-ba8c5c884aa6}; !- Port 1

OS:Sizing:Zone,
  {952b4184-ac03-4b81-b298-e38709d92cd1}, !- Handle
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {def585eb-6fd6-4d4e-aae4-1be9912db67a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {3e6647da-2bb1-40d8-b29f-dbb1693accfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61e52f86-57e2-4af5-801c-28d35cf7f861}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f23e042-0b6e-42e6-8e3d-9cc95b699b98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.24073566328303,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {a701841e-3009-40fa-8963-84cb586d4e99}; !- Thermal Zone Name

OS:Surface,
  {f7972719-4a7b-42da-8113-7a57cd850d84}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {cf361a7b-c470-4bd7-90ce-2b528aff082f}, !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff87384-f6e0-4244-894a-b4e5fbaf6973}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802335dc-660c-4eed-b2c6-f4126fc3b0e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3602fd53-cf30-4e02-8918-e01cec44f700}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0001bdeb-784b-4a1f-aa53-91b0690eb522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c711e0-9a87-46f0-ba39-5ec331845efa}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6133ba-0330-4b5e-883f-56f366eccaea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db307186-a976-4297-921e-b519ff28748f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef7e262-774a-4a0e-b9c6-1e493f3b3cc9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6583d4-3697-4e11-902e-a90fc9c71a43}, !- Zone Air Inlet Port List
  {beff6d4f-b28b-46ac-96ba-4432dd30522e}, !- Zone Air Exhaust Port List
  {bf2e2fdc-d41f-4d1f-9611-f51cd83e2780}, !- Zone Air Node Name
  {7f8abd76-fe4b-4af9-930e-dd979e47488a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {919fefaf-a6b3-409b-969c-15a46c1069b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb3e2893-04da-402a-8cf2-07384e59dd48}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone Air Node, !- Name
  {bf2e2fdc-d41f-4d1f-9611-f51cd83e2780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf2e2fdc-d41f-4d1f-9611-f51cd83e2780}, !- Handle
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- Source Object
  11,                                     !- Outlet Port
  {fb3e2893-04da-402a-8cf2-07384e59dd48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6583d4-3697-4e11-902e-a90fc9c71a43}, !- Handle
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- HVAC Component
  {5e3d1492-6e20-4861-90b8-4942f5debd09}; !- Port 1

OS:PortList,
  {beff6d4f-b28b-46ac-96ba-4432dd30522e}, !- Handle
  {a701841e-3009-40fa-8963-84cb586d4e99}; !- HVAC Component

OS:PortList,
  {7f8abd76-fe4b-4af9-930e-dd979e47488a}, !- Handle
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- HVAC Component
  {94e6f9f2-5136-4d85-bb18-b4928e5c858c}; !- Port 1

OS:Sizing:Zone,
  {1db69890-2ceb-4a3e-8785-5666c62a3d3b}, !- Handle
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb75c343-9a92-490b-bfcf-94cee9f47000}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone HVAC Equipment List, !- Name
  {a701841e-3009-40fa-8963-84cb586d4e99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {529dfd74-38da-442a-b5d3-f62e67a024a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.24073566328303,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}; !- Thermal Zone Name

OS:Surface,
  {0a5df5bc-3d1b-4525-8713-254cda62b207}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {46bc2837-b4fe-4d15-9a32-c30e1c315c61}, !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdfdb8d-9bd2-4c91-8fdb-5414bc511a70}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67d5f71c-8ab1-4ed7-83bf-a19d8d96f88e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c0c502-993e-4282-a566-7f5cedf17d31}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d132b54-3f18-4ff6-b235-a4907db9f5ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad2ecf6-62de-414c-8725-48d3ce2d3b03}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f0ec66-953d-4aa7-b4a0-cdcacc01b866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0001bdeb-784b-4a1f-aa53-91b0690eb522}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3602fd53-cf30-4e02-8918-e01cec44f700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da620f02-cb81-4de0-8bac-ab2e4adbab7d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2aa8a07e-fe8d-4a4d-a0fa-1d991f5eaa77}, !- Zone Air Inlet Port List
  {5f573fb3-5649-44e6-8222-3b73d5f709bc}, !- Zone Air Exhaust Port List
  {378330ea-2efa-4e84-a0c6-9c777d94c4a8}, !- Zone Air Node Name
  {ee982a30-86d8-4bf2-9373-4e7d86ab9a6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de661d0e-ee2e-4132-84ee-cb415c78199f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bbbcdf5-6e40-4fca-a514-9cda0079ac89}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone Air Node, !- Name
  {378330ea-2efa-4e84-a0c6-9c777d94c4a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {378330ea-2efa-4e84-a0c6-9c777d94c4a8}, !- Handle
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- Source Object
  11,                                     !- Outlet Port
  {0bbbcdf5-6e40-4fca-a514-9cda0079ac89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2aa8a07e-fe8d-4a4d-a0fa-1d991f5eaa77}, !- Handle
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- HVAC Component
  {354a031b-f105-40b6-938b-4fa9bf24f240}; !- Port 1

OS:PortList,
  {5f573fb3-5649-44e6-8222-3b73d5f709bc}, !- Handle
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}; !- HVAC Component

OS:PortList,
  {ee982a30-86d8-4bf2-9373-4e7d86ab9a6f}, !- Handle
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- HVAC Component
  {980bde7b-e7af-467a-acb3-f91fecf88b74}; !- Port 1

OS:Sizing:Zone,
  {e7414317-834f-4b3e-af53-a31f4f76ed11}, !- Handle
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac8ff948-0c73-4056-a761-e72f008c99c4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone HVAC Equipment List, !- Name
  {5908d597-06c3-4939-89e6-91b1a3cd11cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7ff06d0-5dfd-43f4-a385-a323fdb6a0e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.24073566328303,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}; !- Thermal Zone Name

OS:Surface,
  {6973ea95-a5e0-45e9-880e-e1e17362b255}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {cf361a7b-c470-4bd7-90ce-2b528aff082f}, !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146994, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a35e24-3b1c-4537-9974-00208ab2fd65}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2d1e02a-28e1-4960-bcfd-581869c7e1ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f32eb78-cf14-4796-8ed2-f59cfb5c46dc}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892adfca-5dba-4363-988b-cf58f2ae54fb}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd307e03-7e42-4f6c-af22-959c59e0ede0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d132b54-3f18-4ff6-b235-a4907db9f5ab}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c0c502-993e-4282-a566-7f5cedf17d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4980018054066e-16, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.4980018054066e-16, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd5e566d-1b9b-4057-a155-2ddd27c80a7f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  2.4980018054066e-16, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  2.4980018054066e-16, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bbabf31-9af5-412e-9fd8-1c46d4151454}, !- Zone Air Inlet Port List
  {51a7e5e7-bcf8-406e-9710-88ce6182c2b0}, !- Zone Air Exhaust Port List
  {7adc114b-1e90-48e1-9fa3-186912f51ee8}, !- Zone Air Node Name
  {1885baf8-2f2a-441f-9664-4ab4ede4d127}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc2bdd6d-9585-4486-99d0-c61bdc2b4225}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed1e6f82-dccb-43fc-b4c3-87af3d42eaa1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone Air Node, !- Name
  {7adc114b-1e90-48e1-9fa3-186912f51ee8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7adc114b-1e90-48e1-9fa3-186912f51ee8}, !- Handle
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- Source Object
  11,                                     !- Outlet Port
  {ed1e6f82-dccb-43fc-b4c3-87af3d42eaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bbabf31-9af5-412e-9fd8-1c46d4151454}, !- Handle
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- HVAC Component
  {f4a15978-1adc-4028-b413-a504902271cb}; !- Port 1

OS:PortList,
  {51a7e5e7-bcf8-406e-9710-88ce6182c2b0}, !- Handle
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}; !- HVAC Component

OS:PortList,
  {1885baf8-2f2a-441f-9664-4ab4ede4d127}, !- Handle
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- HVAC Component
  {f9485cad-0721-4ba0-99ec-2568540e6a58}; !- Port 1

OS:Sizing:Zone,
  {14e0cd1d-00f4-4d61-ad24-3540e3abff6b}, !- Handle
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e28a8716-1e2a-4ed2-98d6-899197dc7ce5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone HVAC Equipment List, !- Name
  {fa557dc0-0f66-49fb-9613-81babc7d8bfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79d41dec-edfa-49cc-831b-3d4a06b391e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.52002652475297,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {895af007-1d51-47e9-a921-40318de15097}; !- Thermal Zone Name

OS:Surface,
  {3fce76be-8b00-43f2-90b2-816a643a95e8}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {658056b5-1d48-4f68-970a-53445530f2a3}, !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6133ba-0330-4b5e-883f-56f366eccaea}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c711e0-9a87-46f0-ba39-5ec331845efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9884c89b-6ba5-4c7d-8ce9-37e0f02519a1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1e8ef2-5288-4324-8c50-edf151b7ffa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3e92b1-c172-4b31-803d-bc9228b03797}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a79e6c-288d-4f4b-9b7b-7329bd05997c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aaa5b27-b018-4061-93dd-4bb9a7c19447}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c866bf-5197-4bfd-a5f2-654e0dff658e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {895af007-1d51-47e9-a921-40318de15097}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a80362bd-6a24-4573-ae7c-f9da65472a10}, !- Zone Air Inlet Port List
  {36768fe7-f91a-4015-9722-0347d2545885}, !- Zone Air Exhaust Port List
  {afa1b880-5fc1-40bd-8248-9fd3f5de009d}, !- Zone Air Node Name
  {5945293d-4ad4-4ed8-9249-861b5077a771}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {747d1929-2704-41b7-9352-162f33bfb0e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86f698c7-5b7d-4a49-b9b4-91bf56f18ebf}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {afa1b880-5fc1-40bd-8248-9fd3f5de009d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afa1b880-5fc1-40bd-8248-9fd3f5de009d}, !- Handle
  {895af007-1d51-47e9-a921-40318de15097}, !- Source Object
  11,                                     !- Outlet Port
  {86f698c7-5b7d-4a49-b9b4-91bf56f18ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a80362bd-6a24-4573-ae7c-f9da65472a10}, !- Handle
  {895af007-1d51-47e9-a921-40318de15097}, !- HVAC Component
  {b5b8e029-9970-481b-bedd-9bdda6431e5b}; !- Port 1

OS:PortList,
  {36768fe7-f91a-4015-9722-0347d2545885}, !- Handle
  {895af007-1d51-47e9-a921-40318de15097}; !- HVAC Component

OS:PortList,
  {5945293d-4ad4-4ed8-9249-861b5077a771}, !- Handle
  {895af007-1d51-47e9-a921-40318de15097}, !- HVAC Component
  {ccb6918b-1e90-4c05-a79e-617f85350911}; !- Port 1

OS:Sizing:Zone,
  {7eb6770c-028f-43ca-99ba-2b4e72c6c7b0}, !- Handle
  {895af007-1d51-47e9-a921-40318de15097}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edb0ca7f-4ced-4a8e-9e50-933095bab914}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {895af007-1d51-47e9-a921-40318de15097}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db4623a2-d38a-4220-a274-5f3eb4a05a71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.52002652475297,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}; !- Thermal Zone Name

OS:Surface,
  {22502434-4c63-4930-ae08-19781bcd9e63}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {85aa0fcf-74b1-4083-9a61-6785672544cc}, !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f0ec66-953d-4aa7-b4a0-cdcacc01b866}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad2ecf6-62de-414c-8725-48d3ce2d3b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910b6856-186b-44f4-bb2d-9af5baee4fe8}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ea329d-5310-4632-932f-d2c68eb62ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78d1a85-372b-44f1-a227-55c9cc8ccdb4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690d12b9-082c-4448-96be-b1cbf6ba61a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1e8ef2-5288-4324-8c50-edf151b7ffa8}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9884c89b-6ba5-4c7d-8ce9-37e0f02519a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08d69c0-6416-4efa-820c-3ac5062fe1d5}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbbf1e42-6c46-4821-bf44-9d9e642fdb54}, !- Zone Air Inlet Port List
  {76d9cc08-90ba-4cc5-ab1f-45e81c351071}, !- Zone Air Exhaust Port List
  {5478c463-e274-48e3-b527-29989e93d863}, !- Zone Air Node Name
  {70bba355-435a-43bb-8a46-bffd7c285056}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86f5bbde-5422-42a9-b266-701a0ab6c295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f6b5c2a-eb7f-446d-a226-249319bd500a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {5478c463-e274-48e3-b527-29989e93d863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5478c463-e274-48e3-b527-29989e93d863}, !- Handle
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Source Object
  11,                                     !- Outlet Port
  {6f6b5c2a-eb7f-446d-a226-249319bd500a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbbf1e42-6c46-4821-bf44-9d9e642fdb54}, !- Handle
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- HVAC Component
  {0f81c0fa-2b22-4059-ba53-6c0191f24066}; !- Port 1

OS:PortList,
  {76d9cc08-90ba-4cc5-ab1f-45e81c351071}, !- Handle
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}; !- HVAC Component

OS:PortList,
  {70bba355-435a-43bb-8a46-bffd7c285056}, !- Handle
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- HVAC Component
  {800181e0-177f-477c-aeb3-8a6853fd99ff}; !- Port 1

OS:Sizing:Zone,
  {cad12a3c-ca0a-423e-bfb8-b4ac5d9385c1}, !- Handle
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b5f2c6f-854c-45bb-8094-78e18edc3b14}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a1693f4-65ca-4cd3-971a-274c4c792439}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.52002652475297,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}; !- Thermal Zone Name

OS:Surface,
  {e3e30432-f7e6-46c1-b5d2-725c445785c7}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {658056b5-1d48-4f68-970a-53445530f2a3}, !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.10620062892188, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd307e03-7e42-4f6c-af22-959c59e0ede0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892adfca-5dba-4363-988b-cf58f2ae54fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2caabc19-1d10-4e78-8165-933ebf27a086}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efdeb30-ff00-4d8e-8bf6-b57fd2c6b1ed}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d359c7e-5e9f-4d8e-ad40-0e5694cb2da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.10620062892188, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ea329d-5310-4632-932f-d2c68eb62ffb}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910b6856-186b-44f4-bb2d-9af5baee4fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.10620062892188, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.10620062892188, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504eca57-1af5-4bf7-856b-a3fd8b93b7c5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.10620062892188, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.10620062892188, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48685b38-521d-4df3-ae68-e719faee1662}, !- Zone Air Inlet Port List
  {7d77bd54-f610-4a3a-a532-5befab7488c7}, !- Zone Air Exhaust Port List
  {4d7d398e-1b0d-4543-bda0-b57e4cbed360}, !- Zone Air Node Name
  {0ba7bb65-5c30-4a42-831a-eb2397e435ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa886e9a-81d1-4bcf-a351-3dcd9d515bcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bf7a9b3-6e31-4066-9064-059148a30df0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {4d7d398e-1b0d-4543-bda0-b57e4cbed360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d7d398e-1b0d-4543-bda0-b57e4cbed360}, !- Handle
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- Source Object
  11,                                     !- Outlet Port
  {1bf7a9b3-6e31-4066-9064-059148a30df0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48685b38-521d-4df3-ae68-e719faee1662}, !- Handle
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- HVAC Component
  {673adaf4-f947-459b-94e4-d1e1e07124b3}; !- Port 1

OS:PortList,
  {7d77bd54-f610-4a3a-a532-5befab7488c7}, !- Handle
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}; !- HVAC Component

OS:PortList,
  {0ba7bb65-5c30-4a42-831a-eb2397e435ef}, !- Handle
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- HVAC Component
  {efa97f21-e328-4741-9a23-7bc76b622992}; !- Port 1

OS:Sizing:Zone,
  {337065d1-1e82-4e59-a083-6cc9f631f1db}, !- Handle
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79ffe0f8-9fbd-46be-b16f-04844f510e2a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3dcda472-9674-4153-8281-333096e6ca74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}; !- Thermal Zone Name

OS:Surface,
  {e08a88b7-ad1f-474c-a136-4ac8b6950832}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {10cd2a2b-0ce7-4997-ae13-5fcc4d20e071}, !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a79e6c-288d-4f4b-9b7b-7329bd05997c}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3e92b1-c172-4b31-803d-bc9228b03797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {748944f1-098a-43e8-8881-1efe3c0b6b92}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7814cbf4-7f55-4487-819f-f5fe18ffac2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08baecb9-beba-499c-8b79-6de0beaa6c98}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {527f0871-a90c-4566-aebf-bf40bd96dc02}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ee1695-5333-4d1b-a4e6-af7663daf08f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd19b188-9507-4f70-93f1-b9817d7a541d}, !- Zone Air Inlet Port List
  {b81ffc73-7be4-40be-ae04-33269350c285}, !- Zone Air Exhaust Port List
  {61faa65d-65f7-4e52-8426-a1c52d242f64}, !- Zone Air Node Name
  {ff045f48-0ac2-4aa9-bdeb-b149999bd9c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c815ca2-79b1-4c8c-af7e-c639306d5511}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4bbe657-2101-40ff-9cc5-e93e98448473}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone Air Node, !- Name
  {61faa65d-65f7-4e52-8426-a1c52d242f64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61faa65d-65f7-4e52-8426-a1c52d242f64}, !- Handle
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Source Object
  11,                                     !- Outlet Port
  {a4bbe657-2101-40ff-9cc5-e93e98448473}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd19b188-9507-4f70-93f1-b9817d7a541d}, !- Handle
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- HVAC Component
  {65acbba7-d111-4c33-881f-55fca7e81ddd}; !- Port 1

OS:PortList,
  {b81ffc73-7be4-40be-ae04-33269350c285}, !- Handle
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}; !- HVAC Component

OS:PortList,
  {ff045f48-0ac2-4aa9-bdeb-b149999bd9c9}, !- Handle
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- HVAC Component
  {44d72ae7-4d73-4b61-8f36-ee00dcedd346}; !- Port 1

OS:Sizing:Zone,
  {851891dd-5aca-4bab-b201-905d5299f253}, !- Handle
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {032327ca-67b6-404f-8e9f-48a61a9dfe27}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b7c8611-1703-4580-8939-8f551f06b149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {eab50e25-b57c-44c3-9e15-56ccb1685149}; !- Thermal Zone Name

OS:Surface,
  {7174dc06-8aff-4c44-b1b1-7a6bf1bc197d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {f9ed0f75-e9b2-4345-9ca8-bd1637f1e8f5}, !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690d12b9-082c-4448-96be-b1cbf6ba61a0}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78d1a85-372b-44f1-a227-55c9cc8ccdb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9229a550-71f6-41f8-bc0a-8438bde2b945}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860ef8d4-a2ad-4dd2-88ea-17c52f367ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229e9b2a-e174-4790-b35a-18300444db3d}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7814cbf4-7f55-4487-819f-f5fe18ffac2c}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {748944f1-098a-43e8-8881-1efe3c0b6b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b2e394-d26c-4366-93b2-e82199b418c3}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3163589f-299e-4804-a397-7b16a13a1319}, !- Zone Air Inlet Port List
  {be6cce90-8a2c-4b89-a0d7-9dcfe5da4bd5}, !- Zone Air Exhaust Port List
  {ddacfa19-931c-436e-a765-4e9f835d5b23}, !- Zone Air Node Name
  {c09fbcf2-8f64-4616-b124-d2cc53752314}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc7719e5-066a-483d-a153-79dd10a5eee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71f8d8b8-10cb-4452-be23-3069392fd21b}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone Air Node, !- Name
  {ddacfa19-931c-436e-a765-4e9f835d5b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddacfa19-931c-436e-a765-4e9f835d5b23}, !- Handle
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Source Object
  11,                                     !- Outlet Port
  {71f8d8b8-10cb-4452-be23-3069392fd21b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3163589f-299e-4804-a397-7b16a13a1319}, !- Handle
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- HVAC Component
  {2722c007-d84b-449c-8b54-60f91ffe67ae}; !- Port 1

OS:PortList,
  {be6cce90-8a2c-4b89-a0d7-9dcfe5da4bd5}, !- Handle
  {eab50e25-b57c-44c3-9e15-56ccb1685149}; !- HVAC Component

OS:PortList,
  {c09fbcf2-8f64-4616-b124-d2cc53752314}, !- Handle
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- HVAC Component
  {2a87d868-ff15-4385-989f-50f2930f863a}; !- Port 1

OS:Sizing:Zone,
  {9a570801-9293-4c9f-90d4-7e7eb29654c2}, !- Handle
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56a7c123-da30-422c-bbd3-e17469be13f7}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {221276c0-b2af-4dea-915a-51614717a2d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {25642497-4bac-48f4-92db-6383a1ec8a71}, !- Building Story Name
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}; !- Thermal Zone Name

OS:Surface,
  {5fcd6516-ee02-4d6b-9fe1-1559b3c33a0d}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {10cd2a2b-0ce7-4997-ae13-5fcc4d20e071}, !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d359c7e-5e9f-4d8e-ad40-0e5694cb2da3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efdeb30-ff00-4d8e-8bf6-b57fd2c6b1ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34be1a9a-2ef4-435d-86a9-3ebe92c37202}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4f1005-c99c-4ef0-be4e-39b2552cf224}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860ef8d4-a2ad-4dd2-88ea-17c52f367ecb}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9229a550-71f6-41f8-bc0a-8438bde2b945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2071da94-5e5c-459f-b55a-3b9b969e0cc0}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {918302c3-3601-4800-8825-86a0edab160b}, !- Zone Air Inlet Port List
  {22155584-4cf5-463a-bf70-3249c968a538}, !- Zone Air Exhaust Port List
  {c3995698-0088-4a83-ac90-babe4dd6f5d4}, !- Zone Air Node Name
  {41d89981-a51f-4abc-8bb3-4155428d6b34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ac7b9db-c6ad-4633-aafc-bab58fc964c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddcf8ac4-c100-4734-b110-3a9405de9f5b}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone Air Node, !- Name
  {c3995698-0088-4a83-ac90-babe4dd6f5d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3995698-0088-4a83-ac90-babe4dd6f5d4}, !- Handle
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- Source Object
  11,                                     !- Outlet Port
  {ddcf8ac4-c100-4734-b110-3a9405de9f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {918302c3-3601-4800-8825-86a0edab160b}, !- Handle
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- HVAC Component
  {ed6a498d-27be-4bce-90e7-ee161fadb946}; !- Port 1

OS:PortList,
  {22155584-4cf5-463a-bf70-3249c968a538}, !- Handle
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}; !- HVAC Component

OS:PortList,
  {41d89981-a51f-4abc-8bb3-4155428d6b34}, !- Handle
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- HVAC Component
  {949d563b-8773-44af-98ef-26c983ca0e4e}; !- Port 1

OS:Sizing:Zone,
  {2b8b7a17-d795-4178-a2fe-886f8665eb7c}, !- Handle
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {00ad9cc9-4fe3-4eb5-b547-6f4ffaafc0a2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {55cea6b2-28e2-4a9d-9446-2840cfefe25f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6b81e85-cd6c-4ffd-bc74-0cd32a0ed95b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Handle
  Story Top,                              !- Name
  5.1816,                                 !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}; !- Thermal Zone Name

OS:Surface,
  {eba85c8b-719f-4c65-a85e-8362d4309d87}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {596e7c2d-1675-4080-84d7-d135337b2ba8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c461d17-4e9e-496d-b2a3-19ffd2088332}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb2a090-87e4-434e-b731-08040dbd1875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a86480-d3aa-48f3-a55f-b6a92bf14c67}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec96a436-438e-424d-a4d3-8451ea38ec0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.1816,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d21bd93-961a-4a8f-a9ff-d6f7d028becb}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d704df5-91e9-41a0-96e2-326719300a7b}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.1816,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fa32073-41f7-42b8-8cc8-9e05629c0fdd}, !- Zone Air Inlet Port List
  {7564a8af-a728-46cc-8033-346865ee0bc4}, !- Zone Air Exhaust Port List
  {f6404bfa-fb8c-4e96-9f62-0bd880e9c757}, !- Zone Air Node Name
  {93c4e337-752d-42a7-8947-e6b049704192}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8668df16-c0e3-447d-9d83-8273646e0853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c4dff25-b95c-4b33-a1ea-31d195902e27}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone Air Node, !- Name
  {f6404bfa-fb8c-4e96-9f62-0bd880e9c757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6404bfa-fb8c-4e96-9f62-0bd880e9c757}, !- Handle
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Source Object
  11,                                     !- Outlet Port
  {5c4dff25-b95c-4b33-a1ea-31d195902e27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fa32073-41f7-42b8-8cc8-9e05629c0fdd}, !- Handle
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- HVAC Component
  {4a07bbf9-5dfa-4f69-83cd-f8b1142e8dfe}; !- Port 1

OS:PortList,
  {7564a8af-a728-46cc-8033-346865ee0bc4}, !- Handle
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}; !- HVAC Component

OS:PortList,
  {93c4e337-752d-42a7-8947-e6b049704192}, !- Handle
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- HVAC Component
  {f3c44ced-0407-4185-8899-79e734acd8f3}; !- Port 1

OS:Sizing:Zone,
  {66bc43ba-91ca-47d0-b386-607fa3dfd4ec}, !- Handle
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9936b04-bb39-4ae8-a760-aca2e2496704}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone HVAC Equipment List, !- Name
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22b1fbf7-2771-48f0-ad66-e1b20484f2dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {a546a080-6611-4a28-94ed-a901bdc23f28}; !- Thermal Zone Name

OS:Surface,
  {cfd145c3-2744-40f3-9046-bfdcefe7863e}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd81cc5-f2e1-4a33-a3f4-0e155bea3a76}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c4365d-e7f9-44ce-9bd3-cd5cfef36c88}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1b70f2-e2c4-4211-a603-a38df492a0d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 5.1816,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014bcc70-add9-4799-8992-41e512f452c1}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ecd6002-49bf-4e17-bdcc-0b64e915d89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb2a090-87e4-434e-b731-08040dbd1875}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c461d17-4e9e-496d-b2a3-19ffd2088332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008f04df-4ebf-4925-9ebf-007c8d0b87fb}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 5.1816,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6028ee52-d666-4fdb-92cd-570fc282e48f}, !- Zone Air Inlet Port List
  {aefad9fe-7c88-4b5d-9968-78f000579230}, !- Zone Air Exhaust Port List
  {15fe2130-7506-4f27-ab97-4f420a3b1396}, !- Zone Air Node Name
  {eaa8b756-9ce9-4edf-9c38-5252f67805f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7becff7-ed72-4dc3-8211-debe6abd98fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {866c3589-dd94-4bd8-978e-fc065c132e24}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone Air Node, !- Name
  {15fe2130-7506-4f27-ab97-4f420a3b1396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15fe2130-7506-4f27-ab97-4f420a3b1396}, !- Handle
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Source Object
  11,                                     !- Outlet Port
  {866c3589-dd94-4bd8-978e-fc065c132e24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6028ee52-d666-4fdb-92cd-570fc282e48f}, !- Handle
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- HVAC Component
  {56979fad-a8dd-403d-8cc6-a3fb2aed4038}; !- Port 1

OS:PortList,
  {aefad9fe-7c88-4b5d-9968-78f000579230}, !- Handle
  {a546a080-6611-4a28-94ed-a901bdc23f28}; !- HVAC Component

OS:PortList,
  {eaa8b756-9ce9-4edf-9c38-5252f67805f4}, !- Handle
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- HVAC Component
  {d89ff924-a36d-43c5-8de5-2d2b5a6665c6}; !- Port 1

OS:Sizing:Zone,
  {0910cf3d-6dfc-4bb7-8376-c0bd0e3a9b5c}, !- Handle
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e7bdf59-10d9-4688-b368-d16abda00269}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone HVAC Equipment List, !- Name
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {098e30d7-5dca-44b0-8ea0-e69774d3652f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {b6c73524-b801-451b-bec6-43325ef10963}; !- Thermal Zone Name

OS:Surface,
  {93c1eac0-7283-4ff1-9093-e2aa802026c1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fb81938-0c66-4b29-a331-af553381890e}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e62478-45d2-47d6-a94c-3e2c89e3113e}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f892e170-9ec7-4a85-bab6-6475952273cd}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef761b4a-c858-4189-bfd6-6ae65bae7dd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 5.1816,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1b70f2-e2c4-4211-a603-a38df492a0d4}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c4365d-e7f9-44ce-9bd3-cd5cfef36c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45af7c7d-18e7-4e2f-bc73-5cec2ed98444}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 5.1816,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adf46a82-e788-42f3-934d-0aea2464707e}, !- Zone Air Inlet Port List
  {501a1dea-8e0e-4e4f-a193-736e5ab4c1aa}, !- Zone Air Exhaust Port List
  {f9624386-f5b0-405a-b621-6ce874aab162}, !- Zone Air Node Name
  {5677486a-b971-4494-9fa7-1d81f6e89cb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a256ebc-caec-4d2c-a8df-59f9d2f49791}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16983d26-367d-48b3-84b9-96e6021ab1c2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone Air Node, !- Name
  {f9624386-f5b0-405a-b621-6ce874aab162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9624386-f5b0-405a-b621-6ce874aab162}, !- Handle
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Source Object
  11,                                     !- Outlet Port
  {16983d26-367d-48b3-84b9-96e6021ab1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adf46a82-e788-42f3-934d-0aea2464707e}, !- Handle
  {b6c73524-b801-451b-bec6-43325ef10963}, !- HVAC Component
  {cd1b73ec-da2b-4da4-a1e8-de72b6efda3e}; !- Port 1

OS:PortList,
  {501a1dea-8e0e-4e4f-a193-736e5ab4c1aa}, !- Handle
  {b6c73524-b801-451b-bec6-43325ef10963}; !- HVAC Component

OS:PortList,
  {5677486a-b971-4494-9fa7-1d81f6e89cb0}, !- Handle
  {b6c73524-b801-451b-bec6-43325ef10963}, !- HVAC Component
  {de91fcd1-8a12-4b83-a025-ec0b70cfb5b7}; !- Port 1

OS:Sizing:Zone,
  {04b8037d-e466-4a09-9c54-ed7778054cfa}, !- Handle
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc2e2528-74fa-41c0-9907-3dadc0d080bd}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone HVAC Equipment List, !- Name
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87ca3fe8-4d9a-4db5-9a79-09960127eba2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}; !- Thermal Zone Name

OS:Surface,
  {457e0870-a0a1-4c75-a1cb-128e2fdddb76}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec96a436-438e-424d-a4d3-8451ea38ec0e}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a86480-d3aa-48f3-a55f-b6a92bf14c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9f7bb0-b403-456a-8a3d-a767a097a9ec}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e82fa65-b669-42b9-b9a2-3a7ff8d648de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c89c13-5389-4b58-b3f7-fdce76ab2d5f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d961bcc-05de-4245-b362-5fac707ad806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f662e29-273c-47fb-9f96-217ab87b218e}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafa329f-580e-4d32-b105-148968db84c8}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f496dfb-b2eb-4f6e-985b-6c9030b78219}, !- Zone Air Inlet Port List
  {60442ceb-8e21-4ade-a9b4-cd9df8e7bef9}, !- Zone Air Exhaust Port List
  {5332349c-61a8-49a5-8184-5db95a874f9b}, !- Zone Air Node Name
  {c90d5995-b8d3-433d-94f8-f1947db123b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16a6d4b1-6d03-49e5-bcd0-79f2d39fb485}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8434afdd-e82e-40aa-9215-1105aac38db9}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Zone Air Node, !- Name
  {5332349c-61a8-49a5-8184-5db95a874f9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5332349c-61a8-49a5-8184-5db95a874f9b}, !- Handle
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Source Object
  11,                                     !- Outlet Port
  {8434afdd-e82e-40aa-9215-1105aac38db9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f496dfb-b2eb-4f6e-985b-6c9030b78219}, !- Handle
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- HVAC Component
  {9ddee6c5-f35f-44f0-bf7f-c293527e3bf7}; !- Port 1

OS:PortList,
  {60442ceb-8e21-4ade-a9b4-cd9df8e7bef9}, !- Handle
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}; !- HVAC Component

OS:PortList,
  {c90d5995-b8d3-433d-94f8-f1947db123b1}, !- Handle
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- HVAC Component
  {cc9f1833-9c31-4b05-8b90-df49d41731d7}; !- Port 1

OS:Sizing:Zone,
  {468b8d0b-baa6-4645-9958-256db4921852}, !- Handle
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {455f70fc-5e45-4673-b52e-42fe156bee04}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Zone HVAC Equipment List, !- Name
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e54a3a42-e32e-4ada-a008-82ea002a853f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}; !- Thermal Zone Name

OS:Surface,
  {78ff7651-1fc8-436e-af67-b655c5cc9869}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecd6002-49bf-4e17-bdcc-0b64e915d89f}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014bcc70-add9-4799-8992-41e512f452c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e506ee5-a5fb-4eb7-8898-b7560d15e1fa}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3929cb4-15cf-4860-a8db-cb469c8ef495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6998efc7-f9d4-46f9-ab8b-d92a7a029f60}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af9da52-9180-4c6b-a3c3-13ee7f4a76ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e82fa65-b669-42b9-b9a2-3a7ff8d648de}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c9f7bb0-b403-456a-8a3d-a767a097a9ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f54672-dc71-485b-b0e6-0986d0b7b492}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7d32dba-2403-41ab-8e02-c3e703eb6e76}, !- Zone Air Inlet Port List
  {4efe64ba-00ed-4f89-b82d-1f9269067df0}, !- Zone Air Exhaust Port List
  {e124e0bd-0297-4f04-b56b-7a434d8a1d64}, !- Zone Air Node Name
  {df11efd2-85b2-4a61-b39b-b46539f6f65a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d64d0cf-556b-43f1-bccc-033dfd6aae11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adf5364a-5854-4664-b847-0790a67ffb99}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Zone Air Node, !- Name
  {e124e0bd-0297-4f04-b56b-7a434d8a1d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e124e0bd-0297-4f04-b56b-7a434d8a1d64}, !- Handle
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Source Object
  11,                                     !- Outlet Port
  {adf5364a-5854-4664-b847-0790a67ffb99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7d32dba-2403-41ab-8e02-c3e703eb6e76}, !- Handle
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- HVAC Component
  {efe4bc6a-0625-443f-8362-5a749dea66c7}; !- Port 1

OS:PortList,
  {4efe64ba-00ed-4f89-b82d-1f9269067df0}, !- Handle
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}; !- HVAC Component

OS:PortList,
  {df11efd2-85b2-4a61-b39b-b46539f6f65a}, !- Handle
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- HVAC Component
  {7a41b449-370d-4a73-8a21-ab746bdf8475}; !- Port 1

OS:Sizing:Zone,
  {62ab9273-ca13-4a51-aac0-8bda0f066da8}, !- Handle
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {171bd7ea-0ebf-4589-bcdb-2c0aa25d2c67}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Zone HVAC Equipment List, !- Name
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7ac75bc-3170-4017-8bd3-d5bcc303771d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top, !- Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}; !- Thermal Zone Name

OS:Surface,
  {771a39b0-6968-45b8-9af4-f2dbfc836696}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  16.5451634458798, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef761b4a-c858-4189-bfd6-6ae65bae7dd5}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f892e170-9ec7-4a85-bab6-6475952273cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3331147-6796-4894-9516-5baa29b4b026}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.1816;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2c162a-f86f-44ee-a4ca-d425e3e55728}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efddf50f-1243-4a51-aaeb-bbf678aadf5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  16.5451634458798, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3929cb4-15cf-4860-a8db-cb469c8ef495}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e506ee5-a5fb-4eb7-8898-b7560d15e1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  16.5451634458798, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  16.5451634458798, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1531ec44-2bc4-4bcf-982e-7925a6299453}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5451634458798, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  16.5451634458798, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.1816,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06a67aa5-eba8-43e9-805f-b871829e34f9}, !- Zone Air Inlet Port List
  {8fce182f-d1fb-4949-943a-5d5f0d52d806}, !- Zone Air Exhaust Port List
  {453536d2-2518-4235-9345-760b6f7109c1}, !- Zone Air Node Name
  {ecead62b-679a-49b6-933c-2745050e1a70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d8d15af-4679-4999-82ce-f37a05545ae2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {158d7f99-72c9-4614-91fc-94c02faab3e7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Zone Air Node, !- Name
  {453536d2-2518-4235-9345-760b6f7109c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {453536d2-2518-4235-9345-760b6f7109c1}, !- Handle
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Source Object
  11,                                     !- Outlet Port
  {158d7f99-72c9-4614-91fc-94c02faab3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06a67aa5-eba8-43e9-805f-b871829e34f9}, !- Handle
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- HVAC Component
  {aaceb2be-8264-416c-9d00-0c235e6d73c0}; !- Port 1

OS:PortList,
  {8fce182f-d1fb-4949-943a-5d5f0d52d806}, !- Handle
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}; !- HVAC Component

OS:PortList,
  {ecead62b-679a-49b6-933c-2745050e1a70}, !- Handle
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- HVAC Component
  {fc9de89b-3645-4314-b7c3-f48506a704af}; !- Port 1

OS:Sizing:Zone,
  {477a68f4-e2ce-4f92-a4d4-230dd9f1ce37}, !- Handle
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8189f2c9-e36f-4d22-8876-f5eeb9f9ee8d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Zone HVAC Equipment List, !- Name
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa892810-fa49-4d02-9764-3f23aff67e71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.91893629220491,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}; !- Thermal Zone Name

OS:Surface,
  {b45aa6cb-59ac-4749-a578-e345a268b0aa}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d961bcc-05de-4245-b362-5fac707ad806}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c89c13-5389-4b58-b3f7-fdce76ab2d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd063add-5cfc-4832-9286-153f4ca5ee9a}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e50c9b2-20d4-4827-ab43-7c63f9998af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d327f0a-dc40-4fd3-bd33-3e7b44c8ce33}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4969ffe-01f2-4705-961b-fe59ea49096c}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a91cd8-f64e-4327-a2ba-30899be3cb75}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 3.5527136788005e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {619aa548-fbb5-4402-b6c8-437d832bda86}, !- Zone Air Inlet Port List
  {4b2f0f69-460d-4698-ad19-dfd3d8078e9c}, !- Zone Air Exhaust Port List
  {0f2eea12-87c0-4109-8b24-2eb4f69cd0b8}, !- Zone Air Node Name
  {2735a483-4073-4bc0-8153-e56d74ba03c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f9aed1f-6833-4354-a751-01b02d62d715}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {683476ad-d301-419a-953f-0856b042a1f6}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Zone Air Node, !- Name
  {0f2eea12-87c0-4109-8b24-2eb4f69cd0b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f2eea12-87c0-4109-8b24-2eb4f69cd0b8}, !- Handle
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- Source Object
  11,                                     !- Outlet Port
  {683476ad-d301-419a-953f-0856b042a1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {619aa548-fbb5-4402-b6c8-437d832bda86}, !- Handle
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- HVAC Component
  {dd5c7fcd-fb08-420d-a01a-172fd27b05bd}; !- Port 1

OS:PortList,
  {4b2f0f69-460d-4698-ad19-dfd3d8078e9c}, !- Handle
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}; !- HVAC Component

OS:PortList,
  {2735a483-4073-4bc0-8153-e56d74ba03c6}, !- Handle
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- HVAC Component
  {86211e2c-d851-452b-9462-046e3513a35b}; !- Port 1

OS:Sizing:Zone,
  {d391afba-673e-44da-a4e1-5b85aed21acf}, !- Handle
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8825f03f-95cb-4fce-b72a-219e2468d83d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Zone HVAC Equipment List, !- Name
  {5bec6fbe-d3ec-4ea9-a963-198a4fcfc175}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3306e5db-bbaa-425f-92b8-3e7ef72bf0c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Handle
  StripMall Strip mall - type 2 B  - Story Top, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.91893629220491,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}; !- Thermal Zone Name

OS:Surface,
  {d7414bdd-93a0-4998-9ea4-f1484845984f}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af9da52-9180-4c6b-a3c3-13ee7f4a76ce}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6998efc7-f9d4-46f9-ab8b-d92a7a029f60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f43537-1c2e-4f3c-9236-15d77d4076fc}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5cf097c-e078-40d8-ab90-bfc53b9c665c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f473743-827e-41d2-8434-e2a09d51f30e}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.05422715367484, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e50c9b2-20d4-4827-ab43-7c63f9998af4}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd063add-5cfc-4832-9286-153f4ca5ee9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b21b121-d375-423e-bafc-c55e768cf9d0}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.05422715367484, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d54c41c-33c4-4a68-b4ab-9237e23e3b78}, !- Zone Air Inlet Port List
  {af1ca21e-04d0-4f50-a137-4db132a64121}, !- Zone Air Exhaust Port List
  {0708259d-812a-4453-8d5f-4773a483d578}, !- Zone Air Node Name
  {7e9216f8-32a2-4783-8b0c-918a69399d42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef2a467e-496b-4f21-a385-3b678f9111f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ba3c27e-1b27-44bd-ab1e-654130752e4d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Zone Air Node, !- Name
  {0708259d-812a-4453-8d5f-4773a483d578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0708259d-812a-4453-8d5f-4773a483d578}, !- Handle
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Source Object
  11,                                     !- Outlet Port
  {9ba3c27e-1b27-44bd-ab1e-654130752e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d54c41c-33c4-4a68-b4ab-9237e23e3b78}, !- Handle
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- HVAC Component
  {129f57c4-6853-4b09-8817-e880e41686c1}; !- Port 1

OS:PortList,
  {af1ca21e-04d0-4f50-a137-4db132a64121}, !- Handle
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}; !- HVAC Component

OS:PortList,
  {7e9216f8-32a2-4783-8b0c-918a69399d42}, !- Handle
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- HVAC Component
  {5b7163fb-2705-459e-9878-052bef9ae54e}; !- Port 1

OS:Sizing:Zone,
  {30fc6389-3fef-43ff-9d77-633829b92617}, !- Handle
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eeef4df8-bce1-4726-8db5-4cff25199728}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Zone HVAC Equipment List, !- Name
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09642e1e-e90d-4f66-8a8d-23d11508e31b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top, !- Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.91893629220491,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {a82922cf-32d3-4064-acb6-c69649fbe56b}, !- Building Story Name
  {f73b1db0-a97b-4dec-a888-3955c6410216}; !- Thermal Zone Name

OS:Surface,
  {20c79255-f611-4fcb-bb87-c9a7ec60e83b}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146989, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efddf50f-1243-4a51-aaeb-bbf678aadf5b}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2c162a-f86f-44ee-a4ca-d425e3e55728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558c6ab2-e06a-44e4-8773-c5af9f4f0b53}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, 4.572, 5.1816,        !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6a3115-4a1f-4ae6-a99f-86a1b4cb1ba8}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.572, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cf097c-e078-40d8-ab90-bfc53b9c665c}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f43537-1c2e-4f3c-9236-15d77d4076fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146989, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e9af2d-4dcc-4a9d-88f6-2285be0ea88a}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146989, -3.10862446895044e-15, 5.1816, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 4.572, 5.1816,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.10862446895044e-15, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e90eaccc-67cc-406c-8f11-2dc47b2d84d8}, !- Zone Air Inlet Port List
  {15724889-f2af-4d54-a784-4ffbad822ce5}, !- Zone Air Exhaust Port List
  {44702dcb-13b5-41fa-8a11-273671f7ee4d}, !- Zone Air Node Name
  {c54abeb9-63d8-40bb-a91f-9cd55c7cd61c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e49ddc47-1a5f-4e92-ade2-9d250aab9dc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10a16cc4-1725-4f25-bed8-79cd2d583990}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Zone Air Node, !- Name
  {44702dcb-13b5-41fa-8a11-273671f7ee4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44702dcb-13b5-41fa-8a11-273671f7ee4d}, !- Handle
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Source Object
  11,                                     !- Outlet Port
  {10a16cc4-1725-4f25-bed8-79cd2d583990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e90eaccc-67cc-406c-8f11-2dc47b2d84d8}, !- Handle
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- HVAC Component
