  {fc32258a-108e-4625-a053-3f858377d2f3}; !- Port 1

OS:PortList,
  {15724889-f2af-4d54-a784-4ffbad822ce5}, !- Handle
  {f73b1db0-a97b-4dec-a888-3955c6410216}; !- HVAC Component

OS:PortList,
  {c54abeb9-63d8-40bb-a91f-9cd55c7cd61c}, !- Handle
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- HVAC Component
  {25f9ec2e-38d4-4f6f-9aab-8a2aaa95e085}; !- Port 1

OS:Sizing:Zone,
  {542575d3-85fc-4edb-ac62-1f1f4a2c3d8b}, !- Handle
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d55f9e7f-b199-4105-9730-9da69e866e75}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Zone HVAC Equipment List, !- Name
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f24fa3d4-b12f-46cb-903a-92bb07ff24c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d7af6f2d-baab-483d-8770-d87828eaff12}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {124a1195-72fc-4b9a-aba1-c3449c96e1b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.96118172293987, 4.572, 0.814259455120633, !- X,Y,Z Vertex 1 {m}
  5.96118172293987, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.814259455120633; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b8a6c5a-49a6-42f6-9540-4d2e4252e6eb}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {d8fc66df-df89-4acd-92ac-35c765db659d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 0.81474626236483, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.854981094018, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.854981094018, 3.5527136788005e-15, 0.81474626236483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a727b9-c90d-4932-8c69-a903f329630d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {6ff28e29-6634-4df2-9baa-d45b440f1f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.814259455120633, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.96118172293987, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.96118172293987, 3.5527136788005e-15, 0.814259455120633; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08fe68cb-bb61-4753-9e29-7dbb1e9c2222}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {8fa1d030-5ce0-4c84-bc64-ec3a4ed25881}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0afa539-c156-4a60-af60-5f417bb8640e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {d6ad82a5-e1d6-409d-8395-975228ae8f4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f56f2091-b52f-43c9-8406-a4dff246d39c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {8a9f7f19-0b63-432a-b7db-4209c1f2caa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {454137d4-1914-4401-9d0d-23d808da92bc}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {b05fd791-ebd5-4bc7-bdd8-de14d645b442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.814398202247191,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b24fef65-257e-4fc6-8724-7eef7b09bc34}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {2ab5f7fe-266d-4f33-97ba-57673443d524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.814473499861733, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.814473499861733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4c0dedd-3053-478c-ae8c-204f696de076}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {db307186-a976-4297-921e-b519ff28748f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, 3.5527136788005e-15, 0.814319444085443, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 3.5527136788005e-15, 0.814319444085443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7b2e7ea-5117-4c88-929e-c6cb8656cd75}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {4fdd22e2-faeb-4be2-9614-4cbef7759283}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.854981094018, 4.572, 0.81474626236483, !- X,Y,Z Vertex 1 {m}
  2.854981094018, 4.572, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.572, 0.81474626236483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1f08422-e177-4497-bd9e-5a930fe352cc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {9f32eb78-cf14-4796-8ed2-f59cfb5c46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 4.572, 0.814319444085443, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.814319444085443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6432242b-14d0-40fb-a1e8-ce3cd9b61c21}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {4aaa5b27-b018-4061-93dd-4bb9a7c19447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 0.814677508234005, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.08080062892188, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.08080062892188, 3.5527136788005e-15, 0.814677508234005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5c20e76-1017-4349-873d-3dfdaa8e53e8}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {2caabc19-1d10-4e78-8165-933ebf27a086}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08080062892188, 4.572, 0.814677508234005, !- X,Y,Z Vertex 1 {m}
  3.08080062892188, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.572, 0.814677508234005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f0e6ab3-29c0-4785-a5d0-91e977b0923d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {527f0871-a90c-4566-aebf-bf40bd96dc02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {448cc08a-8b09-4fe9-b451-6d1701344fab}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {08baecb9-beba-499c-8b79-6de0beaa6c98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e72fe665-1385-4f6a-9c53-c9d4e2f38d6d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {229e9b2a-e174-4790-b35a-18300444db3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 0.814473499861733, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 0.814473499861733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5748d20-0ed0-4c82-a12e-fbcd8b15a4d7}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {34be1a9a-2ef4-435d-86a9-3ebe92c37202}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c33d243-1041-45b1-bf6e-9035ec3dd585}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {3d4f1005-c99c-4ef0-be4e-39b2552cf224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1d74e0b-a31a-4b02-9f78-27bc8b8bb115}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {3fb81938-0c66-4b29-a331-af553381890e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05e50220-0160-4af9-8e59-95ce8e538ee2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {16e62478-45d2-47d6-a94c-3e2c89e3113e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.814398202247191,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {899cf884-a9d2-4a30-bdf4-94ca1c885187}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {596e7c2d-1675-4080-84d7-d135337b2ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc92d7d-3adc-40f2-b376-8e94fbaa326d}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {9d21bd93-961a-4a8f-a9ff-d6f7d028becb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc8f4d89-05ae-4ef2-9633-da73ebade200}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {8dd81cc5-f2e1-4a33-a3f4-0e155bea3a76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.814473499861733, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.814473499861733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7c52d87-ef63-4e55-8996-7a139abe5b43}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {6f662e29-273c-47fb-9f96-217ab87b218e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.81397558498845, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  16.5197634458798, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  16.5197634458798, 3.5527136788005e-15, 0.81397558498845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b24310a-6bff-4ec5-8f55-17fd7a66d673}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {b3331147-6796-4894-9516-5baa29b4b026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.5197634458798, 4.572, 0.81397558498845, !- X,Y,Z Vertex 1 {m}
  16.5197634458798, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.81397558498845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bde3109-7b9f-49ff-a458-45e2fd35e4de}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {a4969ffe-01f2-4705-961b-fe59ea49096c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 0.814319444085443, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146989, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146989, 3.5527136788005e-15, 0.814319444085443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72117f1f-7b2c-4ee4-b4f7-a897013732ff}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {6d327f0a-dc40-4fd3-bd33-3e7b44c8ce33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146989, 0.0254000000000036, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.5466, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {011cb028-6586-41f5-96eb-0649b81c1ac4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {3f473743-827e-41d2-8434-e2a09d51f30e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146989, 0.0254000000000031, 0.814473499861733, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.02882715367484, 0.814473499861733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cf93817-bbf1-4106-a6ba-51902e08b046}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {558c6ab2-e06a-44e4-8773-c5af9f4f0b53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146989, 4.572, 0.814319444085443, !- X,Y,Z Vertex 1 {m}
  5.25389086146989, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.814319444085443; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {476810e3-4243-4abd-87a1-073f7072b108}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Construction Name
  {eb6a3115-4a1f-4ae6-a99f-86a1b4cb1ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146989, 0.0253999999999969, 0.814398202247191, !- X,Y,Z Vertex 1 {m}
  5.27929086146989, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146989, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.27929086146989, 4.5466, 0.814398202247191; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ee3fe599-7ca7-4677-9216-5814defa9d2c}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {abc4672f-9e57-4977-9e88-796e31202d40}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {ee3fe599-7ca7-4677-9216-5814defa9d2c}, !- People Definition Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Work Efficiency Schedule Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Clothing Insulation Schedule Name
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Handle
  Clothing Schedule,                      !- Name
  {f9615e78-6d68-42af-a502-d60e6554a20c}, !- Schedule Type Limits Name
  {a9bcb3da-3bb6-4b36-a24c-32aeaf04a61d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9bcb3da-3bb6-4b36-a24c-32aeaf04a61d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f9615e78-6d68-42af-a502-d60e6554a20c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c28bd68b-9e4e-4e7d-8bad-a6ac7cb98ebf}, !- Handle
  Schedule Rule 1,                        !- Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d027ca42-f7aa-4bc4-9937-db6eab6e8bb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d027ca42-f7aa-4bc4-9937-db6eab6e8bb7}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f9615e78-6d68-42af-a502-d60e6554a20c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f9615e78-6d68-42af-a502-d60e6554a20c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Handle
  Air Velocity Schedule,                  !- Name
  {5eebf1fe-15b7-41e7-b3a2-40b746e23bfb}, !- Schedule Type Limits Name
  {874a4710-4308-4cc2-b331-bf60165e81cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {874a4710-4308-4cc2-b331-bf60165e81cb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {5eebf1fe-15b7-41e7-b3a2-40b746e23bfb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5eebf1fe-15b7-41e7-b3a2-40b746e23bfb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {2945af92-dce9-4372-927b-e9e6aba299c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2945af92-dce9-4372-927b-e9e6aba299c5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {74d476fa-fd3c-4e7c-b4c3-08f1f7386b6e}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8f6b716-5440-4c75-a55d-40503150a076}, !- Handle
  {74d476fa-fd3c-4e7c-b4c3-08f1f7386b6e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3b01f5ed-1746-42e6-8238-b92746468fcf}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.1250542501085,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0136c33b-7472-45a4-91b7-0970193d9f83}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {3b01f5ed-1746-42e6-8238-b92746468fcf}, !- Electric Equipment Definition Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space or SpaceType Name
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56b17149-0ec9-4571-8307-fdeacdd714c9}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1dbb5ace-8033-4428-9bd6-c88008f30d03}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Number of People Schedule Name
  {d575805e-2bd5-44f1-9a8d-e4cd0b858f23}, !- People Activity Level Schedule Name
  {b42c21bf-553b-4d38-af15-80be1f156af8}, !- Lighting Schedule Name
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d8c61d9-363c-4cbb-b2d6-62efb68cd9b4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {269d49a0-a32b-475b-bff4-361a21eec1f5}, !- Default Day Schedule Name
  {7c7f2dfe-db0f-444a-8ff2-6c8e9e45fe30}, !- Summer Design Day Schedule Name
  {28ea2a19-006b-4d8c-9bba-dd4dda2c90cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {269d49a0-a32b-475b-bff4-361a21eec1f5}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0583333333333334,                     !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0666666666666667,                     !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0750000000000001,                     !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.0833333333333334,                     !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.0916666666666668,                     !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  9,                                      !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  19,                                     !- Minute 23
  0.333333333333334,                      !- Value Until Time 23
  8,                                      !- Hour 24
  29,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  39,                                     !- Minute 25
  0.266666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  49,                                     !- Minute 26
  0.233333333333334,                      !- Value Until Time 26
  8,                                      !- Hour 27
  59,                                     !- Minute 27
  0.200000000000001,                      !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  9,                                      !- Minute 29
  0.399999999999999,                      !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  24,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  34,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  44,                                     !- Minute 33
  0.649999999999999,                      !- Value Until Time 33
  9,                                      !- Hour 34
  54,                                     !- Minute 34
  0.699999999999999,                      !- Value Until Time 34
  10,                                     !- Hour 35
  4,                                      !- Minute 35
  0.749999999999999,                      !- Value Until Time 35
  10,                                     !- Hour 36
  14,                                     !- Minute 36
  0.799999999999999,                      !- Value Until Time 36
  10,                                     !- Hour 37
  15,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  10,                                     !- Hour 38
  24,                                     !- Minute 38
  0.783333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  34,                                     !- Minute 39
  0.766666666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  44,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  54,                                     !- Minute 41
  0.733333333333334,                      !- Value Until Time 41
  11,                                     !- Hour 42
  4,                                      !- Minute 42
  0.716666666666667,                      !- Value Until Time 42
  11,                                     !- Hour 43
  14,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  15,                                     !- Minute 44
  0.7,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  24,                                     !- Minute 45
  0.65,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  34,                                     !- Minute 46
  0.6,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  44,                                     !- Minute 47
  0.55,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  54,                                     !- Minute 48
  0.500000000000001,                      !- Value Until Time 48
  12,                                     !- Hour 49
  4,                                      !- Minute 49
  0.450000000000001,                      !- Value Until Time 49
  12,                                     !- Hour 50
  14,                                     !- Minute 50
  0.400000000000001,                      !- Value Until Time 50
  12,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  12,                                     !- Hour 52
  24,                                     !- Minute 52
  0.366666666666667,                      !- Value Until Time 52
  12,                                     !- Hour 53
  34,                                     !- Minute 53
  0.333333333333334,                      !- Value Until Time 53
  12,                                     !- Hour 54
  44,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  12,                                     !- Hour 55
  54,                                     !- Minute 55
  0.266666666666667,                      !- Value Until Time 55
  13,                                     !- Hour 56
  4,                                      !- Minute 56
  0.233333333333334,                      !- Value Until Time 56
  13,                                     !- Hour 57
  14,                                     !- Minute 57
  0.200000000000001,                      !- Value Until Time 57
  13,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  13,                                     !- Hour 59
  24,                                     !- Minute 59
  0.208333333333333,                      !- Value Until Time 59
  13,                                     !- Hour 60
  34,                                     !- Minute 60
  0.216666666666667,                      !- Value Until Time 60
  13,                                     !- Hour 61
  44,                                     !- Minute 61
  0.225,                                  !- Value Until Time 61
  13,                                     !- Hour 62
  54,                                     !- Minute 62
  0.233333333333333,                      !- Value Until Time 62
  14,                                     !- Hour 63
  4,                                      !- Minute 63
  0.241666666666667,                      !- Value Until Time 63
  14,                                     !- Hour 64
  14,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  15,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  14,                                     !- Hour 66
  24,                                     !- Minute 66
  0.291666666666667,                      !- Value Until Time 66
  14,                                     !- Hour 67
  34,                                     !- Minute 67
  0.333333333333333,                      !- Value Until Time 67
  14,                                     !- Hour 68
  44,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  14,                                     !- Hour 69
  54,                                     !- Minute 69
  0.416666666666666,                      !- Value Until Time 69
  15,                                     !- Hour 70
  4,                                      !- Minute 70
  0.458333333333333,                      !- Value Until Time 70
  15,                                     !- Hour 71
  14,                                     !- Minute 71
  0.499999999999999,                      !- Value Until Time 71
  15,                                     !- Hour 72
  15,                                     !- Minute 72
  0.5,                                    !- Value Until Time 72
  15,                                     !- Hour 73
  24,                                     !- Minute 73
  0.699999999999999,                      !- Value Until Time 73
  15,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8,                                    !- Value Until Time 74
  17,                                     !- Hour 75
  30,                                     !- Minute 75
  0.8,                                    !- Value Until Time 75
  17,                                     !- Hour 76
  40,                                     !- Minute 76
  0.75,                                   !- Value Until Time 76
  17,                                     !- Hour 77
  50,                                     !- Minute 77
  0.699999999999999,                      !- Value Until Time 77
  18,                                     !- Hour 78
  0,                                      !- Minute 78
  0.649999999999999,                      !- Value Until Time 78
  18,                                     !- Hour 79
  10,                                     !- Minute 79
  0.599999999999999,                      !- Value Until Time 79
  18,                                     !- Hour 80
  20,                                     !- Minute 80
  0.549999999999998,                      !- Value Until Time 80
  18,                                     !- Hour 81
  30,                                     !- Minute 81
  0.5,                                    !- Value Until Time 81
  18,                                     !- Hour 82
  40,                                     !- Minute 82
  0.475,                                  !- Value Until Time 82
  18,                                     !- Hour 83
  50,                                     !- Minute 83
  0.45,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  0,                                      !- Minute 84
  0.424999999999999,                      !- Value Until Time 84
  19,                                     !- Hour 85
  10,                                     !- Minute 85
  0.399999999999999,                      !- Value Until Time 85
  19,                                     !- Hour 86
  20,                                     !- Minute 86
  0.374999999999999,                      !- Value Until Time 86
  19,                                     !- Hour 87
  30,                                     !- Minute 87
  0.35,                                   !- Value Until Time 87
  19,                                     !- Hour 88
  40,                                     !- Minute 88
  0.325,                                  !- Value Until Time 88
  19,                                     !- Hour 89
  50,                                     !- Minute 89
  0.3,                                    !- Value Until Time 89
  20,                                     !- Hour 90
  0,                                      !- Minute 90
  0.274999999999999,                      !- Value Until Time 90
  20,                                     !- Hour 91
  10,                                     !- Minute 91
  0.249999999999999,                      !- Value Until Time 91
  20,                                     !- Hour 92
  20,                                     !- Minute 92
  0.224999999999999,                      !- Value Until Time 92
  20,                                     !- Hour 93
  30,                                     !- Minute 93
  0.2,                                    !- Value Until Time 93
  20,                                     !- Hour 94
  40,                                     !- Minute 94
  0.175,                                  !- Value Until Time 94
  20,                                     !- Hour 95
  50,                                     !- Minute 95
  0.15,                                   !- Value Until Time 95
  21,                                     !- Hour 96
  0,                                      !- Minute 96
  0.124999999999999,                      !- Value Until Time 96
  21,                                     !- Hour 97
  10,                                     !- Minute 97
  0.0999999999999993,                     !- Value Until Time 97
  21,                                     !- Hour 98
  20,                                     !- Minute 98
  0.0749999999999991,                     !- Value Until Time 98
  21,                                     !- Hour 99
  30,                                     !- Minute 99
  0.05,                                   !- Value Until Time 99
  21,                                     !- Hour 100
  40,                                     !- Minute 100
  0.0416666666666666,                     !- Value Until Time 100
  21,                                     !- Hour 101
  50,                                     !- Minute 101
  0.0333333333333332,                     !- Value Until Time 101
  22,                                     !- Hour 102
  0,                                      !- Minute 102
  0.0249999999999998,                     !- Value Until Time 102
  22,                                     !- Hour 103
  10,                                     !- Minute 103
  0.0166666666666664,                     !- Value Until Time 103
  22,                                     !- Hour 104
  20,                                     !- Minute 104
  0.00833333333333304,                    !- Value Until Time 104
  22,                                     !- Hour 105
  30,                                     !- Minute 105
  0,                                      !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0;                                      !- Value Until Time 106

OS:Schedule:Rule,
  {2723eddd-afad-4d16-a49b-aad80171c9ef}, !- Handle
  Schedule Rule 2,                        !- Name
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {246b87e3-6dc1-4c34-b4a7-dbaf5a411659}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {246b87e3-6dc1-4c34-b4a7-dbaf5a411659}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.350000000000001,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.425000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  10,                                     !- Minute 15
  0.483333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  20,                                     !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  40,                                     !- Minute 18
  0.433333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  50,                                     !- Minute 19
  0.416666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  9,                                      !- Minute 21
  0.361904761904762,                      !- Value Until Time 21
  8,                                      !- Hour 22
  19,                                     !- Minute 22
  0.323809523809524,                      !- Value Until Time 22
  8,                                      !- Hour 23
  29,                                     !- Minute 23
  0.285714285714286,                      !- Value Until Time 23
  8,                                      !- Hour 24
  39,                                     !- Minute 24
  0.247619047619048,                      !- Value Until Time 24
  8,                                      !- Hour 25
  49,                                     !- Minute 25
  0.20952380952381,                       !- Value Until Time 25
  8,                                      !- Hour 26
  52,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  2,                                      !- Minute 27
  0.45952380952381,                       !- Value Until Time 27
  9,                                      !- Hour 28
  12,                                     !- Minute 28
  0.469047619047619,                      !- Value Until Time 28
  9,                                      !- Hour 29
  22,                                     !- Minute 29
  0.478571428571428,                      !- Value Until Time 29
  9,                                      !- Hour 30
  32,                                     !- Minute 30
  0.488095238095238,                      !- Value Until Time 30
  9,                                      !- Hour 31
  42,                                     !- Minute 31
  0.497619047619047,                      !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  54,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  4,                                      !- Minute 35
  0.45,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  14,                                     !- Minute 36
  0.425,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  24,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  34,                                     !- Minute 38
  0.375,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  44,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  54,                                     !- Minute 41
  0.341666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  4,                                      !- Minute 42
  0.333333333333333,                      !- Value Until Time 42
  12,                                     !- Hour 43
  14,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  24,                                     !- Minute 44
  0.316666666666667,                      !- Value Until Time 44
  12,                                     !- Hour 45
  34,                                     !- Minute 45
  0.308333333333333,                      !- Value Until Time 45
  12,                                     !- Hour 46
  44,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  12,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  14,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  14,                                     !- Hour 49
  54,                                     !- Minute 49
  0.376190476190476,                      !- Value Until Time 49
  15,                                     !- Hour 50
  4,                                      !- Minute 50
  0.452380952380952,                      !- Value Until Time 50
  15,                                     !- Hour 51
  14,                                     !- Minute 51
  0.528571428571428,                      !- Value Until Time 51
  15,                                     !- Hour 52
  24,                                     !- Minute 52
  0.604761904761904,                      !- Value Until Time 52
  15,                                     !- Hour 53
  34,                                     !- Minute 53
  0.68095238095238,                       !- Value Until Time 53
  15,                                     !- Hour 54
  37,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  15,                                     !- Hour 55
  47,                                     !- Minute 55
  0.861904761904762,                      !- Value Until Time 55
  15,                                     !- Hour 56
  57,                                     !- Minute 56
  0.823809523809524,                      !- Value Until Time 56
  16,                                     !- Hour 57
  7,                                      !- Minute 57
  0.785714285714286,                      !- Value Until Time 57
  16,                                     !- Hour 58
  17,                                     !- Minute 58
  0.747619047619047,                      !- Value Until Time 58
  16,                                     !- Hour 59
  27,                                     !- Minute 59
  0.709523809523809,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.7,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  40,                                     !- Minute 61
  0.691666666666667,                      !- Value Until Time 61
  16,                                     !- Hour 62
  50,                                     !- Minute 62
  0.683333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.675,                                  !- Value Until Time 63
  17,                                     !- Hour 64
  10,                                     !- Minute 64
  0.666666666666666,                      !- Value Until Time 64
  17,                                     !- Hour 65
  20,                                     !- Minute 65
  0.658333333333333,                      !- Value Until Time 65
  17,                                     !- Hour 66
  30,                                     !- Minute 66
  0.65,                                   !- Value Until Time 66
  17,                                     !- Hour 67
  40,                                     !- Minute 67
  0.633333333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  50,                                     !- Minute 68
  0.616666666666667,                      !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.6,                                    !- Value Until Time 69
  18,                                     !- Hour 70
  10,                                     !- Minute 70
  0.583333333333333,                      !- Value Until Time 70
  18,                                     !- Hour 71
  20,                                     !- Minute 71
  0.566666666666666,                      !- Value Until Time 71
  18,                                     !- Hour 72
  30,                                     !- Minute 72
  0.55,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  40,                                     !- Minute 73
  0.516666666666666,                      !- Value Until Time 73
  18,                                     !- Hour 74
  50,                                     !- Minute 74
  0.483333333333333,                      !- Value Until Time 74
  19,                                     !- Hour 75
  0,                                      !- Minute 75
  0.449999999999999,                      !- Value Until Time 75
  19,                                     !- Hour 76
  10,                                     !- Minute 76
  0.416666666666666,                      !- Value Until Time 76
  19,                                     !- Hour 77
  20,                                     !- Minute 77
  0.383333333333332,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.35,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  40,                                     !- Minute 79
  0.3,                                    !- Value Until Time 79
  19,                                     !- Hour 80
  50,                                     !- Minute 80
  0.249999999999999,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.199999999999999,                      !- Value Until Time 81
  20,                                     !- Hour 82
  10,                                     !- Minute 82
  0.149999999999999,                      !- Value Until Time 82
  20,                                     !- Hour 83
  20,                                     !- Minute 83
  0.0999999999999982,                     !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.05,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  40,                                     !- Minute 85
  0.0416666666666666,                     !- Value Until Time 85
  20,                                     !- Hour 86
  50,                                     !- Minute 86
  0.0333333333333332,                     !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0249999999999998,                     !- Value Until Time 87
  21,                                     !- Hour 88
  10,                                     !- Minute 88
  0.0166666666666664,                     !- Value Until Time 88
  21,                                     !- Hour 89
  20,                                     !- Minute 89
  0.00833333333333304,                    !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  0;                                      !- Value Until Time 91

OS:Schedule:Day,
  {7c7f2dfe-db0f-444a-8ff2-6c8e9e45fe30}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {826f8eec-86e7-45f1-b9fd-df526a606ae9}, !- Handle
  Schedule Rule 3,                        !- Name
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16da0467-7f87-48ac-9cf2-ac81ab8e774b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16da0467-7f87-48ac-9cf2-ac81ab8e774b}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.350000000000001,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.425000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.425,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.375,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.325,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.275,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  10,                                     !- Minute 24
  0.25,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  20,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  9,                                      !- Minute 28
  0.266666666666666,                      !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  24,                                     !- Minute 30
  0.333333333333333,                      !- Value Until Time 30
  9,                                      !- Hour 31
  34,                                     !- Minute 31
  0.366666666666666,                      !- Value Until Time 31
  9,                                      !- Hour 32
  44,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  54,                                     !- Minute 33
  0.433333333333333,                      !- Value Until Time 33
  10,                                     !- Hour 34
  4,                                      !- Minute 34
  0.466666666666666,                      !- Value Until Time 34
  10,                                     !- Hour 35
  14,                                     !- Minute 35
  0.499999999999999,                      !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  11,                                     !- Hour 37
  15,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  11,                                     !- Hour 38
  24,                                     !- Minute 38
  0.466666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  34,                                     !- Minute 39
  0.433333333333334,                      !- Value Until Time 39
  11,                                     !- Hour 40
  44,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  54,                                     !- Minute 41
  0.366666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  4,                                      !- Minute 42
  0.333333333333334,                      !- Value Until Time 42
  12,                                     !- Hour 43
  14,                                     !- Minute 43
  0.300000000000001,                      !- Value Until Time 43
  12,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  12,                                     !- Hour 45
  24,                                     !- Minute 45
  0.283333333333333,                      !- Value Until Time 45
  12,                                     !- Hour 46
  34,                                     !- Minute 46
  0.266666666666667,                      !- Value Until Time 46
  12,                                     !- Hour 47
  44,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  54,                                     !- Minute 48
  0.233333333333334,                      !- Value Until Time 48
  13,                                     !- Hour 49
  4,                                      !- Minute 49
  0.216666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  14,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  24,                                     !- Minute 52
  0.208333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  34,                                     !- Minute 53
  0.216666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  44,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  54,                                     !- Minute 55
  0.233333333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  4,                                      !- Minute 56
  0.241666666666667,                      !- Value Until Time 56
  14,                                     !- Hour 57
  14,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  24,                                     !- Minute 59
  0.266666666666667,                      !- Value Until Time 59
  14,                                     !- Hour 60
  34,                                     !- Minute 60
  0.283333333333333,                      !- Value Until Time 60
  14,                                     !- Hour 61
  44,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  54,                                     !- Minute 62
  0.316666666666666,                      !- Value Until Time 62
  15,                                     !- Hour 63
  4,                                      !- Minute 63
  0.333333333333333,                      !- Value Until Time 63
  15,                                     !- Hour 64
  14,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  15,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  15,                                     !- Hour 66
  24,                                     !- Minute 66
  0.483333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  30,                                     !- Minute 67
  0.55,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  39,                                     !- Minute 68
  0.566666666666667,                      !- Value Until Time 68
  15,                                     !- Hour 69
  49,                                     !- Minute 69
  0.583333333333333,                      !- Value Until Time 69
  15,                                     !- Hour 70
  59,                                     !- Minute 70
  0.6,                                    !- Value Until Time 70
  16,                                     !- Hour 71
  9,                                      !- Minute 71
  0.616666666666666,                      !- Value Until Time 71
  16,                                     !- Hour 72
  19,                                     !- Minute 72
  0.633333333333333,                      !- Value Until Time 72
  16,                                     !- Hour 73
  30,                                     !- Minute 73
  0.65,                                   !- Value Until Time 73
  16,                                     !- Hour 74
  40,                                     !- Minute 74
  0.658333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  50,                                     !- Minute 75
  0.666666666666667,                      !- Value Until Time 75
  17,                                     !- Hour 76
  0,                                      !- Minute 76
  0.675,                                  !- Value Until Time 76
  17,                                     !- Hour 77
  10,                                     !- Minute 77
  0.683333333333333,                      !- Value Until Time 77
  17,                                     !- Hour 78
  20,                                     !- Minute 78
  0.691666666666667,                      !- Value Until Time 78
  17,                                     !- Hour 79
  30,                                     !- Minute 79
  0.7,                                    !- Value Until Time 79
  17,                                     !- Hour 80
  40,                                     !- Minute 80
  0.641666666666666,                      !- Value Until Time 80
  17,                                     !- Hour 81
  50,                                     !- Minute 81
  0.583333333333332,                      !- Value Until Time 81
  18,                                     !- Hour 82
  0,                                      !- Minute 82
  0.524999999999999,                      !- Value Until Time 82
  18,                                     !- Hour 83
  10,                                     !- Minute 83
  0.466666666666665,                      !- Value Until Time 83
  18,                                     !- Hour 84
  20,                                     !- Minute 84
  0.408333333333331,                      !- Value Until Time 84
  18,                                     !- Hour 85
  30,                                     !- Minute 85
  0.35,                                   !- Value Until Time 85
  18,                                     !- Hour 86
  40,                                     !- Minute 86
  0.325,                                  !- Value Until Time 86
  18,                                     !- Hour 87
  50,                                     !- Minute 87
  0.3,                                    !- Value Until Time 87
  19,                                     !- Hour 88
  0,                                      !- Minute 88
  0.274999999999999,                      !- Value Until Time 88
  19,                                     !- Hour 89
  10,                                     !- Minute 89
  0.249999999999999,                      !- Value Until Time 89
  19,                                     !- Hour 90
  20,                                     !- Minute 90
  0.224999999999999,                      !- Value Until Time 90
  19,                                     !- Hour 91
  30,                                     !- Minute 91
  0.2,                                    !- Value Until Time 91
  20,                                     !- Hour 92
  30,                                     !- Minute 92
  0.2,                                    !- Value Until Time 92
  20,                                     !- Hour 93
  40,                                     !- Minute 93
  0.175,                                  !- Value Until Time 93
  20,                                     !- Hour 94
  50,                                     !- Minute 94
  0.15,                                   !- Value Until Time 94
  21,                                     !- Hour 95
  0,                                      !- Minute 95
  0.124999999999999,                      !- Value Until Time 95
  21,                                     !- Hour 96
  10,                                     !- Minute 96
  0.0999999999999993,                     !- Value Until Time 96
  21,                                     !- Hour 97
  20,                                     !- Minute 97
  0.0749999999999991,                     !- Value Until Time 97
  21,                                     !- Hour 98
  30,                                     !- Minute 98
  0.05,                                   !- Value Until Time 98
  21,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0416666666666666,                     !- Value Until Time 99
  21,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0333333333333332,                     !- Value Until Time 100
  22,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0249999999999998,                     !- Value Until Time 101
  22,                                     !- Hour 102
  10,                                     !- Minute 102
  0.0166666666666664,                     !- Value Until Time 102
  22,                                     !- Hour 103
  20,                                     !- Minute 103
  0.00833333333333304,                    !- Value Until Time 103
  22,                                     !- Hour 104
  30,                                     !- Minute 104
  0,                                      !- Value Until Time 104
  24,                                     !- Hour 105
  0,                                      !- Minute 105
  0;                                      !- Value Until Time 105

OS:Schedule:Day,
  {28ea2a19-006b-4d8c-9bba-dd4dda2c90cf}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d575805e-2bd5-44f1-9a8d-e4cd0b858f23}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  {acc9482a-b3bd-427b-808f-b4bdbe698766}, !- Default Day Schedule Name
  {1d5f3359-c269-4ebe-8248-709ce03db382}, !- Summer Design Day Schedule Name
  {ed7c9a6e-7116-4599-a1e4-9402d38c174f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acc9482a-b3bd-427b-808f-b4bdbe698766}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ed7c9a6e-7116-4599-a1e4-9402d38c174f}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1d5f3359-c269-4ebe-8248-709ce03db382}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b42c21bf-553b-4d38-af15-80be1f156af8}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {2639c4e2-4f24-4bbd-b4f9-067d2d4db8c8}, !- Default Day Schedule Name
  {a2008d5b-9ebf-4c4c-b228-f7fa4882732b}, !- Summer Design Day Schedule Name
  {545e5103-f005-4b16-9a37-dd87428f3c0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2639c4e2-4f24-4bbd-b4f9-067d2d4db8c8}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {a2008d5b-9ebf-4c4c-b228-f7fa4882732b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {545e5103-f005-4b16-9a37-dd87428f3c0e}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {7845db19-1e77-480a-a517-de8cfc1e6bc0}, !- Default Day Schedule Name
  {2ca11b99-722b-4ea2-b28f-cdf21d377e7d}, !- Summer Design Day Schedule Name
  {8bc4f836-f7f6-473a-8873-0400313ebd49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7845db19-1e77-480a-a517-de8cfc1e6bc0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.033122,                               !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0328248,                              !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0325276,                              !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0322304,                              !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0319332,                              !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.031636,                               !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0378501666666667,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0440643333333333,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0502785,                              !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0564926666666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0627068333333334,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.068921,                               !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.083074,                               !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.097227,                               !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.11138,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.125533,                               !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.139686,                               !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.153839,                               !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.153839,                               !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.157646333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.161453666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.165261,                               !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.169068333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.172875666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.176683,                               !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.176683,                               !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.1799315,                              !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.18318,                                !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.1864285,                              !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.189677,                               !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.1929255,                              !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.196174,                               !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.20807,                                !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.219966,                               !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.231862,                               !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.243758,                               !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.255654,                               !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.26755,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.287207,                               !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.306864,                               !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.326521,                               !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.346178,                               !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.365835,                               !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.385492,                               !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.399311666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.413131333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.426951,                               !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.440770666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.454590333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.46841,                                !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.472830833333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.477251666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4816725,                              !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.486093333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.490514166666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.494935,                               !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.494935,                               !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.513245666666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.522401,                               !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.524478,                               !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.526555,                               !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.528632,                               !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.530709,                               !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.532786,                               !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.534863,                               !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.534863,                               !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.533816333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.532769666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.531723,                               !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.530676333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.529629666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.528583,                               !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.528583,                               !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.530125666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.531668333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.533211,                               !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.534753666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.536296333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.537839,                               !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.537839,                               !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.537229666666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.536620333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.536011,                               !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.535401666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.534792333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.534183,                               !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.534183,                               !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.534722833333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.535262666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.5358025,                              !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.536342333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.536882166666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.537422,                               !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.537422,                               !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.539096,                               !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.54077,                                !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.542444,                               !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.544118,                               !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.545792,                               !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.547466,                               !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.547466,                               !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.546428,                               !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.545909,                               !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.542361,                               !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.538813,                               !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.535265,                               !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.531717,                               !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.528169,                               !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.524621,                               !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.5176815,                              !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.510742,                               !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.5038025,                              !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.496863,                               !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.4899235,                              !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.482984,                               !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.471616,                               !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.460248,                               !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.44888,                                !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.437512,                               !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.426144,                               !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.414776,                               !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.387793666666666,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.360811333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.333828999999999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.306846666666666,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.279864333333332,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.252882,                               !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.228609333333333,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.204336666666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.180064,                               !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.155791333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.131518666666666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.107246,                               !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0978933333333333,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0885406666666665,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0791879999999998,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0698353333333331,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0604826666666663,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.05113,                                !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.048624,                               !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.046118,                               !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0436119999999999,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0411059999999999,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0385999999999999,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.036094,                               !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0357968,                              !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0354996,                              !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0352024,                              !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0349052,                              !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.034608,                               !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0343108,                              !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0340136,                              !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0337164,                              !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0334192;                              !- Value Until Time 154

OS:Schedule:Rule,
  {efcd2ce9-ed7a-407e-8eff-4d3792fd4c6c}, !- Handle
  Schedule Rule 6,                        !- Name
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e5946be-f93c-4f45-927a-ba8d981b5bfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e5946be-f93c-4f45-927a-ba8d981b5bfc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00159218002540796,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0012737440203263,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.000955308015244759,                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.000636872010163103,                   !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.000318436005081545,                   !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00666408358643363,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0133281671728672,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0199922507593008,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0266563343457344,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0333204179321679,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0399845015186016,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0549425397042039,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.069900577889806,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0848586160754083,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.099816654261011,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.114774692446612,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.129732730632215,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.129732730632215,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.133882437886489,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.138032145140763,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.142181852395037,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.14633155964931,                       !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.150481266903585,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.154630974157859,                      !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.154630974157859,                      !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.158019640495121,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.161408306832382,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.164796973169645,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.168185639506907,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.171574305844168,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.174962972181431,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.18732737728582,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.199691782390211,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.212056187494601,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.224420592598991,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.236784997703382,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.249149402807772,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.272935233828937,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.296721064850104,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.32050689587127,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.344292726892435,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.368078557913602,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.391864388934767,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.408126288705336,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.424388188475905,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.440650088246473,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.456911988017042,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.47317388778761,                       !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.489435787558179,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.499227870840547,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.509019954122914,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.518812037405282,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.52860412068765,                       !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.538396203970017,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.548188287252385,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.548188287252385,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.590058394893997,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.610993448714803,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.611106873929003,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.611220299143203,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.611333724357402,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.611447149571601,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.611560574785801,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.611674,                               !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.611674,                               !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.607483959866764,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.603293919733528,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.599103879600292,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.594913839467055,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.590723799333819,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.586533759200583,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.586533759200583,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.582997499183975,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.579461239167366,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.575924979150758,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.57238871913415,                       !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.568852459117541,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.565316199100933,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.565316199100933,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.563867561854364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.562418924607795,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.560970287361227,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.559521650114658,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.558073012868089,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.556624375621521,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.556624375621521,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.556194804041657,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.555765232461793,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.555335660881929,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.554906089302065,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.554476517722201,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.554046946142337,                      !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.554046946142337,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.558437241661513,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.562827537180688,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.567217832699863,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.571608128219038,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.575998423738213,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.580388719257388,                      !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.580388719257388,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.579023389660379,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.578340724861875,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.574806578358575,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.571272431855274,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.567738285351973,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.564204138848673,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.560669992345372,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.557135845842072,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.550972136531322,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.544808427220574,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.538644717909824,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.532481008599074,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.526317299288324,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.520153589977575,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.510194363017762,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.500235136057947,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.490275909098134,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.480316682138319,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.470357455178506,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.460398228218692,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.444867604052714,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.429336979886735,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.413806355720757,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.398275731554779,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.382745107388799,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.367214483222822,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.340706799313088,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.314199115403354,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.287691431493619,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.261183747583885,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.234676063674151,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.208168379764418,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.177231476465418,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.146294573166419,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.115357669867419,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0844207665684204,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0534838632694208,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0225469599704227,                     !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0195852233213895,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0166234866723563,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0136617500233231,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.01070001337429,                       !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.00773827672525686,                    !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.00477654007622378,                    !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.00445810407114224,                    !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.00413966806606057,                    !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.00382123206097902,                    !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.00350279605589748,                    !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00318436005081581,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00286592404573427,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.00254748804065272,                    !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.00222905203557106,                    !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.00191061603048952;                    !- Value Until Time 154

OS:Schedule:Rule,
  {41ceaaf7-5578-4428-8881-834a25a10986}, !- Handle
  Schedule Rule 7,                        !- Name
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df1b82f2-3a9c-4c30-bc03-918f7c0f63e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df1b82f2-3a9c-4c30-bc03-918f7c0f63e4}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0147526702489465,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0162279372738411,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0177032042987358,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0191784713236305,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0206537383485251,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0221290053734198,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0236042723983144,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0250795394232091,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0265548064481037,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0280300734729984,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0295053404978931,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0309806075227875,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0455506184734281,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0601206294240688,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0746906403747094,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0892606513253497,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.103830662275991,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.118400673226631,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.118400673226631,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.122557845843046,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.126715018459461,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.130872191075876,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.135029363692291,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.139186536308706,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.143343708925121,                      !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.143343708925121,                      !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.14570046183903,                       !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.148057214752937,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.150413967666845,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.152770720580753,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.155127473494661,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.157484226408569,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.17003202427065,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.182579822132731,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.195127619994812,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.207675417856894,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.220223215718974,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.232771013581056,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.259443121625935,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.286115229670816,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.312787337715696,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.339459445760575,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.366131553805456,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.392803661850336,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.409854270631799,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.426904879413261,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.443955488194724,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.461006096976187,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.47805670575765,                       !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.495107314539112,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.511931096611339,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.528754878683567,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.545578660755794,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.562402442828022,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.579226224900249,                      !- Value Until Time 55
  8,                                      !- Hour 56
  52,                                     !- Minute 56
  0.583432170418306,                      !- Value Until Time 56
  9,                                      !- Hour 57
  2,                                      !- Minute 57
  0.629841272493802,                      !- Value Until Time 57
  9,                                      !- Hour 58
  12,                                     !- Minute 58
  0.631221208377613,                      !- Value Until Time 58
  9,                                      !- Hour 59
  22,                                     !- Minute 59
  0.632601144261424,                      !- Value Until Time 59
  9,                                      !- Hour 60
  32,                                     !- Minute 60
  0.633981080145235,                      !- Value Until Time 60
  9,                                      !- Hour 61
  42,                                     !- Minute 61
  0.635361016029047,                      !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.635706,                               !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.633156697307732,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.630607394615464,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.628058091923196,                      !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.625508789230928,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.62295948653866,                       !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.620410183846392,                      !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.620410183846392,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.61631889743044,                       !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.612227611014489,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.608136324598538,                      !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.604045038182586,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.599953751766635,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.595862465350683,                      !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.595862465350683,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.592221107694047,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.588579750037411,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.584938392380775,                      !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.581297034724139,                      !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.577655677067503,                      !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.574014319410867,                      !- Value Until Time 82
  12,                                     !- Hour 83
  45,                                     !- Minute 83
  0.574014319410867,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.573456576868974,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.572898834327083,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.572341091785191,                      !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.571783349243298,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.571225606701407,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.570667864159514,                      !- Value Until Time 89
  13,                                     !- Hour 90
  45,                                     !- Minute 90
  0.570667864159514,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.570015167975778,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.569362471792041,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.568709775608304,                      !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.568057079424568,                      !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.567404383240831,                      !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.566751687057094,                      !- Value Until Time 96
  14,                                     !- Hour 97
  45,                                     !- Minute 97
  0.566751687057094,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.565296251325541,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.563840815593986,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.562385379862432,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.560929944130878,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.559474508399323,                      !- Value Until Time 102
  15,                                     !- Hour 103
  37,                                     !- Minute 103
  0.559110649466435,                      !- Value Until Time 103
  15,                                     !- Hour 104
  47,                                     !- Minute 104
  0.532958357873264,                      !- Value Until Time 104
  15,                                     !- Hour 105
  57,                                     !- Minute 105
  0.526304505958458,                      !- Value Until Time 105
  16,                                     !- Hour 106
  7,                                      !- Minute 106
  0.519650654043651,                      !- Value Until Time 106
  16,                                     !- Hour 107
  17,                                     !- Minute 107
  0.512996802128845,                      !- Value Until Time 107
  16,                                     !- Hour 108
  27,                                     !- Minute 108
  0.506342950214039,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.504679487235337,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.494599427063346,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.484519366891355,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.474439306719364,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.464359246547372,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.454279186375381,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.44419912620339,                       !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.430103178796727,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.416007231390063,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.401911283983399,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.387815336576735,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.373719389170072,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.359623441763409,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.332759840938037,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.305896240112666,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.279032639287293,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.252169038461921,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.225305437636549,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.198441836811179,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.175648734777013,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.152855632742848,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.130062530708682,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.107269428674516,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0844763266403504,                     !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.061683224606186,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0527855927163108,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0438879608264357,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0349903289365606,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0260926970466854,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0171950651568103,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.00829743326693559,                    !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.00691452772244636,                    !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.00553162217795702,                    !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0041487166334678,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.00276581108897846,                    !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.00138290554448924,                    !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0,                                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.00147526702489466,                    !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.00295053404978932,                    !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.00442580107468398,                    !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.00590106809957864,                    !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00737633512447329,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00885160214936795,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0103268691742626,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0118021361991573,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0132774032240518;                     !- Value Until Time 154

OS:Schedule:Day,
  {2ca11b99-722b-4ea2-b28f-cdf21d377e7d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e458edf-ba31-4811-98b2-831e03d99399}, !- Handle
  Schedule Rule 8,                        !- Name
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9e7b2ce-baf7-495c-b268-e9a6b936d30d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9e7b2ce-baf7-495c-b268-e9a6b936d30d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00349931702743021,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00279945362194413,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00209959021645804,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00139972681097206,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00069986340548598,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0044007416573068,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00880148331461371,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0132022249719205,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0176029666292273,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0220037082865342,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.026404449943841,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0394497446021195,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0524950392603979,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0655403339186763,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0785856285769548,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0916309232352332,                     !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.104676217893512,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.104676217893512,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.109656773908293,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.114637329923074,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.119617885937855,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.124598441952636,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.129578997967418,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.134559553982199,                      !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.134559553982199,                      !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.136608806731049,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.138658059479898,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.140707312228749,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.142756564977599,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.144805817726448,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.146855070475299,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.156545825567218,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.166236580659135,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.175927335751054,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.185618090842973,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.195308845934891,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.20499960102681,                       !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.229272370178272,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.253545139329735,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.277817908481196,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.302090677632659,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.32636344678412,                       !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.350636215935582,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.37269540463603,                       !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.394754593336477,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.416813782036926,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.438872970737374,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.460932159437823,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.48299134813827,                       !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.498159693302319,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.513328038466367,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.528496383630416,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.543664728794465,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.558833073958514,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.574001419122562,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.574001419122562,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.603979159979052,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.618968030407297,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.619616358672747,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.620264686938198,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.620913015203648,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.621561343469099,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.622209671734549,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.622858,                               !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.622858,                               !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.620627158975769,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.618396317951537,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.616165476927305,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.613934635903074,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.611703794878843,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.609472953854611,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.609472953854611,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.605399634703545,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.601326315552479,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.597252996401413,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.593179677250347,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.589106358099281,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.585033038948215,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.585033038948215,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.581767620300714,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.578502201653212,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.575236783005711,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.57197136435821,                       !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.568705945710708,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.565440527063207,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.565440527063207,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.562226537878763,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.559012548694317,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.555798559509873,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.552584570325429,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.549370581140983,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.546156591956539,                      !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.546156591956539,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.54611484954988,                       !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.546073107143221,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.546031364736562,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.545989622329903,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.545947879923244,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.545906137516585,                      !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.545906137516585,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.538017703299524,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.534073486190995,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.52970568052544,                       !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.525337874859886,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.52097006919433,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.516602263528775,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.512234457863221,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.507866652197666,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.501046436108821,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.494226220019975,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.48740600393113,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.480585787842284,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.473765571753438,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.466945355664593,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.454817865567918,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.442690375471244,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.430562885374569,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.418435395277894,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.406307905181219,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.394180415084544,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.365589332319304,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.336998249554064,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.308407166788824,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.279816084023585,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.251225001258345,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.222633918493107,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.198066486698857,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.173499054904608,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.148931623110359,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.124364191316111,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0997967595218617,                     !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0752293277276136,                     !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0730518535777183,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.070874379427823,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0686969052779277,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0665194311280323,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0643419569781369,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0621644828282417,                     !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0535533942039164,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0449423055795913,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.036331216955266,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0277201283309409,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0191090397066156,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0104979510822907,                     !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.00979808767680466,                    !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.00909822427131868,                    !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.00839836086583259,                    !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.00769849746034652,                    !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00699863405486043,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00629877064937445,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.00559890724388836,                    !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.00489904383840228,                    !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.00419918043291629;                    !- Value Until Time 154

OS:Schedule:Day,
  {8bc4f836-f7f6-473a-8873-0400313ebd49}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d8c61d9-363c-4cbb-b2d6-62efb68cd9b4}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {f4e52a04-f088-4223-b398-e0b7e74549f3}, !- Default Day Schedule Name
  {ae243852-815c-49af-9862-eebce1b1a5f5}, !- Summer Design Day Schedule Name
  {81506653-dda2-4b31-ade3-11c0e1230f25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4e52a04-f088-4223-b398-e0b7e74549f3}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {81506653-dda2-4b31-ade3-11c0e1230f25}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {ae243852-815c-49af-9862-eebce1b1a5f5}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {8948914d-a6f5-4da8-a479-8e088e53f162}, !- Handle
  Schedule Rule 9,                        !- Name
  {2d8c61d9-363c-4cbb-b2d6-62efb68cd9b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f4ea71d-f386-4599-97fb-92a9cc2aae7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f4ea71d-f386-4599-97fb-92a9cc2aae7a}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {b671b3a6-b0e7-43b1-868e-b48f9f641bf8}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1ed21744-c6d6-4448-821f-bdc4a9d5186e}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {b671b3a6-b0e7-43b1-868e-b48f9f641bf8}, !- People Definition Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Work Efficiency Schedule Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Clothing Insulation Schedule Name
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3452748f-1466-40bd-94fb-15f97b35ad69}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {914e1a06-a842-4b1e-9b8e-81f1c409f292}, !- Handle
  {3452748f-1466-40bd-94fb-15f97b35ad69}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5b70daae-6352-4162-89c7-3e7192966fa0}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  168.455198021507,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {648f190f-ae39-4c2d-a314-e0dbc1e991ad}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {5b70daae-6352-4162-89c7-3e7192966fa0}, !- Electric Equipment Definition Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space or SpaceType Name
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {44d81e7a-e519-46da-aa06-4e9a0b195624}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1194.80124469263,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {142edf8f-8e33-46f4-bffc-99d8edf9cafe}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {44d81e7a-e519-46da-aa06-4e9a0b195624}, !- Gas Equipment Definition Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b10c470-dfcf-4653-88e0-d591b99416ec}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {59642809-d7d0-4558-a08a-e07f1a3f637f}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Number of People Schedule Name
  {d575805e-2bd5-44f1-9a8d-e4cd0b858f23}, !- People Activity Level Schedule Name
  {b42c21bf-553b-4d38-af15-80be1f156af8}, !- Lighting Schedule Name
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Electric Equipment Schedule Name
  {eb21b6b0-c350-4031-950c-199ce1cf8e7e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d8c61d9-363c-4cbb-b2d6-62efb68cd9b4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eb21b6b0-c350-4031-950c-199ce1cf8e7e}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {963b7958-7630-412d-8a10-40df1f5cdb1b}, !- Default Day Schedule Name
  {5dc9f0ba-0d78-4054-8389-41e15183014d}, !- Summer Design Day Schedule Name
  {cb790dec-5ff3-449c-8a29-e8a9e0315c9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {963b7958-7630-412d-8a10-40df1f5cdb1b}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:Schedule:Rule,
  {c09be072-5beb-4bb2-8d92-1b92ca5cfe7a}, !- Handle
  Schedule Rule 10,                       !- Name
  {eb21b6b0-c350-4031-950c-199ce1cf8e7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {380f4739-052e-4aea-8a26-c84835422293}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {380f4739-052e-4aea-8a26-c84835422293}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.03,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.035,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.04,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.045,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0583333333333334,                     !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0666666666666667,                     !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0750000000000001,                     !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.0833333333333334,                     !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.0916666666666668,                     !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.108333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.125,                                  !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.141666666666667,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.158333333333333,                      !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.166666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.175,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.183333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.191666666666667,                      !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.166666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.158333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.15,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  19,                                     !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  29,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  8,                                      !- Hour 36
  39,                                     !- Minute 36
  0.216666666666666,                      !- Value Until Time 36
  8,                                      !- Hour 37
  49,                                     !- Minute 37
  0.233333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  59,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  0,                                      !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  15,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  24,                                     !- Minute 41
  0.241666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  34,                                     !- Minute 42
  0.233333333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  44,                                     !- Minute 43
  0.225,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  54,                                     !- Minute 44
  0.216666666666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  4,                                      !- Minute 45
  0.208333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  14,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  11,                                     !- Hour 48
  24,                                     !- Minute 48
  0.191666666666667,                      !- Value Until Time 48
  11,                                     !- Hour 49
  34,                                     !- Minute 49
  0.183333333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  44,                                     !- Minute 50
  0.175,                                  !- Value Until Time 50
  11,                                     !- Hour 51
  54,                                     !- Minute 51
  0.166666666666667,                      !- Value Until Time 51
  12,                                     !- Hour 52
  4,                                      !- Minute 52
  0.158333333333333,                      !- Value Until Time 52
  12,                                     !- Hour 53
  14,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  15,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  24,                                     !- Minute 55
  0.158333333333333,                      !- Value Until Time 55
  12,                                     !- Hour 56
  34,                                     !- Minute 56
  0.166666666666667,                      !- Value Until Time 56
  12,                                     !- Hour 57
  44,                                     !- Minute 57
  0.175,                                  !- Value Until Time 57
  12,                                     !- Hour 58
  54,                                     !- Minute 58
  0.183333333333333,                      !- Value Until Time 58
  13,                                     !- Hour 59
  4,                                      !- Minute 59
  0.191666666666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  14,                                     !- Minute 60
  0.2,                                    !- Value Until Time 60
  13,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  13,                                     !- Hour 62
  24,                                     !- Minute 62
  0.216666666666667,                      !- Value Until Time 62
  13,                                     !- Hour 63
  34,                                     !- Minute 63
  0.233333333333333,                      !- Value Until Time 63
  13,                                     !- Hour 64
  44,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  13,                                     !- Hour 65
  54,                                     !- Minute 65
  0.266666666666666,                      !- Value Until Time 65
  14,                                     !- Hour 66
  4,                                      !- Minute 66
  0.283333333333333,                      !- Value Until Time 66
  14,                                     !- Hour 67
  14,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  14,                                     !- Hour 68
  15,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  15,                                     !- Hour 69
  45,                                     !- Minute 69
  0.3,                                    !- Value Until Time 69
  15,                                     !- Hour 70
  54,                                     !- Minute 70
  0.286666666666667,                      !- Value Until Time 70
  16,                                     !- Hour 71
  4,                                      !- Minute 71
  0.273333333333333,                      !- Value Until Time 71
  16,                                     !- Hour 72
  15,                                     !- Minute 72
  0.26,                                   !- Value Until Time 72
  16,                                     !- Hour 73
  25,                                     !- Minute 73
  0.246666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  35,                                     !- Minute 74
  0.233333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  45,                                     !- Minute 75
  0.22,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  55,                                     !- Minute 76
  0.206666666666666,                      !- Value Until Time 76
  17,                                     !- Hour 77
  0,                                      !- Minute 77
  0.2,                                    !- Value Until Time 77
  17,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2,                                    !- Value Until Time 78
  17,                                     !- Hour 79
  40,                                     !- Minute 79
  0.191666666666667,                      !- Value Until Time 79
  17,                                     !- Hour 80
  50,                                     !- Minute 80
  0.183333333333333,                      !- Value Until Time 80
  18,                                     !- Hour 81
  0,                                      !- Minute 81
  0.175,                                  !- Value Until Time 81
  18,                                     !- Hour 82
  10,                                     !- Minute 82
  0.166666666666666,                      !- Value Until Time 82
  18,                                     !- Hour 83
  20,                                     !- Minute 83
  0.158333333333333,                      !- Value Until Time 83
  18,                                     !- Hour 84
  30,                                     !- Minute 84
  0.15,                                   !- Value Until Time 84
  18,                                     !- Hour 85
  40,                                     !- Minute 85
  0.141666666666667,                      !- Value Until Time 85
  18,                                     !- Hour 86
  50,                                     !- Minute 86
  0.133333333333333,                      !- Value Until Time 86
  19,                                     !- Hour 87
  0,                                      !- Minute 87
  0.125,                                  !- Value Until Time 87
  19,                                     !- Hour 88
  10,                                     !- Minute 88
  0.116666666666666,                      !- Value Until Time 88
  19,                                     !- Hour 89
  20,                                     !- Minute 89
  0.108333333333333,                      !- Value Until Time 89
  19,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1,                                    !- Value Until Time 90
  19,                                     !- Hour 91
  40,                                     !- Minute 91
  0.0916666666666666,                     !- Value Until Time 91
  19,                                     !- Hour 92
  50,                                     !- Minute 92
  0.0833333333333332,                     !- Value Until Time 92
  20,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0749999999999998,                     !- Value Until Time 93
  20,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0666666666666664,                     !- Value Until Time 94
  20,                                     !- Hour 95
  20,                                     !- Minute 95
  0.058333333333333,                      !- Value Until Time 95
  20,                                     !- Hour 96
  30,                                     !- Minute 96
  0.05,                                   !- Value Until Time 96
  20,                                     !- Hour 97
  40,                                     !- Minute 97
  0.045,                                  !- Value Until Time 97
  20,                                     !- Hour 98
  50,                                     !- Minute 98
  0.0399999999999999,                     !- Value Until Time 98
  21,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0349999999999999,                     !- Value Until Time 99
  21,                                     !- Hour 100
  10,                                     !- Minute 100
  0.0299999999999999,                     !- Value Until Time 100
  21,                                     !- Hour 101
  20,                                     !- Minute 101
  0.0249999999999998,                     !- Value Until Time 101
  21,                                     !- Hour 102
  30,                                     !- Minute 102
  0.02,                                   !- Value Until Time 102
  24,                                     !- Hour 103
  0,                                      !- Minute 103
  0.02;                                   !- Value Until Time 103

OS:Schedule:Day,
  {5dc9f0ba-0d78-4054-8389-41e15183014d}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cb790dec-5ff3-449c-8a29-e8a9e0315c9c}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9882bb1a-8ce1-4ef3-bbfe-ea2785e1b74f}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e69e5bfa-719a-43c0-a502-0761401bd0a9}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {9882bb1a-8ce1-4ef3-bbfe-ea2785e1b74f}, !- People Definition Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Work Efficiency Schedule Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Clothing Insulation Schedule Name
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7f49dd5-9e72-4f2b-89c4-5caa469bf799}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55a40747-5fe2-4f75-aee5-5ae5d2d40288}, !- Handle
  {a7f49dd5-9e72-4f2b-89c4-5caa469bf799}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fe157b69-dd1e-4a14-a41a-748deddeee34}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b6fbd8b-ac9e-4c04-96e8-5696800af1e3}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {fe157b69-dd1e-4a14-a41a-748deddeee34}, !- Electric Equipment Definition Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space or SpaceType Name
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e9ba7c42-27dd-4c44-9f4e-38b64add8e2b}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc40833f-8b20-45cd-a01a-5ae724bc0af4}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Number of People Schedule Name
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- People Activity Level Schedule Name
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Lighting Schedule Name
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {f5b0cba0-5e00-4c74-a54c-4b2ce211e9ef}, !- Default Day Schedule Name
  {fc9cdf0d-4e75-4d0b-9f99-2ceb53f4d7fd}, !- Summer Design Day Schedule Name
  {17ea83ab-7f89-464a-955a-59ba105fe950}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5b0cba0-5e00-4c74-a54c-4b2ce211e9ef}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.526666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.553333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.58,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.606666666666666,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.633333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.659999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  39,                                     !- Minute 27
  0.686666666666666,                      !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  24,                                     !- Minute 30
  0.716666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  34,                                     !- Minute 31
  0.733333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  44,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  54,                                     !- Minute 33
  0.766666666666666,                      !- Value Until Time 33
  13,                                     !- Hour 34
  4,                                      !- Minute 34
  0.783333333333333,                      !- Value Until Time 34
  13,                                     !- Hour 35
  14,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  24,                                     !- Minute 37
  0.783333333333333,                      !- Value Until Time 37
  13,                                     !- Hour 38
  34,                                     !- Minute 38
  0.766666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  44,                                     !- Minute 39
  0.75,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  54,                                     !- Minute 40
  0.733333333333334,                      !- Value Until Time 40
  14,                                     !- Hour 41
  4,                                      !- Minute 41
  0.716666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  14,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  24,                                     !- Minute 44
  0.666666666666667,                      !- Value Until Time 44
  14,                                     !- Hour 45
  34,                                     !- Minute 45
  0.633333333333334,                      !- Value Until Time 45
  14,                                     !- Hour 46
  44,                                     !- Minute 46
  0.6,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  54,                                     !- Minute 47
  0.566666666666667,                      !- Value Until Time 47
  15,                                     !- Hour 48
  4,                                      !- Minute 48
  0.533333333333334,                      !- Value Until Time 48
  15,                                     !- Hour 49
  14,                                     !- Minute 49
  0.500000000000001,                      !- Value Until Time 49
  15,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  15,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5,                                    !- Value Until Time 51
  15,                                     !- Hour 52
  54,                                     !- Minute 52
  0.473333333333333,                      !- Value Until Time 52
  16,                                     !- Hour 53
  4,                                      !- Minute 53
  0.446666666666667,                      !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0.42,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  25,                                     !- Minute 55
  0.393333333333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  35,                                     !- Minute 56
  0.366666666666666,                      !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  0.339999999999999,                      !- Value Until Time 57
  16,                                     !- Hour 58
  55,                                     !- Minute 58
  0.313333333333333,                      !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.3,                                    !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.224999999999999,                      !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.199999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.174999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.149999999999999,                      !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.124999999999999,                      !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0999999999999986,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0749999999999984,                     !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0499999999999982,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.024999999999998,                      !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0,                                      !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0;                                      !- Value Until Time 72

OS:Schedule:Rule,
  {f0039f88-7d4c-4514-b572-20797ac4ba28}, !- Handle
  Schedule Rule 11,                       !- Name
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5be6323c-3473-493c-aec7-a69fea115f92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5be6323c-3473-493c-aec7-a69fea115f92}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  9,                                      !- Minute 20
  0.519047619047619,                      !- Value Until Time 20
  8,                                      !- Hour 21
  19,                                     !- Minute 21
  0.538095238095238,                      !- Value Until Time 21
  8,                                      !- Hour 22
  29,                                     !- Minute 22
  0.557142857142857,                      !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.576190476190476,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.595238095238095,                      !- Value Until Time 24
  8,                                      !- Hour 25
  52,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  54,                                     !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  4,                                      !- Minute 28
  0.733333333333334,                      !- Value Until Time 28
  14,                                     !- Hour 29
  14,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  24,                                     !- Minute 30
  0.666666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  34,                                     !- Minute 31
  0.633333333333334,                      !- Value Until Time 31
  14,                                     !- Hour 32
  44,                                     !- Minute 32
  0.600000000000001,                      !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  54,                                     !- Minute 34
  0.533333333333334,                      !- Value Until Time 34
  15,                                     !- Hour 35
  4,                                      !- Minute 35
  0.466666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  14,                                     !- Minute 36
  0.400000000000001,                      !- Value Until Time 36
  15,                                     !- Hour 37
  24,                                     !- Minute 37
  0.333333333333334,                      !- Value Until Time 37
  15,                                     !- Hour 38
  34,                                     !- Minute 38
  0.266666666666668,                      !- Value Until Time 38
  15,                                     !- Hour 39
  44,                                     !- Minute 39
  0.200000000000001,                      !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.183333333333333,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.166666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.15,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.133333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.116666666666666,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.0833333333333332,                     !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.0666666666666664,                     !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0499999999999996,                     !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.0333333333333329,                     !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.0166666666666661,                     !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Rule,
  {e8e99361-4f1d-4608-befb-30bf37f1c54f}, !- Handle
  Schedule Rule 12,                       !- Name
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70a4cff7-3d9f-4add-ad55-153be0f95ce0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70a4cff7-3d9f-4add-ad55-153be0f95ce0}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.119047619047619,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.138095238095238,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.157142857142857,                      !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.176190476190476,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.195238095238095,                      !- Value Until Time 12
  8,                                      !- Hour 13
  52,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  2,                                      !- Minute 14
  0.217777777777778,                      !- Value Until Time 14
  9,                                      !- Hour 15
  12,                                     !- Minute 15
  0.235555555555555,                      !- Value Until Time 15
  9,                                      !- Hour 16
  22,                                     !- Minute 16
  0.253333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  32,                                     !- Minute 17
  0.271111111111111,                      !- Value Until Time 17
  9,                                      !- Hour 18
  42,                                     !- Minute 18
  0.288888888888889,                      !- Value Until Time 18
  9,                                      !- Hour 19
  52,                                     !- Minute 19
  0.306666666666666,                      !- Value Until Time 19
  10,                                     !- Hour 20
  2,                                      !- Minute 20
  0.324444444444444,                      !- Value Until Time 20
  10,                                     !- Hour 21
  12,                                     !- Minute 21
  0.342222222222222,                      !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.359999999999999,                      !- Value Until Time 22
  10,                                     !- Hour 23
  32,                                     !- Minute 23
  0.377777777777777,                      !- Value Until Time 23
  10,                                     !- Hour 24
  42,                                     !- Minute 24
  0.395555555555555,                      !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  24,                                     !- Minute 27
  0.366666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  34,                                     !- Minute 28
  0.333333333333334,                      !- Value Until Time 28
  14,                                     !- Hour 29
  44,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  54,                                     !- Minute 30
  0.266666666666667,                      !- Value Until Time 30
  15,                                     !- Hour 31
  4,                                      !- Minute 31
  0.233333333333334,                      !- Value Until Time 31
  15,                                     !- Hour 32
  14,                                     !- Minute 32
  0.200000000000001,                      !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.133333333333334,                      !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0833333333333334,                     !- Value Until Time 36
  15,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0666666666666668,                     !- Value Until Time 37
  15,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0500000000000002,                     !- Value Until Time 38
  16,                                     !- Hour 39
  9,                                      !- Minute 39
  0.0333333333333336,                     !- Value Until Time 39
  16,                                     !- Hour 40
  19,                                     !- Minute 40
  0.0166666666666668,                     !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {17ea83ab-7f89-464a-955a-59ba105fe950}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc9cdf0d-4e75-4d0b-9f99-2ceb53f4d7fd}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- Handle
  StripMall Activity,                     !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  {df0bd238-8dc2-415c-a616-2640e5aad84d}, !- Default Day Schedule Name
  {7e9dc234-25b1-42ec-bf4a-abbee14f3e9c}, !- Summer Design Day Schedule Name
  {bf49a853-78fe-477f-ba80-7f4e709cf0ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df0bd238-8dc2-415c-a616-2640e5aad84d}, !- Handle
  StripMall Activity Default,             !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf49a853-78fe-477f-ba80-7f4e709cf0ac}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7e9dc234-25b1-42ec-bf4a-abbee14f3e9c}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {b753a8f1-e51f-44b1-9dac-a868850f68d7}, !- Default Day Schedule Name
  {aa4ef09f-2481-406c-9e92-b9f8f7cbf591}, !- Summer Design Day Schedule Name
  {1a0cac83-c163-4f73-a1e7-572b88233b7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b753a8f1-e51f-44b1-9dac-a868850f68d7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {aa4ef09f-2481-406c-9e92-b9f8f7cbf591}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce277a7e-9878-4aba-8f8e-fefc1be3bdba}, !- Handle
  Schedule Rule 14,                       !- Name
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54ee3278-0370-4194-8ed4-6f54a847db15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54ee3278-0370-4194-8ed4-6f54a847db15}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00424580884499273,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00339664707599414,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00254748530699556,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00169832353799707,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.000849161768998484,                   !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.000277500843937302,                   !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.000555001687874611,                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00083250253181192,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00111000337574921,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00138750421968652,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00166500506362383,                    !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00227811448998364,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00289122391634355,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00350433334270336,                    !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.00411744276906317,                    !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.00473055219542308,                    !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.00534366162178289,                    !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.00534366162178289,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00683105255845595,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00831844349512913,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0098058344318022,                     !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0112932253684753,                     !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.0127806163051484,                     !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.0142680072418215,                     !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.0142680072418215,                     !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0173436774749397,                     !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0204193477080578,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.023495017941176,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0265706881742941,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0296463584074123,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0327220286405304,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.049938808905086,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0671555891696419,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0843723694341971,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.101589149698752,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.118805929963309,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.136022710227864,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.189972180710531,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.243921651193198,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.297871121675866,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.351820592158533,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.405770062641201,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.459719533123868,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.519652066681233,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.579584600238598,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.639517133795962,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.699449667353327,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.759382200910692,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.819314734468055,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.843722927977338,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.868131121486622,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.892539314995904,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.916947508505187,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.94135570201447,                       !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.965763895523752,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.965763895523753,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.968256000318711,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.969502052716189,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.969559504097052,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.969616955477917,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.969674406858781,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.969731858239644,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.969789309620509,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.969846761001372,                      !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.969846761001372,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.969908724073291,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.969970687145208,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.970032650217125,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.970094613289043,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.97015657636096,                       !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.970218539432878,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.970218539432878,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.970228555860732,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.970238572288585,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.970248588716439,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.970258605144293,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.970268621572146,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.970278638,                            !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.970278638,                            !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.970243834729241,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.970209031458483,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.970174228187724,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.970139424916965,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.970104621646207,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.970069818375448,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.970069818375448,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.970011698355479,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.969953578335509,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.969895458315539,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.969837338295569,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.9697792182756,                        !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.96972109825563,                       !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.96972109825563,                       !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.969359840670091,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.968998583084551,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.968637325499013,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.968276067913474,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.967914810327934,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.967553552742396,                      !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.967553552742396,                      !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.944951339597346,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.933650233024821,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.908462539309108,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.883274845593394,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.85808715187768,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.832899458161967,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.807711764446253,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.782524070730539,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.748065311402443,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.713606552074346,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.67914779274625,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.644689033418154,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.610230274090058,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.575771514761963,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.543915505701676,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.512059496641391,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.480203487581104,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.448347478520819,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.416491469460532,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.384635460400247,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.348375482239456,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.312115504078665,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.275855525917873,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.239595547757082,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.20333556959629,                       !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.1670755914355,                        !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.150274760487782,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.133473929540063,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.116673098592345,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0998722676446265,                     !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0830714366969078,                     !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0662706057491901,                     !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.059312925822109,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0523552458950285,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0453975659679477,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0384398860408668,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.031482206113786,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0245245261867055,                     !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0225600095780843,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.020595492969463,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0186309763608419,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0166664597522206,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0147019431435994,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.0127374265349783,                     !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0118882647659797,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0110391029969812,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0101899412279826,                     !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.00934077945898403,                    !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00849161768998555,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00764245592098697,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.00679329415198838,                    !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.00594413238298979,                    !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.00509497061399131;                    !- Value Until Time 154

OS:Schedule:Day,
  {1a0cac83-c163-4f73-a1e7-572b88233b7b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {3278d3d0-d455-4754-9005-18f4fef47431}, !- Default Day Schedule Name
  {1eff6990-e7a6-4b0d-8c61-6432db6fb1ac}, !- Summer Design Day Schedule Name
  {59f57a94-713f-4a89-986e-66dae09d36df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3278d3d0-d455-4754-9005-18f4fef47431}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.457933333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.455966666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.454,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.452033333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.450066666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4481,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.445316666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.442533333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.43975,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.436966666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.434183333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4314,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.42935,                                !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.4273,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.42525,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.4232,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.42115,                                !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.4191,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4191,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.418766666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.418433333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4181,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.417766666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.417433333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.4171,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.4171,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.41745,                                !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.4178,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.41815,                                !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.4185,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.41885,                                !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4192,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.419783333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.420366666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.42095,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.421533333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.422116666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.4227,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.424283333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.425866666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.42745,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.429033333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.430616666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4322,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.435533333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438866666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4422,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.445533333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.448866666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4522,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.459633333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.467066666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4745,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.481933333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.489366666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.4968,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.4968,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.5376,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.558,                                  !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.570133333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.582266666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.5944,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.606533333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.618666666666666,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.6308,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.6308,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.64225,                                !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.6537,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.66515,                                !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.6766,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.68805,                                !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.6995,                                 !- Value Until Time 72
  11,                                     !- Hour 73
