  15,                                     !- Minute 73
  0.6995,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.707916666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.716333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.72475,                                !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.733166666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.741583333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.75,                                   !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.75,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.754033333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.758066666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.7621,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.766133333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.770166666666666,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.7742,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.7742,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.775583333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.776966666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.77835,                                !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.779733333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.781116666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.7825,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.7825,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.783316666666667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.784133333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.78495,                                !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.785766666666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.786583333333333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.7874,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.7874,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.791333333333333,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.7933,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.790483333333333,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.787666666666667,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.78485,                                !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.782033333333333,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.779216666666667,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.7764,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.77145,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.7665,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.76155,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.7566,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.75165,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7467,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.73905,                                !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.7314,                                 !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.72375,                                !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.7161,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.70845,                                !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.7008,                                 !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.69105,                                !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.6813,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.67155,                                !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.6618,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.65205,                                !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6423,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.63274,                                !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.62318,                                !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.61362,                                !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.60406,                                !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.5945,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.58494,                                !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.57605,                                !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.56716,                                !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.55827,                                !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.54938,                                !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.54049,                                !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.5316,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.5226,                                 !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.5136,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.5046,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.4956,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.4866,                                 !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.4776,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.475633333333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.473666666666667,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.4717,                                 !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.469733333333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.467766666666667,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.4658,                                 !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.463833333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.461866666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4599;                                 !- Value Until Time 154

OS:Schedule:Day,
  {1eff6990-e7a6-4b0d-8c61-6432db6fb1ac}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23a2aa0d-f35c-4c5f-b883-f9bf2185d5f6}, !- Handle
  Schedule Rule 16,                       !- Name
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2effab2-19d6-4d35-9f36-ac22a5673292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2effab2-19d6-4d35-9f36-ac22a5673292}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.145305514805758,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.126535601738656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.107765688671557,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104924680793264,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.102083672914968,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0992426650366748,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0964016571583818,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.093560649280086,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0907196414017929,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.085519152404238,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.080318663406683,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0751181744091279,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0699176854115729,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0647171964140179,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.059516707416463,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.059516707416463,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0542680657430036,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0490194240695472,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.043770782396088,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0385221407226287,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0332734990491724,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0280248573757131,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0280248573757131,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0243652540070624,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0207056506384144,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0170460472697636,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0133864439011128,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00972684053246486,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00606723716381419,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00505603096984508,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00404482477587614,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00303361858190709,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00202241238793799,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.00101120619396894,                    !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.00351514534094088,                    !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.00703029068187899,                    !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0105454360228199,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0140605813637607,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0175757267046989,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0210908720456397,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0262913610431948,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0314918500407497,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0366923390383048,                     !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.0418928280358599,                     !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0470933170334148,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0522938060309699,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0586499592502037,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0650061124694375,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0713622656886716,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0777184189079054,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0840745721271394,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0904307253463733,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0904307253463733,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.098761138277641,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.107091551208912,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.115421964140179,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.123752377071447,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.132082790002718,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.140413202933985,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.140413202933985,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.145324775876121,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.150236348818256,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.155147921760391,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.160059494702527,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.164971067644662,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.169882640586797,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.169882640586797,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.175083129584352,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.180283618581907,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.185484107579462,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.190684596577017,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.195885085574572,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.201085574572127,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.201085574572127,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.210812415104592,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.220539255637054,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.230266096169519,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.239992936701984,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.249719777234446,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.259446617766911,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259446617766911,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.272592298288508,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.285737978810106,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.298883659331704,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.312029339853301,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.325175020374898,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.338320700896496,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.338320700896496,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.35464445802771,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.370968215158924,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.387291972290139,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.403615729421353,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.419939486552567,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.436263243683782,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.436263243683782,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.456053993480033,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.475844743276284,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.495635493072535,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.515426242868786,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.535216992665037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.555007742461288,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.555007742461288,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.570031377343113,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.585055012224939,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.600078647106765,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.61510228198859,                       !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.630125916870416,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.645149551752241,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.653961491442543,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.662773431132844,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.671585370823146,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.680397310513448,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.689209250203749,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.698021189894051,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.699850991578374,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.701680793262701,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.703510594947025,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705340396631349,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707170198315676,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.704569953816899,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.700139907633794,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.695709861450693,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.691279815267591,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.686849769084487,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.682419722901386,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.671440912795436,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.660462102689487,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.649483292583537,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.638504482477588,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.627525672371638,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.616546862265689,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.599500814995925,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.582454767726161,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.565408720456398,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.548362673186634,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.53131662591687,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.514270578647107,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.491879584352078,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.46948859005705,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.447097595762021,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.424706601466993,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.402315607171964,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.379924612876936,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.353334705243141,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.326744797609344,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.30015488997555,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.273564982341753,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.246975074707959,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.220385167074165,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.201615254007062,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.182845340939963,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.164075427872861;                      !- Value Until Time 154

OS:Schedule:Day,
  {59f57a94-713f-4a89-986e-66dae09d36df}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Handle
  StripMall Infil Half On,                !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {ff04185a-a70e-4fa1-b6e7-74fc8b36c528}, !- Default Day Schedule Name
  {0531d529-0e48-4bb1-8de1-ce18cb121645}, !- Summer Design Day Schedule Name
  {29e0f20f-0750-4569-b0ef-6317c8fafba1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff04185a-a70e-4fa1-b6e7-74fc8b36c528}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0531d529-0e48-4bb1-8de1-ce18cb121645}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72e92593-e703-4f47-a2b1-2261bc2d4eb4}, !- Handle
  Schedule Rule 17,                       !- Name
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01c281a7-e27a-451f-b97d-c47a0c3321f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01c281a7-e27a-451f-b97d-c47a0c3321f9}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21350e9d-aecd-46da-aac1-83cf450bf396}, !- Handle
  Schedule Rule 18,                       !- Name
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b057630-ea91-40e4-b537-a093aab2d957}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b057630-ea91-40e4-b537-a093aab2d957}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {29e0f20f-0750-4569-b0ef-6317c8fafba1}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {cbd1b08f-bc7f-40a7-bf20-e3b2553f722e}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70456ef4-8a8f-4d77-b658-f1dbab37f310}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {cbd1b08f-bc7f-40a7-bf20-e3b2553f722e}, !- People Definition Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Work Efficiency Schedule Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Clothing Insulation Schedule Name
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {56e297eb-503b-40e5-aa47-703404fb8885}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {34140efa-1bc2-4d1d-8385-dac57f83d9a1}, !- Handle
  {56e297eb-503b-40e5-aa47-703404fb8885}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8dea9a39-6e95-49d7-90d0-f7c5d9c11a9e}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5e3873e-7386-4eec-8f30-d5027b4eac15}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {8dea9a39-6e95-49d7-90d0-f7c5d9c11a9e}, !- Electric Equipment Definition Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space or SpaceType Name
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9a1e012d-410a-4702-be85-4d6948065416}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a2c2b7e8-42c9-4dd7-97ff-0167b37e0b45}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Number of People Schedule Name
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- People Activity Level Schedule Name
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Lighting Schedule Name
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c909c036-7d74-4127-93d8-7b9026323d8e}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2b829e4f-6f88-4766-8ae4-e647712a6d6d}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {c909c036-7d74-4127-93d8-7b9026323d8e}, !- People Definition Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {eb8b36a0-9510-4b7c-bb63-4f40d10e1bd1}, !- Work Efficiency Schedule Name
  {99548d62-56eb-4696-8afa-ee381eb184dc}, !- Clothing Insulation Schedule Name
  {9b070cde-cdbc-4b5f-bd6e-9ab0976e90be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6fef4a3c-0622-4cb0-b8f4-4d35261f73ae}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {416ad9d6-32a3-4ed6-a9e4-d495421acb16}, !- Handle
  {6fef4a3c-0622-4cb0-b8f4-4d35261f73ae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bb67df5a-76bf-4560-9837-e1da590bc5d5}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {63d0f69d-78a6-428c-a9bf-8a1f2fdb9964}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {bb67df5a-76bf-4560-9837-e1da590bc5d5}, !- Electric Equipment Definition Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space or SpaceType Name
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {882c3a75-5858-42eb-a17f-0416bf190f6f}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c94041ea-f605-4947-8c37-349e15463487}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Number of People Schedule Name
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- People Activity Level Schedule Name
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Lighting Schedule Name
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fef9646b-1b03-4bd8-a57a-2dd5389fd426}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {10cd2a2b-0ce7-4997-ae13-5fcc4d20e071}, !- Handle
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.9031839999998,                       !- Area {m2}
  9.14399999999995;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f9ed0f75-e9b2-4345-9ca8-bd1637f1e8f5}, !- Handle
  Foundation F 093 Perim 405 Area 1854,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  18.5359265466011,                       !- Area {m2}
  4.05422715367484;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {658056b5-1d48-4f68-970a-53445530f2a3}, !- Handle
  Foundation F 093 Perim 311 Area 142,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  14.2015492754309,                       !- Area {m2}
  3.10620062892188;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6b0cfc04-68e2-47e4-ba07-e9605864474f}, !- Handle
  Foundation F 093 Perim 288 Area 1317,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  13.1691023618503,                       !- Area {m2}
  2.880381094018;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b8aeaf47-1718-4667-b971-88daeab70cda}, !- Handle
  Foundation F 093 Perim 599 Area 2737,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  27.370651637281,                        !- Area {m2}
  5.98658172293987;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {28df9c94-09a5-4487-a372-d82dde2cd80e}, !- Handle
  Foundation F 093 Perim 0 Area 2427,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  24.2709621788363,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {be9efca3-912a-41d7-a063-8a8c55b5914d}, !- Handle
  Foundation F 093 Perim 0 Area 1168,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  11.6777192442994,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {85aa0fcf-74b1-4083-9a61-6785672544cc}, !- Handle
  Foundation F 093 Perim 0 Area 1259,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  12.5932429345369,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cf361a7b-c470-4bd7-90ce-2b528aff082f}, !- Handle
  Foundation F 093 Perim 528 Area 2414,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  24.1369178186405,                       !- Area {m2}
  5.27929086146994;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {46bc2837-b4fe-4d15-9a32-c30e1c315c61}, !- Handle
  Foundation F 093 Perim 0 Area 214,      !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  21.4034443627189,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {6cd51bcd-2d94-40f5-9635-e9690e3e1029}, !- Handle
  ComStock DOE Ref Pre-1980 - StMall - ASHRAE 169-2013-8A, !- Name
  {06dbfd12-8168-41ca-8000-e88c4feb94ba}, !- Default Exterior Surface Constructions Name
  {99fbb6d1-f2ac-4f73-b090-45808e9159ec}, !- Default Interior Surface Constructions Name
  {de08b861-cfce-4ce8-bdf8-572c4a95128d}, !- Default Ground Contact Surface Constructions Name
  {b600c9cc-32f3-4a5a-8d2c-225a50816e7c}, !- Default Exterior SubSurface Constructions Name
  {27a22e76-9d59-49f2-b962-e48def5f32be}, !- Default Interior SubSurface Constructions Name
  {bb589fee-dd37-4b54-8295-40e0b042cf00}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {06dbfd12-8168-41ca-8000-e88c4feb94ba}, !- Handle
  Default Surface Constructions 1,        !- Name
  {51dbb8b0-3629-407e-8460-d333d6d145df}, !- Floor Construction Name
  {4bce3d5c-51bf-4e05-97f0-3e6f478f59f6}, !- Wall Construction Name
  {da131e47-6278-4d25-a6fc-676252dd116f}; !- Roof Ceiling Construction Name

OS:Construction,
  {51dbb8b0-3629-407e-8460-d333d6d145df}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {eecf4fec-8812-42ab-835b-4665f0093cad}, !- Layer 1
  {c78deefa-6738-4bb3-9055-6fd92bd0fae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {df2b5122-c238-40e8-8f72-5dd0ec917d5b}, !- Handle
  {51dbb8b0-3629-407e-8460-d333d6d145df}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a2557c23-58c7-4d41-a5e6-ae111141f3b0}, !- Handle
  Typical Insulation R-5.82,              !- Name
  Smooth,                                 !- Roughness
  1.02516003555071,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eecf4fec-8812-42ab-835b-4665f0093cad}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c78deefa-6738-4bb3-9055-6fd92bd0fae1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {4bce3d5c-51bf-4e05-97f0-3e6f478f59f6}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.0, !- Name
  ,                                       !- Surface Rendering Name
  {c00ced5e-1562-49f9-982d-b7f50206ffa5}, !- Layer 1
  {2d0cb2d6-afdd-4342-add7-ebdbab7863f6}, !- Layer 2
  {a2557c23-58c7-4d41-a5e6-ae111141f3b0}, !- Layer 3
  {2d0cb2d6-afdd-4342-add7-ebdbab7863f6}; !- Layer 4

OS:StandardsInformation:Construction,
  {b9cffb17-4cd0-4737-a014-f439bbc0c074}, !- Handle
  {4bce3d5c-51bf-4e05-97f0-3e6f478f59f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c00ced5e-1562-49f9-982d-b7f50206ffa5}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2d0cb2d6-afdd-4342-add7-ebdbab7863f6}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da131e47-6278-4d25-a6fc-676252dd116f}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {9f914c8f-7cbf-425d-aba8-591553c45bb5}, !- Layer 1
  {3b497117-d24b-4f33-8917-ad2a5787efac}, !- Layer 2
  {d0f6f897-cdcb-40d4-96f0-806f9830d8fb}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e0d41f8-997b-4731-ab7b-4f82a69f80e3}, !- Handle
  {da131e47-6278-4d25-a6fc-676252dd116f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {9f914c8f-7cbf-425d-aba8-591553c45bb5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3b497117-d24b-4f33-8917-ad2a5787efac}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d0f6f897-cdcb-40d4-96f0-806f9830d8fb}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {99fbb6d1-f2ac-4f73-b090-45808e9159ec}, !- Handle
  Default Surface Constructions 2,        !- Name
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Floor Construction Name
  {60c6ba3e-eb50-4d8c-be02-a4eaadfbcc18}, !- Wall Construction Name
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}; !- Roof Ceiling Construction Name

OS:Construction,
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dc69368a-8b22-4968-9636-e960d0fb7cf8}, !- Layer 1
  {089dc3c9-f763-4929-bcf3-5f03dba1fa3e}; !- Layer 2

OS:StandardsInformation:Construction,
  {9a027810-4b80-4082-b454-84d0fd0e6649}, !- Handle
  {39560d1c-e728-4a69-a7be-06f5ced74305}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dc69368a-8b22-4968-9636-e960d0fb7cf8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {089dc3c9-f763-4929-bcf3-5f03dba1fa3e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {60c6ba3e-eb50-4d8c-be02-a4eaadfbcc18}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {44427350-8f2b-45da-9e91-99d568ebecfc}, !- Layer 1
  {44427350-8f2b-45da-9e91-99d568ebecfc}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a8dc7d8-9515-409d-ab93-7bfe8bc62a4f}, !- Handle
  {60c6ba3e-eb50-4d8c-be02-a4eaadfbcc18}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {44427350-8f2b-45da-9e91-99d568ebecfc}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {089dc3c9-f763-4929-bcf3-5f03dba1fa3e}, !- Layer 1
  {dc69368a-8b22-4968-9636-e960d0fb7cf8}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3804912-deac-4ae8-ac02-e7646656f5e8}, !- Handle
  {7c94e802-92d5-47cd-8fd2-f1d8d3096bee}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {de08b861-cfce-4ce8-bdf8-572c4a95128d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {32764e9a-fddd-4963-bae9-f96c311238a9}, !- Floor Construction Name
  {178a033d-a1bb-4e4b-9886-7ae50d483fe5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {32764e9a-fddd-4963-bae9-f96c311238a9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {7d13324a-af9c-4b85-b0be-1f80d167c39b}, !- Layer 1
  {c78deefa-6738-4bb3-9055-6fd92bd0fae1}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d8e873d-3fc0-4b66-a765-913de0b1925c}, !- Handle
  {32764e9a-fddd-4963-bae9-f96c311238a9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ca5f8ab1-8560-4c1a-b271-a7121df4d595}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7d13324a-af9c-4b85-b0be-1f80d167c39b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {178a033d-a1bb-4e4b-9886-7ae50d483fe5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3619d749-a782-4029-bd5b-9fedf613c56b}; !- Layer 1

OS:StandardsInformation:Construction,
  {811438b7-f7dc-4555-ad7e-cbd64751c0f7}, !- Handle
  {178a033d-a1bb-4e4b-9886-7ae50d483fe5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3619d749-a782-4029-bd5b-9fedf613c56b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {b600c9cc-32f3-4a5a-8d2c-225a50816e7c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cdaf67b3-e53d-4344-b0d0-06f25fe11f92}, !- Fixed Window Construction Name
  {82a6a2ea-d3b8-40a7-b22e-48f7d52f7853}, !- Operable Window Construction Name
  {5eafca9c-281d-44bd-90c2-c0d09d6f9c9a}, !- Door Construction Name
  {11527c35-aeb8-4231-82a5-2fa42c4cee2b}, !- Glass Door Construction Name
  {fdb9c030-ab19-443f-b993-739cd6c261c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {66a16033-3815-4eb4-990e-cca528cc02d2}, !- Tubular Daylight Dome Construction Name
  {66a16033-3815-4eb4-990e-cca528cc02d2}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cdaf67b3-e53d-4344-b0d0-06f25fe11f92}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {414d8e87-542f-4a56-b74c-a08688e6ee0a}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a12497d-63bb-4f07-a6ca-c8efe3e179d0}, !- Handle
  {cdaf67b3-e53d-4344-b0d0-06f25fe11f92}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {414d8e87-542f-4a56-b74c-a08688e6ee0a}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {82a6a2ea-d3b8-40a7-b22e-48f7d52f7853}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {5d8ce0d6-b67b-4579-a94a-dd14dc48c19d}; !- Layer 1

OS:StandardsInformation:Construction,
  {905b9220-66f7-4ac9-a2d6-b1f36d0f476a}, !- Handle
  {82a6a2ea-d3b8-40a7-b22e-48f7d52f7853}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5d8ce0d6-b67b-4579-a94a-dd14dc48c19d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {5eafca9c-281d-44bd-90c2-c0d09d6f9c9a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {1783ea5b-a410-4b3f-958f-42bb7ba2ec84}, !- Layer 1
  {ca5f8ab1-8560-4c1a-b271-a7121df4d595}; !- Layer 2

OS:StandardsInformation:Construction,
  {fcb9e5df-e46f-4398-8ca4-1eb0ebb4582b}, !- Handle
  {5eafca9c-281d-44bd-90c2-c0d09d6f9c9a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {1783ea5b-a410-4b3f-958f-42bb7ba2ec84}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11527c35-aeb8-4231-82a5-2fa42c4cee2b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f9e12548-d0c2-4d97-949b-b13701d5f7b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {7cfaa315-baf4-44b0-aeb5-90fbcd7cfeac}, !- Handle
  {11527c35-aeb8-4231-82a5-2fa42c4cee2b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {f9e12548-d0c2-4d97-949b-b13701d5f7b7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {fdb9c030-ab19-443f-b993-739cd6c261c3}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ca5f8ab1-8560-4c1a-b271-a7121df4d595}; !- Layer 1

OS:StandardsInformation:Construction,
  {f3a5e915-acd3-4d7f-b65d-1d937d0032c6}, !- Handle
  {fdb9c030-ab19-443f-b993-739cd6c261c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {66a16033-3815-4eb4-990e-cca528cc02d2}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f5aa1480-fa50-4009-9c88-4244cba3f3a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {33880e6a-f337-4f0d-8a47-da60fb49c07c}, !- Handle
  {66a16033-3815-4eb4-990e-cca528cc02d2}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f5aa1480-fa50-4009-9c88-4244cba3f3a4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {27a22e76-9d59-49f2-b962-e48def5f32be}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {66a16033-3815-4eb4-990e-cca528cc02d2}, !- Fixed Window Construction Name
  {66a16033-3815-4eb4-990e-cca528cc02d2}, !- Operable Window Construction Name
  {cd1e5bc1-d875-4598-8db1-62ce0caf0ef1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cd1e5bc1-d875-4598-8db1-62ce0caf0ef1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {525021df-fa48-4ae3-835e-0d97f9babfce}; !- Layer 1

OS:StandardsInformation:Construction,
  {17afad03-2868-4ab5-8b1a-9ebe08931af3}, !- Handle
  {cd1e5bc1-d875-4598-8db1-62ce0caf0ef1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {525021df-fa48-4ae3-835e-0d97f9babfce}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bb589fee-dd37-4b54-8295-40e0b042cf00}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {525021df-fa48-4ae3-835e-0d97f9babfce}; !- Layer 1

OS:StandardsInformation:Construction,
  {e3f3bec3-9a45-44d9-b814-ebe68e96a330}, !- Handle
  {bb589fee-dd37-4b54-8295-40e0b042cf00}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Handle
  Always On Discrete,                     !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {ae49f16b-549e-46d8-a803-ab86ece17c0c}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7d0608f-71a1-4417-b437-c55435919429}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fba7889-e9a0-46ec-9946-4476a65bad84}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {822632a3-39fb-49db-b06f-dd67ca5b2381}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90c9d69a-e9f6-4380-bbbf-6c6ebd12744c}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed045f17-4c47-4eda-a0d0-1a55a196a0c6}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c96c18c8-e696-4c38-81f9-496fbcbe2217}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19e91d31-1ec2-4186-ab4d-86da6c472f86}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Infiltration, !- Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79706873-0702-4b37-b618-5bbd0f93bbba}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Infiltration, !- Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {237c0ea1-61ce-4428-b004-fbff6a417089}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Infiltration, !- Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48846833-3627-4182-9992-4f781421219f}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Infiltration, !- Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70b2cd27-1c6b-4d4f-9374-3b21f70e9aee}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Infiltration, !- Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab2ec2ca-d3fe-4db9-ac82-330efed4f987}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Infiltration, !- Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29b2b10b-5cb4-4f72-8afb-8a4074dc16bc}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top Infiltration, !- Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006960865302,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0100d5a1-10e5-4575-a607-da480806c6f7}, !- Handle
  StripMall Strip mall - type 2 B  - Story Top Infiltration, !- Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005078288959,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8fad6fdb-a922-4b64-8e98-fd13679b492c}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Infiltration, !- Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52ccb459-08ea-46d9-9973-ede461c217be}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top Infiltration, !- Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006960865302,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6714224-dc92-420b-b190-9b85d063bcfe}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Infiltration, !- Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {640320f6-3a87-4789-bc19-6821c88c5fbd}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Infiltration, !- Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e8704be-1f09-4b5d-80f7-b0dc8b8e5cd5}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Infiltration, !- Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {440e6558-f8e4-4ad0-9499-407d09a16f31}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Infiltration, !- Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005446545538,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35c951bd-b83a-4b71-adf5-82724d5dbfff}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Infiltration, !- Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space or SpaceType Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007113855397,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {6d98aa95-5d1a-4226-b9a9-50ac66842e73}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:YearDescription,
  {45517d88-14ab-4c83-9138-1bb632dbe3b4}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {f23065e9-bd04-42c4-a975-0e68715c2ebf}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {be6983ac-5828-4648-a25f-46283eadd475}, !- Default Day Schedule Name
  {fbcc21d6-8291-407e-8060-c4e98e72589f}, !- Summer Design Day Schedule Name
  {b1ccfd4d-bba3-4c52-9608-3bcddda21d98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be6983ac-5828-4648-a25f-46283eadd475}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00503865452799998,                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00503865452799998,                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00481958259199998,                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0418427397759998,                     !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0120489564799999,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0359277975039998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0199355461759999,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0536726243199998,                     !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0297937832959999,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00985823711999996,                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0297937832959999,                     !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00810566163199995,                    !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00701030195199997,                    !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00109535968,                          !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0297937832959999,                     !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0238788410239999,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0657215807999997,                     !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0148968916479999,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:AdditionalProperties,
  {bcefc694-b375-4051-b4ad-7cc430edf587}, !- Handle
  {f23065e9-bd04-42c4-a975-0e68715c2ebf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.12959999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:12:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:12:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1ccfd4d-bba3-4c52-9608-3bcddda21d98}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbcc21d6-8291-407e-8060-c4e98e72589f}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35a3fed7-82f0-42b7-872e-176e7725d04e}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {f23065e9-bd04-42c4-a975-0e68715c2ebf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21f9f124-e514-485e-812c-94a1193f204a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21f9f124-e514-485e-812c-94a1193f204a}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00503865452799998,                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00503865452799998,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0567396314239997,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.011829884544,                         !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0260695603839999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00810566163199997,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0488530417279998,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00503865452799998,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0151159635839999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00481958259199998,                    !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0238788410239999,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00810566163199997,                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0199355461759999,                     !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0168685390719999,                     !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0219071935999999,                     !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0199355461759999,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {759d6b2a-3eaa-4a5b-93f6-4711cea6ed76}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {f23065e9-bd04-42c4-a975-0e68715c2ebf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a72549e2-f561-4a3a-98fb-0d31025bf5bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a72549e2-f561-4a3a-98fb-0d31025bf5bf}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00503865452799998,                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00503865452799998,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0446906749439998,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0179638987519999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.01204895648,                          !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00985823711999995,                    !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0438143871999998,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0197164742399999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.010077309056,                         !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00503865452799998,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0140206039039999,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00810566163199996,                    !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00197164742399999,                    !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00481958259199998,                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0348324378239998,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0148968916479999,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {26d569de-fac6-4c6c-ad43-8040cac8e1e4}, !- Handle
  Elevator Schedule 1,                    !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {6279f1b3-10b5-4ad1-9b57-d4e6a74b0331}, !- Default Day Schedule Name
  {47af6a9f-de1a-43c1-947c-031076e48ec6}, !- Summer Design Day Schedule Name
  {9f2fb48f-93dd-4d4b-9639-0f29f49fcd4f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ab5434bf-a209-4e16-8e53-87df0ac180bc}, !- Handle
  {26d569de-fac6-4c6c-ad43-8040cac8e1e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.12959999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:12:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:12:45 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.065721580799999693;                   !- Feature Value 7

OS:Schedule:Day,
  {6279f1b3-10b5-4ad1-9b57-d4e6a74b0331}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  9,                                      !- Minute 2
  0.000839775754666663,                   !- Value Until Time 2
  2,                                      !- Hour 3
  19,                                     !- Minute 3
  0.00167955150933333,                    !- Value Until Time 3
  2,                                      !- Hour 4
  29,                                     !- Minute 4
  0.00251932726399999,                    !- Value Until Time 4
  2,                                      !- Hour 5
  39,                                     !- Minute 5
  0.00335910301866665,                    !- Value Until Time 5
  2,                                      !- Hour 6
  49,                                     !- Minute 6
  0.00419887877333331,                    !- Value Until Time 6
  2,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00503865452799998,                    !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00503865452799998,                    !- Value Until Time 8
  3,                                      !- Hour 9
  9,                                      !- Minute 9
  0.00500214253866665,                    !- Value Until Time 9
  3,                                      !- Hour 10
  19,                                     !- Minute 10
  0.00496563054933331,                    !- Value Until Time 10
  3,                                      !- Hour 11
  29,                                     !- Minute 11
  0.00492911855999998,                    !- Value Until Time 11
  3,                                      !- Hour 12
  39,                                     !- Minute 12
  0.00489260657066665,                    !- Value Until Time 12
  3,                                      !- Hour 13
  49,                                     !- Minute 13
  0.00485609458133331,                    !- Value Until Time 13
  3,                                      !- Hour 14
  59,                                     !- Minute 14
  0.00481958259199998,                    !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00481958259199998,                    !- Value Until Time 15
  4,                                      !- Hour 16
  10,                                     !- Minute 16
  0.0109901087893333,                     !- Value Until Time 16
  4,                                      !- Hour 17
  20,                                     !- Minute 17
  0.0171606349866666,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0233311611839999,                     !- Value Until Time 18
  4,                                      !- Hour 19
  40,                                     !- Minute 19
  0.0295016873813332,                     !- Value Until Time 19
  4,                                      !- Hour 20
  50,                                     !- Minute 20
  0.0356722135786666,                     !- Value Until Time 20
  5,                                      !- Hour 21
  0,                                      !- Minute 21
  0.0418427397759998,                     !- Value Until Time 21
  5,                                      !- Hour 22
  10,                                     !- Minute 22
  0.0368771092266665,                     !- Value Until Time 22
  5,                                      !- Hour 23
  20,                                     !- Minute 23
  0.0319114786773331,                     !- Value Until Time 23
  5,                                      !- Hour 24
  30,                                     !- Minute 24
  0.0269458481279998,                     !- Value Until Time 24
  5,                                      !- Hour 25
  40,                                     !- Minute 25
  0.0219802175786665,                     !- Value Until Time 25
  5,                                      !- Hour 26
  50,                                     !- Minute 26
  0.0170145870293332,                     !- Value Until Time 26
  6,                                      !- Hour 27
  0,                                      !- Minute 27
  0.0120489564799999,                     !- Value Until Time 27
  6,                                      !- Hour 28
  10,                                     !- Minute 28
  0.0160287633173332,                     !- Value Until Time 28
  6,                                      !- Hour 29
  20,                                     !- Minute 29
  0.0200085701546665,                     !- Value Until Time 29
  6,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0239883769919999,                     !- Value Until Time 30
  6,                                      !- Hour 31
  40,                                     !- Minute 31
  0.0279681838293332,                     !- Value Until Time 31
  6,                                      !- Hour 32
  50,                                     !- Minute 32
  0.0319479906666665,                     !- Value Until Time 32
  7,                                      !- Hour 33
  0,                                      !- Minute 33
  0.0359277975039998,                     !- Value Until Time 33
  7,                                      !- Hour 34
  10,                                     !- Minute 34
  0.0332624222826665,                     !- Value Until Time 34
  7,                                      !- Hour 35
  20,                                     !- Minute 35
  0.0305970470613331,                     !- Value Until Time 35
  7,                                      !- Hour 36
  30,                                     !- Minute 36
  0.0279316718399998,                     !- Value Until Time 36
  7,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0252662966186665,                     !- Value Until Time 37
  7,                                      !- Hour 38
  50,                                     !- Minute 38
  0.0226009213973332,                     !- Value Until Time 38
  8,                                      !- Hour 39
  0,                                      !- Minute 39
  0.0199355461759999,                     !- Value Until Time 39
  8,                                      !- Hour 40
  9,                                      !- Minute 40
  0.0255583925333332,                     !- Value Until Time 40
  8,                                      !- Hour 41
  19,                                     !- Minute 41
  0.0311812388906665,                     !- Value Until Time 41
  8,                                      !- Hour 42
  29,                                     !- Minute 42
  0.0368040852479998,                     !- Value Until Time 42
  8,                                      !- Hour 43
  39,                                     !- Minute 43
  0.0424269316053331,                     !- Value Until Time 43
  8,                                      !- Hour 44
  49,                                     !- Minute 44
  0.0480497779626664,                     !- Value Until Time 44
  8,                                      !- Hour 45
  59,                                     !- Minute 45
  0.0536726243199997,                     !- Value Until Time 45
  9,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0536726243199998,                     !- Value Until Time 46
  9,                                      !- Hour 47
  9,                                      !- Minute 47
  0.0377533969706666,                     !- Value Until Time 47
  9,                                      !- Hour 48
  15,                                     !- Minute 48
  0.0297937832959999,                     !- Value Until Time 48
  9,                                      !- Hour 49
  24,                                     !- Minute 49
  0.0264711922666666,                     !- Value Until Time 49
  9,                                      !- Hour 50
  34,                                     !- Minute 50
  0.0231486012373333,                     !- Value Until Time 50
  9,                                      !- Hour 51
  44,                                     !- Minute 51
  0.019826010208,                         !- Value Until Time 51
  9,                                      !- Hour 52
  54,                                     !- Minute 52
  0.0165034191786667,                     !- Value Until Time 52
  10,                                     !- Hour 53
  4,                                      !- Minute 53
  0.0131808281493333,                     !- Value Until Time 53
  10,                                     !- Hour 54
  14,                                     !- Minute 54
  0.00985823712000003,                    !- Value Until Time 54
  10,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00985823711999996,                    !- Value Until Time 55
  10,                                     !- Hour 56
  24,                                     !- Minute 56
  0.0131808281493333,                     !- Value Until Time 56
  10,                                     !- Hour 57
  34,                                     !- Minute 57
  0.0165034191786666,                     !- Value Until Time 57
  10,                                     !- Hour 58
  44,                                     !- Minute 58
  0.0198260102079999,                     !- Value Until Time 58
  10,                                     !- Hour 59
  54,                                     !- Minute 59
  0.0231486012373332,                     !- Value Until Time 59
  11,                                     !- Hour 60
  4,                                      !- Minute 60
  0.0264711922666665,                     !- Value Until Time 60
  11,                                     !- Hour 61
  14,                                     !- Minute 61
  0.0297937832959998,                     !- Value Until Time 61
  11,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0297937832959999,                     !- Value Until Time 62
  11,                                     !- Hour 63
  24,                                     !- Minute 63
  0.0261790963519999,                     !- Value Until Time 63
  11,                                     !- Hour 64
  34,                                     !- Minute 64
  0.0225644094079999,                     !- Value Until Time 64
  11,                                     !- Hour 65
  44,                                     !- Minute 65
  0.018949722464,                         !- Value Until Time 65
  11,                                     !- Hour 66
  54,                                     !- Minute 66
  0.01533503552,                          !- Value Until Time 66
  12,                                     !- Hour 67
  4,                                      !- Minute 67
  0.011720348576,                         !- Value Until Time 67
  12,                                     !- Hour 68
  14,                                     !- Minute 68
  0.00810566163200003,                    !- Value Until Time 68
  12,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00810566163199995,                    !- Value Until Time 69
  12,                                     !- Hour 70
  24,                                     !- Minute 70
  0.00792310168533329,                    !- Value Until Time 70
  12,                                     !- Hour 71
  34,                                     !- Minute 71
  0.00774054173866663,                    !- Value Until Time 71
  12,                                     !- Hour 72
  44,                                     !- Minute 72
  0.00755798179199996,                    !- Value Until Time 72
  12,                                     !- Hour 73
  54,                                     !- Minute 73
  0.0073754218453333,                     !- Value Until Time 73
  13,                                     !- Hour 74
  4,                                      !- Minute 74
  0.00719286189866664,                    !- Value Until Time 74
  13,                                     !- Hour 75
  14,                                     !- Minute 75
  0.00701030195199997,                    !- Value Until Time 75
  13,                                     !- Hour 76
  15,                                     !- Minute 76
  0.00701030195199997,                    !- Value Until Time 76
  13,                                     !- Hour 77
  24,                                     !- Minute 77
  0.00602447823999998,                    !- Value Until Time 77
  13,                                     !- Hour 78
  34,                                     !- Minute 78
  0.00503865452799999,                    !- Value Until Time 78
  13,                                     !- Hour 79
  44,                                     !- Minute 79
  0.004052830816,                         !- Value Until Time 79
  13,                                     !- Hour 80
  54,                                     !- Minute 80
  0.003067007104,                         !- Value Until Time 80
  14,                                     !- Hour 81
  4,                                      !- Minute 81
  0.00208118339200001,                    !- Value Until Time 81
  14,                                     !- Hour 82
  14,                                     !- Minute 82
  0.00109535968000002,                    !- Value Until Time 82
  14,                                     !- Hour 83
  15,                                     !- Minute 83
  0.00109535968,                          !- Value Until Time 83
  14,                                     !- Hour 84
  24,                                     !- Minute 84
  0.00587843028266663,                    !- Value Until Time 84
  14,                                     !- Hour 85
  34,                                     !- Minute 85
  0.0106615008853333,                     !- Value Until Time 85
  14,                                     !- Hour 86
  44,                                     !- Minute 86
  0.0154445714879999,                     !- Value Until Time 86
  14,                                     !- Hour 87
  54,                                     !- Minute 87
  0.0202276420906665,                     !- Value Until Time 87
  15,                                     !- Hour 88
  4,                                      !- Minute 88
  0.0250107126933332,                     !- Value Until Time 88
  15,                                     !- Hour 89
  14,                                     !- Minute 89
  0.0297937832959998,                     !- Value Until Time 89
  15,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0297937832959999,                     !- Value Until Time 90
  15,                                     !- Hour 91
  24,                                     !- Minute 91
  0.0258504884479999,                     !- Value Until Time 91
  15,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0238788410239999,                     !- Value Until Time 92
  15,                                     !- Hour 93
  39,                                     !- Minute 93
  0.0198990341866666,                     !- Value Until Time 93
  15,                                     !- Hour 94
  49,                                     !- Minute 94
  0.0159192273493333,                     !- Value Until Time 94
  15,                                     !- Hour 95
  59,                                     !- Minute 95
  0.011939420512,                         !- Value Until Time 95
  16,                                     !- Hour 96
  9,                                      !- Minute 96
  0.00795961367466669,                    !- Value Until Time 96
  16,                                     !- Hour 97
  19,                                     !- Minute 97
  0.00397980683733334,                    !- Value Until Time 97
  16,                                     !- Hour 98
  30,                                     !- Minute 98
  0,                                      !- Value Until Time 98
  16,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0109535968,                           !- Value Until Time 99
  16,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0219071936000001,                     !- Value Until Time 100
  17,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0328607904000001,                     !- Value Until Time 101
  17,                                     !- Hour 102
  10,                                     !- Minute 102
  0.0438143872000001,                     !- Value Until Time 102
  17,                                     !- Hour 103
  20,                                     !- Minute 103
  0.0547679840000001,                     !- Value Until Time 103
  17,                                     !- Hour 104
  30,                                     !- Minute 104
  0.0657215807999997,                     !- Value Until Time 104
  17,                                     !- Hour 105
  40,                                     !- Minute 105
  0.0572507992746663,                     !- Value Until Time 105
  17,                                     !- Hour 106
  50,                                     !- Minute 106
  0.048780017749333,                      !- Value Until Time 106
  18,                                     !- Hour 107
  0,                                      !- Minute 107
  0.0403092362239996,                     !- Value Until Time 107
  18,                                     !- Hour 108
  10,                                     !- Minute 108
  0.0318384546986663,                     !- Value Until Time 108
  18,                                     !- Hour 109
  20,                                     !- Minute 109
  0.0233676731733329,                     !- Value Until Time 109
  18,                                     !- Hour 110
  30,                                     !- Minute 110
  0.0148968916479999,                     !- Value Until Time 110
  19,                                     !- Hour 111
  30,                                     !- Minute 111
  0.0148968916479999,                     !- Value Until Time 111
  19,                                     !- Hour 112
  40,                                     !- Minute 112
  0.0124140763733332,                     !- Value Until Time 112
  19,                                     !- Hour 113
  50,                                     !- Minute 113
  0.00993126109866656,                    !- Value Until Time 113
  20,                                     !- Hour 114
  0,                                      !- Minute 114
  0.0074484458239999,                     !- Value Until Time 114
  20,                                     !- Hour 115
  10,                                     !- Minute 115
  0.00496563054933323,                    !- Value Until Time 115
  20,                                     !- Hour 116
  20,                                     !- Minute 116
  0.00248281527466656,                    !- Value Until Time 116
  20,                                     !- Hour 117
  30,                                     !- Minute 117
  0,                                      !- Value Until Time 117
  20,                                     !- Hour 118
  40,                                     !- Minute 118
  0.000839775754666669,                   !- Value Until Time 118
  20,                                     !- Hour 119
  50,                                     !- Minute 119
  0.00167955150933334,                    !- Value Until Time 119
  21,                                     !- Hour 120
  0,                                      !- Minute 120
  0.00251932726400001,                    !- Value Until Time 120
  21,                                     !- Hour 121
  10,                                     !- Minute 121
  0.00335910301866668,                    !- Value Until Time 121
  21,                                     !- Hour 122
  20,                                     !- Minute 122
  0.00419887877333335,                    !- Value Until Time 122
  21,                                     !- Hour 123
  30,                                     !- Minute 123
  0.00503865452799998,                    !- Value Until Time 123
  21,                                     !- Hour 124
  40,                                     !- Minute 124
  0.00419887877333331,                    !- Value Until Time 124
  21,                                     !- Hour 125
  50,                                     !- Minute 125
  0.00335910301866664,                    !- Value Until Time 125
  22,                                     !- Hour 126
  0,                                      !- Minute 126
  0.00251932726399997,                    !- Value Until Time 126
  22,                                     !- Hour 127
  10,                                     !- Minute 127
  0.0016795515093333,                     !- Value Until Time 127
  22,                                     !- Hour 128
  20,                                     !- Minute 128
  0.000839775754666633,                   !- Value Until Time 128
  22,                                     !- Hour 129
  30,                                     !- Minute 129
  0,                                      !- Value Until Time 129
  24,                                     !- Hour 130
  0,                                      !- Minute 130
  0;                                      !- Value Until Time 130

OS:Schedule:Day,
  {47af6a9f-de1a-43c1-947c-031076e48ec6}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f2fb48f-93dd-4d4b-9639-0f29f49fcd4f}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4e74e31-aaaa-45ea-9122-db1da1ac0b27}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {26d569de-fac6-4c6c-ad43-8040cac8e1e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97a2b020-5645-4c6b-9315-2dfa05368d83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97a2b020-5645-4c6b-9315-2dfa05368d83}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.000839775754666663,                   !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.00167955150933333,                    !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.00251932726399999,                    !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.00335910301866665,                    !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.00419887877333331,                    !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00503865452799998,                    !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00503865452799998,                    !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0116473245973333,                     !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0182559946666666,                     !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0248646647359999,                     !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.0314733348053332,                     !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.0380820048746666,                     !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0446906749439998,                     !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.0372422291199998,                     !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.0297937832959998,                     !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0223453374719999,                     !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.0148968916479999,                     !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.0074484458239999,                     !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.00299398312533332,                    !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.00598796625066664,                    !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.00898194937599997,                    !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.0119759325013333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.0149699156266666,                     !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.0179638987519999,                     !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0169780750399999,                     !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0159922513279999,                     !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0150064276159999,                     !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.014020603904,                         !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.013034780192,                         !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.01204895648,                          !- Value Until Time 32
  8,                                      !- Hour 33
  9,                                      !- Minute 33
  0.0116838365866667,                     !- Value Until Time 33
  8,                                      !- Hour 34
  19,                                     !- Minute 34
  0.0113187166933333,                     !- Value Until Time 34
  8,                                      !- Hour 35
  29,                                     !- Minute 35
  0.0109535968,                           !- Value Until Time 35
  8,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0105884769066666,                     !- Value Until Time 36
  8,                                      !- Hour 37
  49,                                     !- Minute 37
  0.0102233570133333,                     !- Value Until Time 37
  8,                                      !- Hour 38
  59,                                     !- Minute 38
  0.00985823711999996,                    !- Value Until Time 38
  9,                                      !- Hour 39
  0,                                      !- Minute 39
  0.00985823711999995,                    !- Value Until Time 39
  9,                                      !- Hour 40
  9,                                      !- Minute 40
  0.0324956705066664,                     !- Value Until Time 40
  9,                                      !- Hour 41
  15,                                     !- Minute 41
  0.0438143871999998,                     !- Value Until Time 41
  9,                                      !- Hour 42
  24,                                     !- Minute 42
  0.0365119893333332,                     !- Value Until Time 42
  9,                                      !- Hour 43
  34,                                     !- Minute 43
  0.0292095914666666,                     !- Value Until Time 43
  9,                                      !- Hour 44
  44,                                     !- Minute 44
  0.0219071936,                           !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.0146047957333334,                     !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.00730239786666676,                    !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  1.55659972733701e-16,                   !- Value Until Time 47
  10,                                     !- Hour 48
  15,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  10,                                     !- Hour 49
  24,                                     !- Minute 49
  0.00328607903999997,                    !- Value Until Time 49
  10,                                     !- Hour 50
  34,                                     !- Minute 50
  0.00657215807999994,                    !- Value Until Time 50
  10,                                     !- Hour 51
  44,                                     !- Minute 51
  0.00985823711999992,                    !- Value Until Time 51
  10,                                     !- Hour 52
  54,                                     !- Minute 52
  0.0131443161599999,                     !- Value Until Time 52
  11,                                     !- Hour 53
  4,                                      !- Minute 53
  0.0164303951999999,                     !- Value Until Time 53
  11,                                     !- Hour 54
  14,                                     !- Minute 54
  0.0197164742399998,                     !- Value Until Time 54
  11,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0197164742399999,                     !- Value Until Time 55
  11,                                     !- Hour 56
  24,                                     !- Minute 56
  0.0181099467093333,                     !- Value Until Time 56
  11,                                     !- Hour 57
  34,                                     !- Minute 57
  0.0165034191786666,                     !- Value Until Time 57
  11,                                     !- Hour 58
  44,                                     !- Minute 58
  0.014896891648,                         !- Value Until Time 58
  11,                                     !- Hour 59
  54,                                     !- Minute 59
  0.0132903641173333,                     !- Value Until Time 59
  12,                                     !- Hour 60
  4,                                      !- Minute 60
  0.0116838365866667,                     !- Value Until Time 60
  12,                                     !- Hour 61
  14,                                     !- Minute 61
  0.010077309056,                         !- Value Until Time 61
  12,                                     !- Hour 62
  15,                                     !- Minute 62
  0.010077309056,                         !- Value Until Time 62
  12,                                     !- Hour 63
  24,                                     !- Minute 63
  0.00923753330133333,                    !- Value Until Time 63
  12,                                     !- Hour 64
  34,                                     !- Minute 64
  0.00839775754666667,                    !- Value Until Time 64
  12,                                     !- Hour 65
  44,                                     !- Minute 65
  0.007557981792,                         !- Value Until Time 65
  12,                                     !- Hour 66
  54,                                     !- Minute 66
  0.00671820603733333,                    !- Value Until Time 66
  13,                                     !- Hour 67
  4,                                      !- Minute 67
  0.00587843028266666,                    !- Value Until Time 67
  13,                                     !- Hour 68
  14,                                     !- Minute 68
  0.005038654528,                         !- Value Until Time 68
  13,                                     !- Hour 69
  15,                                     !- Minute 69
  0.00503865452799998,                    !- Value Until Time 69
  13,                                     !- Hour 70
  24,                                     !- Minute 70
  0.00653564609066663,                    !- Value Until Time 70
  13,                                     !- Hour 71
  34,                                     !- Minute 71
  0.00803263765333328,                    !- Value Until Time 71
  13,                                     !- Hour 72
  44,                                     !- Minute 72
  0.00952962921599992,                    !- Value Until Time 72
  13,                                     !- Hour 73
  54,                                     !- Minute 73
  0.0110266207786666,                     !- Value Until Time 73
  14,                                     !- Hour 74
  4,                                      !- Minute 74
  0.0125236123413332,                     !- Value Until Time 74
  14,                                     !- Hour 75
  14,                                     !- Minute 75
  0.0140206039039999,                     !- Value Until Time 75
  14,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0140206039039999,                     !- Value Until Time 76
  14,                                     !- Hour 77
  24,                                     !- Minute 77
  0.0130347801919999,                     !- Value Until Time 77
  14,                                     !- Hour 78
  34,                                     !- Minute 78
  0.0120489564799999,                     !- Value Until Time 78
  14,                                     !- Hour 79
  44,                                     !- Minute 79
  0.0110631327679999,                     !- Value Until Time 79
  14,                                     !- Hour 80
  54,                                     !- Minute 80
  0.010077309056,                         !- Value Until Time 80
  15,                                     !- Hour 81
  4,                                      !- Minute 81
  0.00909148534399997,                    !- Value Until Time 81
  15,                                     !- Hour 82
  14,                                     !- Minute 82
  0.00810566163199998,                    !- Value Until Time 82
  15,                                     !- Hour 83
  15,                                     !- Minute 83
  0.00810566163199996,                    !- Value Until Time 83
  15,                                     !- Hour 84
  24,                                     !- Minute 84
  0.00401631882666666,                    !- Value Until Time 84
  15,                                     !- Hour 85
  30,                                     !- Minute 85
  0.00197164742399999,                    !- Value Until Time 85
  15,                                     !- Hour 86
  39,                                     !- Minute 86
  0.00244630328533332,                    !- Value Until Time 86
  15,                                     !- Hour 87
  49,                                     !- Minute 87
  0.00292095914666665,                    !- Value Until Time 87
  15,                                     !- Hour 88
  59,                                     !- Minute 88
  0.00339561500799998,                    !- Value Until Time 88
  16,                                     !- Hour 89
  9,                                      !- Minute 89
  0.00387027086933331,                    !- Value Until Time 89
  16,                                     !- Hour 90
  19,                                     !- Minute 90
  0.00434492673066664,                    !- Value Until Time 90
  16,                                     !- Hour 91
  30,                                     !- Minute 91
  0.00481958259199998,                    !- Value Until Time 91
  16,                                     !- Hour 92
  40,                                     !- Minute 92
  0.00982172513066665,                    !- Value Until Time 92
  16,                                     !- Hour 93
  50,                                     !- Minute 93
  0.0148238676693333,                     !- Value Until Time 93
  17,                                     !- Hour 94
  0,                                      !- Minute 94
  0.019826010208,                         !- Value Until Time 94
  17,                                     !- Hour 95
  10,                                     !- Minute 95
  0.0248281527466667,                     !- Value Until Time 95
  17,                                     !- Hour 96
  20,                                     !- Minute 96
  0.0298302952853333,                     !- Value Until Time 96
  17,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0348324378239998,                     !- Value Until Time 97
  17,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0315098467946665,                     !- Value Until Time 98
  17,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0281872557653331,                     !- Value Until Time 99
  18,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0248646647359998,                     !- Value Until Time 100
  18,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0215420737066664,                     !- Value Until Time 101
  18,                                     !- Hour 102
  20,                                     !- Minute 102
  0.0182194826773331,                     !- Value Until Time 102
  18,                                     !- Hour 103
  30,                                     !- Minute 103
  0.0148968916479999,                     !- Value Until Time 103
  18,                                     !- Hour 104
  40,                                     !- Minute 104
  0.0124140763733332,                     !- Value Until Time 104
  18,                                     !- Hour 105
  50,                                     !- Minute 105
  0.00993126109866656,                    !- Value Until Time 105
  19,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0074484458239999,                     !- Value Until Time 106
  19,                                     !- Hour 107
  10,                                     !- Minute 107
  0.00496563054933323,                    !- Value Until Time 107
  19,                                     !- Hour 108
  20,                                     !- Minute 108
  0.00248281527466656,                    !- Value Until Time 108
  19,                                     !- Hour 109
  30,                                     !- Minute 109
  0,                                      !- Value Until Time 109
  20,                                     !- Hour 110
  30,                                     !- Minute 110
  0,                                      !- Value Until Time 110
  20,                                     !- Hour 111
  40,                                     !- Minute 111
  0.000839775754666669,                   !- Value Until Time 111
  20,                                     !- Hour 112
  50,                                     !- Minute 112
  0.00167955150933334,                    !- Value Until Time 112
  21,                                     !- Hour 113
  0,                                      !- Minute 113
  0.00251932726400001,                    !- Value Until Time 113
  21,                                     !- Hour 114
  10,                                     !- Minute 114
  0.00335910301866668,                    !- Value Until Time 114
  21,                                     !- Hour 115
  20,                                     !- Minute 115
  0.00419887877333335,                    !- Value Until Time 115
  21,                                     !- Hour 116
  30,                                     !- Minute 116
  0.00503865452799998,                    !- Value Until Time 116
  21,                                     !- Hour 117
  40,                                     !- Minute 117
  0.00419887877333331,                    !- Value Until Time 117
  21,                                     !- Hour 118
  50,                                     !- Minute 118
  0.00335910301866664,                    !- Value Until Time 118
  22,                                     !- Hour 119
  0,                                      !- Minute 119
  0.00251932726399997,                    !- Value Until Time 119
  22,                                     !- Hour 120
  10,                                     !- Minute 120
  0.0016795515093333,                     !- Value Until Time 120
  22,                                     !- Hour 121
  20,                                     !- Minute 121
  0.000839775754666633,                   !- Value Until Time 121
  22,                                     !- Hour 122
  30,                                     !- Minute 122
  0,                                      !- Value Until Time 122
  24,                                     !- Hour 123
  0,                                      !- Minute 123
  0;                                      !- Value Until Time 123

OS:Schedule:Rule,
  {08440335-c530-4687-8b6d-7ef6770a8119}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {26d569de-fac6-4c6c-ad43-8040cac8e1e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ac89a43-0404-4a8e-acdd-73dfaaebd5a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ac89a43-0404-4a8e-acdd-73dfaaebd5a9}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.000839775754666663,                   !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.00167955150933333,                    !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.00251932726399999,                    !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.00335910301866665,                    !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.00419887877333331,                    !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00503865452799998,                    !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00503865452799998,                    !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.0136554840106666,                     !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0222723134933333,                     !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0308891429759999,                     !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.0395059724586665,                     !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.0481228019413332,                     !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0567396314239997,                     !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.0492546736106664,                     !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.0417697157973331,                     !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0342847579839998,                     !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.0267998001706665,                     !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.0193148423573332,                     !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.011829884544,                         !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.0142031638506667,                     !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.0165764431573333,                     !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.018949722464,                         !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.0213230017706666,                     !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.0236962810773333,                     !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.0260695603839999,                     !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0230755772586666,                     !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0200815941333332,                     !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0170876110079999,                     !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0140936278826666,                     !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0110996447573333,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00810566163199997,                    !- Value Until Time 32
  8,                                      !- Hour 33
  9,                                      !- Minute 33
  0.0158670673645713,                     !- Value Until Time 33
  8,                                      !- Hour 34
  19,                                     !- Minute 34
  0.0236284730971427,                     !- Value Until Time 34
  8,                                      !- Hour 35
  29,                                     !- Minute 35
  0.0313898788297141,                     !- Value Until Time 35
  8,                                      !- Hour 36
  39,                                     !- Minute 36
  0.0391512845622854,                     !- Value Until Time 36
  8,                                      !- Hour 37
  49,                                     !- Minute 37
  0.0469126902948568,                     !- Value Until Time 37
  8,                                      !- Hour 38
  52,                                     !- Minute 38
  0.0488530417279998,                     !- Value Until Time 38
  9,                                      !- Hour 39
  2,                                      !- Minute 39
  0.00407891080838094,                    !- Value Until Time 39
  9,                                      !- Hour 40
  12,                                     !- Minute 40
  0.0031191670887619,                     !- Value Until Time 40
  9,                                      !- Hour 41
  22,                                     !- Minute 41
  0.00215942336914286,                    !- Value Until Time 41
  9,                                      !- Hour 42
  32,                                     !- Minute 42
  0.00119967964952382,                    !- Value Until Time 42
  9,                                      !- Hour 43
  42,                                     !- Minute 43
  0.000239935929904778,                   !- Value Until Time 43
  9,                                      !- Hour 44
  45,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.00251932726399997,                    !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.00503865452799995,                    !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  0.00755798179199992,                    !- Value Until Time 47
  10,                                     !- Hour 48
  24,                                     !- Minute 48
  0.0100773090559999,                     !- Value Until Time 48
  10,                                     !- Hour 49
  34,                                     !- Minute 49
  0.0125966363199999,                     !- Value Until Time 49
  10,                                     !- Hour 50
  44,                                     !- Minute 50
  0.0151159635839998,                     !- Value Until Time 50
  10,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0151159635839999,                     !- Value Until Time 51
  10,                                     !- Hour 52
  54,                                     !- Minute 52
  0.0133999000853333,                     !- Value Until Time 52
  11,                                     !- Hour 53
  4,                                      !- Minute 53
  0.0116838365866666,                     !- Value Until Time 53
  11,                                     !- Hour 54
  14,                                     !- Minute 54
  0.00996777308799996,                    !- Value Until Time 54
  11,                                     !- Hour 55
  24,                                     !- Minute 55
  0.00825170958933331,                    !- Value Until Time 55
  11,                                     !- Hour 56
  34,                                     !- Minute 56
  0.00653564609066666,                    !- Value Until Time 56
  11,                                     !- Hour 57
  44,                                     !- Minute 57
  0.00481958259200002,                    !- Value Until Time 57
  11,                                     !- Hour 58
  45,                                     !- Minute 58
  0.00481958259199998,                    !- Value Until Time 58
  11,                                     !- Hour 59
  54,                                     !- Minute 59
  0.00401631882666665,                    !- Value Until Time 59
  12,                                     !- Hour 60
  4,                                      !- Minute 60
  0.00321305506133332,                    !- Value Until Time 60
  12,                                     !- Hour 61
  14,                                     !- Minute 61
  0.002409791296,                         !- Value Until Time 61
  12,                                     !- Hour 62
  24,                                     !- Minute 62
  0.00160652753066667,                    !- Value Until Time 62
  12,                                     !- Hour 63
  34,                                     !- Minute 63
  0.000803263765333344,                   !- Value Until Time 63
  12,                                     !- Hour 64
  44,                                     !- Minute 64
  1.71225970007071e-17,                   !- Value Until Time 64
  12,                                     !- Hour 65
  45,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  12,                                     !- Hour 66
  54,                                     !- Minute 66
  0.0039798068373333,                     !- Value Until Time 66
  13,                                     !- Hour 67
  4,                                      !- Minute 67
  0.0079596136746666,                     !- Value Until Time 67
  13,                                     !- Hour 68
  14,                                     !- Minute 68
  0.0119394205119999,                     !- Value Until Time 68
  13,                                     !- Hour 69
  24,                                     !- Minute 69
  0.0159192273493332,                     !- Value Until Time 69
  13,                                     !- Hour 70
  34,                                     !- Minute 70
  0.0198990341866665,                     !- Value Until Time 70
  13,                                     !- Hour 71
  44,                                     !- Minute 71
  0.0238788410239998,                     !- Value Until Time 71
  13,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0238788410239999,                     !- Value Until Time 72
  13,                                     !- Hour 73
  54,                                     !- Minute 73
  0.0212499777919999,                     !- Value Until Time 73
  14,                                     !- Hour 74
  4,                                      !- Minute 74
  0.0186211145599999,                     !- Value Until Time 74
  14,                                     !- Hour 75
  14,                                     !- Minute 75
  0.015992251328,                         !- Value Until Time 75
  14,                                     !- Hour 76
  24,                                     !- Minute 76
  0.013363388096,                         !- Value Until Time 76
  14,                                     !- Hour 77
  34,                                     !- Minute 77
  0.010734524864,                         !- Value Until Time 77
  14,                                     !- Hour 78
  44,                                     !- Minute 78
  0.00810566163200003,                    !- Value Until Time 78
  14,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00810566163199997,                    !- Value Until Time 79
  14,                                     !- Hour 80
  54,                                     !- Minute 80
  0.0103589729737142,                     !- Value Until Time 80
  15,                                     !- Hour 81
  4,                                      !- Minute 81
  0.0126122843154285,                     !- Value Until Time 81
  15,                                     !- Hour 82
  14,                                     !- Minute 82
  0.0148655956571428,                     !- Value Until Time 82
  15,                                     !- Hour 83
  24,                                     !- Minute 83
  0.017118906998857,                      !- Value Until Time 83
  15,                                     !- Hour 84
  34,                                     !- Minute 84
  0.0193722183405713,                     !- Value Until Time 84
  15,                                     !- Hour 85
  37,                                     !- Minute 85
  0.0199355461759999,                     !- Value Until Time 85
  15,                                     !- Hour 86
  47,                                     !- Minute 86
  0.0193513543466666,                     !- Value Until Time 86
  15,                                     !- Hour 87
  57,                                     !- Minute 87
  0.0187671625173332,                     !- Value Until Time 87
  16,                                     !- Hour 88
  7,                                      !- Minute 88
  0.0181829706879999,                     !- Value Until Time 88
  16,                                     !- Hour 89
  17,                                     !- Minute 89
  0.0175987788586666,                     !- Value Until Time 89
  16,                                     !- Hour 90
  27,                                     !- Minute 90
  0.0170145870293332,                     !- Value Until Time 90
  16,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0168685390719999,                     !- Value Until Time 91
  16,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0177083148266666,                     !- Value Until Time 92
  16,                                     !- Hour 93
  50,                                     !- Minute 93
  0.0185480905813332,                     !- Value Until Time 93
  17,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0193878663359999,                     !- Value Until Time 94
  17,                                     !- Hour 95
  10,                                     !- Minute 95
  0.0202276420906666,                     !- Value Until Time 95
  17,                                     !- Hour 96
  20,                                     !- Minute 96
  0.0210674178453333,                     !- Value Until Time 96
  17,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0219071935999999,                     !- Value Until Time 97
  17,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0215785856959999,                     !- Value Until Time 98
  17,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0212499777919999,                     !- Value Until Time 99
  18,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0209213698879999,                     !- Value Until Time 100
  18,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0205927619839999,                     !- Value Until Time 101
  18,                                     !- Hour 102
  20,                                     !- Minute 102
  0.0202641540799999,                     !- Value Until Time 102
  18,                                     !- Hour 103
  30,                                     !- Minute 103
  0.0199355461759999,                     !- Value Until Time 103
  18,                                     !- Hour 104
  40,                                     !- Minute 104
  0.0166129551466666,                     !- Value Until Time 104
  18,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0132903641173332,                     !- Value Until Time 105
  19,                                     !- Hour 106
  0,                                      !- Minute 106
  0.00996777308799988,                    !- Value Until Time 106
  19,                                     !- Hour 107
  10,                                     !- Minute 107
  0.00664518205866654,                    !- Value Until Time 107
  19,                                     !- Hour 108
  20,                                     !- Minute 108
  0.0033225910293332,                     !- Value Until Time 108
  19,                                     !- Hour 109
  30,                                     !- Minute 109
  0,                                      !- Value Until Time 109
  19,                                     !- Hour 110
  40,                                     !- Minute 110
  0.000839775754666669,                   !- Value Until Time 110
  19,                                     !- Hour 111
  50,                                     !- Minute 111
  0.00167955150933334,                    !- Value Until Time 111
  20,                                     !- Hour 112
  0,                                      !- Minute 112
  0.00251932726400001,                    !- Value Until Time 112
  20,                                     !- Hour 113
  10,                                     !- Minute 113
  0.00335910301866668,                    !- Value Until Time 113
  20,                                     !- Hour 114
  20,                                     !- Minute 114
  0.00419887877333335,                    !- Value Until Time 114
  20,                                     !- Hour 115
  30,                                     !- Minute 115
  0.00503865452799998,                    !- Value Until Time 115
  20,                                     !- Hour 116
  40,                                     !- Minute 116
  0.00419887877333331,                    !- Value Until Time 116
  20,                                     !- Hour 117
  50,                                     !- Minute 117
  0.00335910301866664,                    !- Value Until Time 117
  21,                                     !- Hour 118
  0,                                      !- Minute 118
  0.00251932726399997,                    !- Value Until Time 118
  21,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0016795515093333,                     !- Value Until Time 119
  21,                                     !- Hour 120
  20,                                     !- Minute 120
  0.000839775754666633,                   !- Value Until Time 120
  21,                                     !- Hour 121
  30,                                     !- Minute 121
  0,                                      !- Value Until Time 121
  24,                                     !- Hour 122
  0,                                      !- Minute 122
  0;                                      !- Value Until Time 122

OS:Schedule:Ruleset,
  {80ec5a99-dc0c-4f89-b8ee-58845aff5b83}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {061ba11e-3bbe-4560-8746-7c5b502cf8cc}, !- Default Day Schedule Name
  {30fa8456-a7cd-44f7-aa92-b5b64f18432d}, !- Summer Design Day Schedule Name
  {62f34f13-cf1b-4232-977d-8dbd765538fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1c14c15b-6f2d-4e62-a319-c70f949de877}, !- Handle
  {80ec5a99-dc0c-4f89-b8ee-58845aff5b83}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.12959999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:12:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:12:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {061ba11e-3bbe-4560-8746-7c5b502cf8cc}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {30fa8456-a7cd-44f7-aa92-b5b64f18432d}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62f34f13-cf1b-4232-977d-8dbd765538fa}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2dc97f2-505b-4a9e-973a-04de41c3da37}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {80ec5a99-dc0c-4f89-b8ee-58845aff5b83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d7661b2-5f9f-4e0a-a87c-6e4cdfaa4187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d7661b2-5f9f-4e0a-a87c-6e4cdfaa4187}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {9ead00f5-ac8c-485f-ad2c-b2b0d9896c44}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {80ec5a99-dc0c-4f89-b8ee-58845aff5b83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6395aa34-dee2-4c50-ae38-b87f4e0d06a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6395aa34-dee2-4c50-ae38-b87f4e0d06a4}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {54373152-23b7-4f97-ab6b-b1bc4f807714}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22e2ba0b-cf61-4234-bd6e-19eceafc988a}, !- Default Day Schedule Name
  {5a96e800-faf9-4347-8835-c3bf7ea7312a}, !- Summer Design Day Schedule Name
  {bc5a29d6-896c-478a-b1bb-7048f2893209}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1593c8e2-63ae-4e93-9018-1a283b2647b9}, !- Handle
  {54373152-23b7-4f97-ab6b-b1bc4f807714}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.12959999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:12:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:12:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22e2ba0b-cf61-4234-bd6e-19eceafc988a}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {5a96e800-faf9-4347-8835-c3bf7ea7312a}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc5a29d6-896c-478a-b1bb-7048f2893209}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b564c11-5a27-4859-b1f9-ff69138e7d2c}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {54373152-23b7-4f97-ab6b-b1bc4f807714}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f86aeac-233f-4b46-8eb6-b6e642932132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f86aeac-233f-4b46-8eb6-b6e642932132}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {21aa6b96-491e-4c1a-ad70-c061cae63a54}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {54373152-23b7-4f97-ab6b-b1bc4f807714}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5924ca8a-88ad-408f-bd64-6f0c3add25f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5924ca8a-88ad-408f-bd64-6f0c3add25f1}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {fc35834b-42d4-49e1-b7c1-921c8af9f85d}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {50c167d9-c680-4624-b23a-4a5f54b547d4}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {fc35834b-42d4-49e1-b7c1-921c8af9f85d}, !- Electric Equipment Definition Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space or SpaceType Name
  {26d569de-fac6-4c6c-ad43-8040cac8e1e4}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b695962b-cfe8-4cf9-8b46-bd358ba734d5}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {0781f482-d659-480a-b501-366ece69e5ac}, !- Handle
  Parking Areas and Drives,               !- Name
  {b695962b-cfe8-4cf9-8b46-bd358ba734d5}, !- Exterior Lights Definition Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17377.3255813953,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {38506209-ccda-465f-8e0b-d4617f08efc7}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {570f1fc4-7bcd-4920-aaf2-8df7d2b313df}, !- Handle
  Building Facades,                       !- Name
  {38506209-ccda-465f-8e0b-d4617f08efc7}, !- Exterior Lights Definition Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4416.72955930063,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f7eef1b9-80b4-460a-86b8-80947bb4129c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d067d2f7-7adb-4505-ab77-abdd73398ef0}, !- Handle
  Main Entries,                           !- Name
  {f7eef1b9-80b4-460a-86b8-80947bb4129c}, !- Exterior Lights Definition Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14.4,                                   !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {652566bd-1e4e-4c69-82c4-bbff1aa96640}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {12353b0b-7ef2-46bb-baee-ac299504f61e}, !- Handle
  Other Doors,                            !- Name
  {652566bd-1e4e-4c69-82c4-bbff1aa96640}, !- Exterior Lights Definition Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.81999999999997,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  {8a5b2e5b-21c0-43cd-b0ef-d92f636485b8}, !- Default Day Schedule Name
  {9440abfa-e9d1-44c5-853d-2eaa08bd1c71}, !- Summer Design Day Schedule Name
  {ca91c398-d977-41d6-93bc-e4d45a83448a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a5b2e5b-21c0-43cd-b0ef-d92f636485b8}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ca91c398-d977-41d6-93bc-e4d45a83448a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9440abfa-e9d1-44c5-853d-2eaa08bd1c71}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {13bfc636-7355-4f42-948f-ce27a5589daa}, !- Handle
  Schedule Rule 19,                       !- Name
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b188a49-c1d5-45f4-89e8-b340eda701e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b188a49-c1d5-45f4-89e8-b340eda701e9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {b867c5be-7893-4ff5-ac28-267e301c8e94}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {c8f8fd2d-b843-4520-9033-f236c2b4becc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0468293279987396,                     !- Maximum Flow Rate {m3/s}
  {e32512c1-dd7c-4858-8734-b660bbd950e7}, !- Air Inlet Node Name
  {4615cec2-e5ba-41a8-93bd-a42c39ef14e3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9cb4a3c7-ef6a-423d-8987-1d67dc02b2e3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ca617831-1637-4fb3-971e-b70b1067418f}, !- Inlet Port
  {e32512c1-dd7c-4858-8734-b660bbd950e7}; !- Outlet Port

OS:Connection,
  {ca617831-1637-4fb3-971e-b70b1067418f}, !- Handle
  {3592990b-feca-4b60-87c3-f0f0d4532a1c}, !- Source Object
  2,                                      !- Outlet Port
  {9cb4a3c7-ef6a-423d-8987-1d67dc02b2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32512c1-dd7c-4858-8734-b660bbd950e7}, !- Handle
  {9cb4a3c7-ef6a-423d-8987-1d67dc02b2e3}, !- Source Object
  3,                                      !- Outlet Port
  {c8f8fd2d-b843-4520-9033-f236c2b4becc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0114a167-f2c8-43c2-9312-2ad048424dee}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4615cec2-e5ba-41a8-93bd-a42c39ef14e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4615cec2-e5ba-41a8-93bd-a42c39ef14e3}, !- Handle
  {c8f8fd2d-b843-4520-9033-f236c2b4becc}, !- Source Object
  7,                                      !- Outlet Port
  {0114a167-f2c8-43c2-9312-2ad048424dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aabf0cf5-d898-467e-b508-5a2ab2c697f7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0415259696327287,                     !- Maximum Flow Rate {m3/s}
  {034cd648-516f-41d8-83c2-2a2ea421fc79}, !- Air Inlet Node Name
  {e24940af-c79a-46c8-803a-a38aaf7e248d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c3e08a5a-f51b-4703-ad43-64d2a94c7d14}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {4c702151-b2ac-4eed-81ad-0c3ff6835433}, !- Inlet Port
  {034cd648-516f-41d8-83c2-2a2ea421fc79}; !- Outlet Port

OS:Connection,
  {4c702151-b2ac-4eed-81ad-0c3ff6835433}, !- Handle
  {e8407dfc-b22a-4961-9cc4-348366f3c892}, !- Source Object
  2,                                      !- Outlet Port
  {c3e08a5a-f51b-4703-ad43-64d2a94c7d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034cd648-516f-41d8-83c2-2a2ea421fc79}, !- Handle
  {c3e08a5a-f51b-4703-ad43-64d2a94c7d14}, !- Source Object
  3,                                      !- Outlet Port
  {aabf0cf5-d898-467e-b508-5a2ab2c697f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03d2f0fa-5075-46d2-9546-9600a9bbd73b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e24940af-c79a-46c8-803a-a38aaf7e248d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e24940af-c79a-46c8-803a-a38aaf7e248d}, !- Handle
  {aabf0cf5-d898-467e-b508-5a2ab2c697f7}, !- Source Object
  7,                                      !- Outlet Port
  {03d2f0fa-5075-46d2-9546-9600a9bbd73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {61e52f86-57e2-4af5-801c-28d35cf7f861}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0468293279987397,                     !- Maximum Flow Rate {m3/s}
  {9c64f5a3-dc30-4743-88aa-d4a4b32dd5e8}, !- Air Inlet Node Name
  {b94bed62-0f2c-4ee7-928f-82ee58510b68}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9d598248-66e3-451e-9871-f2c810d07622}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {565bd5bc-435a-498e-b690-cca8dc7bd74c}, !- Inlet Port
  {9c64f5a3-dc30-4743-88aa-d4a4b32dd5e8}; !- Outlet Port

OS:Connection,
  {565bd5bc-435a-498e-b690-cca8dc7bd74c}, !- Handle
  {f093ed5d-07c1-4588-a328-57e1ebfb2771}, !- Source Object
  2,                                      !- Outlet Port
  {9d598248-66e3-451e-9871-f2c810d07622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c64f5a3-dc30-4743-88aa-d4a4b32dd5e8}, !- Handle
  {9d598248-66e3-451e-9871-f2c810d07622}, !- Source Object
  3,                                      !- Outlet Port
  {61e52f86-57e2-4af5-801c-28d35cf7f861}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4f9a153-98a1-4c52-9f7d-cecf16972ffa}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b94bed62-0f2c-4ee7-928f-82ee58510b68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b94bed62-0f2c-4ee7-928f-82ee58510b68}, !- Handle
  {61e52f86-57e2-4af5-801c-28d35cf7f861}, !- Source Object
  7,                                      !- Outlet Port
  {c4f9a153-98a1-4c52-9f7d-cecf16972ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {39c9d288-6a55-45b6-8aab-3a6bde769802}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {aacd33a7-6c88-4352-b71e-f806994375eb}, !- Default Day Schedule Name
  {f099d936-fcd1-46e5-ad3e-0669fd524ae0}, !- Summer Design Day Schedule Name
  {ffd5c4cb-53e0-4fbb-8e15-37195f4b13c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aacd33a7-6c88-4352-b71e-f806994375eb}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.00624999999999999,                    !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.025,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  39,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  3,                                      !- Hour 9
  49,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  59,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  4,                                      !- Hour 11
  9,                                      !- Minute 11
  0.0625,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  19,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  4,                                      !- Hour 13
  29,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  39,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  49,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.09375,                                !- Value Until Time 16
  5,                                      !- Hour 17
  10,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  20,                                     !- Minute 18
  0.10625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  40,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  50,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.13125,                                !- Value Until Time 22
  6,                                      !- Hour 23
  10,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  20,                                     !- Minute 24
  0.14375,                                !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  40,                                     !- Minute 27
  0.196666666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  50,                                     !- Minute 28
  0.243333333333334,                      !- Value Until Time 28
  8,                                      !- Hour 29
  0,                                      !- Minute 29
  0.29,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  9,                                      !- Minute 30
  0.336666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  19,                                     !- Minute 31
  0.383333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  29,                                     !- Minute 32
  0.43,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  39,                                     !- Minute 33
  0.476666666666666,                      !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  54,                                     !- Minute 35
  0.491666666666667,                      !- Value Until Time 35
  9,                                      !- Hour 36
  4,                                      !- Minute 36
  0.483333333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  14,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  24,                                     !- Minute 38
  0.466666666666667,                      !- Value Until Time 38
  9,                                      !- Hour 39
  34,                                     !- Minute 39
  0.458333333333333,                      !- Value Until Time 39
  9,                                      !- Hour 40
  44,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  9,                                      !- Hour 41
  54,                                     !- Minute 41
  0.441666666666667,                      !- Value Until Time 41
  10,                                     !- Hour 42
  4,                                      !- Minute 42
  0.433333333333333,                      !- Value Until Time 42
  10,                                     !- Hour 43
  14,                                     !- Minute 43
  0.425,                                  !- Value Until Time 43
  10,                                     !- Hour 44
  24,                                     !- Minute 44
  0.416666666666667,                      !- Value Until Time 44
  10,                                     !- Hour 45
  34,                                     !- Minute 45
  0.408333333333334,                      !- Value Until Time 45
  10,                                     !- Hour 46
  44,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  10,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  10,                                     !- Hour 48
  54,                                     !- Minute 48
  0.391666666666667,                      !- Value Until Time 48
  11,                                     !- Hour 49
  4,                                      !- Minute 49
  0.383333333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  14,                                     !- Minute 50
  0.375,                                  !- Value Until Time 50
  11,                                     !- Hour 51
  24,                                     !- Minute 51
  0.366666666666667,                      !- Value Until Time 51
  11,                                     !- Hour 52
  34,                                     !- Minute 52
  0.358333333333333,                      !- Value Until Time 52
  11,                                     !- Hour 53
  44,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  11,                                     !- Hour 54
  54,                                     !- Minute 54
  0.341666666666667,                      !- Value Until Time 54
  12,                                     !- Hour 55
  4,                                      !- Minute 55
  0.333333333333334,                      !- Value Until Time 55
  12,                                     !- Hour 56
  14,                                     !- Minute 56
  0.325,                                  !- Value Until Time 56
  12,                                     !- Hour 57
  24,                                     !- Minute 57
  0.316666666666667,                      !- Value Until Time 57
  12,                                     !- Hour 58
  34,                                     !- Minute 58
  0.308333333333334,                      !- Value Until Time 58
  12,                                     !- Hour 59
  44,                                     !- Minute 59
  0.3,                                    !- Value Until Time 59
  12,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  24,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  14,                                     !- Hour 63
  34,                                     !- Minute 63
  0.333333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  44,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  54,                                     !- Minute 65
  0.366666666666666,                      !- Value Until Time 65
  15,                                     !- Hour 66
  4,                                      !- Minute 66
  0.383333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  14,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  15,                                     !- Hour 68
  15,                                     !- Minute 68
  0.4,                                    !- Value Until Time 68
  15,                                     !- Hour 69
  24,                                     !- Minute 69
  0.466666666666666,                      !- Value Until Time 69
  15,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5,                                    !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  40,                                     !- Minute 72
  0.483333333333333,                      !- Value Until Time 72
  16,                                     !- Hour 73
  50,                                     !- Minute 73
  0.466666666666666,                      !- Value Until Time 73
  17,                                     !- Hour 74
  0,                                      !- Minute 74
  0.45,                                   !- Value Until Time 74
  17,                                     !- Hour 75
  10,                                     !- Minute 75
  0.433333333333333,                      !- Value Until Time 75
  17,                                     !- Hour 76
  20,                                     !- Minute 76
  0.416666666666666,                      !- Value Until Time 76
  17,                                     !- Hour 77
  30,                                     !- Minute 77
  0.4,                                    !- Value Until Time 77
  17,                                     !- Hour 78
  40,                                     !- Minute 78
  0.416666666666667,                      !- Value Until Time 78
  17,                                     !- Hour 79
  50,                                     !- Minute 79
  0.433333333333334,                      !- Value Until Time 79
  18,                                     !- Hour 80
  0,                                      !- Minute 80
  0.45,                                   !- Value Until Time 80
  18,                                     !- Hour 81
  10,                                     !- Minute 81
  0.466666666666667,                      !- Value Until Time 81
  18,                                     !- Hour 82
  20,                                     !- Minute 82
  0.483333333333334,                      !- Value Until Time 82
  18,                                     !- Hour 83
  30,                                     !- Minute 83
  0.5,                                    !- Value Until Time 83
  18,                                     !- Hour 84
  40,                                     !- Minute 84
  0.483333333333333,                      !- Value Until Time 84
  18,                                     !- Hour 85
  50,                                     !- Minute 85
  0.466666666666666,                      !- Value Until Time 85
  19,                                     !- Hour 86
  0,                                      !- Minute 86
  0.45,                                   !- Value Until Time 86
  19,                                     !- Hour 87
  10,                                     !- Minute 87
  0.433333333333333,                      !- Value Until Time 87
  19,                                     !- Hour 88
  20,                                     !- Minute 88
  0.416666666666666,                      !- Value Until Time 88
  19,                                     !- Hour 89
  30,                                     !- Minute 89
  0.4,                                    !- Value Until Time 89
  19,                                     !- Hour 90
  40,                                     !- Minute 90
  0.366666666666666,                      !- Value Until Time 90
  19,                                     !- Hour 91
  50,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  20,                                     !- Hour 92
  0,                                      !- Minute 92
  0.299999999999999,                      !- Value Until Time 92
  20,                                     !- Hour 93
  10,                                     !- Minute 93
  0.266666666666666,                      !- Value Until Time 93
  20,                                     !- Hour 94
  20,                                     !- Minute 94
  0.233333333333332,                      !- Value Until Time 94
  20,                                     !- Hour 95
  30,                                     !- Minute 95
  0.2,                                    !- Value Until Time 95
  20,                                     !- Hour 96
  40,                                     !- Minute 96
  0.208333333333333,                      !- Value Until Time 96
  20,                                     !- Hour 97
  50,                                     !- Minute 97
  0.216666666666667,                      !- Value Until Time 97
  21,                                     !- Hour 98
  0,                                      !- Minute 98
  0.225,                                  !- Value Until Time 98
  21,                                     !- Hour 99
  10,                                     !- Minute 99
  0.233333333333334,                      !- Value Until Time 99
  21,                                     !- Hour 100
  20,                                     !- Minute 100
  0.241666666666667,                      !- Value Until Time 100
  21,                                     !- Hour 101
  30,                                     !- Minute 101
  0.25,                                   !- Value Until Time 101
  21,                                     !- Hour 102
  40,                                     !- Minute 102
  0.208333333333333,                      !- Value Until Time 102
  21,                                     !- Hour 103
  50,                                     !- Minute 103
  0.166666666666666,                      !- Value Until Time 103
  22,                                     !- Hour 104
  0,                                      !- Minute 104
  0.124999999999999,                      !- Value Until Time 104
  22,                                     !- Hour 105
  10,                                     !- Minute 105
  0.0833333333333321,                     !- Value Until Time 105
  22,                                     !- Hour 106
  20,                                     !- Minute 106
  0.0416666666666652,                     !- Value Until Time 106
  22,                                     !- Hour 107
  30,                                     !- Minute 107
  0,                                      !- Value Until Time 107
  24,                                     !- Hour 108
  0,                                      !- Minute 108
  0;                                      !- Value Until Time 108

OS:Schedule:Day,
  {f099d936-fcd1-46e5-ad3e-0669fd524ae0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {741cf295-a083-49c5-a7f2-576517beac1c}, !- Handle
  Schedule Rule 20,                       !- Name
  {39c9d288-6a55-45b6-8aab-3a6bde769802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e61c9dbc-5605-43a9-b57b-eb6d93f89572}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e61c9dbc-5605-43a9-b57b-eb6d93f89572}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.450000000000001,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.525000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.591666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.566666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.558333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.441666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.433333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.425,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  39,                                     !- Minute 29
  0.416666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  49,                                     !- Minute 30
  0.408333333333334,                      !- Value Until Time 30
  8,                                      !- Hour 31
  59,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.433333333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  15,                                     !- Minute 34
  0.45,                                   !- Value Until Time 34
  9,                                      !- Hour 35
  24,                                     !- Minute 35
  0.441666666666667,                      !- Value Until Time 35
  9,                                      !- Hour 36
  34,                                     !- Minute 36
  0.433333333333333,                      !- Value Until Time 36
  9,                                      !- Hour 37
  44,                                     !- Minute 37
  0.425,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  54,                                     !- Minute 38
  0.416666666666667,                      !- Value Until Time 38
  10,                                     !- Hour 39
  4,                                      !- Minute 39
  0.408333333333334,                      !- Value Until Time 39
  10,                                     !- Hour 40
  14,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  24,                                     !- Minute 42
  0.391666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  34,                                     !- Minute 43
  0.383333333333333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  44,                                     !- Minute 44
  0.375,                                  !- Value Until Time 44
  10,                                     !- Hour 45
  54,                                     !- Minute 45
  0.366666666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  4,                                      !- Minute 46
  0.358333333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  14,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  11,                                     !- Hour 49
  24,                                     !- Minute 49
  0.341666666666667,                      !- Value Until Time 49
  11,                                     !- Hour 50
  34,                                     !- Minute 50
  0.333333333333333,                      !- Value Until Time 50
  11,                                     !- Hour 51
  44,                                     !- Minute 51
  0.325,                                  !- Value Until Time 51
  11,                                     !- Hour 52
  54,                                     !- Minute 52
  0.316666666666667,                      !- Value Until Time 52
  12,                                     !- Hour 53
  4,                                      !- Minute 53
  0.308333333333333,                      !- Value Until Time 53
  12,                                     !- Hour 54
  14,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  12,                                     !- Hour 55
  15,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  15,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  24,                                     !- Minute 57
  0.316666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  34,                                     !- Minute 58
  0.333333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  44,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  54,                                     !- Minute 60
  0.366666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  4,                                      !- Minute 61
  0.383333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  14,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  15,                                     !- Hour 64
  24,                                     !- Minute 64
  0.5,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.55,                                   !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.558333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.566666666666667,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.575,                                  !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.583333333333333,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.591666666666667,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.6,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  40,                                     !- Minute 72
  0.583333333333333,                      !- Value Until Time 72
  16,                                     !- Hour 73
  50,                                     !- Minute 73
  0.566666666666666,                      !- Value Until Time 73
  17,                                     !- Hour 74
  0,                                      !- Minute 74
  0.55,                                   !- Value Until Time 74
  17,                                     !- Hour 75
  10,                                     !- Minute 75
  0.533333333333333,                      !- Value Until Time 75
  17,                                     !- Hour 76
  20,                                     !- Minute 76
  0.516666666666666,                      !- Value Until Time 76
  17,                                     !- Hour 77
  30,                                     !- Minute 77
  0.5,                                    !- Value Until Time 77
  17,                                     !- Hour 78
  40,                                     !- Minute 78
  0.508333333333333,                      !- Value Until Time 78
  17,                                     !- Hour 79
  50,                                     !- Minute 79
  0.516666666666667,                      !- Value Until Time 79
  18,                                     !- Hour 80
  0,                                      !- Minute 80
  0.525,                                  !- Value Until Time 80
  18,                                     !- Hour 81
  10,                                     !- Minute 81
  0.533333333333334,                      !- Value Until Time 81
  18,                                     !- Hour 82
  20,                                     !- Minute 82
  0.541666666666667,                      !- Value Until Time 82
  18,                                     !- Hour 83
  30,                                     !- Minute 83
  0.55,                                   !- Value Until Time 83
  18,                                     !- Hour 84
  40,                                     !- Minute 84
  0.533333333333333,                      !- Value Until Time 84
  18,                                     !- Hour 85
  50,                                     !- Minute 85
  0.516666666666666,                      !- Value Until Time 85
  19,                                     !- Hour 86
  0,                                      !- Minute 86
  0.5,                                    !- Value Until Time 86
  19,                                     !- Hour 87
  10,                                     !- Minute 87
  0.483333333333333,                      !- Value Until Time 87
  19,                                     !- Hour 88
  20,                                     !- Minute 88
  0.466666666666666,                      !- Value Until Time 88
  19,                                     !- Hour 89
  30,                                     !- Minute 89
  0.45,                                   !- Value Until Time 89
  19,                                     !- Hour 90
  40,                                     !- Minute 90
  0.416666666666666,                      !- Value Until Time 90
  19,                                     !- Hour 91
  50,                                     !- Minute 91
  0.383333333333333,                      !- Value Until Time 91
  20,                                     !- Hour 92
  0,                                      !- Minute 92
  0.349999999999999,                      !- Value Until Time 92
  20,                                     !- Hour 93
  10,                                     !- Minute 93
  0.316666666666666,                      !- Value Until Time 93
  20,                                     !- Hour 94
  20,                                     !- Minute 94
  0.283333333333332,                      !- Value Until Time 94
  20,                                     !- Hour 95
  30,                                     !- Minute 95
  0.25,                                   !- Value Until Time 95
  20,                                     !- Hour 96
  40,                                     !- Minute 96
  0.241666666666667,                      !- Value Until Time 96
  20,                                     !- Hour 97
  50,                                     !- Minute 97
  0.233333333333333,                      !- Value Until Time 97
  21,                                     !- Hour 98
  0,                                      !- Minute 98
  0.225,                                  !- Value Until Time 98
  21,                                     !- Hour 99
  10,                                     !- Minute 99
  0.216666666666666,                      !- Value Until Time 99
  21,                                     !- Hour 100
  20,                                     !- Minute 100
  0.208333333333333,                      !- Value Until Time 100
  21,                                     !- Hour 101
  30,                                     !- Minute 101
  0.2,                                    !- Value Until Time 101
  21,                                     !- Hour 102
  40,                                     !- Minute 102
  0.166666666666666,                      !- Value Until Time 102
  21,                                     !- Hour 103
  50,                                     !- Minute 103
  0.133333333333333,                      !- Value Until Time 103
  22,                                     !- Hour 104
  0,                                      !- Minute 104
  0.0999999999999993,                     !- Value Until Time 104
  22,                                     !- Hour 105
  10,                                     !- Minute 105
  0.0666666666666657,                     !- Value Until Time 105
  22,                                     !- Hour 106
  20,                                     !- Minute 106
  0.0333333333333321,                     !- Value Until Time 106
  22,                                     !- Hour 107
  30,                                     !- Minute 107
  0,                                      !- Value Until Time 107
  24,                                     !- Hour 108
  0,                                      !- Minute 108
  0;                                      !- Value Until Time 108

OS:Schedule:Day,
  {ffd5c4cb-53e0-4fbb-8e15-37195f4b13c7}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {8c5de294-37db-473a-9d25-27b079f3d605}, !- Handle
  Schedule Rule 21,                       !- Name
  {39c9d288-6a55-45b6-8aab-3a6bde769802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a4798bf-3a5d-4622-9004-672eb5f3870e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a4798bf-3a5d-4622-9004-672eb5f3870e}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0583333333333333,                     !- Value Until Time 8
  4,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0666666666666667,                     !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333333,                     !- Value Until Time 11
  4,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666667,                     !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  10,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  20,                                     !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  40,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  5,                                      !- Hour 18
  50,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.15,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  10,                                     !- Minute 21
  0.208333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  20,                                     !- Minute 22
  0.266666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  40,                                     !- Minute 24
  0.383333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  50,                                     !- Minute 25
  0.441666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.490476190476191,                      !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.480952380952381,                      !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.471428571428572,                      !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.461904761904762,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.452380952380953,                      !- Value Until Time 31
  8,                                      !- Hour 32
  52,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  9,                                      !- Hour 34
  54,                                     !- Minute 34
  0.491666666666667,                      !- Value Until Time 34
  10,                                     !- Hour 35
  4,                                      !- Minute 35
  0.483333333333333,                      !- Value Until Time 35
  10,                                     !- Hour 36
  14,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  24,                                     !- Minute 37
  0.466666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  34,                                     !- Minute 38
  0.458333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  44,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  54,                                     !- Minute 41
  0.441666666666667,                      !- Value Until Time 41
  11,                                     !- Hour 42
  4,                                      !- Minute 42
  0.433333333333333,                      !- Value Until Time 42
  11,                                     !- Hour 43
  14,                                     !- Minute 43
  0.425,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  24,                                     !- Minute 44
  0.416666666666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  34,                                     !- Minute 45
  0.408333333333334,                      !- Value Until Time 45
  11,                                     !- Hour 46
  44,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  45,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  54,                                     !- Minute 49
  0.391666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  4,                                      !- Minute 50
  0.383333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  14,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  24,                                     !- Minute 52
  0.366666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  34,                                     !- Minute 53
  0.358333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  44,                                     !- Minute 54
  0.35,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  54,                                     !- Minute 56
  0.358333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  4,                                      !- Minute 57
  0.366666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  14,                                     !- Minute 58
  0.375,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  24,                                     !- Minute 59
  0.383333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  34,                                     !- Minute 60
  0.391666666666666,                      !- Value Until Time 60
  14,                                     !- Hour 61
  44,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  14,                                     !- Hour 63
  54,                                     !- Minute 63
  0.428571428571428,                      !- Value Until Time 63
  15,                                     !- Hour 64
  4,                                      !- Minute 64
  0.457142857142857,                      !- Value Until Time 64
  15,                                     !- Hour 65
  14,                                     !- Minute 65
  0.485714285714285,                      !- Value Until Time 65
  15,                                     !- Hour 66
  24,                                     !- Minute 66
  0.514285714285714,                      !- Value Until Time 66
  15,                                     !- Hour 67
  34,                                     !- Minute 67
  0.542857142857142,                      !- Value Until Time 67
  15,                                     !- Hour 68
  37,                                     !- Minute 68
  0.55,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  47,                                     !- Minute 69
  0.540476190476191,                      !- Value Until Time 69
  15,                                     !- Hour 70
  57,                                     !- Minute 70
  0.530952380952381,                      !- Value Until Time 70
  16,                                     !- Hour 71
  7,                                      !- Minute 71
  0.521428571428571,                      !- Value Until Time 71
  16,                                     !- Hour 72
  17,                                     !- Minute 72
  0.511904761904762,                      !- Value Until Time 72
  16,                                     !- Hour 73
  27,                                     !- Minute 73
  0.502380952380952,                      !- Value Until Time 73
  16,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5,                                    !- Value Until Time 74
  16,                                     !- Hour 75
  40,                                     !- Minute 75
  0.508333333333333,                      !- Value Until Time 75
  16,                                     !- Hour 76
  50,                                     !- Minute 76
  0.516666666666667,                      !- Value Until Time 76
  17,                                     !- Hour 77
  0,                                      !- Minute 77
  0.525,                                  !- Value Until Time 77
  17,                                     !- Hour 78
  10,                                     !- Minute 78
  0.533333333333334,                      !- Value Until Time 78
  17,                                     !- Hour 79
  20,                                     !- Minute 79
  0.541666666666667,                      !- Value Until Time 79
  17,                                     !- Hour 80
  30,                                     !- Minute 80
  0.55,                                   !- Value Until Time 80
  17,                                     !- Hour 81
  40,                                     !- Minute 81
  0.525,                                  !- Value Until Time 81
  17,                                     !- Hour 82
  50,                                     !- Minute 82
  0.5,                                    !- Value Until Time 82
  18,                                     !- Hour 83
  0,                                      !- Minute 83
  0.474999999999999,                      !- Value Until Time 83
  18,                                     !- Hour 84
  10,                                     !- Minute 84
  0.449999999999999,                      !- Value Until Time 84
  18,                                     !- Hour 85
  20,                                     !- Minute 85
  0.424999999999999,                      !- Value Until Time 85
  18,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4,                                    !- Value Until Time 86
  18,                                     !- Hour 87
  40,                                     !- Minute 87
  0.383333333333333,                      !- Value Until Time 87
  18,                                     !- Hour 88
  50,                                     !- Minute 88
  0.366666666666666,                      !- Value Until Time 88
  19,                                     !- Hour 89
  0,                                      !- Minute 89
  0.35,                                   !- Value Until Time 89
  19,                                     !- Hour 90
  10,                                     !- Minute 90
  0.333333333333333,                      !- Value Until Time 90
  19,                                     !- Hour 91
  20,                                     !- Minute 91
  0.316666666666666,                      !- Value Until Time 91
  19,                                     !- Hour 92
  30,                                     !- Minute 92
  0.3,                                    !- Value Until Time 92
  19,                                     !- Hour 93
  40,                                     !- Minute 93
  0.283333333333333,                      !- Value Until Time 93
  19,                                     !- Hour 94
  50,                                     !- Minute 94
  0.266666666666666,                      !- Value Until Time 94
  20,                                     !- Hour 95
  0,                                      !- Minute 95
  0.25,                                   !- Value Until Time 95
  20,                                     !- Hour 96
  10,                                     !- Minute 96
  0.233333333333333,                      !- Value Until Time 96
  20,                                     !- Hour 97
  20,                                     !- Minute 97
  0.216666666666666,                      !- Value Until Time 97
  20,                                     !- Hour 98
  30,                                     !- Minute 98
  0.2,                                    !- Value Until Time 98
  20,                                     !- Hour 99
  40,                                     !- Minute 99
  0.166666666666666,                      !- Value Until Time 99
  20,                                     !- Hour 100
  50,                                     !- Minute 100
  0.133333333333333,                      !- Value Until Time 100
  21,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0999999999999993,                     !- Value Until Time 101
  21,                                     !- Hour 102
  10,                                     !- Minute 102
  0.0666666666666657,                     !- Value Until Time 102
  21,                                     !- Hour 103
  20,                                     !- Minute 103
  0.0333333333333321,                     !- Value Until Time 103
  21,                                     !- Hour 104
  30,                                     !- Minute 104
  0,                                      !- Value Until Time 104
  24,                                     !- Hour 105
  0,                                      !- Minute 105
  0;                                      !- Value Until Time 105

OS:WaterUse:Connections,
  {31229909-9813-4b77-bdbc-a6f7505b93a5}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.36gpm at 180F, !- Name
  {cf2ff8e2-057c-4582-b5e7-a42773413205}, !- Inlet Node Name
  {e4beb32e-f534-419c-a80b-106d34d64306}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {388dd98c-7577-4ea3-baeb-ce7ba85266b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ca6886a-caec-4491-9450-c17a03735682}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.36gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.28753871611941e-05,                   !- Peak Flow Rate {m3/s}
  {29509865-b38f-4c2d-8d05-263b586bff46}, !- Target Temperature Schedule Name
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Sensible Fraction Schedule Name
  {900bc68d-41e5-45b5-905d-03f68162faa6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {efc055f0-aa49-4476-a610-0bd5f3898ac8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc055f0-aa49-4476-a610-0bd5f3898ac8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {900bc68d-41e5-45b5-905d-03f68162faa6}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {0caffae9-d7c7-4f19-8d5f-b4d8d0fab195}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0caffae9-d7c7-4f19-8d5f-b4d8d0fab195}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29509865-b38f-4c2d-8d05-263b586bff46}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {f96394c6-3d0c-4b3b-b215-5e687ec08470}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f96394c6-3d0c-4b3b-b215-5e687ec08470}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {388dd98c-7577-4ea3-baeb-ce7ba85266b2}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.36gpm at 180F, !- Name
  {4ca6886a-caec-4491-9450-c17a03735682}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39c9d288-6a55-45b6-8aab-3a6bde769802}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7179851b-cda3-4dac-b17b-ee3660165b45}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 140F, !- Name
  {2a179054-272e-4044-83e6-c43c9b86978c}, !- Inlet Node Name
  {f5a42532-e6ba-417e-a74f-145838e21813}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3207c3a-27df-47e2-b6b6-740f62b71b36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d8f869f-879d-45ed-be17-62d313b67088}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.24gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.52502581074627e-05,                   !- Peak Flow Rate {m3/s}
  {23689647-f5e9-4acc-8c24-c6fa828157ec}, !- Target Temperature Schedule Name
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Sensible Fraction Schedule Name
  {900bc68d-41e5-45b5-905d-03f68162faa6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23689647-f5e9-4acc-8c24-c6fa828157ec}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {bd203e3c-dcab-4ecf-9e21-023266e8cbce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd203e3c-dcab-4ecf-9e21-023266e8cbce}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f3207c3a-27df-47e2-b6b6-740f62b71b36}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.24gpm at 140F, !- Name
  {3d8f869f-879d-45ed-be17-62d313b67088}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {39c9d288-6a55-45b6-8aab-3a6bde769802}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a7867c6-6386-4a4c-b777-1e2e0874af33}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {621d443e-f2da-4223-8203-0c868ce571bc}, !- Plant Side Inlet Node Name
  {14c588a4-7639-4dfc-85ee-3166cdd8c91d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e2f5b3d4-1ef3-4f94-8906-03e63163ad02}, !- Demand Side Inlet Node Name
  {720377c5-10a7-4525-8cd5-c7f62fdef612}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9565849b-41ec-4a9a-b967-cbe9b18da19e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Demand Mixer Name
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Demand Splitter Name
  {0831e7cc-c1c3-4e88-ac89-d8043fa0ffc3}, !- Supply Mixer Name
  {9886565b-fbcd-4a47-8074-8c8a6363d56a}; !- Supply Splitter Name

OS:Node,
  {8e059821-3030-4aa4-a277-97490e151026}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {621d443e-f2da-4223-8203-0c868ce571bc}, !- Inlet Port
  {66d415ee-e5db-450a-94c7-2866f6e2673b}; !- Outlet Port

OS:Node,
  {5a7867c6-6386-4a4c-b777-1e2e0874af33}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {d26a2342-c799-49f3-a071-3a7f260ce375}, !- Inlet Port
  {14c588a4-7639-4dfc-85ee-3166cdd8c91d}; !- Outlet Port

OS:Node,
  {578d5032-b421-4a9c-8aeb-bb356c32348a}, !- Handle
  40gal NaturalGas Water Heater - 23kBtu/hr Supply Inlet Water Node, !- Name
  {4d986576-8641-4376-be6d-b39d1759fa95}, !- Inlet Port
  {0faa56bf-da83-462e-9ab2-f8b79630ca82}; !- Outlet Port

OS:Connector:Mixer,
  {0831e7cc-c1c3-4e88-ac89-d8043fa0ffc3}, !- Handle
  Connector Mixer 1,                      !- Name
  {5b968634-291f-44e4-ab25-298275f4b766}, !- Outlet Branch Name
  {9dea600e-8ada-4c18-9165-a47e02d23f66}, !- Inlet Branch Name 1
  {924e825b-e9d6-4bc6-a0db-172625d80c0b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9886565b-fbcd-4a47-8074-8c8a6363d56a}, !- Handle
  Connector Splitter 1,                   !- Name
  {e32cd7d5-6a43-4f8f-acc4-401892fcd90a}, !- Inlet Branch Name
  {4d986576-8641-4376-be6d-b39d1759fa95}, !- Outlet Branch Name 1
  {1edfb65b-e48f-427c-bbe5-e5c7ad62bd54}; !- Outlet Branch Name 2

OS:Connection,
  {621d443e-f2da-4223-8203-0c868ce571bc}, !- Handle
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Source Object
  14,                                     !- Outlet Port
  {8e059821-3030-4aa4-a277-97490e151026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d986576-8641-4376-be6d-b39d1759fa95}, !- Handle
  {9886565b-fbcd-4a47-8074-8c8a6363d56a}, !- Source Object
  3,                                      !- Outlet Port
  {578d5032-b421-4a9c-8aeb-bb356c32348a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c588a4-7639-4dfc-85ee-3166cdd8c91d}, !- Handle
  {5a7867c6-6386-4a4c-b777-1e2e0874af33}, !- Source Object
  3,                                      !- Outlet Port
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e6883975-abc3-4afc-a7c3-1ef90abcb1e4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {e2f5b3d4-1ef3-4f94-8906-03e63163ad02}, !- Inlet Port
  {89422ec4-6cf3-4912-8cca-786893a62b9e}; !- Outlet Port

OS:Node,
  {ae656933-ab7f-4eb0-8af9-cbc4084b5293}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {6787de92-ba06-4079-b5f1-d85ce4ff1f26}, !- Inlet Port
  {720377c5-10a7-4525-8cd5-c7f62fdef612}; !- Outlet Port

OS:Node,
  {39cd29b6-c69b-489c-b0c7-f69ef23649c4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {22b811ab-726f-43e4-b10e-f47a44caef59}, !- Inlet Port
  {22570bf1-53df-4cbb-96ee-99a95cd52afb}; !- Outlet Port

OS:Connector:Mixer,
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Handle
  Connector Mixer 2,                      !- Name
  {48fbeefe-3b35-4efe-98e6-a4f7b9954bdc}, !- Outlet Branch Name
  {b778bc12-768c-43db-998c-02a3d5649340}, !- Inlet Branch Name 1
  {6f67bfb6-02bb-4ec2-89dc-1f0eee10dc3f}, !- Inlet Branch Name 2
  {b1bd77c7-5587-4f35-9b4a-ab04ae5fe90e}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Handle
  Connector Splitter 2,                   !- Name
  {e8d96d76-67e9-4de6-a26f-06814058a2f9}, !- Inlet Branch Name
  {22b811ab-726f-43e4-b10e-f47a44caef59}, !- Outlet Branch Name 1
  {d28043f9-7b8a-4370-acd5-6b592c1b2d37}, !- Outlet Branch Name 2
  {5db7df46-e1f9-4c3f-88ef-c5efe3cc5868}; !- Outlet Branch Name 3

OS:Connection,
  {e2f5b3d4-1ef3-4f94-8906-03e63163ad02}, !- Handle
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Source Object
  17,                                     !- Outlet Port
  {e6883975-abc3-4afc-a7c3-1ef90abcb1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b811ab-726f-43e4-b10e-f47a44caef59}, !- Handle
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Source Object
  3,                                      !- Outlet Port
  {39cd29b6-c69b-489c-b0c7-f69ef23649c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720377c5-10a7-4525-8cd5-c7f62fdef612}, !- Handle
  {ae656933-ab7f-4eb0-8af9-cbc4084b5293}, !- Source Object
  3,                                      !- Outlet Port
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5e2c3589-3a21-4ecb-b3cc-cf7a9eb7fcef}, !- Handle
  {682ff23e-9759-42e8-ba05-6447181b2f83}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9565849b-41ec-4a9a-b967-cbe9b18da19e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4fa17508-7f85-4475-827f-6229e73c71f6}, !- Schedule Type Limits Name
  {54da81b6-3b6b-463f-87bb-9890776b8446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54da81b6-3b6b-463f-87bb-9890776b8446}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4fa17508-7f85-4475-827f-6229e73c71f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48f4f440-cbc1-4574-8c66-62d1ed4d0599}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Schedule Name
  {5a7867c6-6386-4a4c-b777-1e2e0874af33}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9a629e5d-fae4-4d11-99ee-8f0951a11a14}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {66d415ee-e5db-450a-94c7-2866f6e2673b}, !- Inlet Node Name
  {21da3296-9653-4847-9d3a-81179fd7f32f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1f0542b6-bd69-43bb-a0d6-2840a8a65a33}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {21da3296-9653-4847-9d3a-81179fd7f32f}, !- Inlet Port
  {e32cd7d5-6a43-4f8f-acc4-401892fcd90a}; !- Outlet Port

OS:Connection,
  {66d415ee-e5db-450a-94c7-2866f6e2673b}, !- Handle
  {8e059821-3030-4aa4-a277-97490e151026}, !- Source Object
  3,                                      !- Outlet Port
  {9a629e5d-fae4-4d11-99ee-8f0951a11a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21da3296-9653-4847-9d3a-81179fd7f32f}, !- Handle
  {9a629e5d-fae4-4d11-99ee-8f0951a11a14}, !- Source Object
  3,                                      !- Outlet Port
  {1f0542b6-bd69-43bb-a0d6-2840a8a65a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32cd7d5-6a43-4f8f-acc4-401892fcd90a}, !- Handle
  {1f0542b6-bd69-43bb-a0d6-2840a8a65a33}, !- Source Object
  3,                                      !- Outlet Port
  {9886565b-fbcd-4a47-8074-8c8a6363d56a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {331777af-8f09-48cb-b59f-5d5ba79546ec}, !- Handle
  40gal NaturalGas Water Heater - 23kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6694.52971218319,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5d5906c1-226f-43ea-911e-2a4861cdb420}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0faa56bf-da83-462e-9ab2-f8b79630ca82}, !- Use Side Inlet Node Name
  {c5d060b8-16f3-4dff-b63e-1c20f69620b3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b140b0dc-9d23-42a3-836e-ca1fdd439d39}, !- Handle
  {331777af-8f09-48cb-b59f-5d5ba79546ec}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5d5906c1-226f-43ea-911e-2a4861cdb420}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {a4a1924b-886c-486d-8726-47aa04f13733}, !- Schedule Type Limits Name
  {f466a80a-5249-43f3-9152-10eed2161914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f466a80a-5249-43f3-9152-10eed2161914}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {a4a1924b-886c-486d-8726-47aa04f13733}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d9166ce7-be19-48b6-980d-5119d952f8b4}, !- Handle
  40gal NaturalGas Water Heater - 23kBtu/hr Supply Outlet Water Node, !- Name
  {c5d060b8-16f3-4dff-b63e-1c20f69620b3}, !- Inlet Port
  {9dea600e-8ada-4c18-9165-a47e02d23f66}; !- Outlet Port

OS:Connection,
  {0faa56bf-da83-462e-9ab2-f8b79630ca82}, !- Handle
  {578d5032-b421-4a9c-8aeb-bb356c32348a}, !- Source Object
  3,                                      !- Outlet Port
  {331777af-8f09-48cb-b59f-5d5ba79546ec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c5d060b8-16f3-4dff-b63e-1c20f69620b3}, !- Handle
  {331777af-8f09-48cb-b59f-5d5ba79546ec}, !- Source Object
  32,                                     !- Outlet Port
  {d9166ce7-be19-48b6-980d-5119d952f8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dea600e-8ada-4c18-9165-a47e02d23f66}, !- Handle
  {d9166ce7-be19-48b6-980d-5119d952f8b4}, !- Source Object
  3,                                      !- Outlet Port
  {0831e7cc-c1c3-4e88-ac89-d8043fa0ffc3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f3bef539-181b-4267-9454-4e9d28a15add}, !- Handle
  {331777af-8f09-48cb-b59f-5d5ba79546ec}; !- Object Name

OS:Schedule:Ruleset,
  {3ab58c02-e062-489f-abf5-096374fac170}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {7a0992be-6fbf-48db-96d3-f41b75f3ca2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0992be-6fbf-48db-96d3-f41b75f3ca2a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {37a3d830-7e8c-4db3-96cd-d95823c1358e}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6f238ac-e44f-4758-9390-ff84bd869259}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {37a3d830-7e8c-4db3-96cd-d95823c1358e}; !- Layer 1

OS:Pipe:Indoor,
  {16a366be-9c29-4aa4-9818-c55c6eaf761c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {a6f238ac-e44f-4758-9390-ff84bd869259}, !- Construction
  {89422ec4-6cf3-4912-8cca-786893a62b9e}, !- Fluid Inlet Node
  {b29b28da-251a-4df4-9853-d22eeb1e4aa9}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {039f6739-8ebc-42a8-ae23-9419fc8a2560}, !- Ambient Temperature Schedule
  {3ab58c02-e062-489f-abf5-096374fac170}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {170d339c-c82a-4269-9a82-18d6ea79b213}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {b29b28da-251a-4df4-9853-d22eeb1e4aa9}, !- Inlet Port
  {e8d96d76-67e9-4de6-a26f-06814058a2f9}; !- Outlet Port

OS:Connection,
  {89422ec4-6cf3-4912-8cca-786893a62b9e}, !- Handle
  {e6883975-abc3-4afc-a7c3-1ef90abcb1e4}, !- Source Object
  3,                                      !- Outlet Port
  {16a366be-9c29-4aa4-9818-c55c6eaf761c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b29b28da-251a-4df4-9853-d22eeb1e4aa9}, !- Handle
  {16a366be-9c29-4aa4-9818-c55c6eaf761c}, !- Source Object
  4,                                      !- Outlet Port
  {170d339c-c82a-4269-9a82-18d6ea79b213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d96d76-67e9-4de6-a26f-06814058a2f9}, !- Handle
  {170d339c-c82a-4269-9a82-18d6ea79b213}, !- Source Object
  3,                                      !- Outlet Port
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9a67280-3f0a-40a9-8580-b5158dd5fd65}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5499a587-8d68-4d56-bb24-9cece9878e41}, !- Inlet Node Name
  {a896c333-db29-4b9b-ada7-e2ecda6a3e9c}; !- Outlet Node Name

OS:Node,
  {62424d8b-3b24-4052-b9a2-6563c8cc14fb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1edfb65b-e48f-427c-bbe5-e5c7ad62bd54}, !- Inlet Port
  {5499a587-8d68-4d56-bb24-9cece9878e41}; !- Outlet Port

OS:Connection,
  {1edfb65b-e48f-427c-bbe5-e5c7ad62bd54}, !- Handle
  {9886565b-fbcd-4a47-8074-8c8a6363d56a}, !- Source Object
  4,                                      !- Outlet Port
  {62424d8b-3b24-4052-b9a2-6563c8cc14fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82b583b9-2abf-46bb-9129-f8b858b0f49c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a896c333-db29-4b9b-ada7-e2ecda6a3e9c}, !- Inlet Port
  {924e825b-e9d6-4bc6-a0db-172625d80c0b}; !- Outlet Port

OS:Connection,
  {5499a587-8d68-4d56-bb24-9cece9878e41}, !- Handle
  {62424d8b-3b24-4052-b9a2-6563c8cc14fb}, !- Source Object
  3,                                      !- Outlet Port
  {e9a67280-3f0a-40a9-8580-b5158dd5fd65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a896c333-db29-4b9b-ada7-e2ecda6a3e9c}, !- Handle
  {e9a67280-3f0a-40a9-8580-b5158dd5fd65}, !- Source Object
  3,                                      !- Outlet Port
  {82b583b9-2abf-46bb-9129-f8b858b0f49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924e825b-e9d6-4bc6-a0db-172625d80c0b}, !- Handle
  {82b583b9-2abf-46bb-9129-f8b858b0f49c}, !- Source Object
  3,                                      !- Outlet Port
  {0831e7cc-c1c3-4e88-ac89-d8043fa0ffc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71652951-1c34-44b5-b283-12ccfc8ad280}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {22570bf1-53df-4cbb-96ee-99a95cd52afb}, !- Inlet Node Name
  {db2d2d76-d43e-44f6-b552-7d7acbb4f551}; !- Outlet Node Name

OS:Node,
  {474ebc7b-661b-48cc-b051-ad81fea65611}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {db2d2d76-d43e-44f6-b552-7d7acbb4f551}, !- Inlet Port
  {b778bc12-768c-43db-998c-02a3d5649340}; !- Outlet Port

OS:Connection,
  {22570bf1-53df-4cbb-96ee-99a95cd52afb}, !- Handle
  {39cd29b6-c69b-489c-b0c7-f69ef23649c4}, !- Source Object
  3,                                      !- Outlet Port
  {71652951-1c34-44b5-b283-12ccfc8ad280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2d2d76-d43e-44f6-b552-7d7acbb4f551}, !- Handle
  {71652951-1c34-44b5-b283-12ccfc8ad280}, !- Source Object
  3,                                      !- Outlet Port
  {474ebc7b-661b-48cc-b051-ad81fea65611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b778bc12-768c-43db-998c-02a3d5649340}, !- Handle
  {474ebc7b-661b-48cc-b051-ad81fea65611}, !- Source Object
  3,                                      !- Outlet Port
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa101ac4-1cde-46ca-a1e2-9db2820b6b82}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {569de8aa-9896-4e24-8812-3964593db272}, !- Inlet Node Name
  {d26a2342-c799-49f3-a071-3a7f260ce375}; !- Outlet Node Name

OS:Node,
  {a1ac3dfb-ea3f-4ecf-bf5d-d49dd5f3d068}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5b968634-291f-44e4-ab25-298275f4b766}, !- Inlet Port
  {569de8aa-9896-4e24-8812-3964593db272}; !- Outlet Port

OS:Connection,
  {5b968634-291f-44e4-ab25-298275f4b766}, !- Handle
  {0831e7cc-c1c3-4e88-ac89-d8043fa0ffc3}, !- Source Object
  2,                                      !- Outlet Port
  {a1ac3dfb-ea3f-4ecf-bf5d-d49dd5f3d068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569de8aa-9896-4e24-8812-3964593db272}, !- Handle
  {a1ac3dfb-ea3f-4ecf-bf5d-d49dd5f3d068}, !- Source Object
  3,                                      !- Outlet Port
  {aa101ac4-1cde-46ca-a1e2-9db2820b6b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26a2342-c799-49f3-a071-3a7f260ce375}, !- Handle
  {aa101ac4-1cde-46ca-a1e2-9db2820b6b82}, !- Source Object
  3,                                      !- Outlet Port
  {5a7867c6-6386-4a4c-b777-1e2e0874af33}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32c027e1-f597-415a-bbb1-0cabc17316e3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a62b23cc-5147-4a75-98c3-ea7c1cbb12e8}, !- Inlet Node Name
  {6787de92-ba06-4079-b5f1-d85ce4ff1f26}; !- Outlet Node Name

OS:Node,
  {8ae922dd-d3a1-479c-8c12-ab3025c04e48}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {48fbeefe-3b35-4efe-98e6-a4f7b9954bdc}, !- Inlet Port
  {a62b23cc-5147-4a75-98c3-ea7c1cbb12e8}; !- Outlet Port

OS:Connection,
  {48fbeefe-3b35-4efe-98e6-a4f7b9954bdc}, !- Handle
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Source Object
  2,                                      !- Outlet Port
  {8ae922dd-d3a1-479c-8c12-ab3025c04e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62b23cc-5147-4a75-98c3-ea7c1cbb12e8}, !- Handle
  {8ae922dd-d3a1-479c-8c12-ab3025c04e48}, !- Source Object
  3,                                      !- Outlet Port
  {32c027e1-f597-415a-bbb1-0cabc17316e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6787de92-ba06-4079-b5f1-d85ce4ff1f26}, !- Handle
  {32c027e1-f597-415a-bbb1-0cabc17316e3}, !- Source Object
  3,                                      !- Outlet Port
  {ae656933-ab7f-4eb0-8af9-cbc4084b5293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8403bbc-84a9-430a-9327-7b98fa22bb12}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 140F Inlet Water Node, !- Name
  {d28043f9-7b8a-4370-acd5-6b592c1b2d37}, !- Inlet Port
  {2a179054-272e-4044-83e6-c43c9b86978c}; !- Outlet Port

OS:Connection,
  {d28043f9-7b8a-4370-acd5-6b592c1b2d37}, !- Handle
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Source Object
  4,                                      !- Outlet Port
  {c8403bbc-84a9-430a-9327-7b98fa22bb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98eee426-bb25-4291-9dbd-fb7a710a6b8a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.24gpm at 140F Outlet Water Node, !- Name
  {f5a42532-e6ba-417e-a74f-145838e21813}, !- Inlet Port
  {6f67bfb6-02bb-4ec2-89dc-1f0eee10dc3f}; !- Outlet Port

OS:Connection,
  {2a179054-272e-4044-83e6-c43c9b86978c}, !- Handle
  {c8403bbc-84a9-430a-9327-7b98fa22bb12}, !- Source Object
  3,                                      !- Outlet Port
  {7179851b-cda3-4dac-b17b-ee3660165b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a42532-e6ba-417e-a74f-145838e21813}, !- Handle
  {7179851b-cda3-4dac-b17b-ee3660165b45}, !- Source Object
  3,                                      !- Outlet Port
  {98eee426-bb25-4291-9dbd-fb7a710a6b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f67bfb6-02bb-4ec2-89dc-1f0eee10dc3f}, !- Handle
  {98eee426-bb25-4291-9dbd-fb7a710a6b8a}, !- Source Object
  3,                                      !- Outlet Port
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8d5db6ee-f3df-413a-b6b6-fe03e3029270}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e356f3d4-104f-4250-852d-943e379dc4bf}, !- Plant Side Inlet Node Name
  {f24f3da2-d71b-4267-b34a-a5dc6065bc37}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5e198982-7dbb-4e7e-a508-ab43fc28845c}, !- Demand Side Inlet Node Name
  {275eddab-0a39-413d-b86f-b0c73dd01fb6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3690b2c1-14f3-4f20-b3b8-6ea5a93bd8cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Demand Mixer Name
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Demand Splitter Name
  {c8999fbf-2bc0-4da9-8bc7-9809e4c724ad}, !- Supply Mixer Name
  {58526dd1-a1d8-4728-96d7-6eaa2e291d64}; !- Supply Splitter Name

OS:Node,
  {53be8736-c5d3-4fba-ae03-10419c5db344}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {e356f3d4-104f-4250-852d-943e379dc4bf}, !- Inlet Port
  {f4bef31c-ab03-4458-8b94-f0419724f3a3}; !- Outlet Port

OS:Node,
  {8d5db6ee-f3df-413a-b6b6-fe03e3029270}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {100d7cfa-9542-4667-b501-3b02637f9503}, !- Inlet Port
  {f24f3da2-d71b-4267-b34a-a5dc6065bc37}; !- Outlet Port

OS:Node,
  {16e7e29f-bae7-4847-8c5a-a415983863aa}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {cccbcdfe-73da-4ca2-a19e-e058bc1d208d}, !- Inlet Port
  {cc33aadc-68b7-47ca-8b51-f24d11ec26ed}; !- Outlet Port

OS:Connector:Mixer,
  {c8999fbf-2bc0-4da9-8bc7-9809e4c724ad}, !- Handle
  Connector Mixer 3,                      !- Name
  {281c6c51-8f7a-49c6-9055-c52bda99ebbc}, !- Outlet Branch Name
  {8b1cc566-0ae7-46f5-b236-efb47bebed00}, !- Inlet Branch Name 1
  {3f5c4850-41dd-4ff0-ac61-b1ca0a137a04}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {58526dd1-a1d8-4728-96d7-6eaa2e291d64}, !- Handle
  Connector Splitter 3,                   !- Name
  {6d9786bb-03ee-4885-bf83-96f11255d21d}, !- Inlet Branch Name
  {cccbcdfe-73da-4ca2-a19e-e058bc1d208d}, !- Outlet Branch Name 1
  {0bd5ec97-1de5-478b-8b8b-1bf099b9e4e5}; !- Outlet Branch Name 2

OS:Connection,
  {e356f3d4-104f-4250-852d-943e379dc4bf}, !- Handle
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Source Object
  14,                                     !- Outlet Port
  {53be8736-c5d3-4fba-ae03-10419c5db344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccbcdfe-73da-4ca2-a19e-e058bc1d208d}, !- Handle
  {58526dd1-a1d8-4728-96d7-6eaa2e291d64}, !- Source Object
  3,                                      !- Outlet Port
  {16e7e29f-bae7-4847-8c5a-a415983863aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24f3da2-d71b-4267-b34a-a5dc6065bc37}, !- Handle
  {8d5db6ee-f3df-413a-b6b6-fe03e3029270}, !- Source Object
  3,                                      !- Outlet Port
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7565596c-b49d-4354-9168-7d8c44b9232f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {5e198982-7dbb-4e7e-a508-ab43fc28845c}, !- Inlet Port
  {ca4320a9-7e78-4e33-9be5-b05fa4e733ff}; !- Outlet Port

OS:Node,
  {53b098e5-b5e9-4841-b0c4-a2bc6d1e377a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {76ed790b-9bd6-4299-a90d-d40ee15ba375}, !- Inlet Port
  {275eddab-0a39-413d-b86f-b0c73dd01fb6}; !- Outlet Port

OS:Node,
  {22ef80cd-0f00-4293-b50a-13ecbfca0103}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {78123896-8cf4-464f-ade3-aff878335f52}, !- Inlet Port
  {81acd9b7-dc2d-406d-a2cd-228588bc4802}; !- Outlet Port

OS:Connector:Mixer,
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Handle
  Connector Mixer 4,                      !- Name
  {53c0f141-8e36-439d-95f8-081278833fe4}, !- Outlet Branch Name
  {a75f4a1c-a94d-42c8-8351-564c31228339}, !- Inlet Branch Name 1
  {4a1d9e07-28fc-4053-adc2-2978e6744cbc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Handle
  Connector Splitter 4,                   !- Name
  {27201bbf-b007-4406-9ab3-fb5b2aed989c}, !- Inlet Branch Name
  {78123896-8cf4-464f-ade3-aff878335f52}, !- Outlet Branch Name 1
  {c515adbe-b8aa-4a6f-8913-f0204ee536ef}; !- Outlet Branch Name 2

OS:Connection,
  {5e198982-7dbb-4e7e-a508-ab43fc28845c}, !- Handle
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Source Object
  17,                                     !- Outlet Port
  {7565596c-b49d-4354-9168-7d8c44b9232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78123896-8cf4-464f-ade3-aff878335f52}, !- Handle
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Source Object
  3,                                      !- Outlet Port
  {22ef80cd-0f00-4293-b50a-13ecbfca0103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275eddab-0a39-413d-b86f-b0c73dd01fb6}, !- Handle
  {53b098e5-b5e9-4841-b0c4-a2bc6d1e377a}, !- Source Object
  3,                                      !- Outlet Port
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3373ef96-df64-43b1-9d6a-fc80e0f37045}, !- Handle
  {a791ddd4-d35b-4321-97be-edfd9549252d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3690b2c1-14f3-4f20-b3b8-6ea5a93bd8cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {3fe7ddee-dd25-424f-b842-b184bb27be01}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83d07e7d-ea55-40a6-80ee-817f712cb11e}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {3fe7ddee-dd25-424f-b842-b184bb27be01}, !- Schedule Type Limits Name
  {6302dc01-65b2-4c38-bacf-c2e86f45c012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6302dc01-65b2-4c38-bacf-c2e86f45c012}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {3fe7ddee-dd25-424f-b842-b184bb27be01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {54479ede-678d-48cb-90e4-da0e0b391784}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {83d07e7d-ea55-40a6-80ee-817f712cb11e}, !- Schedule Name
  {8d5db6ee-f3df-413a-b6b6-fe03e3029270}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3121f8e7-1845-4a5d-9ca6-309c5b5a811f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {16e860b0-57a4-4a84-b6e9-326a82196442}, !- Inlet Node Name
  {0f8ad51f-eb00-49ca-a3dd-0ef68c0d369c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c53dd607-a535-47dc-9017-84038bc93882}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {0f8ad51f-eb00-49ca-a3dd-0ef68c0d369c}, !- Inlet Port
  {6d9786bb-03ee-4885-bf83-96f11255d21d}; !- Outlet Port

OS:Connection,
  {0f8ad51f-eb00-49ca-a3dd-0ef68c0d369c}, !- Handle
  {3121f8e7-1845-4a5d-9ca6-309c5b5a811f}, !- Source Object
  3,                                      !- Outlet Port
  {c53dd607-a535-47dc-9017-84038bc93882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9786bb-03ee-4885-bf83-96f11255d21d}, !- Handle
  {c53dd607-a535-47dc-9017-84038bc93882}, !- Source Object
  3,                                      !- Outlet Port
  {58526dd1-a1d8-4728-96d7-6eaa2e291d64}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c5d02611-f771-4ef6-8730-5863d519423a}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {83d07e7d-ea55-40a6-80ee-817f712cb11e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1285.34970473917,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {74142c22-865b-4a56-9dc3-1766e6004239}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cc33aadc-68b7-47ca-8b51-f24d11ec26ed}, !- Use Side Inlet Node Name
  {86c37dc5-a934-4660-86f7-6362e66e73f4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {af70a34c-ca56-49e0-8b4a-97b908b5442c}, !- Handle
  {c5d02611-f771-4ef6-8730-5863d519423a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {74142c22-865b-4a56-9dc3-1766e6004239}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {3fe7ddee-dd25-424f-b842-b184bb27be01}, !- Schedule Type Limits Name
  {a226ef5e-3331-4c84-a9b1-144b4e6b8287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a226ef5e-3331-4c84-a9b1-144b4e6b8287}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {3fe7ddee-dd25-424f-b842-b184bb27be01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4ccdaef7-7cfd-41fb-8162-05e949478701}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {86c37dc5-a934-4660-86f7-6362e66e73f4}, !- Inlet Port
  {8b1cc566-0ae7-46f5-b236-efb47bebed00}; !- Outlet Port

OS:Connection,
  {cc33aadc-68b7-47ca-8b51-f24d11ec26ed}, !- Handle
  {16e7e29f-bae7-4847-8c5a-a415983863aa}, !- Source Object
  3,                                      !- Outlet Port
  {c5d02611-f771-4ef6-8730-5863d519423a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {86c37dc5-a934-4660-86f7-6362e66e73f4}, !- Handle
  {c5d02611-f771-4ef6-8730-5863d519423a}, !- Source Object
  32,                                     !- Outlet Port
  {4ccdaef7-7cfd-41fb-8162-05e949478701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1cc566-0ae7-46f5-b236-efb47bebed00}, !- Handle
  {4ccdaef7-7cfd-41fb-8162-05e949478701}, !- Source Object
  3,                                      !- Outlet Port
  {c8999fbf-2bc0-4da9-8bc7-9809e4c724ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d265cef6-a025-402e-a7c1-e936e046bc8e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f37da069-dc50-4928-a0d2-4131256d76fa}, !- Inlet Node Name
  {e360cce5-9db4-4b18-bda9-392a07e57d99}; !- Outlet Node Name

OS:Node,
  {0b34bc45-884b-4a51-800a-526614422560}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {0bd5ec97-1de5-478b-8b8b-1bf099b9e4e5}, !- Inlet Port
  {f37da069-dc50-4928-a0d2-4131256d76fa}; !- Outlet Port

OS:Connection,
  {0bd5ec97-1de5-478b-8b8b-1bf099b9e4e5}, !- Handle
  {58526dd1-a1d8-4728-96d7-6eaa2e291d64}, !- Source Object
  4,                                      !- Outlet Port
  {0b34bc45-884b-4a51-800a-526614422560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3564ca1a-8f55-4dfe-b41c-19feed75f6ba}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e360cce5-9db4-4b18-bda9-392a07e57d99}, !- Inlet Port
  {3f5c4850-41dd-4ff0-ac61-b1ca0a137a04}; !- Outlet Port

OS:Connection,
  {f37da069-dc50-4928-a0d2-4131256d76fa}, !- Handle
  {0b34bc45-884b-4a51-800a-526614422560}, !- Source Object
  3,                                      !- Outlet Port
  {d265cef6-a025-402e-a7c1-e936e046bc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e360cce5-9db4-4b18-bda9-392a07e57d99}, !- Handle
  {d265cef6-a025-402e-a7c1-e936e046bc8e}, !- Source Object
  3,                                      !- Outlet Port
  {3564ca1a-8f55-4dfe-b41c-19feed75f6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5c4850-41dd-4ff0-ac61-b1ca0a137a04}, !- Handle
  {3564ca1a-8f55-4dfe-b41c-19feed75f6ba}, !- Source Object
  3,                                      !- Outlet Port
  {c8999fbf-2bc0-4da9-8bc7-9809e4c724ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d9096d79-ba86-474d-ae46-9fd8bbfd5e93}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {81acd9b7-dc2d-406d-a2cd-228588bc4802}, !- Inlet Node Name
  {9ae57536-2eba-4248-8e60-326f5deb34ae}; !- Outlet Node Name

OS:Node,
  {a294ab94-e34b-4770-a287-1e2a75d58489}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {9ae57536-2eba-4248-8e60-326f5deb34ae}, !- Inlet Port
  {a75f4a1c-a94d-42c8-8351-564c31228339}; !- Outlet Port

OS:Connection,
  {81acd9b7-dc2d-406d-a2cd-228588bc4802}, !- Handle
  {22ef80cd-0f00-4293-b50a-13ecbfca0103}, !- Source Object
  3,                                      !- Outlet Port
  {d9096d79-ba86-474d-ae46-9fd8bbfd5e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae57536-2eba-4248-8e60-326f5deb34ae}, !- Handle
  {d9096d79-ba86-474d-ae46-9fd8bbfd5e93}, !- Source Object
  3,                                      !- Outlet Port
  {a294ab94-e34b-4770-a287-1e2a75d58489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75f4a1c-a94d-42c8-8351-564c31228339}, !- Handle
  {a294ab94-e34b-4770-a287-1e2a75d58489}, !- Source Object
  3,                                      !- Outlet Port
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f5df156-e185-492c-9ac4-26748a68e1c9}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {71bf7523-2f49-4ee3-8777-1652e7d63cc2}, !- Inlet Node Name
  {100d7cfa-9542-4667-b501-3b02637f9503}; !- Outlet Node Name

OS:Node,
  {ee71a778-21fb-49a3-b4f9-223b82a7d48d}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {281c6c51-8f7a-49c6-9055-c52bda99ebbc}, !- Inlet Port
  {71bf7523-2f49-4ee3-8777-1652e7d63cc2}; !- Outlet Port

OS:Connection,
  {281c6c51-8f7a-49c6-9055-c52bda99ebbc}, !- Handle
  {c8999fbf-2bc0-4da9-8bc7-9809e4c724ad}, !- Source Object
  2,                                      !- Outlet Port
  {ee71a778-21fb-49a3-b4f9-223b82a7d48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bf7523-2f49-4ee3-8777-1652e7d63cc2}, !- Handle
  {ee71a778-21fb-49a3-b4f9-223b82a7d48d}, !- Source Object
  3,                                      !- Outlet Port
  {7f5df156-e185-492c-9ac4-26748a68e1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100d7cfa-9542-4667-b501-3b02637f9503}, !- Handle
  {7f5df156-e185-492c-9ac4-26748a68e1c9}, !- Source Object
  3,                                      !- Outlet Port
  {8d5db6ee-f3df-413a-b6b6-fe03e3029270}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {27cc5893-4a11-45ed-a844-03a4a34f6079}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ca4320a9-7e78-4e33-9be5-b05fa4e733ff}, !- Inlet Node Name
  {9b259c79-acc8-458b-b390-50cca95ee699}; !- Outlet Node Name

OS:Node,
  {8ac008f0-e9bc-4f9e-bfb2-3471adc54050}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {9b259c79-acc8-458b-b390-50cca95ee699}, !- Inlet Port
  {27201bbf-b007-4406-9ab3-fb5b2aed989c}; !- Outlet Port

OS:Connection,
  {ca4320a9-7e78-4e33-9be5-b05fa4e733ff}, !- Handle
  {7565596c-b49d-4354-9168-7d8c44b9232f}, !- Source Object
  3,                                      !- Outlet Port
  {27cc5893-4a11-45ed-a844-03a4a34f6079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b259c79-acc8-458b-b390-50cca95ee699}, !- Handle
  {27cc5893-4a11-45ed-a844-03a4a34f6079}, !- Source Object
  3,                                      !- Outlet Port
  {8ac008f0-e9bc-4f9e-bfb2-3471adc54050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27201bbf-b007-4406-9ab3-fb5b2aed989c}, !- Handle
  {8ac008f0-e9bc-4f9e-bfb2-3471adc54050}, !- Source Object
  3,                                      !- Outlet Port
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b228bd1-89b5-432c-b9f0-044dbd076722}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d6ca2782-f80c-404e-a223-d89d8f2bda01}, !- Inlet Node Name
  {76ed790b-9bd6-4299-a90d-d40ee15ba375}; !- Outlet Node Name

OS:Node,
  {c8b9e7d0-a839-4fe2-9166-938e7532a207}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {53c0f141-8e36-439d-95f8-081278833fe4}, !- Inlet Port
  {d6ca2782-f80c-404e-a223-d89d8f2bda01}; !- Outlet Port

OS:Connection,
  {53c0f141-8e36-439d-95f8-081278833fe4}, !- Handle
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Source Object
  2,                                      !- Outlet Port
  {c8b9e7d0-a839-4fe2-9166-938e7532a207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ca2782-f80c-404e-a223-d89d8f2bda01}, !- Handle
  {c8b9e7d0-a839-4fe2-9166-938e7532a207}, !- Source Object
  3,                                      !- Outlet Port
  {9b228bd1-89b5-432c-b9f0-044dbd076722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ed790b-9bd6-4299-a90d-d40ee15ba375}, !- Handle
  {9b228bd1-89b5-432c-b9f0-044dbd076722}, !- Source Object
  3,                                      !- Outlet Port
  {53b098e5-b5e9-4841-b0c4-a2bc6d1e377a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {98ef484e-f071-4535-a409-e9f992d8c38b}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {a92baa15-0f6d-4356-b423-553db4ae95e0}, !- Loop Demand Side Inlet Node
  {1eab9598-79ce-4056-a6b1-b3bdd3600997}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {f4bef31c-ab03-4458-8b94-f0419724f3a3}, !- Loop Supply Side Inlet Node
  {493db92f-87be-4b63-9885-cc0df1a31b2e}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {630872d4-4ca6-4fb0-bec1-1958b660ed77}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {493db92f-87be-4b63-9885-cc0df1a31b2e}, !- Inlet Port
  {16e860b0-57a4-4a84-b6e9-326a82196442}; !- Outlet Port

OS:Connection,
  {f4bef31c-ab03-4458-8b94-f0419724f3a3}, !- Handle
  {53be8736-c5d3-4fba-ae03-10419c5db344}, !- Source Object
  3,                                      !- Outlet Port
  {98ef484e-f071-4535-a409-e9f992d8c38b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {493db92f-87be-4b63-9885-cc0df1a31b2e}, !- Handle
  {98ef484e-f071-4535-a409-e9f992d8c38b}, !- Source Object
  7,                                      !- Outlet Port
  {630872d4-4ca6-4fb0-bec1-1958b660ed77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e860b0-57a4-4a84-b6e9-326a82196442}, !- Handle
  {630872d4-4ca6-4fb0-bec1-1958b660ed77}, !- Source Object
  3,                                      !- Outlet Port
  {3121f8e7-1845-4a5d-9ca6-309c5b5a811f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c13b172f-0991-4ee0-93f1-5a4fd90ce799}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {5db7df46-e1f9-4c3f-88ef-c5efe3cc5868}, !- Inlet Port
  {a92baa15-0f6d-4356-b423-553db4ae95e0}; !- Outlet Port

OS:Connection,
  {5db7df46-e1f9-4c3f-88ef-c5efe3cc5868}, !- Handle
  {503c0648-2ff7-496e-979f-30434b9b6986}, !- Source Object
  5,                                      !- Outlet Port
  {c13b172f-0991-4ee0-93f1-5a4fd90ce799}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496682bb-c1fa-4c67-9699-a1aa7a760809}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {1eab9598-79ce-4056-a6b1-b3bdd3600997}, !- Inlet Port
  {e8f800b0-e01a-4c73-95bd-30f7f528ab5d}; !- Outlet Port

OS:Connection,
  {a92baa15-0f6d-4356-b423-553db4ae95e0}, !- Handle
  {c13b172f-0991-4ee0-93f1-5a4fd90ce799}, !- Source Object
  3,                                      !- Outlet Port
  {98ef484e-f071-4535-a409-e9f992d8c38b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1eab9598-79ce-4056-a6b1-b3bdd3600997}, !- Handle
  {98ef484e-f071-4535-a409-e9f992d8c38b}, !- Source Object
  4,                                      !- Outlet Port
  {496682bb-c1fa-4c67-9699-a1aa7a760809}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {491ca8ca-13f7-4bc4-8957-a1d1ae874281}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {e8f800b0-e01a-4c73-95bd-30f7f528ab5d}, !- Inlet Node
  {bbd0529c-3a4a-485e-8403-fa7d3eec71d9}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {92fca395-abf9-4d9a-9f23-57f01cb89f67}; !- Source Temperature Schedule Name {C}

OS:Node,
  {3fc3f864-47a1-4fca-87ab-1bfcc6dd8c1b}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {bbd0529c-3a4a-485e-8403-fa7d3eec71d9}, !- Inlet Port
  {b1bd77c7-5587-4f35-9b4a-ab04ae5fe90e}; !- Outlet Port

OS:Connection,
  {e8f800b0-e01a-4c73-95bd-30f7f528ab5d}, !- Handle
  {496682bb-c1fa-4c67-9699-a1aa7a760809}, !- Source Object
  3,                                      !- Outlet Port
  {491ca8ca-13f7-4bc4-8957-a1d1ae874281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd0529c-3a4a-485e-8403-fa7d3eec71d9}, !- Handle
  {491ca8ca-13f7-4bc4-8957-a1d1ae874281}, !- Source Object
  3,                                      !- Outlet Port
  {3fc3f864-47a1-4fca-87ab-1bfcc6dd8c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1bd77c7-5587-4f35-9b4a-ab04ae5fe90e}, !- Handle
  {3fc3f864-47a1-4fca-87ab-1bfcc6dd8c1b}, !- Source Object
  3,                                      !- Outlet Port
  {5bba6e8a-fb8c-4d33-abef-7c7bb66907db}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {0c192ece-3926-406b-96aa-232a1bdf5106}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {92fca395-abf9-4d9a-9f23-57f01cb89f67}, !- Handle
  Mains Water Temperature,                !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {b9d21aa8-4519-4d7e-863d-a132b2dd33d8}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {92fca395-abf9-4d9a-9f23-57f01cb89f67}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {192d9a1c-c173-46e2-9f0f-fcdfc9433563}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {b9d21aa8-4519-4d7e-863d-a132b2dd33d8} = {0c192ece-3926-406b-96aa-232a1bdf5106}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d77375e1-f56c-47af-92ce-6658795b9034}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {192d9a1c-c173-46e2-9f0f-fcdfc9433563}; !- Program Name 1

OS:Node,
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.36gpm at 180F Inlet Water Node, !- Name
  {c515adbe-b8aa-4a6f-8913-f0204ee536ef}, !- Inlet Port
  {cf2ff8e2-057c-4582-b5e7-a42773413205}; !- Outlet Port

OS:Connection,
  {c515adbe-b8aa-4a6f-8913-f0204ee536ef}, !- Handle
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Source Object
  4,                                      !- Outlet Port
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.36gpm at 180F Outlet Water Node, !- Name
  {e4beb32e-f534-419c-a80b-106d34d64306}, !- Inlet Port
  {4a1d9e07-28fc-4053-adc2-2978e6744cbc}; !- Outlet Port

OS:Connection,
  {cf2ff8e2-057c-4582-b5e7-a42773413205}, !- Handle
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Source Object
  3,                                      !- Outlet Port
  {31229909-9813-4b77-bdbc-a6f7505b93a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4beb32e-f534-419c-a80b-106d34d64306}, !- Handle
  {31229909-9813-4b77-bdbc-a6f7505b93a5}, !- Source Object
  3,                                      !- Outlet Port
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1d9e07-28fc-4053-adc2-2978e6744cbc}, !- Handle
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Source Object
  3,                                      !- Outlet Port
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {e10ded4a-5c42-4e4a-be71-ca5fa9a4aa86}, !- Default Day Schedule Name
  {413121b1-c463-4f72-a210-8dfc21609292}, !- Summer Design Day Schedule Name
  {240f2742-9d93-470b-957c-fb68695d775f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e10ded4a-5c42-4e4a-be71-ca5fa9a4aa86}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.106666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.113333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.126666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.165,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.19,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.215,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.24,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.265,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.289999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.29,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.303333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.31,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  24,                                     !- Minute 23
  0.318333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  34,                                     !- Minute 24
  0.326666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  44,                                     !- Minute 25
  0.335,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  54,                                     !- Minute 26
  0.343333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  4,                                      !- Minute 27
  0.351666666666666,                      !- Value Until Time 27
  10,                                     !- Hour 28
  14,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.36,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.36,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.356666666666667,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.353333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  54,                                     !- Minute 34
  0.346666666666667,                      !- Value Until Time 34
  12,                                     !- Hour 35
  4,                                      !- Minute 35
  0.343333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  14,                                     !- Minute 36
  0.34,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.34,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  24,                                     !- Minute 38
  0.341666666666667,                      !- Value Until Time 38
  12,                                     !- Hour 39
  34,                                     !- Minute 39
  0.343333333333333,                      !- Value Until Time 39
  12,                                     !- Hour 40
  44,                                     !- Minute 40
  0.345,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  54,                                     !- Minute 41
  0.346666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  4,                                      !- Minute 42
  0.348333333333333,                      !- Value Until Time 42
  13,                                     !- Hour 43
  14,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  24,                                     !- Minute 45
  0.353333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  34,                                     !- Minute 46
  0.356666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  44,                                     !- Minute 47
  0.36,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  54,                                     !- Minute 48
  0.363333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  4,                                      !- Minute 49
  0.366666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  14,                                     !- Minute 50
  0.37,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.37,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  24,                                     !- Minute 52
  0.365,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  34,                                     !- Minute 53
  0.36,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  44,                                     !- Minute 54
  0.355,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  54,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  4,                                      !- Minute 56
  0.345,                                  !- Value Until Time 56
  15,                                     !- Hour 57
  14,                                     !- Minute 57
  0.34,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  15,                                     !- Minute 58
  0.34,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  24,                                     !- Minute 59
  0.28,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  39,                                     !- Minute 61
  0.253333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  49,                                     !- Minute 62
  0.256666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  59,                                     !- Minute 63
  0.26,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  9,                                      !- Minute 64
  0.263333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  19,                                     !- Minute 65
  0.266666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.27,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  40,                                     !- Minute 67
  0.26,                                   !- Value Until Time 67
  16,                                     !- Hour 68
  50,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.24,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  10,                                     !- Minute 70
  0.23,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  20,                                     !- Minute 71
  0.22,                                   !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.21,                                   !- Value Until Time 72
  17,                                     !- Hour 73
  40,                                     !- Minute 73
  0.201666666666667,                      !- Value Until Time 73
  17,                                     !- Hour 74
  50,                                     !- Minute 74
  0.193333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.185,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  10,                                     !- Minute 76
  0.176666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  20,                                     !- Minute 77
  0.168333333333333,                      !- Value Until Time 77
  18,                                     !- Hour 78
  30,                                     !- Minute 78
  0.16,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.16,                                   !- Value Until Time 79
  19,                                     !- Hour 80
  40,                                     !- Minute 80
  0.15,                                   !- Value Until Time 80
  19,                                     !- Hour 81
  50,                                     !- Minute 81
  0.14,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.13,                                   !- Value Until Time 82
  20,                                     !- Hour 83
  10,                                     !- Minute 83
  0.12,                                   !- Value Until Time 83
  20,                                     !- Hour 84
  20,                                     !- Minute 84
  0.11,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.1,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0833333333333332,                     !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0666666666666664,                     !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0499999999999996,                     !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0333333333333329,                     !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.0166666666666661,                     !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0;                                      !- Value Until Time 92

OS:Schedule:Day,
  {413121b1-c463-4f72-a210-8dfc21609292}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
