  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {046d5fb4-5d15-4cea-9949-84efcd964a71}, !- Handle
  {74986ae9-51d9-455b-9d4d-c9a50ca0af2a}, !- Source Object
  7,                                      !- Outlet Port
  {fe29bf83-08c9-489f-bc46-8df72e65c450}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cef3d2b8-7c59-4cbb-99df-92d95aba7942}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e592802d-8724-400b-837a-ebbf3eb697c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {14682e14-435b-49e8-a094-eeded2b14e7d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {49baf007-0fe9-4651-8f12-19ecc84f4454}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {49baf007-0fe9-4651-8f12-19ecc84f4454}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {909212d5-b2d1-4492-8fbb-a3357d028381}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC OA System, !- Name
  {cef3d2b8-7c59-4cbb-99df-92d95aba7942}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {646f5a09-c8e2-4548-872c-daa57531d7b0}, !- Mixed Air Node Name
  {d79a91f2-b4f8-4b6a-9a96-fd02277a6f99}, !- Outdoor Air Stream Node Name
  {3cb6accf-cff0-44f5-b972-cabc3f624457}, !- Relief Air Stream Node Name
  {36c3e906-a385-448f-a6b8-6028e21e64ff}; !- Return Air Stream Node Name

OS:Node,
  {fb76bbd1-96b2-4e49-8ff4-5fcdac99d1cf}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d79a91f2-b4f8-4b6a-9a96-fd02277a6f99}; !- Outlet Port

OS:Connection,
  {d79a91f2-b4f8-4b6a-9a96-fd02277a6f99}, !- Handle
  {fb76bbd1-96b2-4e49-8ff4-5fcdac99d1cf}, !- Source Object
  3,                                      !- Outlet Port
  {909212d5-b2d1-4492-8fbb-a3357d028381}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5fef883-935f-4985-8c94-c0d8ee7ad2e1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Relief Air Node, !- Name
  {3cb6accf-cff0-44f5-b972-cabc3f624457}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb6accf-cff0-44f5-b972-cabc3f624457}, !- Handle
  {909212d5-b2d1-4492-8fbb-a3357d028381}, !- Source Object
  7,                                      !- Outlet Port
  {c5fef883-935f-4985-8c94-c0d8ee7ad2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0673b6be-a30b-4b88-91d9-b14e99d2daaa}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {646f5a09-c8e2-4548-872c-daa57531d7b0}, !- Inlet Port
  {000015d0-2f95-4406-ac37-b94b39670728}; !- Outlet Port

OS:Connection,
  {36c3e906-a385-448f-a6b8-6028e21e64ff}, !- Handle
  {311a0505-b056-462d-8aec-cf63b101b5e0}, !- Source Object
  3,                                      !- Outlet Port
  {909212d5-b2d1-4492-8fbb-a3357d028381}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {646f5a09-c8e2-4548-872c-daa57531d7b0}, !- Handle
  {909212d5-b2d1-4492-8fbb-a3357d028381}, !- Source Object
  5,                                      !- Outlet Port
  {0673b6be-a30b-4b88-91d9-b14e99d2daaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000015d0-2f95-4406-ac37-b94b39670728}, !- Handle
  {0673b6be-a30b-4b88-91d9-b14e99d2daaa}, !- Source Object
  3,                                      !- Outlet Port
  {74986ae9-51d9-455b-9d4d-c9a50ca0af2a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0efd5ce-233b-4466-b24f-f73dcbb15f00}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ba1994bb-4bc6-4188-88b9-012b94c093c9}, !- Control Zone or Zone List Name
  {1292e87e-4b32-424d-b1b3-5beaefd3c3cb}, !- Cooling Control Zone or Zone List Name
  {86e93281-88f2-4310-b043-da5f95b04a1d}, !- Heating Control Zone or Zone List Name
  {8b020146-d255-4931-b1d3-964345657171}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba1994bb-4bc6-4188-88b9-012b94c093c9}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {1292e87e-4b32-424d-b1b3-5beaefd3c3cb}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {86e93281-88f2-4310-b043-da5f95b04a1d}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b020146-d255-4931-b1d3-964345657171}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3306e5db-bbaa-425f-92b8-3e7ef72bf0c5}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {02064a17-a3c3-44f2-a3b7-fe7412fa72d9}, !- Air Inlet Node Name
  {2d5b5429-e845-4957-8cad-e5b91cb58caa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c697f6d0-ff2e-46df-9588-90bf414fa9d1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top Return Air Node, !- Name
  {86211e2c-d851-452b-9462-046e3513a35b}, !- Inlet Port
  {e2043b27-c572-4d9c-a640-836249fe31fa}; !- Outlet Port

OS:Connection,
  {dd5c7fcd-fb08-420d-a01a-172fd27b05bd}, !- Handle
  {5321f7e0-a07b-4806-985f-f76d93d0ba8c}, !- Source Object
  3,                                      !- Outlet Port
  {619aa548-fbb5-4402-b6c8-437d832bda86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86211e2c-d851-452b-9462-046e3513a35b}, !- Handle
  {2735a483-4073-4bc0-8153-e56d74ba03c6}, !- Source Object
  2,                                      !- Outlet Port
  {c697f6d0-ff2e-46df-9588-90bf414fa9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2043b27-c572-4d9c-a640-836249fe31fa}, !- Handle
  {c697f6d0-ff2e-46df-9588-90bf414fa9d1}, !- Source Object
  3,                                      !- Outlet Port
  {d26c5cec-b4ea-4867-bf4f-8510bdab226d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f271a9c8-6e2c-4c32-815c-18e056aab3fa}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {0c5d4782-da35-4a23-9c67-477cebf23f7e}, !- Inlet Port
  {02064a17-a3c3-44f2-a3b7-fe7412fa72d9}; !- Outlet Port

OS:Connection,
  {0c5d4782-da35-4a23-9c67-477cebf23f7e}, !- Handle
  {a8240715-34e7-4c68-806a-965f15c2835a}, !- Source Object
  3,                                      !- Outlet Port
  {f271a9c8-6e2c-4c32-815c-18e056aab3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02064a17-a3c3-44f2-a3b7-fe7412fa72d9}, !- Handle
  {f271a9c8-6e2c-4c32-815c-18e056aab3fa}, !- Source Object
  3,                                      !- Outlet Port
  {3306e5db-bbaa-425f-92b8-3e7ef72bf0c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d5b5429-e845-4957-8cad-e5b91cb58caa}, !- Handle
  {3306e5db-bbaa-425f-92b8-3e7ef72bf0c5}, !- Source Object
  4,                                      !- Outlet Port
  {5321f7e0-a07b-4806-985f-f76d93d0ba8c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {159f816f-a627-4b93-b0aa-8b2faa49b702}, !- Availability Schedule
  {8137bbd8-b593-4d24-be2b-c9fa28cb13b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b71b997-b2ec-457a-8dda-77fd994063d2}, !- Supply Side Inlet Node Name
  {dca2f505-58a4-445d-8d93-2fb54559862e}, !- Demand Side Outlet Node Name
  {b2d22ae8-7c61-4d04-8166-a5b47b765c56}, !- Demand Side Inlet Node A
  {97228c14-48f3-4c6b-98df-dc2cd3341f31}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c38514a9-bd5a-4758-86d9-fe057deb4954}, !- Demand Mixer Name
  {b62d10e8-14a2-425d-8267-e88ca47ab765}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d5b085a-dddd-45ce-a940-f6bced4cf253}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {0b71b997-b2ec-457a-8dda-77fd994063d2}, !- Inlet Port
  {deeeffda-c73c-4caa-8b0d-6afdee586c26}; !- Outlet Port

OS:Node,
  {0a5c5a97-ba96-4e0f-98d9-0e4708c722fe}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {6989e7ad-9b24-4c26-83cb-60ed4d8018c0}, !- Inlet Port
  {97228c14-48f3-4c6b-98df-dc2cd3341f31}; !- Outlet Port

OS:Connection,
  {0b71b997-b2ec-457a-8dda-77fd994063d2}, !- Handle
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- Source Object
  9,                                      !- Outlet Port
  {6d5b085a-dddd-45ce-a940-f6bced4cf253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97228c14-48f3-4c6b-98df-dc2cd3341f31}, !- Handle
  {0a5c5a97-ba96-4e0f-98d9-0e4708c722fe}, !- Source Object
  3,                                      !- Outlet Port
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fbd71f46-224b-4ec1-b95c-0d6600892c2d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b2d22ae8-7c61-4d04-8166-a5b47b765c56}, !- Inlet Port
  {aeaa9a0c-a224-4e72-9fb3-17b8169e8442}; !- Outlet Port

OS:Node,
  {69983556-3e88-419d-9228-cf8c3d6cd43c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {92b55ce1-9ce9-4f8b-a15c-4469e40a8d57}, !- Inlet Port
  {dca2f505-58a4-445d-8d93-2fb54559862e}; !- Outlet Port

OS:Node,
  {bdd4f423-1d21-4621-a906-5ad5e1638acc}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {c5aea00c-9d83-4c32-a313-c8bdf6819da4}, !- Inlet Port
  {129f57c4-6853-4b09-8817-e880e41686c1}; !- Outlet Port

OS:Connection,
  {b2d22ae8-7c61-4d04-8166-a5b47b765c56}, !- Handle
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- Source Object
  11,                                     !- Outlet Port
  {fbd71f46-224b-4ec1-b95c-0d6600892c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca2f505-58a4-445d-8d93-2fb54559862e}, !- Handle
  {69983556-3e88-419d-9228-cf8c3d6cd43c}, !- Source Object
  3,                                      !- Outlet Port
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b62d10e8-14a2-425d-8267-e88ca47ab765}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {aeaa9a0c-a224-4e72-9fb3-17b8169e8442}, !- Inlet Node Name
  {26f59e66-60da-41fe-9447-32bc1c046c60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c38514a9-bd5a-4758-86d9-fe057deb4954}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {92b55ce1-9ce9-4f8b-a15c-4469e40a8d57}, !- Outlet Node Name
  {9bbc4e08-39eb-465f-bede-2164d359ebb3}; !- Inlet Node Name 1

OS:Connection,
  {aeaa9a0c-a224-4e72-9fb3-17b8169e8442}, !- Handle
  {fbd71f46-224b-4ec1-b95c-0d6600892c2d}, !- Source Object
  3,                                      !- Outlet Port
  {b62d10e8-14a2-425d-8267-e88ca47ab765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b55ce1-9ce9-4f8b-a15c-4469e40a8d57}, !- Handle
  {c38514a9-bd5a-4758-86d9-fe057deb4954}, !- Source Object
  2,                                      !- Outlet Port
  {69983556-3e88-419d-9228-cf8c3d6cd43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23a591eb-0fcb-4916-93aa-678492e67fe9}, !- Handle
  {9949a514-bdb4-4cef-bf23-ad0c97c29c18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8137bbd8-b593-4d24-be2b-c9fa28cb13b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {a055a2ba-b2e7-48c0-96c0-439097334d72}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d6a08771-9dda-456a-a6be-049d563fc4c3}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Control Zone Name
  {0a5c5a97-ba96-4e0f-98d9-0e4708c722fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f8716ab3-e156-4835-9638-09fa28c4f630}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {eee067bf-5198-4566-a5fc-2264d023956b}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b6f832ce-45f4-4885-a371-279008c47f83}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dde635f8-0a5e-4543-abfa-0589e2aa54c7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cf4b3c6-1293-4fb1-97ce-48d0ad5c2a21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be3c5737-2b2b-47d9-b242-a13e97f8430b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cf4b3c6-1293-4fb1-97ce-48d0ad5c2a21}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be3c5737-2b2b-47d9-b242-a13e97f8430b}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4e18b795-be5a-413a-a8c4-0d5e03b423c8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ac3e6038-1de3-46f9-b7af-aea4862130b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {58a3d37f-fe17-4499-821d-a0ca71f126be}, !- Air Inlet Node Name
  {6989e7ad-9b24-4c26-83cb-60ed4d8018c0}, !- Air Outlet Node Name
  {dde635f8-0a5e-4543-abfa-0589e2aa54c7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7b1e6b78-b61e-4f85-a7fa-fb94901848b6}, !- Supply Air Fan Operating Mode Schedule Name
  {f8716ab3-e156-4835-9638-09fa28c4f630}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b6f832ce-45f4-4885-a371-279008c47f83}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eee067bf-5198-4566-a5fc-2264d023956b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6989e7ad-9b24-4c26-83cb-60ed4d8018c0}, !- Handle
  {4e18b795-be5a-413a-a8c4-0d5e03b423c8}, !- Source Object
  7,                                      !- Outlet Port
  {0a5c5a97-ba96-4e0f-98d9-0e4708c722fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {79033bea-2259-4bd4-8d15-a9c7d2a31183}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {136fb151-41ca-46e9-99f5-b2cbc8a260c6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5f1f9262-68f9-4e99-9c47-44c3a50804f0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e397f809-84f6-4044-b001-547fa0dfd652}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e397f809-84f6-4044-b001-547fa0dfd652}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {756fe4dc-f9e1-4d4d-b765-6a9dea9c4c1c}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC OA System, !- Name
  {79033bea-2259-4bd4-8d15-a9c7d2a31183}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {683cdc33-3dd3-41f8-8d34-40626927faa0}, !- Mixed Air Node Name
  {f307d32e-773c-46fa-acc7-13906dc2f85e}, !- Outdoor Air Stream Node Name
  {7280818c-a490-4c3c-a363-266ac059f012}, !- Relief Air Stream Node Name
  {deeeffda-c73c-4caa-8b0d-6afdee586c26}; !- Return Air Stream Node Name

OS:Node,
  {e5294ba4-816d-4b53-870b-ae6324910e0a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f307d32e-773c-46fa-acc7-13906dc2f85e}; !- Outlet Port

OS:Connection,
  {f307d32e-773c-46fa-acc7-13906dc2f85e}, !- Handle
  {e5294ba4-816d-4b53-870b-ae6324910e0a}, !- Source Object
  3,                                      !- Outlet Port
  {756fe4dc-f9e1-4d4d-b765-6a9dea9c4c1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {226b88fd-afd4-46c2-a5f2-b119e0e60bca}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Relief Air Node, !- Name
  {7280818c-a490-4c3c-a363-266ac059f012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7280818c-a490-4c3c-a363-266ac059f012}, !- Handle
  {756fe4dc-f9e1-4d4d-b765-6a9dea9c4c1c}, !- Source Object
  7,                                      !- Outlet Port
  {226b88fd-afd4-46c2-a5f2-b119e0e60bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63e7aa70-2b49-4408-b8f0-496eca88cc77}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {683cdc33-3dd3-41f8-8d34-40626927faa0}, !- Inlet Port
  {58a3d37f-fe17-4499-821d-a0ca71f126be}; !- Outlet Port

OS:Connection,
  {deeeffda-c73c-4caa-8b0d-6afdee586c26}, !- Handle
  {6d5b085a-dddd-45ce-a940-f6bced4cf253}, !- Source Object
  3,                                      !- Outlet Port
  {756fe4dc-f9e1-4d4d-b765-6a9dea9c4c1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {683cdc33-3dd3-41f8-8d34-40626927faa0}, !- Handle
  {756fe4dc-f9e1-4d4d-b765-6a9dea9c4c1c}, !- Source Object
  5,                                      !- Outlet Port
  {63e7aa70-2b49-4408-b8f0-496eca88cc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a3d37f-fe17-4499-821d-a0ca71f126be}, !- Handle
  {63e7aa70-2b49-4408-b8f0-496eca88cc77}, !- Source Object
  3,                                      !- Outlet Port
  {4e18b795-be5a-413a-a8c4-0d5e03b423c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a055a2ba-b2e7-48c0-96c0-439097334d72}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {771ecd75-4078-41cc-ba42-ee13f19609fd}, !- Control Zone or Zone List Name
  {b2e9629e-04a4-4cc2-8e18-17d328d8417e}, !- Cooling Control Zone or Zone List Name
  {69d46668-6631-4b5a-9a35-d23592a47725}, !- Heating Control Zone or Zone List Name
  {37b7e0fe-e824-4876-9541-ecd8e5d0635a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {771ecd75-4078-41cc-ba42-ee13f19609fd}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {b2e9629e-04a4-4cc2-8e18-17d328d8417e}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69d46668-6631-4b5a-9a35-d23592a47725}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37b7e0fe-e824-4876-9541-ecd8e5d0635a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09642e1e-e90d-4f66-8a8d-23d11508e31b}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {420100a5-3ea1-47e8-a46b-29bf651df5bd}, !- Air Inlet Node Name
  {c5aea00c-9d83-4c32-a313-c8bdf6819da4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76dcf73a-2dfe-4d91-b695-dfa97d352daa}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top Return Air Node, !- Name
  {5b7163fb-2705-459e-9878-052bef9ae54e}, !- Inlet Port
  {9bbc4e08-39eb-465f-bede-2164d359ebb3}; !- Outlet Port

OS:Connection,
  {129f57c4-6853-4b09-8817-e880e41686c1}, !- Handle
  {bdd4f423-1d21-4621-a906-5ad5e1638acc}, !- Source Object
  3,                                      !- Outlet Port
  {9d54c41c-33c4-4a68-b4ab-9237e23e3b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7163fb-2705-459e-9878-052bef9ae54e}, !- Handle
  {7e9216f8-32a2-4783-8b0c-918a69399d42}, !- Source Object
  2,                                      !- Outlet Port
  {76dcf73a-2dfe-4d91-b695-dfa97d352daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbc4e08-39eb-465f-bede-2164d359ebb3}, !- Handle
  {76dcf73a-2dfe-4d91-b695-dfa97d352daa}, !- Source Object
  3,                                      !- Outlet Port
  {c38514a9-bd5a-4758-86d9-fe057deb4954}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c15b4c2-ce8f-42a3-b482-66ba0f796471}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {26f59e66-60da-41fe-9447-32bc1c046c60}, !- Inlet Port
  {420100a5-3ea1-47e8-a46b-29bf651df5bd}; !- Outlet Port

OS:Connection,
  {26f59e66-60da-41fe-9447-32bc1c046c60}, !- Handle
  {b62d10e8-14a2-425d-8267-e88ca47ab765}, !- Source Object
  3,                                      !- Outlet Port
  {7c15b4c2-ce8f-42a3-b482-66ba0f796471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420100a5-3ea1-47e8-a46b-29bf651df5bd}, !- Handle
  {7c15b4c2-ce8f-42a3-b482-66ba0f796471}, !- Source Object
  3,                                      !- Outlet Port
  {09642e1e-e90d-4f66-8a8d-23d11508e31b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5aea00c-9d83-4c32-a313-c8bdf6819da4}, !- Handle
  {09642e1e-e90d-4f66-8a8d-23d11508e31b}, !- Source Object
  4,                                      !- Outlet Port
  {bdd4f423-1d21-4621-a906-5ad5e1638acc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fec0d5d1-9ddb-423a-891a-3225980ef7f9}, !- Availability Schedule
  {ac059d5d-1ba0-4941-92b8-2d38d08fd0a3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8143764c-cd56-44a9-95eb-170c8e470c5d}, !- Supply Side Inlet Node Name
  {322f56c4-302a-4c8e-bb44-8e223770a8e9}, !- Demand Side Outlet Node Name
  {3ad4277d-3a27-44fc-86a3-491f6fae83b1}, !- Demand Side Inlet Node A
  {14d05f32-bb5f-4289-a50d-6acd99caf6db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aecf4938-8437-4fdd-977a-ecc96b039666}, !- Demand Mixer Name
  {701cb728-ebef-4ed8-a89b-78836501f39e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a507f8b2-4049-4e68-be71-17987e7b30a6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {8143764c-cd56-44a9-95eb-170c8e470c5d}, !- Inlet Port
  {9e7e97ea-460e-492b-a216-840ab37f31db}; !- Outlet Port

OS:Node,
  {f30f9157-d7fd-45ae-9c67-a8c97b4b3bea}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {16a0bf2c-af31-40b0-ad5f-4760f37d04ee}, !- Inlet Port
  {14d05f32-bb5f-4289-a50d-6acd99caf6db}; !- Outlet Port

OS:Connection,
  {8143764c-cd56-44a9-95eb-170c8e470c5d}, !- Handle
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- Source Object
  9,                                      !- Outlet Port
  {a507f8b2-4049-4e68-be71-17987e7b30a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d05f32-bb5f-4289-a50d-6acd99caf6db}, !- Handle
  {f30f9157-d7fd-45ae-9c67-a8c97b4b3bea}, !- Source Object
  3,                                      !- Outlet Port
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {373c3d70-c920-439f-b36c-ae639a2bdbb7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3ad4277d-3a27-44fc-86a3-491f6fae83b1}, !- Inlet Port
  {9e6828a1-447f-4756-9336-6358897c7a19}; !- Outlet Port

OS:Node,
  {990d3170-0480-45b7-870d-9e63d50a1e73}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {829621fe-9508-4653-a42e-4c27aaceaf4a}, !- Inlet Port
  {322f56c4-302a-4c8e-bb44-8e223770a8e9}; !- Outlet Port

OS:Node,
  {71ad7974-0fe1-4f0a-84fc-4ae2b62d2c57}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f46c4f28-761e-4ab4-bd95-57abddf25908}, !- Inlet Port
  {fc32258a-108e-4625-a053-3f858377d2f3}; !- Outlet Port

OS:Connection,
  {3ad4277d-3a27-44fc-86a3-491f6fae83b1}, !- Handle
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- Source Object
  11,                                     !- Outlet Port
  {373c3d70-c920-439f-b36c-ae639a2bdbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322f56c4-302a-4c8e-bb44-8e223770a8e9}, !- Handle
  {990d3170-0480-45b7-870d-9e63d50a1e73}, !- Source Object
  3,                                      !- Outlet Port
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {701cb728-ebef-4ed8-a89b-78836501f39e}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {9e6828a1-447f-4756-9336-6358897c7a19}, !- Inlet Node Name
  {25ec7501-025d-47fb-a5ad-088b68bdc189}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aecf4938-8437-4fdd-977a-ecc96b039666}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {829621fe-9508-4653-a42e-4c27aaceaf4a}, !- Outlet Node Name
  {cd837622-c229-4165-98fc-b3776ba760b3}; !- Inlet Node Name 1

OS:Connection,
  {9e6828a1-447f-4756-9336-6358897c7a19}, !- Handle
  {373c3d70-c920-439f-b36c-ae639a2bdbb7}, !- Source Object
  3,                                      !- Outlet Port
  {701cb728-ebef-4ed8-a89b-78836501f39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829621fe-9508-4653-a42e-4c27aaceaf4a}, !- Handle
  {aecf4938-8437-4fdd-977a-ecc96b039666}, !- Source Object
  2,                                      !- Outlet Port
  {990d3170-0480-45b7-870d-9e63d50a1e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {79483dc5-272f-447d-8992-e4a185e39af2}, !- Handle
  {184633b6-e9e0-4b96-90ed-8e6069014cd7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ac059d5d-1ba0-4941-92b8-2d38d08fd0a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {8521eddb-53a5-414e-8944-8510679e652d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2e94fcff-6cbe-4bae-8c5a-04a4363361b3}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Control Zone Name
  {f30f9157-d7fd-45ae-9c67-a8c97b4b3bea}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c05034ec-483f-4a9d-95e2-3172ba0a12fc}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Gas Htg Coil 21kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {56c48733-73c6-4675-8adf-477ac32df213}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {08795ad2-2a2e-4303-86df-695a9cfb86cd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {4b8e8bee-cc3b-4cee-8e9b-28f7fd71d081}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6e59aa4-59ee-44a2-9173-bc17de6d5ff9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3d0e1a0-79d0-482a-8da1-0dea4fed62b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6e59aa4-59ee-44a2-9173-bc17de6d5ff9}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3d0e1a0-79d0-482a-8da1-0dea4fed62b3}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {42e6a28e-4db9-44f4-8182-cd4610f56350}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f73b1db0-a97b-4dec-a888-3955c6410216}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {05c9f229-87fc-4aab-afe2-a73a601b46ed}, !- Air Inlet Node Name
  {16a0bf2c-af31-40b0-ad5f-4760f37d04ee}, !- Air Outlet Node Name
  {4b8e8bee-cc3b-4cee-8e9b-28f7fd71d081}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b072f841-4625-45af-8fef-9b83ae7efd14}, !- Supply Air Fan Operating Mode Schedule Name
  {c05034ec-483f-4a9d-95e2-3172ba0a12fc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08795ad2-2a2e-4303-86df-695a9cfb86cd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56c48733-73c6-4675-8adf-477ac32df213}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {16a0bf2c-af31-40b0-ad5f-4760f37d04ee}, !- Handle
  {42e6a28e-4db9-44f4-8182-cd4610f56350}, !- Source Object
  7,                                      !- Outlet Port
  {f30f9157-d7fd-45ae-9c67-a8c97b4b3bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6d5d041f-592b-4131-b2f2-4f4ac65073e5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25bf4400-6b45-4401-aa62-82b5c60beefb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {38feabbf-8a18-4703-acb9-b2add4fda124}, !- Maximum Fraction of Outdoor Air Schedule Name
  {383455e3-7498-4337-bbaf-b818b98bba00}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {383455e3-7498-4337-bbaf-b818b98bba00}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d246534e-007d-4cd1-881f-5f857912a2a5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC OA System, !- Name
  {6d5d041f-592b-4131-b2f2-4f4ac65073e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc996f01-a2e6-493c-b42c-6521d876b4b6}, !- Mixed Air Node Name
  {9017d590-0d7c-4dae-a224-51a40c1b0152}, !- Outdoor Air Stream Node Name
  {0a6249f8-ebcd-4443-ba14-0a7c25490114}, !- Relief Air Stream Node Name
  {9e7e97ea-460e-492b-a216-840ab37f31db}; !- Return Air Stream Node Name

OS:Node,
  {c4fafa16-89bb-4280-8ef6-fdf947c3521a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9017d590-0d7c-4dae-a224-51a40c1b0152}; !- Outlet Port

OS:Connection,
  {9017d590-0d7c-4dae-a224-51a40c1b0152}, !- Handle
  {c4fafa16-89bb-4280-8ef6-fdf947c3521a}, !- Source Object
  3,                                      !- Outlet Port
  {d246534e-007d-4cd1-881f-5f857912a2a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e62e8fc-00c0-4522-9e39-c26028849aa9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Relief Air Node, !- Name
  {0a6249f8-ebcd-4443-ba14-0a7c25490114}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a6249f8-ebcd-4443-ba14-0a7c25490114}, !- Handle
  {d246534e-007d-4cd1-881f-5f857912a2a5}, !- Source Object
  7,                                      !- Outlet Port
  {6e62e8fc-00c0-4522-9e39-c26028849aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3404c8e2-2440-41d2-83c6-713e4d26dc64}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {bc996f01-a2e6-493c-b42c-6521d876b4b6}, !- Inlet Port
  {05c9f229-87fc-4aab-afe2-a73a601b46ed}; !- Outlet Port

OS:Connection,
  {9e7e97ea-460e-492b-a216-840ab37f31db}, !- Handle
  {a507f8b2-4049-4e68-be71-17987e7b30a6}, !- Source Object
  3,                                      !- Outlet Port
  {d246534e-007d-4cd1-881f-5f857912a2a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc996f01-a2e6-493c-b42c-6521d876b4b6}, !- Handle
  {d246534e-007d-4cd1-881f-5f857912a2a5}, !- Source Object
  5,                                      !- Outlet Port
  {3404c8e2-2440-41d2-83c6-713e4d26dc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c9f229-87fc-4aab-afe2-a73a601b46ed}, !- Handle
  {3404c8e2-2440-41d2-83c6-713e4d26dc64}, !- Source Object
  3,                                      !- Outlet Port
  {42e6a28e-4db9-44f4-8182-cd4610f56350}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8521eddb-53a5-414e-8944-8510679e652d}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {163b3a3b-107f-4354-8746-ed517d178c70}, !- Control Zone or Zone List Name
  {9eb2f57b-2112-4eb2-9fc4-612e69ce360c}, !- Cooling Control Zone or Zone List Name
  {71e9cfa7-7e49-4260-8147-762b5f44e2f9}, !- Heating Control Zone or Zone List Name
  {9767b7d9-1d9d-4226-af34-aacb2e8b0f82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {163b3a3b-107f-4354-8746-ed517d178c70}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {9eb2f57b-2112-4eb2-9fc4-612e69ce360c}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71e9cfa7-7e49-4260-8147-762b5f44e2f9}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9767b7d9-1d9d-4226-af34-aacb2e8b0f82}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f24fa3d4-b12f-46cb-903a-92bb07ff24c7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {ab22bb7c-e408-4bbd-bc45-3a59b409a324}, !- Air Inlet Node Name
  {f46c4f28-761e-4ab4-bd95-57abddf25908}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4df14d03-ebc9-42be-8b81-124abbc445ce}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top Return Air Node, !- Name
  {25f9ec2e-38d4-4f6f-9aab-8a2aaa95e085}, !- Inlet Port
  {cd837622-c229-4165-98fc-b3776ba760b3}; !- Outlet Port

OS:Connection,
  {fc32258a-108e-4625-a053-3f858377d2f3}, !- Handle
  {71ad7974-0fe1-4f0a-84fc-4ae2b62d2c57}, !- Source Object
  3,                                      !- Outlet Port
  {e90eaccc-67cc-406c-8f11-2dc47b2d84d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f9ec2e-38d4-4f6f-9aab-8a2aaa95e085}, !- Handle
  {c54abeb9-63d8-40bb-a91f-9cd55c7cd61c}, !- Source Object
  2,                                      !- Outlet Port
  {4df14d03-ebc9-42be-8b81-124abbc445ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd837622-c229-4165-98fc-b3776ba760b3}, !- Handle
  {4df14d03-ebc9-42be-8b81-124abbc445ce}, !- Source Object
  3,                                      !- Outlet Port
  {aecf4938-8437-4fdd-977a-ecc96b039666}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e69c6af-82a3-4025-8df5-ecbdc2557b2e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {25ec7501-025d-47fb-a5ad-088b68bdc189}, !- Inlet Port
  {ab22bb7c-e408-4bbd-bc45-3a59b409a324}; !- Outlet Port

OS:Connection,
  {25ec7501-025d-47fb-a5ad-088b68bdc189}, !- Handle
  {701cb728-ebef-4ed8-a89b-78836501f39e}, !- Source Object
  3,                                      !- Outlet Port
  {7e69c6af-82a3-4025-8df5-ecbdc2557b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab22bb7c-e408-4bbd-bc45-3a59b409a324}, !- Handle
  {7e69c6af-82a3-4025-8df5-ecbdc2557b2e}, !- Source Object
  3,                                      !- Outlet Port
  {f24fa3d4-b12f-46cb-903a-92bb07ff24c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f46c4f28-761e-4ab4-bd95-57abddf25908}, !- Handle
  {f24fa3d4-b12f-46cb-903a-92bb07ff24c7}, !- Source Object
  4,                                      !- Outlet Port
  {71ad7974-0fe1-4f0a-84fc-4ae2b62d2c57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a051f7c-eafa-4f09-8b22-645a6a197a29}, !- Availability Schedule
  {34e9b2b0-f58b-4d42-8360-eaf2eb7a9cac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {969481e9-f63b-425d-95be-e01d420e8be0}, !- Supply Side Inlet Node Name
  {610d9067-1190-4adb-b1f6-422642b2e0d0}, !- Demand Side Outlet Node Name
  {3ea2dc6e-235f-4490-827d-583bb22326dc}, !- Demand Side Inlet Node A
  {a30cd05f-e251-45ef-a540-44a7883cf484}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {925d6244-6e1d-4a1f-ad27-b602e59493b2}, !- Demand Mixer Name
  {f7b1e18d-451c-40fa-a715-04ef7554b71d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {808432ae-4d27-472a-bdfd-9f30289ac8e8}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {969481e9-f63b-425d-95be-e01d420e8be0}, !- Inlet Port
  {215d2e32-1533-4f85-88bc-fc7821ee13c7}; !- Outlet Port

OS:Node,
  {613be91d-2424-4998-95ae-1a64f4893cdb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {78287fb3-b828-4611-8a2e-e85bd289a0a6}, !- Inlet Port
  {a30cd05f-e251-45ef-a540-44a7883cf484}; !- Outlet Port

OS:Connection,
  {969481e9-f63b-425d-95be-e01d420e8be0}, !- Handle
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- Source Object
  9,                                      !- Outlet Port
  {808432ae-4d27-472a-bdfd-9f30289ac8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30cd05f-e251-45ef-a540-44a7883cf484}, !- Handle
  {613be91d-2424-4998-95ae-1a64f4893cdb}, !- Source Object
  3,                                      !- Outlet Port
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56b5884d-8e33-4f9c-bb09-963db4d7375a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3ea2dc6e-235f-4490-827d-583bb22326dc}, !- Inlet Port
  {6e57ace9-928b-4102-b1c5-28651fd48b9a}; !- Outlet Port

OS:Node,
  {03731cef-0b97-4b61-a24d-7205cac5fcbd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {43b8c7fd-74f3-44f5-a274-55704dbb8c9f}, !- Inlet Port
  {610d9067-1190-4adb-b1f6-422642b2e0d0}; !- Outlet Port

OS:Node,
  {6c1e5718-b697-4d18-be71-36e6a901d430}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {9275a9a5-38ed-43d7-a494-32c2a6b36da6}, !- Inlet Port
  {9ddee6c5-f35f-44f0-bf7f-c293527e3bf7}; !- Outlet Port

OS:Connection,
  {3ea2dc6e-235f-4490-827d-583bb22326dc}, !- Handle
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- Source Object
  11,                                     !- Outlet Port
  {56b5884d-8e33-4f9c-bb09-963db4d7375a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610d9067-1190-4adb-b1f6-422642b2e0d0}, !- Handle
  {03731cef-0b97-4b61-a24d-7205cac5fcbd}, !- Source Object
  3,                                      !- Outlet Port
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7b1e18d-451c-40fa-a715-04ef7554b71d}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {6e57ace9-928b-4102-b1c5-28651fd48b9a}, !- Inlet Node Name
  {d81eef77-86d7-4804-8668-bbe21a9b3ae7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {925d6244-6e1d-4a1f-ad27-b602e59493b2}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {43b8c7fd-74f3-44f5-a274-55704dbb8c9f}, !- Outlet Node Name
  {d1f7178d-5b0e-4b44-8824-94c0e59f7e86}; !- Inlet Node Name 1

OS:Connection,
  {6e57ace9-928b-4102-b1c5-28651fd48b9a}, !- Handle
  {56b5884d-8e33-4f9c-bb09-963db4d7375a}, !- Source Object
  3,                                      !- Outlet Port
  {f7b1e18d-451c-40fa-a715-04ef7554b71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b8c7fd-74f3-44f5-a274-55704dbb8c9f}, !- Handle
  {925d6244-6e1d-4a1f-ad27-b602e59493b2}, !- Source Object
  2,                                      !- Outlet Port
  {03731cef-0b97-4b61-a24d-7205cac5fcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25b31dc3-c5f1-4fc7-be19-8cefce547b8c}, !- Handle
  {720fdde2-849f-470e-9153-faafbc5dd174}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {34e9b2b0-f58b-4d42-8360-eaf2eb7a9cac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {121a5dd8-b13c-41e3-9538-4a1b1aa6eb9a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {df6539ed-6457-4908-b6c7-c6fe3aef52f3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Control Zone Name
  {613be91d-2424-4998-95ae-1a64f4893cdb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f526a98a-bff2-4b61-b8b9-27313d7d9267}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Gas Htg Coil 71kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e9611ca8-e320-4896-b733-2a06e5d580fb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {743573c7-90a3-44eb-8b3d-40a6e5ebdbf3}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 30kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b119aee8-b1e5-4cda-8295-baf4d09f0a2f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9ea6db1-b323-4567-9228-d8d664a2deab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7e64e5f-1242-4466-98df-17d50f492709}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d9ea6db1-b323-4567-9228-d8d664a2deab}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7e64e5f-1242-4466-98df-17d50f492709}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {00143c54-0722-40bb-bf36-0f9f7b850b99}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {38905ed3-de63-41a8-8e8f-b84ed17323cb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {7c23cb3b-5b61-4807-9cbc-3a403c2572ff}, !- Air Inlet Node Name
  {78287fb3-b828-4611-8a2e-e85bd289a0a6}, !- Air Outlet Node Name
  {b119aee8-b1e5-4cda-8295-baf4d09f0a2f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bd52391c-6d87-4601-a1a6-13caabc2b062}, !- Supply Air Fan Operating Mode Schedule Name
  {f526a98a-bff2-4b61-b8b9-27313d7d9267}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {743573c7-90a3-44eb-8b3d-40a6e5ebdbf3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e9611ca8-e320-4896-b733-2a06e5d580fb}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {78287fb3-b828-4611-8a2e-e85bd289a0a6}, !- Handle
  {00143c54-0722-40bb-bf36-0f9f7b850b99}, !- Source Object
  7,                                      !- Outlet Port
  {613be91d-2424-4998-95ae-1a64f4893cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab85e24d-ab11-4180-bac7-bbd5a4ff2fec}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d372f690-fc45-46c4-a555-806c7e13cf37}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {23caa62d-1832-4b4e-ae2a-aa613eeb65fe}, !- Maximum Fraction of Outdoor Air Schedule Name
  {17e8a0d2-1ba5-4dda-84c9-ec7c2b461a43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {17e8a0d2-1ba5-4dda-84c9-ec7c2b461a43}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {520c9b86-61a0-4407-b0f0-cd56b4584466}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC OA System, !- Name
  {ab85e24d-ab11-4180-bac7-bbd5a4ff2fec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58664c3f-a2ce-480f-9d68-e1a7e9c39d92}, !- Mixed Air Node Name
  {25bf3fd5-09f3-4e9d-85e2-107bc4fd0f1b}, !- Outdoor Air Stream Node Name
  {2236cf19-35b3-412c-8cf1-14747f8c6705}, !- Relief Air Stream Node Name
  {215d2e32-1533-4f85-88bc-fc7821ee13c7}; !- Return Air Stream Node Name

OS:Node,
  {36f33a97-8811-4821-bc28-f5393c57a178}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {25bf3fd5-09f3-4e9d-85e2-107bc4fd0f1b}; !- Outlet Port

OS:Connection,
  {25bf3fd5-09f3-4e9d-85e2-107bc4fd0f1b}, !- Handle
  {36f33a97-8811-4821-bc28-f5393c57a178}, !- Source Object
  3,                                      !- Outlet Port
  {520c9b86-61a0-4407-b0f0-cd56b4584466}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56ef64a8-353b-4e5c-9c6f-c1b4eb8d6aab}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Relief Air Node, !- Name
  {2236cf19-35b3-412c-8cf1-14747f8c6705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2236cf19-35b3-412c-8cf1-14747f8c6705}, !- Handle
  {520c9b86-61a0-4407-b0f0-cd56b4584466}, !- Source Object
  7,                                      !- Outlet Port
  {56ef64a8-353b-4e5c-9c6f-c1b4eb8d6aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7d9d7f5-ad77-44bb-b6d7-8821323aa439}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {58664c3f-a2ce-480f-9d68-e1a7e9c39d92}, !- Inlet Port
  {7c23cb3b-5b61-4807-9cbc-3a403c2572ff}; !- Outlet Port

OS:Connection,
  {215d2e32-1533-4f85-88bc-fc7821ee13c7}, !- Handle
  {808432ae-4d27-472a-bdfd-9f30289ac8e8}, !- Source Object
  3,                                      !- Outlet Port
  {520c9b86-61a0-4407-b0f0-cd56b4584466}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58664c3f-a2ce-480f-9d68-e1a7e9c39d92}, !- Handle
  {520c9b86-61a0-4407-b0f0-cd56b4584466}, !- Source Object
  5,                                      !- Outlet Port
  {c7d9d7f5-ad77-44bb-b6d7-8821323aa439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c23cb3b-5b61-4807-9cbc-3a403c2572ff}, !- Handle
  {c7d9d7f5-ad77-44bb-b6d7-8821323aa439}, !- Source Object
  3,                                      !- Outlet Port
  {00143c54-0722-40bb-bf36-0f9f7b850b99}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {121a5dd8-b13c-41e3-9538-4a1b1aa6eb9a}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {85075fa6-0642-4050-a41c-b075a4c2a774}, !- Control Zone or Zone List Name
  {07c6b3f6-7a1d-4e89-a581-462f2be6a2e2}, !- Cooling Control Zone or Zone List Name
  {a26f10aa-5ffe-4d96-a38b-045d2e3f9f05}, !- Heating Control Zone or Zone List Name
  {2bf265bb-df5a-4fb3-abdb-83f5ec44f8ec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85075fa6-0642-4050-a41c-b075a4c2a774}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {07c6b3f6-7a1d-4e89-a581-462f2be6a2e2}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a26f10aa-5ffe-4d96-a38b-045d2e3f9f05}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bf265bb-df5a-4fb3-abdb-83f5ec44f8ec}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e54a3a42-e32e-4ada-a008-82ea002a853f}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {a9c78a53-be4a-4836-a007-d2ebb1c22423}, !- Air Inlet Node Name
  {9275a9a5-38ed-43d7-a494-32c2a6b36da6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9607f700-e6ca-4e23-b620-ae13fe60d6ea}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top Return Air Node, !- Name
  {cc9f1833-9c31-4b05-8b90-df49d41731d7}, !- Inlet Port
  {d1f7178d-5b0e-4b44-8824-94c0e59f7e86}; !- Outlet Port

OS:Connection,
  {9ddee6c5-f35f-44f0-bf7f-c293527e3bf7}, !- Handle
  {6c1e5718-b697-4d18-be71-36e6a901d430}, !- Source Object
  3,                                      !- Outlet Port
  {3f496dfb-b2eb-4f6e-985b-6c9030b78219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9f1833-9c31-4b05-8b90-df49d41731d7}, !- Handle
  {c90d5995-b8d3-433d-94f8-f1947db123b1}, !- Source Object
  2,                                      !- Outlet Port
  {9607f700-e6ca-4e23-b620-ae13fe60d6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f7178d-5b0e-4b44-8824-94c0e59f7e86}, !- Handle
  {9607f700-e6ca-4e23-b620-ae13fe60d6ea}, !- Source Object
  3,                                      !- Outlet Port
  {925d6244-6e1d-4a1f-ad27-b602e59493b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7050a621-ab69-44e4-8697-b94cc6046475}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d81eef77-86d7-4804-8668-bbe21a9b3ae7}, !- Inlet Port
  {a9c78a53-be4a-4836-a007-d2ebb1c22423}; !- Outlet Port

OS:Connection,
  {d81eef77-86d7-4804-8668-bbe21a9b3ae7}, !- Handle
  {f7b1e18d-451c-40fa-a715-04ef7554b71d}, !- Source Object
  3,                                      !- Outlet Port
  {7050a621-ab69-44e4-8697-b94cc6046475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c78a53-be4a-4836-a007-d2ebb1c22423}, !- Handle
  {7050a621-ab69-44e4-8697-b94cc6046475}, !- Source Object
  3,                                      !- Outlet Port
  {e54a3a42-e32e-4ada-a008-82ea002a853f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9275a9a5-38ed-43d7-a494-32c2a6b36da6}, !- Handle
  {e54a3a42-e32e-4ada-a008-82ea002a853f}, !- Source Object
  4,                                      !- Outlet Port
  {6c1e5718-b697-4d18-be71-36e6a901d430}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6710f0b6-fc37-4a10-b217-4396814e2ccb}, !- Availability Schedule
  {8d772d03-c8c0-46c7-8880-666b60684dfe}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {242a6f8d-9b5e-4044-8a97-2c9098b7db7e}, !- Supply Side Inlet Node Name
  {5a792f32-a2b2-4bcf-82d9-59cc5770ff84}, !- Demand Side Outlet Node Name
  {a019b19c-86c6-4973-889a-2c641173d85b}, !- Demand Side Inlet Node A
  {82f8e415-8879-4912-b125-d4ecd2e2429e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3a88597-34c3-4933-a427-ec6f8298369c}, !- Demand Mixer Name
  {22f31a4f-1634-444d-af63-0a46c8b1ff72}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca7c4503-df03-46dd-9098-4066479ae999}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {242a6f8d-9b5e-4044-8a97-2c9098b7db7e}, !- Inlet Port
  {d01f158b-2ba8-4fd1-a501-109911b54716}; !- Outlet Port

OS:Node,
  {73af2c58-bbeb-43e2-b070-52cd1ba32a87}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {ed5219ad-f2ac-4274-94d7-8df83be84ce6}, !- Inlet Port
  {82f8e415-8879-4912-b125-d4ecd2e2429e}; !- Outlet Port

OS:Connection,
  {242a6f8d-9b5e-4044-8a97-2c9098b7db7e}, !- Handle
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- Source Object
  9,                                      !- Outlet Port
  {ca7c4503-df03-46dd-9098-4066479ae999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f8e415-8879-4912-b125-d4ecd2e2429e}, !- Handle
  {73af2c58-bbeb-43e2-b070-52cd1ba32a87}, !- Source Object
  3,                                      !- Outlet Port
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d36661c2-df9f-4b44-8f1e-3f54719f5811}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {a019b19c-86c6-4973-889a-2c641173d85b}, !- Inlet Port
  {008968cb-ff9b-4ed7-b21c-fae924f2a464}; !- Outlet Port

OS:Node,
  {92ea2d5d-ba53-4425-8d0f-3b27c2eccdad}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {1b029bae-4585-4773-b985-793512c0660e}, !- Inlet Port
  {5a792f32-a2b2-4bcf-82d9-59cc5770ff84}; !- Outlet Port

OS:Node,
  {03bc3962-1108-46a0-9738-c69fc7927d9c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {17780bc4-f95d-4887-a068-66ea678359ed}, !- Inlet Port
  {4a07bbf9-5dfa-4f69-83cd-f8b1142e8dfe}; !- Outlet Port

OS:Connection,
  {a019b19c-86c6-4973-889a-2c641173d85b}, !- Handle
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- Source Object
  11,                                     !- Outlet Port
  {d36661c2-df9f-4b44-8f1e-3f54719f5811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a792f32-a2b2-4bcf-82d9-59cc5770ff84}, !- Handle
  {92ea2d5d-ba53-4425-8d0f-3b27c2eccdad}, !- Source Object
  3,                                      !- Outlet Port
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22f31a4f-1634-444d-af63-0a46c8b1ff72}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {008968cb-ff9b-4ed7-b21c-fae924f2a464}, !- Inlet Node Name
  {ddf7a178-7ee6-406c-bdfb-c2fc38c98319}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3a88597-34c3-4933-a427-ec6f8298369c}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {1b029bae-4585-4773-b985-793512c0660e}, !- Outlet Node Name
  {c8fc526c-6006-446f-80fd-6949d4b0b6a8}; !- Inlet Node Name 1

OS:Connection,
  {008968cb-ff9b-4ed7-b21c-fae924f2a464}, !- Handle
  {d36661c2-df9f-4b44-8f1e-3f54719f5811}, !- Source Object
  3,                                      !- Outlet Port
  {22f31a4f-1634-444d-af63-0a46c8b1ff72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b029bae-4585-4773-b985-793512c0660e}, !- Handle
  {f3a88597-34c3-4933-a427-ec6f8298369c}, !- Source Object
  2,                                      !- Outlet Port
  {92ea2d5d-ba53-4425-8d0f-3b27c2eccdad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8abba44-e921-41c7-a469-549fb0e34822}, !- Handle
  {49918ef6-83f7-45df-8b55-bd177e9ca5b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8d772d03-c8c0-46c7-8880-666b60684dfe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {47c6a587-576a-48a9-ade0-a938cf56b22c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2350810-ff59-4826-9445-6f190acc3fde}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Control Zone Name
  {73af2c58-bbeb-43e2-b070-52cd1ba32a87}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1c178c77-e93b-46c7-8bb7-3066508eafb4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ea4c2fe-3d14-45f8-ad30-557403fdd941}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {51e35c1a-2b9d-4a71-b546-22fe0d061535}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 8kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ba8736e9-7d9e-48b2-a560-7953e1c5f6ec}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0fafd65-d029-493a-a452-d49970dd4352}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {92918338-7dcb-4c4c-a749-c5eff8e11f62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0fafd65-d029-493a-a452-d49970dd4352}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92918338-7dcb-4c4c-a749-c5eff8e11f62}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dc32058d-0859-458a-80f5-88ae29281579}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {039f2de4-9b3e-4143-927a-3a1a74ab4c2b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {19789fbe-8307-49e1-8c6d-f78c83c13142}, !- Air Inlet Node Name
  {ed5219ad-f2ac-4274-94d7-8df83be84ce6}, !- Air Outlet Node Name
  {ba8736e9-7d9e-48b2-a560-7953e1c5f6ec}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6d38dae0-7796-4e88-9b94-b9ff41ec6599}, !- Supply Air Fan Operating Mode Schedule Name
  {1c178c77-e93b-46c7-8bb7-3066508eafb4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {51e35c1a-2b9d-4a71-b546-22fe0d061535}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ea4c2fe-3d14-45f8-ad30-557403fdd941}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ed5219ad-f2ac-4274-94d7-8df83be84ce6}, !- Handle
  {dc32058d-0859-458a-80f5-88ae29281579}, !- Source Object
  7,                                      !- Outlet Port
  {73af2c58-bbeb-43e2-b070-52cd1ba32a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {84f0c473-abc0-492d-b58a-a5c8114817e3}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cc5e3961-a311-4045-b30c-b6941fc0d00d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {eb7c223c-7c4f-46f2-9166-559f9bb8d14f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a8e64ee4-4c41-437f-af53-24c0b9a868ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a8e64ee4-4c41-437f-af53-24c0b9a868ce}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a2062ba-13b0-4e3f-a2ca-cf324ea26d4c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC OA System, !- Name
  {84f0c473-abc0-492d-b58a-a5c8114817e3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f4667a9-0c8b-413b-bb33-bc778922b0aa}, !- Mixed Air Node Name
  {ed2a742f-135c-4af1-80ab-a24c30e4c062}, !- Outdoor Air Stream Node Name
  {94ae9f60-a358-4cfd-a237-8974cbe9c538}, !- Relief Air Stream Node Name
  {d01f158b-2ba8-4fd1-a501-109911b54716}; !- Return Air Stream Node Name

OS:Node,
  {f94b8e89-772a-491b-9bdb-b282c738195c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ed2a742f-135c-4af1-80ab-a24c30e4c062}; !- Outlet Port

OS:Connection,
  {ed2a742f-135c-4af1-80ab-a24c30e4c062}, !- Handle
  {f94b8e89-772a-491b-9bdb-b282c738195c}, !- Source Object
  3,                                      !- Outlet Port
  {5a2062ba-13b0-4e3f-a2ca-cf324ea26d4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3ad6b6c-1fac-4b12-9a1c-f197e0935512}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {94ae9f60-a358-4cfd-a237-8974cbe9c538}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ae9f60-a358-4cfd-a237-8974cbe9c538}, !- Handle
  {5a2062ba-13b0-4e3f-a2ca-cf324ea26d4c}, !- Source Object
  7,                                      !- Outlet Port
  {b3ad6b6c-1fac-4b12-9a1c-f197e0935512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc31110a-61a4-4918-841e-6032da812410}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {1f4667a9-0c8b-413b-bb33-bc778922b0aa}, !- Inlet Port
  {19789fbe-8307-49e1-8c6d-f78c83c13142}; !- Outlet Port

OS:Connection,
  {d01f158b-2ba8-4fd1-a501-109911b54716}, !- Handle
  {ca7c4503-df03-46dd-9098-4066479ae999}, !- Source Object
  3,                                      !- Outlet Port
  {5a2062ba-13b0-4e3f-a2ca-cf324ea26d4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f4667a9-0c8b-413b-bb33-bc778922b0aa}, !- Handle
  {5a2062ba-13b0-4e3f-a2ca-cf324ea26d4c}, !- Source Object
  5,                                      !- Outlet Port
  {fc31110a-61a4-4918-841e-6032da812410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19789fbe-8307-49e1-8c6d-f78c83c13142}, !- Handle
  {fc31110a-61a4-4918-841e-6032da812410}, !- Source Object
  3,                                      !- Outlet Port
  {dc32058d-0859-458a-80f5-88ae29281579}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {47c6a587-576a-48a9-ade0-a938cf56b22c}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d68290a-6c1a-4940-87b3-98b48c8044d4}, !- Control Zone or Zone List Name
  {e6d1524a-da66-44e4-98d6-1d210aa1c6e1}, !- Cooling Control Zone or Zone List Name
  {853380b3-ca27-4cef-a299-4b3b3611c766}, !- Heating Control Zone or Zone List Name
  {f009ec47-6a5c-4c59-b819-16d049c9b3c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d68290a-6c1a-4940-87b3-98b48c8044d4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {e6d1524a-da66-44e4-98d6-1d210aa1c6e1}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {853380b3-ca27-4cef-a299-4b3b3611c766}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f009ec47-6a5c-4c59-b819-16d049c9b3c6}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22b1fbf7-2771-48f0-ad66-e1b20484f2dc}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {1b8d58f5-b676-4128-b9ca-9be35c647652}, !- Air Inlet Node Name
  {17780bc4-f95d-4887-a068-66ea678359ed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa1e5739-b212-435b-9410-a96225fd0a83}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Return Air Node, !- Name
  {f3c44ced-0407-4185-8899-79e734acd8f3}, !- Inlet Port
  {c8fc526c-6006-446f-80fd-6949d4b0b6a8}; !- Outlet Port

OS:Connection,
  {4a07bbf9-5dfa-4f69-83cd-f8b1142e8dfe}, !- Handle
  {03bc3962-1108-46a0-9738-c69fc7927d9c}, !- Source Object
  3,                                      !- Outlet Port
  {2fa32073-41f7-42b8-8cc8-9e05629c0fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c44ced-0407-4185-8899-79e734acd8f3}, !- Handle
  {93c4e337-752d-42a7-8947-e6b049704192}, !- Source Object
  2,                                      !- Outlet Port
  {aa1e5739-b212-435b-9410-a96225fd0a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fc526c-6006-446f-80fd-6949d4b0b6a8}, !- Handle
  {aa1e5739-b212-435b-9410-a96225fd0a83}, !- Source Object
  3,                                      !- Outlet Port
  {f3a88597-34c3-4933-a427-ec6f8298369c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d396c16-0cfd-4c76-9edd-35acb8e1287e}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddf7a178-7ee6-406c-bdfb-c2fc38c98319}, !- Inlet Port
  {1b8d58f5-b676-4128-b9ca-9be35c647652}; !- Outlet Port

OS:Connection,
  {ddf7a178-7ee6-406c-bdfb-c2fc38c98319}, !- Handle
  {22f31a4f-1634-444d-af63-0a46c8b1ff72}, !- Source Object
  3,                                      !- Outlet Port
  {5d396c16-0cfd-4c76-9edd-35acb8e1287e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8d58f5-b676-4128-b9ca-9be35c647652}, !- Handle
  {5d396c16-0cfd-4c76-9edd-35acb8e1287e}, !- Source Object
  3,                                      !- Outlet Port
  {22b1fbf7-2771-48f0-ad66-e1b20484f2dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17780bc4-f95d-4887-a068-66ea678359ed}, !- Handle
  {22b1fbf7-2771-48f0-ad66-e1b20484f2dc}, !- Source Object
  4,                                      !- Outlet Port
  {03bc3962-1108-46a0-9738-c69fc7927d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8feccb8e-5128-46d7-9f0d-67ec4b74bda2}, !- Availability Schedule
  {56da3bb7-6cf7-496a-ab16-a76103c2e353}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27aa43dc-2d56-4b40-b452-b7285169c22e}, !- Supply Side Inlet Node Name
  {c89ee03e-875d-4b54-b288-84ade2ec2b48}, !- Demand Side Outlet Node Name
  {c5739c39-bbc0-4052-aa0d-92e47b1ec989}, !- Demand Side Inlet Node A
  {ac7746b8-872d-40d3-9208-71dde1f4e000}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2307ad3-0146-4630-8080-131d972a1ca9}, !- Demand Mixer Name
  {460877c3-4200-42cf-a34a-2f39d6fbcde8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28caf6ba-cf1e-4d25-8a0e-5522eae70060}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {27aa43dc-2d56-4b40-b452-b7285169c22e}, !- Inlet Port
  {627902f0-a54b-4b61-b942-0d72b8937113}; !- Outlet Port

OS:Node,
  {55e8ad67-9538-45c9-ae1e-4bb51bb2abdf}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {fa1baa1f-2435-4ad3-abc2-27f9565f036a}, !- Inlet Port
  {ac7746b8-872d-40d3-9208-71dde1f4e000}; !- Outlet Port

OS:Connection,
  {27aa43dc-2d56-4b40-b452-b7285169c22e}, !- Handle
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- Source Object
  9,                                      !- Outlet Port
  {28caf6ba-cf1e-4d25-8a0e-5522eae70060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7746b8-872d-40d3-9208-71dde1f4e000}, !- Handle
  {55e8ad67-9538-45c9-ae1e-4bb51bb2abdf}, !- Source Object
  3,                                      !- Outlet Port
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbd00273-5fd9-4bef-93d3-8a52fea0d133}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {c5739c39-bbc0-4052-aa0d-92e47b1ec989}, !- Inlet Port
  {a75ea7b0-452e-4969-8385-36f76592c357}; !- Outlet Port

OS:Node,
  {ffdea9e8-7430-4d7b-a97d-c8d1973f2a40}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {3b9e206b-afc7-47e9-a0e8-092f88384b41}, !- Inlet Port
  {c89ee03e-875d-4b54-b288-84ade2ec2b48}; !- Outlet Port

OS:Node,
  {1392c555-8d5a-4038-ae0e-443eaec81e50}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6361358-22d1-4f36-9e4f-eb0657db4bad}, !- Inlet Port
  {efe4bc6a-0625-443f-8362-5a749dea66c7}; !- Outlet Port

OS:Connection,
  {c5739c39-bbc0-4052-aa0d-92e47b1ec989}, !- Handle
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- Source Object
  11,                                     !- Outlet Port
  {dbd00273-5fd9-4bef-93d3-8a52fea0d133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89ee03e-875d-4b54-b288-84ade2ec2b48}, !- Handle
  {ffdea9e8-7430-4d7b-a97d-c8d1973f2a40}, !- Source Object
  3,                                      !- Outlet Port
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {460877c3-4200-42cf-a34a-2f39d6fbcde8}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {a75ea7b0-452e-4969-8385-36f76592c357}, !- Inlet Node Name
  {2c57c459-9ae4-4a58-93f7-11e7007b0110}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2307ad3-0146-4630-8080-131d972a1ca9}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {3b9e206b-afc7-47e9-a0e8-092f88384b41}, !- Outlet Node Name
  {d589b25b-ebda-41d8-affd-5f74c3d7428b}; !- Inlet Node Name 1

OS:Connection,
  {a75ea7b0-452e-4969-8385-36f76592c357}, !- Handle
  {dbd00273-5fd9-4bef-93d3-8a52fea0d133}, !- Source Object
  3,                                      !- Outlet Port
  {460877c3-4200-42cf-a34a-2f39d6fbcde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9e206b-afc7-47e9-a0e8-092f88384b41}, !- Handle
  {b2307ad3-0146-4630-8080-131d972a1ca9}, !- Source Object
  2,                                      !- Outlet Port
  {ffdea9e8-7430-4d7b-a97d-c8d1973f2a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e522616-6a19-45e1-befb-6a9a98384ec1}, !- Handle
  {bdb12a31-d09d-44fc-b34f-0b3fc8101789}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {56da3bb7-6cf7-496a-ab16-a76103c2e353}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {ef7721eb-fe6b-4497-8a88-fb8b7d1a094a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {412be420-3c2f-4cc5-af7d-748e6321e2d1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Control Zone Name
  {55e8ad67-9538-45c9-ae1e-4bb51bb2abdf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {60a4c7b2-cbd3-4625-a313-24387bf742ca}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Gas Htg Coil 72kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ee763fd5-651e-4891-bfbe-96b4a5513cf9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0e6b32ed-577d-4a59-907f-7583b246cc56}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 11.06SEER 31kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8ece236e-ab3b-4e53-bb14-9bfa37ec2dd1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6c098f6-6fb4-496c-87e4-fbe5c0d692b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d5cd211-2adf-4035-abc4-da6e3d257fcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6c098f6-6fb4-496c-87e4-fbe5c0d692b5}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d5cd211-2adf-4035-abc4-da6e3d257fcd}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2bf52d90-f6ba-419e-ae0d-32c964be4858}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f0644faf-c28b-4c69-81c4-f2ecb97231d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {1ae294e2-a188-4500-8677-7794f4f2fb37}, !- Air Inlet Node Name
  {fa1baa1f-2435-4ad3-abc2-27f9565f036a}, !- Air Outlet Node Name
  {8ece236e-ab3b-4e53-bb14-9bfa37ec2dd1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e1586491-4648-4e46-85ee-bfa4f9ffb9f8}, !- Supply Air Fan Operating Mode Schedule Name
  {60a4c7b2-cbd3-4625-a313-24387bf742ca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0e6b32ed-577d-4a59-907f-7583b246cc56}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ee763fd5-651e-4891-bfbe-96b4a5513cf9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fa1baa1f-2435-4ad3-abc2-27f9565f036a}, !- Handle
  {2bf52d90-f6ba-419e-ae0d-32c964be4858}, !- Source Object
  7,                                      !- Outlet Port
  {55e8ad67-9538-45c9-ae1e-4bb51bb2abdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5aaff1a0-c9e2-4681-bebf-4999dbfe4fe0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {accb6576-3740-4feb-ae22-6267a1ac6b61}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5f12be36-cc7b-4e90-8672-679b05f866c2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fa8f60c3-9149-4ea2-babc-17c999f15d94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa8f60c3-9149-4ea2-babc-17c999f15d94}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7da8f1eb-0f9d-451b-ae23-84c89c90371d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC OA System, !- Name
  {5aaff1a0-c9e2-4681-bebf-4999dbfe4fe0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c102ba6-4ddc-487d-b3ea-eb8a8b75b5e7}, !- Mixed Air Node Name
  {54de20fa-de8b-4277-9328-af82c85f57bb}, !- Outdoor Air Stream Node Name
  {6fac69bf-f408-4668-8877-77823d146661}, !- Relief Air Stream Node Name
  {627902f0-a54b-4b61-b942-0d72b8937113}; !- Return Air Stream Node Name

OS:Node,
  {8d545f46-4ecd-4d4f-8c4e-981cb3c9cb9f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {54de20fa-de8b-4277-9328-af82c85f57bb}; !- Outlet Port

OS:Connection,
  {54de20fa-de8b-4277-9328-af82c85f57bb}, !- Handle
  {8d545f46-4ecd-4d4f-8c4e-981cb3c9cb9f}, !- Source Object
  3,                                      !- Outlet Port
  {7da8f1eb-0f9d-451b-ae23-84c89c90371d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa1c9ec4-76ed-4d9c-b36c-da4777dcf4cc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Relief Air Node, !- Name
  {6fac69bf-f408-4668-8877-77823d146661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fac69bf-f408-4668-8877-77823d146661}, !- Handle
  {7da8f1eb-0f9d-451b-ae23-84c89c90371d}, !- Source Object
  7,                                      !- Outlet Port
  {fa1c9ec4-76ed-4d9c-b36c-da4777dcf4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6878ac8c-0710-4abe-b934-c4b48f45b1f1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {2c102ba6-4ddc-487d-b3ea-eb8a8b75b5e7}, !- Inlet Port
  {1ae294e2-a188-4500-8677-7794f4f2fb37}; !- Outlet Port

OS:Connection,
  {627902f0-a54b-4b61-b942-0d72b8937113}, !- Handle
  {28caf6ba-cf1e-4d25-8a0e-5522eae70060}, !- Source Object
  3,                                      !- Outlet Port
  {7da8f1eb-0f9d-451b-ae23-84c89c90371d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c102ba6-4ddc-487d-b3ea-eb8a8b75b5e7}, !- Handle
  {7da8f1eb-0f9d-451b-ae23-84c89c90371d}, !- Source Object
  5,                                      !- Outlet Port
  {6878ac8c-0710-4abe-b934-c4b48f45b1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae294e2-a188-4500-8677-7794f4f2fb37}, !- Handle
  {6878ac8c-0710-4abe-b934-c4b48f45b1f1}, !- Source Object
  3,                                      !- Outlet Port
  {2bf52d90-f6ba-419e-ae0d-32c964be4858}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ef7721eb-fe6b-4497-8a88-fb8b7d1a094a}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7157e0bd-e852-4afd-b7fc-dec93ba17ef7}, !- Control Zone or Zone List Name
  {83271eac-2376-4faf-9da5-72aef52d5aae}, !- Cooling Control Zone or Zone List Name
  {b6bbe679-10bf-4539-80db-52c23a327f09}, !- Heating Control Zone or Zone List Name
  {2b8662ff-d5cb-4f2d-8af3-01169b3a387b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7157e0bd-e852-4afd-b7fc-dec93ba17ef7}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {83271eac-2376-4faf-9da5-72aef52d5aae}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6bbe679-10bf-4539-80db-52c23a327f09}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b8662ff-d5cb-4f2d-8af3-01169b3a387b}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7ac75bc-3170-4017-8bd3-d5bcc303771d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {bf5f21f8-710b-4fc5-837a-4c3d01e3196c}, !- Air Inlet Node Name
  {a6361358-22d1-4f36-9e4f-eb0657db4bad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b6c9990-7e0c-4293-a99b-8c766a41cb02}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top Return Air Node, !- Name
  {7a41b449-370d-4a73-8a21-ab746bdf8475}, !- Inlet Port
  {d589b25b-ebda-41d8-affd-5f74c3d7428b}; !- Outlet Port

OS:Connection,
  {efe4bc6a-0625-443f-8362-5a749dea66c7}, !- Handle
  {1392c555-8d5a-4038-ae0e-443eaec81e50}, !- Source Object
  3,                                      !- Outlet Port
  {d7d32dba-2403-41ab-8e02-c3e703eb6e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a41b449-370d-4a73-8a21-ab746bdf8475}, !- Handle
  {df11efd2-85b2-4a61-b39b-b46539f6f65a}, !- Source Object
  2,                                      !- Outlet Port
  {4b6c9990-7e0c-4293-a99b-8c766a41cb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d589b25b-ebda-41d8-affd-5f74c3d7428b}, !- Handle
  {4b6c9990-7e0c-4293-a99b-8c766a41cb02}, !- Source Object
  3,                                      !- Outlet Port
  {b2307ad3-0146-4630-8080-131d972a1ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1406d4b-92ed-4999-87e3-ec87d7c6dc56}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c57c459-9ae4-4a58-93f7-11e7007b0110}, !- Inlet Port
  {bf5f21f8-710b-4fc5-837a-4c3d01e3196c}; !- Outlet Port

OS:Connection,
  {2c57c459-9ae4-4a58-93f7-11e7007b0110}, !- Handle
  {460877c3-4200-42cf-a34a-2f39d6fbcde8}, !- Source Object
  3,                                      !- Outlet Port
  {d1406d4b-92ed-4999-87e3-ec87d7c6dc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5f21f8-710b-4fc5-837a-4c3d01e3196c}, !- Handle
  {d1406d4b-92ed-4999-87e3-ec87d7c6dc56}, !- Source Object
  3,                                      !- Outlet Port
  {d7ac75bc-3170-4017-8bd3-d5bcc303771d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6361358-22d1-4f36-9e4f-eb0657db4bad}, !- Handle
  {d7ac75bc-3170-4017-8bd3-d5bcc303771d}, !- Source Object
  4,                                      !- Outlet Port
  {1392c555-8d5a-4038-ae0e-443eaec81e50}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2f53230c-466c-4104-a813-e4cd8de8de3d}, !- Availability Schedule
  {07bd39de-7038-48b2-a21d-1a564bbb04b0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4511bd3f-fc73-4319-ba79-7da953e7c66b}, !- Supply Side Inlet Node Name
  {61029aac-630c-415c-a662-5fdd84c7d8cf}, !- Demand Side Outlet Node Name
  {9dd43a1d-d3e1-4568-acd9-9067a02146f3}, !- Demand Side Inlet Node A
  {4dbebc40-4880-42e8-aee6-72bb98176f27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64b051c5-33d7-4d57-b827-fe35b8fc3fad}, !- Demand Mixer Name
  {b29caa21-f6f8-4382-9f6c-b531bd2859f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1bd3d1b5-daa9-4ff7-8f8b-bc54a09383d0}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {4511bd3f-fc73-4319-ba79-7da953e7c66b}, !- Inlet Port
  {9c7e6a84-4821-4074-bb60-57f3869b6d2f}; !- Outlet Port

OS:Node,
  {428ec983-2004-462d-a1aa-41e5d544f281}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {b7999eb6-793d-479f-9989-ceb317b5c7ad}, !- Inlet Port
  {4dbebc40-4880-42e8-aee6-72bb98176f27}; !- Outlet Port

OS:Connection,
  {4511bd3f-fc73-4319-ba79-7da953e7c66b}, !- Handle
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- Source Object
  9,                                      !- Outlet Port
  {1bd3d1b5-daa9-4ff7-8f8b-bc54a09383d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dbebc40-4880-42e8-aee6-72bb98176f27}, !- Handle
  {428ec983-2004-462d-a1aa-41e5d544f281}, !- Source Object
  3,                                      !- Outlet Port
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fff61c1f-248c-4dff-a8c5-a42609235c02}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {9dd43a1d-d3e1-4568-acd9-9067a02146f3}, !- Inlet Port
  {7739ee45-58b0-4187-8930-b9e107a4eccd}; !- Outlet Port

OS:Node,
  {d5d96ed4-2888-4415-a769-11f40f886956}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {0bbeddf1-e622-4ff1-a410-b72903a33220}, !- Inlet Port
  {61029aac-630c-415c-a662-5fdd84c7d8cf}; !- Outlet Port

OS:Node,
  {f8990345-0b55-4e83-a83f-28ef522da7e5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {0387863d-6b95-4530-98ac-aad3e7fd9c07}, !- Inlet Port
  {56979fad-a8dd-403d-8cc6-a3fb2aed4038}; !- Outlet Port

OS:Connection,
  {9dd43a1d-d3e1-4568-acd9-9067a02146f3}, !- Handle
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- Source Object
  11,                                     !- Outlet Port
  {fff61c1f-248c-4dff-a8c5-a42609235c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61029aac-630c-415c-a662-5fdd84c7d8cf}, !- Handle
  {d5d96ed4-2888-4415-a769-11f40f886956}, !- Source Object
  3,                                      !- Outlet Port
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b29caa21-f6f8-4382-9f6c-b531bd2859f1}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {7739ee45-58b0-4187-8930-b9e107a4eccd}, !- Inlet Node Name
  {8b6bf930-c813-4d3f-a1c8-c231ce04bb32}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64b051c5-33d7-4d57-b827-fe35b8fc3fad}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {0bbeddf1-e622-4ff1-a410-b72903a33220}, !- Outlet Node Name
  {5b7c1e5b-7fdc-427c-a683-050aa73806db}; !- Inlet Node Name 1

OS:Connection,
  {7739ee45-58b0-4187-8930-b9e107a4eccd}, !- Handle
  {fff61c1f-248c-4dff-a8c5-a42609235c02}, !- Source Object
  3,                                      !- Outlet Port
  {b29caa21-f6f8-4382-9f6c-b531bd2859f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbeddf1-e622-4ff1-a410-b72903a33220}, !- Handle
  {64b051c5-33d7-4d57-b827-fe35b8fc3fad}, !- Source Object
  2,                                      !- Outlet Port
  {d5d96ed4-2888-4415-a769-11f40f886956}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {937fcf1c-e94b-40f7-83fd-eb6cc66f1c51}, !- Handle
  {0e016685-337b-47d8-b11a-2a7623fe52f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {07bd39de-7038-48b2-a21d-1a564bbb04b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {93f0fe79-9aca-459f-be27-867f4bcdfb4b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0757e367-3eec-4953-98dd-64e68094462a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Control Zone Name
  {428ec983-2004-462d-a1aa-41e5d544f281}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5cc7a1d7-25c5-42ec-89fd-75960193a907}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Gas Htg Coil 18kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4055015d-78c2-47a9-b124-1812e9d7dcf6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7df05f2-c1b3-4011-a64c-28264c4b1f64}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {af6b6b9a-d838-4b99-bec1-5c04d7335ef3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {664c9e93-4f33-4b6e-a812-d0181851e738}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea7dfcfc-ed0e-47c3-8323-9500da2fca5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {664c9e93-4f33-4b6e-a812-d0181851e738}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea7dfcfc-ed0e-47c3-8323-9500da2fca5b}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9184abf0-4a1e-4ede-82a5-b110021efc9a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a546a080-6611-4a28-94ed-a901bdc23f28}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {2e252bf6-d808-49b8-9bbd-1be3a88b095e}, !- Air Inlet Node Name
  {b7999eb6-793d-479f-9989-ceb317b5c7ad}, !- Air Outlet Node Name
  {af6b6b9a-d838-4b99-bec1-5c04d7335ef3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9b260d70-01c4-442d-91ca-e4758a9dfe4f}, !- Supply Air Fan Operating Mode Schedule Name
  {5cc7a1d7-25c5-42ec-89fd-75960193a907}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e7df05f2-c1b3-4011-a64c-28264c4b1f64}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4055015d-78c2-47a9-b124-1812e9d7dcf6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b7999eb6-793d-479f-9989-ceb317b5c7ad}, !- Handle
  {9184abf0-4a1e-4ede-82a5-b110021efc9a}, !- Source Object
  7,                                      !- Outlet Port
  {428ec983-2004-462d-a1aa-41e5d544f281}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70ea2b0c-837e-4fef-8713-8aaf8fc9824c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5cfb5dac-f494-418e-b9bb-cec5a02b6a03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {54c31c66-bac2-4339-ab8b-5bbffcb99d50}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fe427222-b706-47ab-aaaa-ced1cec1b9a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fe427222-b706-47ab-aaaa-ced1cec1b9a6}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd40dcb1-3a10-4c8b-b33d-3511646bb47d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC OA System, !- Name
  {70ea2b0c-837e-4fef-8713-8aaf8fc9824c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a63b10d-264a-4749-9f64-8f9277df915c}, !- Mixed Air Node Name
  {b0e21096-d84a-4317-a32e-bf8b4c49936d}, !- Outdoor Air Stream Node Name
  {c84b0a6a-abfc-45f8-8457-b5c2bb0804fc}, !- Relief Air Stream Node Name
  {9c7e6a84-4821-4074-bb60-57f3869b6d2f}; !- Return Air Stream Node Name

OS:Node,
  {71f69eff-99e1-44b6-a648-2d89eff0e15a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b0e21096-d84a-4317-a32e-bf8b4c49936d}; !- Outlet Port

OS:Connection,
  {b0e21096-d84a-4317-a32e-bf8b4c49936d}, !- Handle
  {71f69eff-99e1-44b6-a648-2d89eff0e15a}, !- Source Object
  3,                                      !- Outlet Port
  {cd40dcb1-3a10-4c8b-b33d-3511646bb47d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {872ef924-da99-4c89-95c6-2c0a1178e222}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {c84b0a6a-abfc-45f8-8457-b5c2bb0804fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c84b0a6a-abfc-45f8-8457-b5c2bb0804fc}, !- Handle
  {cd40dcb1-3a10-4c8b-b33d-3511646bb47d}, !- Source Object
  7,                                      !- Outlet Port
  {872ef924-da99-4c89-95c6-2c0a1178e222}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96d32cc2-62dd-4e48-b98e-8e86db128fe7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {2a63b10d-264a-4749-9f64-8f9277df915c}, !- Inlet Port
  {2e252bf6-d808-49b8-9bbd-1be3a88b095e}; !- Outlet Port

OS:Connection,
  {9c7e6a84-4821-4074-bb60-57f3869b6d2f}, !- Handle
  {1bd3d1b5-daa9-4ff7-8f8b-bc54a09383d0}, !- Source Object
  3,                                      !- Outlet Port
  {cd40dcb1-3a10-4c8b-b33d-3511646bb47d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a63b10d-264a-4749-9f64-8f9277df915c}, !- Handle
  {cd40dcb1-3a10-4c8b-b33d-3511646bb47d}, !- Source Object
  5,                                      !- Outlet Port
  {96d32cc2-62dd-4e48-b98e-8e86db128fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e252bf6-d808-49b8-9bbd-1be3a88b095e}, !- Handle
  {96d32cc2-62dd-4e48-b98e-8e86db128fe7}, !- Source Object
  3,                                      !- Outlet Port
  {9184abf0-4a1e-4ede-82a5-b110021efc9a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93f0fe79-9aca-459f-be27-867f4bcdfb4b}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a02dfa06-5298-49fc-b6dd-51f68117bc35}, !- Control Zone or Zone List Name
  {67a340d9-bce6-4976-98fa-974206ba945c}, !- Cooling Control Zone or Zone List Name
  {76f8ac1a-38ad-40b3-b29e-c41c0b8b7812}, !- Heating Control Zone or Zone List Name
  {0f74fe95-9d34-4576-9d0b-5502f79097d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a02dfa06-5298-49fc-b6dd-51f68117bc35}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {67a340d9-bce6-4976-98fa-974206ba945c}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76f8ac1a-38ad-40b3-b29e-c41c0b8b7812}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0f74fe95-9d34-4576-9d0b-5502f79097d2}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {098e30d7-5dca-44b0-8ea0-e69774d3652f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {c3da873d-9056-4ad9-8045-ce4c17b80892}, !- Air Inlet Node Name
  {0387863d-6b95-4530-98ac-aad3e7fd9c07}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {028ee32d-ad02-436f-9b17-73048f58f123}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Return Air Node, !- Name
  {d89ff924-a36d-43c5-8de5-2d2b5a6665c6}, !- Inlet Port
  {5b7c1e5b-7fdc-427c-a683-050aa73806db}; !- Outlet Port

OS:Connection,
  {56979fad-a8dd-403d-8cc6-a3fb2aed4038}, !- Handle
  {f8990345-0b55-4e83-a83f-28ef522da7e5}, !- Source Object
  3,                                      !- Outlet Port
  {6028ee52-d666-4fdb-92cd-570fc282e48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89ff924-a36d-43c5-8de5-2d2b5a6665c6}, !- Handle
  {eaa8b756-9ce9-4edf-9c38-5252f67805f4}, !- Source Object
  2,                                      !- Outlet Port
  {028ee32d-ad02-436f-9b17-73048f58f123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7c1e5b-7fdc-427c-a683-050aa73806db}, !- Handle
  {028ee32d-ad02-436f-9b17-73048f58f123}, !- Source Object
  3,                                      !- Outlet Port
  {64b051c5-33d7-4d57-b827-fe35b8fc3fad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {816a3b89-1629-44d7-91fd-b4293c5095c6}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {8b6bf930-c813-4d3f-a1c8-c231ce04bb32}, !- Inlet Port
  {c3da873d-9056-4ad9-8045-ce4c17b80892}; !- Outlet Port

OS:Connection,
  {8b6bf930-c813-4d3f-a1c8-c231ce04bb32}, !- Handle
  {b29caa21-f6f8-4382-9f6c-b531bd2859f1}, !- Source Object
  3,                                      !- Outlet Port
  {816a3b89-1629-44d7-91fd-b4293c5095c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3da873d-9056-4ad9-8045-ce4c17b80892}, !- Handle
  {816a3b89-1629-44d7-91fd-b4293c5095c6}, !- Source Object
  3,                                      !- Outlet Port
  {098e30d7-5dca-44b0-8ea0-e69774d3652f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0387863d-6b95-4530-98ac-aad3e7fd9c07}, !- Handle
  {098e30d7-5dca-44b0-8ea0-e69774d3652f}, !- Source Object
  4,                                      !- Outlet Port
  {f8990345-0b55-4e83-a83f-28ef522da7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1d4ebcd4-0f3f-49f5-b18f-d18a1729f6bc}, !- Availability Schedule
  {d2ef1633-400f-49b4-b8b2-83d9735ab3ed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf837782-0b02-47c6-8153-ac4a697ea2fb}, !- Supply Side Inlet Node Name
  {abc51aea-0dac-449f-a0ae-316051ab61fc}, !- Demand Side Outlet Node Name
  {cc7fa5b4-d2bf-42f2-ac1e-0cf86a3fc471}, !- Demand Side Inlet Node A
  {88f5aaa2-ef26-4483-8723-c6ba593a5d7d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb8957ed-4d87-4d34-9dbc-1ddfb79bf3b4}, !- Demand Mixer Name
  {0b305c24-1b2d-4fa9-9454-69055cd9f463}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {961f66a2-7b47-4965-a94f-f12e1ce63dd3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {cf837782-0b02-47c6-8153-ac4a697ea2fb}, !- Inlet Port
  {d236a651-20e0-4b3f-942e-0464345a16bd}; !- Outlet Port

OS:Node,
  {f52d783e-8354-4451-8a6a-a3d791c4a232}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {713bf504-ff3e-4942-916f-bddd100170d6}, !- Inlet Port
  {88f5aaa2-ef26-4483-8723-c6ba593a5d7d}; !- Outlet Port

OS:Connection,
  {cf837782-0b02-47c6-8153-ac4a697ea2fb}, !- Handle
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- Source Object
  9,                                      !- Outlet Port
  {961f66a2-7b47-4965-a94f-f12e1ce63dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f5aaa2-ef26-4483-8723-c6ba593a5d7d}, !- Handle
  {f52d783e-8354-4451-8a6a-a3d791c4a232}, !- Source Object
  3,                                      !- Outlet Port
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbd648c1-35e7-43a7-9fdc-1240a3505fff}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {cc7fa5b4-d2bf-42f2-ac1e-0cf86a3fc471}, !- Inlet Port
  {316cc91e-2282-42e6-a2be-fa4b24b07dce}; !- Outlet Port

OS:Node,
  {ffe05a70-f2a1-4e5c-ac94-999d62c5cb47}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {0a5444ac-60f9-4525-bbc7-cce3086cbd19}, !- Inlet Port
  {abc51aea-0dac-449f-a0ae-316051ab61fc}; !- Outlet Port

OS:Node,
  {4050e862-afe6-4caa-8d0e-30acc3f76bff}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {12c17beb-efd0-4da4-9963-957f4efe5699}, !- Inlet Port
  {aaceb2be-8264-416c-9d00-0c235e6d73c0}; !- Outlet Port

OS:Connection,
  {cc7fa5b4-d2bf-42f2-ac1e-0cf86a3fc471}, !- Handle
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- Source Object
  11,                                     !- Outlet Port
  {cbd648c1-35e7-43a7-9fdc-1240a3505fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc51aea-0dac-449f-a0ae-316051ab61fc}, !- Handle
  {ffe05a70-f2a1-4e5c-ac94-999d62c5cb47}, !- Source Object
  3,                                      !- Outlet Port
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b305c24-1b2d-4fa9-9454-69055cd9f463}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {316cc91e-2282-42e6-a2be-fa4b24b07dce}, !- Inlet Node Name
  {fee33b95-1251-47cd-960a-c976473cdbea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb8957ed-4d87-4d34-9dbc-1ddfb79bf3b4}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {0a5444ac-60f9-4525-bbc7-cce3086cbd19}, !- Outlet Node Name
  {169fc630-1a77-4bf9-9fcc-e29d8390e20f}; !- Inlet Node Name 1

OS:Connection,
  {316cc91e-2282-42e6-a2be-fa4b24b07dce}, !- Handle
  {cbd648c1-35e7-43a7-9fdc-1240a3505fff}, !- Source Object
  3,                                      !- Outlet Port
  {0b305c24-1b2d-4fa9-9454-69055cd9f463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5444ac-60f9-4525-bbc7-cce3086cbd19}, !- Handle
  {cb8957ed-4d87-4d34-9dbc-1ddfb79bf3b4}, !- Source Object
  2,                                      !- Outlet Port
  {ffe05a70-f2a1-4e5c-ac94-999d62c5cb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68396644-23d2-4e70-8e11-649a2d886414}, !- Handle
  {bb95df30-951e-4ced-9252-7e59dc1bf6ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d2ef1633-400f-49b4-b8b2-83d9735ab3ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {8c979fb2-04ca-41d1-8163-aafb420fb1d3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3b7dd931-067f-44aa-8a9b-d77b06376674}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Control Zone Name
  {f52d783e-8354-4451-8a6a-a3d791c4a232}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {85749791-0cb9-4b48-b615-03b635b8caf0}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Gas Htg Coil 66kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ce5584e0-25a7-467c-8faa-b9cf583d490b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cee93221-1c7d-4d07-86ba-db665eb8910b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 11.06SEER 27kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c2ce1c9f-a618-4518-a92f-a1bf480acb93}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb7a867e-5aa8-47e8-aa08-29564876ab88}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af7785a7-162d-4d85-b0f9-07a13077543f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb7a867e-5aa8-47e8-aa08-29564876ab88}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af7785a7-162d-4d85-b0f9-07a13077543f}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3ec6c143-b9c7-4a6f-8726-376e0d6cfa1e}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7c5abc6d-fc46-4b06-bcf7-1578a816affd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {e574e95f-9f91-4ee8-a791-2649d35a19bc}, !- Air Inlet Node Name
  {713bf504-ff3e-4942-916f-bddd100170d6}, !- Air Outlet Node Name
  {c2ce1c9f-a618-4518-a92f-a1bf480acb93}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {166df0c8-8a7f-40af-b04b-5b771c4cfa48}, !- Supply Air Fan Operating Mode Schedule Name
  {85749791-0cb9-4b48-b615-03b635b8caf0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cee93221-1c7d-4d07-86ba-db665eb8910b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce5584e0-25a7-467c-8faa-b9cf583d490b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {713bf504-ff3e-4942-916f-bddd100170d6}, !- Handle
  {3ec6c143-b9c7-4a6f-8726-376e0d6cfa1e}, !- Source Object
  7,                                      !- Outlet Port
  {f52d783e-8354-4451-8a6a-a3d791c4a232}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e93c8f69-a2cb-47b0-8e6a-0d8e55deb359}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fb85d50e-0f48-4a97-8259-06d80d1ef864}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8d65841b-6867-4910-a3ea-aeee61c6ff21}, !- Maximum Fraction of Outdoor Air Schedule Name
  {67a2ed96-32ce-4cc7-b878-004b6b433743}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {67a2ed96-32ce-4cc7-b878-004b6b433743}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e33afcff-0ba4-42a2-9276-604db3d5fd3f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC OA System, !- Name
  {e93c8f69-a2cb-47b0-8e6a-0d8e55deb359}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b04e64a2-f222-4b55-bee9-548b65ad311b}, !- Mixed Air Node Name
  {ace625c0-de34-4bb9-a0a2-e1c3954bc900}, !- Outdoor Air Stream Node Name
  {f1527530-ae3a-4820-9830-1cbda3333c6d}, !- Relief Air Stream Node Name
  {d236a651-20e0-4b3f-942e-0464345a16bd}; !- Return Air Stream Node Name

OS:Node,
  {14415781-0829-4703-9958-8a98a4b0db46}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ace625c0-de34-4bb9-a0a2-e1c3954bc900}; !- Outlet Port

OS:Connection,
  {ace625c0-de34-4bb9-a0a2-e1c3954bc900}, !- Handle
  {14415781-0829-4703-9958-8a98a4b0db46}, !- Source Object
  3,                                      !- Outlet Port
  {e33afcff-0ba4-42a2-9276-604db3d5fd3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63bf2029-a4d7-4da1-b4aa-5cb254c3768c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Relief Air Node, !- Name
  {f1527530-ae3a-4820-9830-1cbda3333c6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1527530-ae3a-4820-9830-1cbda3333c6d}, !- Handle
  {e33afcff-0ba4-42a2-9276-604db3d5fd3f}, !- Source Object
  7,                                      !- Outlet Port
  {63bf2029-a4d7-4da1-b4aa-5cb254c3768c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8d50a7b-b999-4b4f-b808-f3dac79d89a2}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {b04e64a2-f222-4b55-bee9-548b65ad311b}, !- Inlet Port
  {e574e95f-9f91-4ee8-a791-2649d35a19bc}; !- Outlet Port

OS:Connection,
  {d236a651-20e0-4b3f-942e-0464345a16bd}, !- Handle
  {961f66a2-7b47-4965-a94f-f12e1ce63dd3}, !- Source Object
  3,                                      !- Outlet Port
  {e33afcff-0ba4-42a2-9276-604db3d5fd3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b04e64a2-f222-4b55-bee9-548b65ad311b}, !- Handle
  {e33afcff-0ba4-42a2-9276-604db3d5fd3f}, !- Source Object
  5,                                      !- Outlet Port
  {a8d50a7b-b999-4b4f-b808-f3dac79d89a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e574e95f-9f91-4ee8-a791-2649d35a19bc}, !- Handle
  {a8d50a7b-b999-4b4f-b808-f3dac79d89a2}, !- Source Object
  3,                                      !- Outlet Port
  {3ec6c143-b9c7-4a6f-8726-376e0d6cfa1e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8c979fb2-04ca-41d1-8163-aafb420fb1d3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b3c5ad30-90d7-4f4c-9d4d-7dc50e248ef7}, !- Control Zone or Zone List Name
  {9af641a4-4694-43e0-81b8-c47d77c48fb4}, !- Cooling Control Zone or Zone List Name
  {49d62409-79c5-4dd2-9874-e57bfa3cfe39}, !- Heating Control Zone or Zone List Name
  {b7b08385-e82e-4f68-be58-c4e9e79a52e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3c5ad30-90d7-4f4c-9d4d-7dc50e248ef7}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {9af641a4-4694-43e0-81b8-c47d77c48fb4}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {49d62409-79c5-4dd2-9874-e57bfa3cfe39}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b7b08385-e82e-4f68-be58-c4e9e79a52e1}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa892810-fa49-4d02-9764-3f23aff67e71}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {0d1c0cc8-1309-46de-a9af-087f5cb874fe}, !- Air Inlet Node Name
  {12c17beb-efd0-4da4-9963-957f4efe5699}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65e6595d-4e8f-4470-a563-2fa6a3dd4513}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top Return Air Node, !- Name
  {fc9de89b-3645-4314-b7c3-f48506a704af}, !- Inlet Port
  {169fc630-1a77-4bf9-9fcc-e29d8390e20f}; !- Outlet Port

OS:Connection,
  {aaceb2be-8264-416c-9d00-0c235e6d73c0}, !- Handle
  {4050e862-afe6-4caa-8d0e-30acc3f76bff}, !- Source Object
  3,                                      !- Outlet Port
  {06a67aa5-eba8-43e9-805f-b871829e34f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9de89b-3645-4314-b7c3-f48506a704af}, !- Handle
  {ecead62b-679a-49b6-933c-2745050e1a70}, !- Source Object
  2,                                      !- Outlet Port
  {65e6595d-4e8f-4470-a563-2fa6a3dd4513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169fc630-1a77-4bf9-9fcc-e29d8390e20f}, !- Handle
  {65e6595d-4e8f-4470-a563-2fa6a3dd4513}, !- Source Object
  3,                                      !- Outlet Port
  {cb8957ed-4d87-4d34-9dbc-1ddfb79bf3b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6559eae-e51d-4a9b-9681-b7bc5183ade3}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {fee33b95-1251-47cd-960a-c976473cdbea}, !- Inlet Port
  {0d1c0cc8-1309-46de-a9af-087f5cb874fe}; !- Outlet Port

OS:Connection,
  {fee33b95-1251-47cd-960a-c976473cdbea}, !- Handle
  {0b305c24-1b2d-4fa9-9454-69055cd9f463}, !- Source Object
  3,                                      !- Outlet Port
  {c6559eae-e51d-4a9b-9681-b7bc5183ade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1c0cc8-1309-46de-a9af-087f5cb874fe}, !- Handle
  {c6559eae-e51d-4a9b-9681-b7bc5183ade3}, !- Source Object
  3,                                      !- Outlet Port
  {aa892810-fa49-4d02-9764-3f23aff67e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12c17beb-efd0-4da4-9963-957f4efe5699}, !- Handle
  {aa892810-fa49-4d02-9764-3f23aff67e71}, !- Source Object
  4,                                      !- Outlet Port
  {4050e862-afe6-4caa-8d0e-30acc3f76bff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {035c51fb-7e64-4b4e-a8c1-48c037bc7da2}, !- Availability Schedule
  {3009791b-3992-4d17-ad7a-b0343106bae5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d4dce2e-7343-4c26-8ac6-89a5e0fd5c43}, !- Supply Side Inlet Node Name
  {5a9e3924-63d6-468a-b139-cc5729c71052}, !- Demand Side Outlet Node Name
  {4b60ff35-0f39-45cd-bc92-18b4d6e74952}, !- Demand Side Inlet Node A
  {2c09424c-9876-4913-a34a-d2c6b34fd558}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {02d9942c-ff3a-48b8-8772-bfe98b16748e}, !- Demand Mixer Name
  {a73310bc-c745-442c-89a7-cb0382516927}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50e0d1e4-7783-4791-8d69-135eb6969d59}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {4d4dce2e-7343-4c26-8ac6-89a5e0fd5c43}, !- Inlet Port
  {bc9b24e7-a83b-45e3-b1e9-81e61012d3d7}; !- Outlet Port

OS:Node,
  {c59c5ffe-e7af-449c-8c40-552d5153a353}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {1b07ea07-a855-4f2b-8f41-6df74fdf7560}, !- Inlet Port
  {2c09424c-9876-4913-a34a-d2c6b34fd558}; !- Outlet Port

OS:Connection,
  {4d4dce2e-7343-4c26-8ac6-89a5e0fd5c43}, !- Handle
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- Source Object
  9,                                      !- Outlet Port
  {50e0d1e4-7783-4791-8d69-135eb6969d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c09424c-9876-4913-a34a-d2c6b34fd558}, !- Handle
  {c59c5ffe-e7af-449c-8c40-552d5153a353}, !- Source Object
  3,                                      !- Outlet Port
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e7c5241e-d99c-49fe-9b16-237475fa7a47}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {4b60ff35-0f39-45cd-bc92-18b4d6e74952}, !- Inlet Port
  {338470ec-81df-44d4-b863-14fb3fd435fb}; !- Outlet Port

OS:Node,
  {dfda3170-b9e5-4795-bcb1-79546c9dad7f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {3fe02f75-a0dd-4306-8b79-70e4d82c675d}, !- Inlet Port
  {5a9e3924-63d6-468a-b139-cc5729c71052}; !- Outlet Port

OS:Node,
  {8546cb03-6133-41e2-861b-6ee918b717db}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {6e973c01-b4bf-4d28-9b60-e2ec6f625935}, !- Inlet Port
  {cd1b73ec-da2b-4da4-a1e8-de72b6efda3e}; !- Outlet Port

OS:Connection,
  {4b60ff35-0f39-45cd-bc92-18b4d6e74952}, !- Handle
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- Source Object
  11,                                     !- Outlet Port
  {e7c5241e-d99c-49fe-9b16-237475fa7a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9e3924-63d6-468a-b139-cc5729c71052}, !- Handle
  {dfda3170-b9e5-4795-bcb1-79546c9dad7f}, !- Source Object
  3,                                      !- Outlet Port
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a73310bc-c745-442c-89a7-cb0382516927}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {338470ec-81df-44d4-b863-14fb3fd435fb}, !- Inlet Node Name
  {3f8fc7c3-9c18-47da-a555-e61296645d03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {02d9942c-ff3a-48b8-8772-bfe98b16748e}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {3fe02f75-a0dd-4306-8b79-70e4d82c675d}, !- Outlet Node Name
  {a864bea8-0575-4c90-b593-e5aed0fff46b}; !- Inlet Node Name 1

OS:Connection,
  {338470ec-81df-44d4-b863-14fb3fd435fb}, !- Handle
  {e7c5241e-d99c-49fe-9b16-237475fa7a47}, !- Source Object
  3,                                      !- Outlet Port
  {a73310bc-c745-442c-89a7-cb0382516927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe02f75-a0dd-4306-8b79-70e4d82c675d}, !- Handle
  {02d9942c-ff3a-48b8-8772-bfe98b16748e}, !- Source Object
  2,                                      !- Outlet Port
  {dfda3170-b9e5-4795-bcb1-79546c9dad7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e35112c-7701-4952-a596-132db5aa0759}, !- Handle
  {61894683-bafd-4fa1-94a2-2b6cb0c96c8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3009791b-3992-4d17-ad7a-b0343106bae5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {dda41d1a-4667-4e7c-a732-2b0cc07ce88f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c25f951b-b399-42eb-a9b5-53ee74027034}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Control Zone Name
  {c59c5ffe-e7af-449c-8c40-552d5153a353}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {102b7e70-429e-4c39-b4fb-6bac8b54c1d4}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bf1b5d84-2048-4528-abe0-8d2bba8728e8}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd0b8fdd-a9e6-42ba-b7a3-7925120eaf00}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 8kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {21be4dc1-23d1-4db9-849f-3f2ad0d33967}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e662c42-6ca0-40e1-a6d2-74c49ba45cd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9300dfc9-8490-40e1-8d2a-6567d7258af3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e662c42-6ca0-40e1-a6d2-74c49ba45cd4}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9300dfc9-8490-40e1-8d2a-6567d7258af3}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {df88537b-b15e-40ee-b7a9-a7f3d1cdd705}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b6c73524-b801-451b-bec6-43325ef10963}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {7d788a22-9ba6-4331-811c-e0f0129d0921}, !- Air Inlet Node Name
  {1b07ea07-a855-4f2b-8f41-6df74fdf7560}, !- Air Outlet Node Name
  {21be4dc1-23d1-4db9-849f-3f2ad0d33967}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6eab13a4-f798-4c8f-9fe0-5a63cc45e59f}, !- Supply Air Fan Operating Mode Schedule Name
  {102b7e70-429e-4c39-b4fb-6bac8b54c1d4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cd0b8fdd-a9e6-42ba-b7a3-7925120eaf00}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bf1b5d84-2048-4528-abe0-8d2bba8728e8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1b07ea07-a855-4f2b-8f41-6df74fdf7560}, !- Handle
  {df88537b-b15e-40ee-b7a9-a7f3d1cdd705}, !- Source Object
  7,                                      !- Outlet Port
  {c59c5ffe-e7af-449c-8c40-552d5153a353}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {28c0683b-7ad6-4e79-ad40-b48a4264c787}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b802402-af6a-48cb-b234-d49e7ba2a1d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {136c7124-45ec-4387-9858-de9e6d5d526c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {92c83710-8434-4706-9758-5c596037d883}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92c83710-8434-4706-9758-5c596037d883}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf48ad9c-9fed-4569-a42f-e282815af664}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC OA System, !- Name
  {28c0683b-7ad6-4e79-ad40-b48a4264c787}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1aed115c-0a14-4792-8aed-be59e2e135a3}, !- Mixed Air Node Name
  {04895a37-230d-4106-bc7d-2a686fd29be8}, !- Outdoor Air Stream Node Name
  {1d7d0397-cd19-4982-ae5e-434109ffacaf}, !- Relief Air Stream Node Name
  {bc9b24e7-a83b-45e3-b1e9-81e61012d3d7}; !- Return Air Stream Node Name

OS:Node,
  {5a1a04b9-c711-4c3b-81ba-abe6192dad1b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04895a37-230d-4106-bc7d-2a686fd29be8}; !- Outlet Port

OS:Connection,
  {04895a37-230d-4106-bc7d-2a686fd29be8}, !- Handle
  {5a1a04b9-c711-4c3b-81ba-abe6192dad1b}, !- Source Object
  3,                                      !- Outlet Port
  {bf48ad9c-9fed-4569-a42f-e282815af664}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69071fa0-8fcd-40f2-bc84-3b3c7649c60c}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {1d7d0397-cd19-4982-ae5e-434109ffacaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d7d0397-cd19-4982-ae5e-434109ffacaf}, !- Handle
  {bf48ad9c-9fed-4569-a42f-e282815af664}, !- Source Object
  7,                                      !- Outlet Port
  {69071fa0-8fcd-40f2-bc84-3b3c7649c60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adbc5085-b798-49e7-b2da-6d25a63175b5}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {1aed115c-0a14-4792-8aed-be59e2e135a3}, !- Inlet Port
  {7d788a22-9ba6-4331-811c-e0f0129d0921}; !- Outlet Port

OS:Connection,
  {bc9b24e7-a83b-45e3-b1e9-81e61012d3d7}, !- Handle
  {50e0d1e4-7783-4791-8d69-135eb6969d59}, !- Source Object
  3,                                      !- Outlet Port
  {bf48ad9c-9fed-4569-a42f-e282815af664}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1aed115c-0a14-4792-8aed-be59e2e135a3}, !- Handle
  {bf48ad9c-9fed-4569-a42f-e282815af664}, !- Source Object
  5,                                      !- Outlet Port
  {adbc5085-b798-49e7-b2da-6d25a63175b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d788a22-9ba6-4331-811c-e0f0129d0921}, !- Handle
  {adbc5085-b798-49e7-b2da-6d25a63175b5}, !- Source Object
  3,                                      !- Outlet Port
  {df88537b-b15e-40ee-b7a9-a7f3d1cdd705}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dda41d1a-4667-4e7c-a732-2b0cc07ce88f}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2327a8d5-3ada-4005-b8c3-b45d000818fb}, !- Control Zone or Zone List Name
  {3ca18435-8e98-4c0d-8f8d-83f7f13d86e2}, !- Cooling Control Zone or Zone List Name
  {2cbacf1d-7d66-4160-8c8a-895bd03ba258}, !- Heating Control Zone or Zone List Name
  {8c47d897-8479-4777-9f3a-239356c9d095}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2327a8d5-3ada-4005-b8c3-b45d000818fb}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {3ca18435-8e98-4c0d-8f8d-83f7f13d86e2}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2cbacf1d-7d66-4160-8c8a-895bd03ba258}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8c47d897-8479-4777-9f3a-239356c9d095}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87ca3fe8-4d9a-4db5-9a79-09960127eba2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {62b1810c-a45c-46ef-906e-6bb65b63dc09}, !- Air Inlet Node Name
  {6e973c01-b4bf-4d28-9b60-e2ec6f625935}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {822bdd95-bb8b-4d4f-83ce-5f7280607366}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Return Air Node, !- Name
  {de91fcd1-8a12-4b83-a025-ec0b70cfb5b7}, !- Inlet Port
  {a864bea8-0575-4c90-b593-e5aed0fff46b}; !- Outlet Port

OS:Connection,
  {cd1b73ec-da2b-4da4-a1e8-de72b6efda3e}, !- Handle
  {8546cb03-6133-41e2-861b-6ee918b717db}, !- Source Object
  3,                                      !- Outlet Port
  {adf46a82-e788-42f3-934d-0aea2464707e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de91fcd1-8a12-4b83-a025-ec0b70cfb5b7}, !- Handle
  {5677486a-b971-4494-9fa7-1d81f6e89cb0}, !- Source Object
  2,                                      !- Outlet Port
  {822bdd95-bb8b-4d4f-83ce-5f7280607366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a864bea8-0575-4c90-b593-e5aed0fff46b}, !- Handle
  {822bdd95-bb8b-4d4f-83ce-5f7280607366}, !- Source Object
  3,                                      !- Outlet Port
  {02d9942c-ff3a-48b8-8772-bfe98b16748e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18f084af-32bc-4cce-9b72-49083da26b98}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {3f8fc7c3-9c18-47da-a555-e61296645d03}, !- Inlet Port
  {62b1810c-a45c-46ef-906e-6bb65b63dc09}; !- Outlet Port

OS:Connection,
  {3f8fc7c3-9c18-47da-a555-e61296645d03}, !- Handle
  {a73310bc-c745-442c-89a7-cb0382516927}, !- Source Object
  3,                                      !- Outlet Port
  {18f084af-32bc-4cce-9b72-49083da26b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b1810c-a45c-46ef-906e-6bb65b63dc09}, !- Handle
  {18f084af-32bc-4cce-9b72-49083da26b98}, !- Source Object
  3,                                      !- Outlet Port
  {87ca3fe8-4d9a-4db5-9a79-09960127eba2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e973c01-b4bf-4d28-9b60-e2ec6f625935}, !- Handle
  {87ca3fe8-4d9a-4db5-9a79-09960127eba2}, !- Source Object
  4,                                      !- Outlet Port
  {8546cb03-6133-41e2-861b-6ee918b717db}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {67832871-e55e-43fc-b6d1-5ae4fa4915da}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  {de94223e-897b-4336-984d-c1dbc9baae8e}, !- Default Day Schedule Name
  {1bdedd89-b96a-4ca1-8ef1-f28bfef739a9}, !- Summer Design Day Schedule Name
  {42cb33f5-2ce7-422c-9cca-9871e2f68716}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de94223e-897b-4336-984d-c1dbc9baae8e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e23225ae-b1fd-4d6c-bc14-4dd0bde809aa}, !- Handle
  {67832871-e55e-43fc-b6d1-5ae4fa4915da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  165.12959999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:12:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:12:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42cb33f5-2ce7-422c-9cca-9871e2f68716}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bdedd89-b96a-4ca1-8ef1-f28bfef739a9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a57abe17-4354-4952-806e-3d81bd4776ce}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {67832871-e55e-43fc-b6d1-5ae4fa4915da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efe99ba9-a39b-4668-8a04-24d773ec0808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efe99ba9-a39b-4668-8a04-24d773ec0808}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {bd302c0c-9af9-40bb-9cd8-a372714849fc}, !- Handle
  Building Default Schedule Set,          !- Name
  {67832871-e55e-43fc-b6d1-5ae4fa4915da}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1e7a1633-5c56-43b9-9c30-ab58aa639b0b}, !- Handle
  {97a2b020-5645-4c6b-9315-2dfa05368d83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.00503865452799998 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.00503865452799998 | hoo_start - 0.5 ~ 0.0446906749439998 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0179638987519999 | hoo_start + 2.5 ~ 0.01204895648 | hoo_start + 3.5 ~ 0.00985823711999995 | mid - 3.0 ~ 0.0438143871999998 | mid - 2.0 ~ 0.0 | mid - 1.0 ~ 0.0197164742399999 | mid ~ 0.010077309056 | mid + 1.0 ~ 0.00503865452799998 | mid + 2.0 ~ 0.0140206039039999 | mid + 3.0 ~ 0.00810566163199996 | hoo_end - 3.5 ~ 0.00197164742399999 | hoo_end - 2.5 ~ 0.00481958259199998 | hoo_end - 1.5 ~ 0.0348324378239998 | hoo_end - 0.5 ~ 0.0148968916479999 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {613b160f-f9ff-4582-9fc7-c617c905df06}, !- Handle
  {5ac89a43-0404-4a8e-acdd-73dfaaebd5a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.00503865452799998 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.00503865452799998 | hoo_start - 0.5 ~ 0.0567396314239997 | hoo_start + 0.5 ~ 0.011829884544 | hoo_start + 1.5 ~ 0.0260695603839999 | hoo_start + 2.5 ~ 0.00810566163199997 | hoo_start + 3.5 ~ 0.0488530417279998 | mid - 3.5 ~ 0.00503865452799998 | mid - 2.5 ~ 0.0 | mid - 1.5 ~ 0.0151159635839999 | mid - 0.5 ~ 0.00481958259199998 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0238788410239999 | mid + 2.5 ~ 0.00810566163199997 | mid + 3.5 ~ 0.0199355461759999 | hoo_end - 3.5 ~ 0.0199355461759999 | hoo_end - 2.5 ~ 0.0168685390719999 | hoo_end - 1.5 ~ 0.0219071935999999 | hoo_end - 0.5 ~ 0.0199355461759999 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f2e686b3-f0a7-4e2d-9227-2a5473028f1d}, !- Handle
  {6279f1b3-10b5-4ad1-9b57-d4e6a74b0331}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.00503865452799998 | hoo_end + 3.5 ~ 0.0 | hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00503865452799998 | hoo_start - 1.5 ~ 0.00481958259199998 | hoo_start - 0.5 ~ 0.0418427397759998 | hoo_start + 0.5 ~ 0.0120489564799999 | hoo_start + 1.5 ~ 0.0359277975039998 | hoo_start + 2.5 ~ 0.0199355461759999 | hoo_start + 3.5 ~ 0.0536726243199998 | mid - 3.0 ~ 0.0297937832959999 | mid - 2.0 ~ 0.00985823711999996 | mid - 1.0 ~ 0.0297937832959999 | mid ~ 0.00810566163199995 | mid + 1.0 ~ 0.00701030195199997 | mid + 2.0 ~ 0.00109535968 | mid + 3.0 ~ 0.0297937832959999 | hoo_end - 3.5 ~ 0.0238788410239999 | hoo_end - 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0657215807999997 | hoo_end - 0.5 ~ 0.0148968916479999 | hoo_end + 0.5 ~ 0.0148968916479999 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5feaf0b-bdb8-4240-b7e8-417a968d0e7e}, !- Handle
  {b42c21bf-553b-4d38-af15-80be1f156af8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {6f4056f3-6ab4-4ba4-ac7a-d7bd6cdd2f65}, !- Handle
  {2639c4e2-4f24-4bbd-b4f9-067d2d4db8c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1546a2a2-e727-4e83-8458-5394110ea42a}, !- Handle
  {6a9a93df-04b0-461d-a6bf-101c6a32eb3a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {678bfe05-10d0-4db9-a480-59e6a4938d4e}, !- Handle
  {a9e7b2ce-baf7-495c-b268-e9a6b936d30d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ffbf02ae-c818-4e25-af87-3d6bbd35cba3}, !- Handle
  {df1b82f2-3a9c-4c30-bc03-918f7c0f63e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50fb50b7-bcd7-4537-b5c4-ee405e1eebf6}, !- Handle
  {6e5946be-f93c-4f45-927a-ba8d981b5bfc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8c37e189-b87e-4e45-8cdd-a8c07d274523}, !- Handle
  {7845db19-1e77-480a-a517-de8cfc1e6bc0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5cc1f1f7-2f5d-49e8-a5ba-832e680fc71a}, !- Handle
  {8c4f1310-6bc0-4297-9a89-0dad0b37e689}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {3027d89b-5129-45e5-b9ce-ecc0a5bbb347}, !- Handle
  {16da0467-7f87-48ac-9cf2-ac81ab8e774b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.3 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.5 | mid ~ 0.3 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.35 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.35 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c786cd1-9b0e-4e06-a596-fb7b7ac64b58}, !- Handle
  {246b87e3-6dc1-4c34-b4a7-dbaf5a411659}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.45 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.35 | mid + 0.5 ~ 0.3 | mid + 2.5 ~ 0.3 | mid + 3.5 ~ 0.7 | hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.65 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {103cafcb-1db1-478d-bb67-45eae3542380}, !- Handle
  {269d49a0-a32b-475b-bff4-361a21eec1f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05 | hoo_end + 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.8 | mid - 1.0 ~ 0.7 | mid ~ 0.4 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.25 | mid + 3.0 ~ 0.5 | hoo_end - 3.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.35 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9df44d38-8e16-48ca-a580-419057d2369c}, !- Handle
  {d575805e-2bd5-44f1-9a8d-e4cd0b858f23}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {f4333ea7-a95f-4c89-8a61-30b70e76960e}, !- Handle
  {acc9482a-b3bd-427b-808f-b4bdbe698766}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0e2c10fa-74c4-42cd-a302-0a80914e3a3b}, !- Handle
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {8859cf89-67f0-4793-8996-1a1c5c661147}, !- Handle
  {54ee3278-0370-4194-8ed4-6f54a847db15}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c79b9d8-b511-4f34-9bab-de7eaeefe969}, !- Handle
  {b753a8f1-e51f-44b1-9dac-a868850f68d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a2eb58c9-8cc1-4d75-b4d6-0e84b06c7f7b}, !- Handle
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {5e46b9d5-4753-4bb5-a22e-d07aeb174646}, !- Handle
  {b2effab2-19d6-4d35-9f36-ac22a5673292}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {99194fdd-fe5e-4a4f-a0e8-7fbc0b9680e5}, !- Handle
  {3278d3d0-d455-4754-9005-18f4fef47431}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {05b530c1-85ae-463c-93d5-32d6bfd63e87}, !- Handle
  {89cbf67b-3760-4c2a-85fd-3401ff721a40}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {cc367897-2d7b-4331-90ec-8e01c36792af}, !- Handle
  {70a4cff7-3d9f-4add-ad55-153be0f95ce0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.1 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.2 | mid - 1.5 ~ 0.4 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.2 | hoo_end - 3.5 ~ 0.1 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {772196be-7091-4528-94ce-bbaae8cf8ef6}, !- Handle
  {5be6323c-3473-493c-aec7-a69fea115f92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.8 | mid + 1.5 ~ 0.8 | mid + 2.5 ~ 0.6 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d0a6043-021a-4d37-b269-b2c6959327a9}, !- Handle
  {f5b0cba0-5e00-4c74-a54c-4b2ce211e9ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.0 ~ 0.5 | mid - 2.5 ~ 0.7 | mid ~ 0.7 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 0.7 | mid + 3.0 ~ 0.5 | mid + 3.5 ~ 0.5 | hoo_end - 2.0 ~ 0.3 | hoo_end ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {609876fa-1e5c-4647-a175-912f57000cf9}, !- Handle
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4d07f07c-52f8-4ae0-a035-3dbbd038625e}, !- Handle
  {df0bd238-8dc2-415c-a616-2640e5aad84d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2dcfe5ed-6abc-4405-8c31-360ff2ff88a4}, !- Handle
  {eb21b6b0-c350-4031-950c-199ce1cf8e7e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {ba8073fb-8b2f-4159-8936-44572b0a7d72}, !- Handle
  {380f4739-052e-4aea-8a26-c84835422293}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 2.0 ~ 0.25 | mid - 1.0 ~ 0.2 | mid ~ 0.15 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.3 | mid + 3.5 ~ 0.3 | hoo_end - 2.0 ~ 0.2 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6733d123-6913-4b7c-a678-6e46d4890bc8}, !- Handle
  {963b7958-7630-412d-8a10-40df1f5cdb1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2530eefe-7bcd-4b47-8fbc-8ccfc9c37299}, !- Handle
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a0a8b97f-dbd4-49ff-8425-bd90978acbf6}, !- Handle
  {ad48b46a-8d65-47e7-a791-dac51b857e47}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {feffcb99-5ea0-4b06-b39d-08c4a8afd361}, !- Handle
  {a713e543-bd4b-40f8-a214-f9852a4de103}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1b3a5130-698a-4598-8917-53e6bfcf9798}, !- Handle
  {d94e1b16-074d-4c7a-b069-6e9fe9aff7c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2a5bdb9-1a66-4620-88ca-5807ec89f708}, !- Handle
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {719efaa5-4b98-4992-9626-964692871006}, !- Handle
  {ab23474c-ebb2-498e-8592-87bbeb85adbd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20b0ec0e-ece9-44dc-bad4-2c18301d5786}, !- Handle
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f8855f48-d5ef-498b-abc2-878e90d1e8c3}, !- Handle
  {3c948164-4056-4557-9c4d-3156e89dcdc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22074b24-2502-461b-9268-99fe03e21b4e}, !- Handle
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {47f3628b-f42a-4eb1-b430-9e976db3be0d}, !- Handle
  {acd53e13-deb4-47fc-8e13-f60b2461959a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e65525e2-04ee-4d7f-afae-0b2ad450d5b0}, !- Handle
  {9167616d-50a3-4a10-913b-b325677c1aca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77a3d7d9-9a43-41da-805b-b43eaf1ef2ad}, !- Handle
  {a9155c8b-707a-4dad-8728-ef56548181cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aef373e5-f1df-469d-9c98-88fd6440384e}, !- Handle
  {f4c66d88-c707-4371-af28-92db527c029e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {163e83cf-4aa1-43d7-8bfb-1c6b1b9dd308}, !- Handle
  {f1defcf7-af98-448c-aee0-9e2d1c31691d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75cc513b-06f1-4c1c-8ce2-1299cf4530ad}, !- Handle
  {c2fe6c16-9547-4d72-b21d-43d6cc972e9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8fcbb4cc-2068-425d-8ecf-beb3d131ba97}, !- Handle
  {df16d777-0a81-48c0-8db2-3f0bc1be1ee6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0cdd78ec-4626-444b-9222-9d0de263b23c}, !- Handle
  {98ee9755-c72c-42ca-807b-d63f0be20c79}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f645b348-f16d-4423-845a-9997b3e74e05}, !- Handle
  {3b188a49-c1d5-45f4-89e8-b340eda701e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb9f2669-5381-48ed-a0bd-ba4bbf4bfa99}, !- Handle
  {8a5b2e5b-21c0-43cd-b0ef-d92f636485b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8ff451a8-212f-4e90-a0a5-bef9aa399487}, !- Handle
  {39c9d288-6a55-45b6-8aab-3a6bde769802}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {8c77ac93-a96c-4226-8d99-a443ba92448b}, !- Handle
  {3a4798bf-3a5d-4622-9004-672eb5f3870e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.45 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.4 | mid + 1.5 ~ 0.35 | mid + 2.5 ~ 0.4 | mid + 3.5 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {025666e6-cf8c-40de-8af2-4c93810f182f}, !- Handle
  {e61c9dbc-5605-43a9-b57b-eb6d93f89572}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 3.0 ~ 0.45 | mid - 2.0 ~ 0.4 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.4 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.45 | hoo_end + 1.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46ee20c6-ce0b-4f79-b4b1-e20455314537}, !- Handle
  {aacd33a7-6c88-4352-b71e-f806994375eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | mid - 3.5 ~ 0.5 | mid - 1.5 ~ 0.4 | mid + 0.5 ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d602109-79c6-4001-81ce-4c9ddfe662de}, !- Handle
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {95842680-bf6b-4e07-aa41-d8a9d7904a7f}, !- Handle
  {cdf4f391-efb8-49db-97a5-f01a7a4f31f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9e595f18-b919-4fef-8a31-613c5e6df432}, !- Handle
  {98a93bc6-f8fa-4e4c-981e-b1d6387094de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0 | hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.04 | hoo_start + 1.5 ~ 0.04 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.23 | mid - 3.0 ~ 0.32 | mid - 2.0 ~ 0.41 | mid - 1.0 ~ 0.62 | mid ~ 0.6 | mid + 1.0 ~ 0.55 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.5 | hoo_end - 3.5 ~ 0.46 | hoo_end - 2.5 ~ 0.47 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.33 | hoo_end + 0.5 ~ 0.23 | hoo_end + 1.5 ~ 0.13, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7f302e2d-ce7e-4077-b0ba-0807ed7c0d4e}, !- Handle
  {e10ded4a-5c42-4e4a-be71-ca5fa9a4aa86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.1 | hoo_start + 2.5 ~ 0.14 | hoo_start + 3.5 ~ 0.29 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.36 | mid - 1.0 ~ 0.36 | mid ~ 0.34 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.37 | mid + 3.0 ~ 0.34 | hoo_end - 3.5 ~ 0.25 | hoo_end - 2.5 ~ 0.27 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.16 | hoo_end + 0.5 ~ 0.16 | hoo_end + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e2bf4446-fba4-486a-9b41-6dac6039a0af}, !- Handle
  {e2dd48ae-a084-434e-97ca-1328be7a36fb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {af446893-55f5-412b-9d4d-88cd07136497}, !- Handle
  {63f89f79-dffa-42f1-9e0b-66111278a6e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.24 | hoo_start + 3.5 ~ 0.27 | mid - 3.5 ~ 0.42 | mid - 2.5 ~ 0.54 | mid - 1.5 ~ 0.62 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.48 | mid + 2.5 ~ 0.47 | mid + 3.5 ~ 0.34 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {87520dc3-d4f0-4cd9-86c1-8ad8df576937}, !- Handle
  {25020f54-8d51-4677-a777-0337210c193f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.23 | hoo_start + 3.5 ~ 0.32 | mid - 3.0 ~ 0.41 | mid - 2.0 ~ 0.57 | mid - 1.0 ~ 0.62 | mid ~ 0.61 | mid + 1.0 ~ 0.5 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.46 | hoo_end - 3.5 ~ 0.47 | hoo_end - 2.5 ~ 0.42 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c52fe707-c37e-454a-949e-d93c7e8dae63}, !- Handle
  {f1f68a4e-2685-4a82-820d-f15fdb68c8e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.12 | hoo_start + 3.5 ~ 0.14 | mid - 3.0 ~ 0.29 | mid - 2.0 ~ 0.33 | mid - 1.0 ~ 0.4 | mid ~ 0.36 | mid + 1.0 ~ 0.37 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.37 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f0cef44-65cb-4a8b-9b13-9571088299e8}, !- Handle
  {863f29b5-21a2-4e1a-9c2d-48b30e802de0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.62;                                   !- Feature Value 3

OS:AdditionalProperties,
  {45ab0129-55b4-4c80-9eb3-e1b49c4b553e}, !- Handle
  {7016c094-8daa-4433-8ce5-ffb8daa24aea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.27 | mid - 3.5 ~ 0.42 | mid - 2.5 ~ 0.54 | mid - 1.5 ~ 0.59 | mid - 0.5 ~ 0.6 | mid + 0.5 ~ 0.49 | mid + 1.5 ~ 0.48 | mid + 2.5 ~ 0.47 | mid + 3.5 ~ 0.46 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fdb53f4c-abfd-4821-aa80-4c431562bd65}, !- Handle
  {43a6cb31-9ea5-4a10-af0d-ccc7c1154d85}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.41 | mid - 2.0 ~ 0.57 | mid - 1.0 ~ 0.62 | mid ~ 0.61 | mid + 1.0 ~ 0.5 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.46 | hoo_end - 3.5 ~ 0.47 | hoo_end - 2.5 ~ 0.42 | hoo_end - 1.5 ~ 0.34 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ced3727e-39e4-4334-bc73-10627a27f10f}, !- Handle
  {f5421b81-7dfb-4e5d-91b5-97dfc53eda2f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.12 | mid - 3.0 ~ 0.29 | mid - 2.0 ~ 0.31 | mid - 1.0 ~ 0.36 | mid ~ 0.36 | mid + 1.0 ~ 0.34 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.37 | hoo_end - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {20f520c9-e015-4548-8bf2-9fcdc891ea73}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {b42c21bf-553b-4d38-af15-80be1f156af8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9833fcd4-8628-41d8-9545-a95f0c98b599}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9833fcd4-8628-41d8-9545-a95f0c98b599}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {95200d48-415c-4fae-b112-8a7a0b939928}, !- Handle
  {9833fcd4-8628-41d8-9545-a95f0c98b599}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c210b7e0-7bac-4950-b553-68d5db446f62}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {d575805e-2bd5-44f1-9a8d-e4cd0b858f23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4b8357b-dc8a-40c4-a19b-416f35ad90dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e4b8357b-dc8a-40c4-a19b-416f35ad90dd}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {bc77779a-df0c-4e95-a9ed-afe6e396f093}, !- Handle
  {e4b8357b-dc8a-40c4-a19b-416f35ad90dd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ee6743be-ce7b-4248-aca2-2ad5e4fdc332}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e743d08-a14f-40fe-8eb6-9e8d0c577460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {5e743d08-a14f-40fe-8eb6-9e8d0c577460}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {866696bd-51e4-4211-b433-27c30d70d9f7}, !- Handle
  {5e743d08-a14f-40fe-8eb6-9e8d0c577460}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8b267871-d0fb-41fd-8e2e-42d10c5343a1}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ced5d461-0a1c-4811-b4ab-6c27994b4007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ced5d461-0a1c-4811-b4ab-6c27994b4007}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {8e016563-e359-4de2-9358-ddac7e4d0355}, !- Handle
  {ced5d461-0a1c-4811-b4ab-6c27994b4007}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {30c94d07-27b2-4d7e-a2e1-296f2a3adb94}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {eb21b6b0-c350-4031-950c-199ce1cf8e7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d0b576-3546-4383-9b1e-a2952cced126}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f3d0b576-3546-4383-9b1e-a2952cced126}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0299999999999999,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0249999999999998,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.02,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.03,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.045,                                  !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0583333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0666666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0833333333333334,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0916666666666668,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.1,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.108333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.141666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.158333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.175,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.183333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.2,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.191666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.183333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.166666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.183333333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.216666666666666,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.233333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  39,                                     !- Minute 45
  0.241666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  49,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  59,                                     !- Minute 47
  0.225,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  9,                                      !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  19,                                     !- Minute 49
  0.208333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  29,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  39,                                     !- Minute 52
  0.191666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  49,                                     !- Minute 53
  0.183333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  59,                                     !- Minute 54
