  0.175,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  9,                                      !- Minute 55
  0.166666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  19,                                     !- Minute 56
  0.158333333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  29,                                     !- Minute 57
  0.15,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.158333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.166666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.183333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.191666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.216666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.233333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.283333333333333,                      !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.291666666666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.283333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.275,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.266666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.258333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.25,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.241666666666666,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.233333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.224999999999999,                      !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.216666666666666,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.208333333333333,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2,                                    !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.2,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.191666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.183333333333333,                      !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.175,                                  !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.158333333333333,                      !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0.15,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  40,                                     !- Minute 92
  0.141666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  50,                                     !- Minute 93
  0.133333333333333,                      !- Value Until Time 93
  22,                                     !- Hour 94
  0,                                      !- Minute 94
  0.125,                                  !- Value Until Time 94
  22,                                     !- Hour 95
  10,                                     !- Minute 95
  0.116666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  20,                                     !- Minute 96
  0.108333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  30,                                     !- Minute 97
  0.1,                                    !- Value Until Time 97
  22,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0916666666666666,                     !- Value Until Time 98
  22,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0833333333333332,                     !- Value Until Time 99
  23,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0749999999999998,                     !- Value Until Time 100
  23,                                     !- Hour 101
  10,                                     !- Minute 101
  0.0666666666666664,                     !- Value Until Time 101
  23,                                     !- Hour 102
  20,                                     !- Minute 102
  0.058333333333333,                      !- Value Until Time 102
  23,                                     !- Hour 103
  30,                                     !- Minute 103
  0.05,                                   !- Value Until Time 103
  23,                                     !- Hour 104
  40,                                     !- Minute 104
  0.045,                                  !- Value Until Time 104
  23,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0399999999999999,                     !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0349999999999999;                     !- Value Until Time 106

OS:AdditionalProperties,
  {5d188cdf-8c5d-4397-8faa-87ac49d54c89}, !- Handle
  {f3d0b576-3546-4383-9b1e-a2952cced126}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {66463fac-6995-4bb8-a662-e6201c87cce1}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f67ad73-d12f-416d-8eab-80b77be51aae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3f67ad73-d12f-416d-8eab-80b77be51aae}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {52f6d8cf-cdbe-4489-8bb1-63825e565d8f}, !- Handle
  {3f67ad73-d12f-416d-8eab-80b77be51aae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2c1d9ee2-c95e-40dc-9a3c-4d3e2da48951}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f369dcc-f810-428c-b319-6295f7ece3e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {5f369dcc-f810-428c-b319-6295f7ece3e9}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d997840b-704a-4a63-aa0c-f8b95e50a7b9}, !- Handle
  {5f369dcc-f810-428c-b319-6295f7ece3e9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {69f48828-e165-41a9-9436-6afa40f18469}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {e6cde1db-7c23-48f0-a213-f05cbc6d60de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cad981c-733b-4484-b996-be53a574089b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {9cad981c-733b-4484-b996-be53a574089b}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.145305514805758,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.126535601738656,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.107765688671557,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104924680793264,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.102083672914968,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0992426650366748,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0964016571583818,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.093560649280086,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0907196414017929,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.085519152404238,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.080318663406683,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0751181744091279,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0699176854115729,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0647171964140179,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.059516707416463,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.059516707416463,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0542680657430036,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0490194240695472,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.043770782396088,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0385221407226287,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0332734990491724,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0280248573757131,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0280248573757131,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0243652540070624,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0207056506384144,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0170460472697636,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0133864439011128,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00972684053246486,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00606723716381419,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00505603096984508,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00404482477587614,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00303361858190709,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00202241238793799,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.00101120619396894,                    !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.00351514534094088,                    !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.00703029068187899,                    !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0105454360228199,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0140605813637607,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0175757267046989,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0210908720456397,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0262913610431948,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0314918500407497,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0366923390383048,                     !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.0418928280358599,                     !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0470933170334148,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0522938060309699,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0586499592502037,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0650061124694375,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0713622656886716,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0777184189079054,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0840745721271394,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0904307253463733,                     !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0904307253463733,                     !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.098761138277641,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.107091551208912,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.115421964140179,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.123752377071447,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.132082790002718,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.140413202933985,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.140413202933985,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.145324775876121,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.150236348818256,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.155147921760391,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.160059494702527,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.164971067644662,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.169882640586797,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.169882640586797,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.175083129584352,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.180283618581907,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.185484107579462,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.190684596577017,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.195885085574572,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.201085574572127,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.201085574572127,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.210812415104592,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.220539255637054,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.230266096169519,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.239992936701984,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.249719777234446,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.259446617766911,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.259446617766911,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.272592298288508,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.285737978810106,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.298883659331704,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.312029339853301,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.325175020374898,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.338320700896496,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.338320700896496,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.35464445802771,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.370968215158924,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.387291972290139,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.403615729421353,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.419939486552567,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.436263243683782,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.436263243683782,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.456053993480033,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.475844743276284,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.495635493072535,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.515426242868786,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.535216992665037,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.555007742461288,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.555007742461288,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.570031377343113,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.585055012224939,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.600078647106765,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.61510228198859,                       !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.630125916870416,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.645149551752241,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.653961491442543,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.662773431132844,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.671585370823146,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.680397310513448,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.689209250203749,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.698021189894051,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.699850991578374,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.701680793262701,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.703510594947025,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705340396631349,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707170198315676,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.704569953816899,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.700139907633794,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.695709861450693,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.691279815267591,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.686849769084487,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.682419722901386,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.671440912795436,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.660462102689487,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.649483292583537,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.638504482477588,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.627525672371638,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.616546862265689,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.599500814995925,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.582454767726161,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.565408720456398,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.548362673186634,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.53131662591687,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.514270578647107,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.491879584352078,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.46948859005705,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.447097595762021,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.424706601466993,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.402315607171964,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.379924612876936,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.353334705243141,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.326744797609344,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.30015488997555,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.273564982341753,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.246975074707959,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.220385167074165,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.201615254007062,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.182845340939963,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.164075427872861;                      !- Value Until Time 154

OS:AdditionalProperties,
  {40c55e55-1f7f-4e76-8f8b-ec559916f7ff}, !- Handle
  {9cad981c-733b-4484-b996-be53a574089b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c1242172-7727-4c79-9cb5-b5a8f97b6245}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {76c08d4f-87eb-4b30-ad70-a278a3a56f3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {132a9c26-221a-40ed-a84e-2183c5e98c2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {132a9c26-221a-40ed-a84e-2183c5e98c2e}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {52007512-50ae-4ad8-a4c3-a2d8ae338990}, !- Handle
  {132a9c26-221a-40ed-a84e-2183c5e98c2e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a998ea7f-ee72-467d-988b-f8fd64c0fbae}, !- Handle
  autogen Schedule Rule 23 2,             !- Name
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {717dbd27-16a6-4aa6-9d4a-f7afbed1ab00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {717dbd27-16a6-4aa6-9d4a-f7afbed1ab00}, !- Handle
  autogen Schedule Rule 23 2_day_sch,     !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:AdditionalProperties,
  {06090a1f-c60d-41e7-aa0d-a96d83aba339}, !- Handle
  {717dbd27-16a6-4aa6-9d4a-f7afbed1ab00}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.13 | 1.5 ~ 0.0 | 8.5 ~ 0.0 | 9.5 ~ 0.2 | 10.5 ~ 0.23 | 11.5 ~ 0.32 | 12.5 ~ 0.41 | 13.5 ~ 0.65 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.45 | 17.5 ~ 0.5 | 18.5 ~ 0.46 | 19.5 ~ 0.47 | 20.5 ~ 0.34 | 21.5 ~ 0.33 | 22.5 ~ 0.23 | 23.5 ~ 0.13, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d08e6151-1261-47c7-bddc-c3f6aaa53d21}, !- Handle
  autogen StripMall Activity 0,           !- Name
  {33691304-174f-448b-b703-6e97b3ae3a8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49b4139c-a2e2-4090-895b-40479d98e959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {49b4139c-a2e2-4090-895b-40479d98e959}, !- Handle
  autogen StripMall Activity 0_day_sch,   !- Name
  {0f57a59e-474c-4072-a0f0-590a069362a7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {79cf7055-e499-489a-88f8-a2dc2a1aca50}, !- Handle
  {49b4139c-a2e2-4090-895b-40479d98e959}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {002b30a9-c002-4997-862e-a0787c152744}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {15c1727e-173f-4263-ae8b-8d4c9d2b9861}, !- Default Day Schedule Name
  {acc81879-bcda-4b25-bb8b-48cb7d1b643c}, !- Summer Design Day Schedule Name
  {5aa2e25d-def7-49fa-a181-9da89561f883}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15c1727e-173f-4263-ae8b-8d4c9d2b9861}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {577e7768-fd96-434e-8b33-5582010b8eb2}, !- Handle
  {002b30a9-c002-4997-862e-a0787c152744}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.24190168000816,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5aa2e25d-def7-49fa-a181-9da89561f883}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acc81879-bcda-4b25-bb8b-48cb7d1b643c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b1e834c-7e5a-4249-bb71-077e6a06a723}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {002b30a9-c002-4997-862e-a0787c152744}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {283aeab6-706b-4e79-a6e0-a0109032546d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {283aeab6-706b-4e79-a6e0-a0109032546d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72beb6c1-d2ad-43f4-ae0f-09aa79cd47b9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {002b30a9-c002-4997-862e-a0787c152744}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61f8efcc-f616-451d-9c4b-9bb21510e9a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61f8efcc-f616-451d-9c4b-9bb21510e9a9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {c42de57d-1038-46c5-8502-0f6af294e4cd}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {0c696314-eaa1-4686-9d08-3c21c8db3d14}, !- Default Day Schedule Name
  {5a44a817-a18b-4e7e-bacb-c077cb9ec810}, !- Summer Design Day Schedule Name
  {9df2c86e-26da-4da5-885c-3c6dce16bd71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c696314-eaa1-4686-9d08-3c21c8db3d14}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {29108aec-a738-4417-b035-67111082151c}, !- Handle
  {c42de57d-1038-46c5-8502-0f6af294e4cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9df2c86e-26da-4da5-885c-3c6dce16bd71}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a44a817-a18b-4e7e-bacb-c077cb9ec810}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac054b13-c194-4689-ad78-37edfc4cee83}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c42de57d-1038-46c5-8502-0f6af294e4cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {144572f8-b385-406e-a8d8-9b4a01f0ef76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {144572f8-b385-406e-a8d8-9b4a01f0ef76}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52e959e3-fc83-4456-a6f2-bf0ee7155341}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c42de57d-1038-46c5-8502-0f6af294e4cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14aaa5ba-0fef-4c22-9c37-c4c294e40c78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14aaa5ba-0fef-4c22-9c37-c4c294e40c78}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {561c740d-4a5e-4d52-807e-1bcfe0de824e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {5d4cf7c0-d0bd-4192-bf9b-8b4e4255de85}, !- Default Day Schedule Name
  {b389c9d1-0e2f-4116-bf0e-4a3477deb6cf}, !- Summer Design Day Schedule Name
  {42343d63-93c5-4af4-850f-08eb61266fc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d4cf7c0-d0bd-4192-bf9b-8b4e4255de85}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0f9f5d6-5f06-4fbd-a034-fcb0bf1d7f61}, !- Handle
  {561c740d-4a5e-4d52-807e-1bcfe0de824e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.082020099815626,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42343d63-93c5-4af4-850f-08eb61266fc1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b389c9d1-0e2f-4116-bf0e-4a3477deb6cf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d730cf0-6789-46b9-88e3-acda5da3aea9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {561c740d-4a5e-4d52-807e-1bcfe0de824e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68e968f2-eb89-42ca-bc78-dbf7172c00d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68e968f2-eb89-42ca-bc78-dbf7172c00d9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a89ea4a-28b4-4601-84e1-10abc884d2e9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {561c740d-4a5e-4d52-807e-1bcfe0de824e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a2e9bb6-d6b7-486e-a6eb-c3a521822441}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a2e9bb6-d6b7-486e-a6eb-c3a521822441}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {328fbe5c-dcc5-425b-bb5e-0e5524da8287}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {d47c3381-df91-4de9-b834-290c3aac8ed8}, !- Default Day Schedule Name
  {f4e7c97b-e97f-4762-b282-71da1f427ffe}, !- Summer Design Day Schedule Name
  {9916816a-9958-485d-b346-dc804219dde5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d47c3381-df91-4de9-b834-290c3aac8ed8}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {40192f94-9db7-4b52-899e-fcd4e030b4f5}, !- Handle
  {328fbe5c-dcc5-425b-bb5e-0e5524da8287}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.367776540167849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9916816a-9958-485d-b346-dc804219dde5}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e7c97b-e97f-4762-b282-71da1f427ffe}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee356b67-c64f-432b-bff2-0b494972792f}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {328fbe5c-dcc5-425b-bb5e-0e5524da8287}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6b20faa-ce88-4dce-a9df-444bb2e0d613}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6b20faa-ce88-4dce-a9df-444bb2e0d613}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab0b992b-8546-457e-b20e-78bbb47e3717}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {328fbe5c-dcc5-425b-bb5e-0e5524da8287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07dc0a28-18b2-4153-8664-f236282e677d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07dc0a28-18b2-4153-8664-f236282e677d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {78bd7fca-eab3-43e0-8b9f-17ebaaf8156f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {a41281c8-27a5-4251-b9f6-e051cb1ad0fa}, !- Default Day Schedule Name
  {df91b2ef-7ccf-4008-ac19-70756cc46f19}, !- Summer Design Day Schedule Name
  {0e9b0927-7e2e-4489-826f-e9361ea2d6f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a41281c8-27a5-4251-b9f6-e051cb1ad0fa}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {545763bf-e3ae-4324-b263-85fc471d38af}, !- Handle
  {78bd7fca-eab3-43e0-8b9f-17ebaaf8156f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.241901680008175,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e9b0927-7e2e-4489-826f-e9361ea2d6f8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df91b2ef-7ccf-4008-ac19-70756cc46f19}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33a634b8-aa5d-4080-8cd9-46d1d274fcdd}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {78bd7fca-eab3-43e0-8b9f-17ebaaf8156f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d38c5ad7-a999-4926-9baa-c7ee129ff981}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d38c5ad7-a999-4926-9baa-c7ee129ff981}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22cc5d97-c9af-4fd4-a8d7-044bc2d622ec}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {78bd7fca-eab3-43e0-8b9f-17ebaaf8156f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28f24397-2eaf-4480-872c-fb62e31da13e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28f24397-2eaf-4480-872c-fb62e31da13e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c252472f-48e0-41b5-bef2-2b44d3bb4bbf}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {42983bae-8856-4705-bd1e-c807d00ab76f}, !- Default Day Schedule Name
  {050320b6-01e6-42cf-b1bc-3af2687e18f4}, !- Summer Design Day Schedule Name
  {96697613-da19-47d4-b837-7b1a30f37232}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42983bae-8856-4705-bd1e-c807d00ab76f}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ed442642-7c19-44b9-b6d2-dad95ece2c0f}, !- Handle
  {c252472f-48e0-41b5-bef2-2b44d3bb4bbf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999827,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96697613-da19-47d4-b837-7b1a30f37232}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {050320b6-01e6-42cf-b1bc-3af2687e18f4}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d305e428-a707-4fbf-a6ba-c603d77fef52}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c252472f-48e0-41b5-bef2-2b44d3bb4bbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad298099-f7a0-46f9-ad9d-a46696f284ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad298099-f7a0-46f9-ad9d-a46696f284ae}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98ac8d3e-23a3-4efc-8568-1a6f887c2ac6}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c252472f-48e0-41b5-bef2-2b44d3bb4bbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d107f21c-448b-4e73-8b1c-6b3233c12ec3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d107f21c-448b-4e73-8b1c-6b3233c12ec3}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ff4cd473-7654-42c0-9147-35bdf5f0271b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {ffdbb9d4-c3eb-42b6-a508-a205af40fa3e}, !- Default Day Schedule Name
  {2dc558de-94e7-48b1-9f0d-0fa176da72df}, !- Summer Design Day Schedule Name
  {d4487dc1-4fe9-4a54-8ad1-248da68d7332}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffdbb9d4-c3eb-42b6-a508-a205af40fa3e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ef91c28b-b4e5-4965-8917-c2dd39c7f313}, !- Handle
  {ff4cd473-7654-42c0-9147-35bdf5f0271b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.70875519045718482,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d4487dc1-4fe9-4a54-8ad1-248da68d7332}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2dc558de-94e7-48b1-9f0d-0fa176da72df}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0180c64-2e39-483b-a12b-d0a465d3a6ba}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ff4cd473-7654-42c0-9147-35bdf5f0271b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce265b1e-5e29-48e2-bbbb-80bd0a31ad61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce265b1e-5e29-48e2-bbbb-80bd0a31ad61}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7364e0b-8656-47b8-986a-e63219b3cf7f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ff4cd473-7654-42c0-9147-35bdf5f0271b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d666a31b-b761-4936-b919-5b4af9675784}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d666a31b-b761-4936-b919-5b4af9675784}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d154da84-6f41-4cb7-9c1d-b2ac97fb106b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {637a607e-968b-4354-a9a2-da6ae7eac991}, !- Default Day Schedule Name
  {2ae6b18a-f6ee-4d39-a64f-8b5f1b5506b0}, !- Summer Design Day Schedule Name
  {0949e178-05e8-40b4-aa8f-bdc05057f6d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {637a607e-968b-4354-a9a2-da6ae7eac991}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f72d880-32de-489b-9f34-1ac0e7018b3b}, !- Handle
  {d154da84-6f41-4cb7-9c1d-b2ac97fb106b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.62848961908563006,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0949e178-05e8-40b4-aa8f-bdc05057f6d2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ae6b18a-f6ee-4d39-a64f-8b5f1b5506b0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a149f57-2a60-4ab5-a274-9a5d7e13ee1d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d154da84-6f41-4cb7-9c1d-b2ac97fb106b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccf03d15-9a4b-40fe-8069-e8ceb7639fce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccf03d15-9a4b-40fe-8069-e8ceb7639fce}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31185efe-b0a1-4953-b835-cca2327f1faa}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d154da84-6f41-4cb7-9c1d-b2ac97fb106b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc27ea00-968b-4fe5-8ec7-b97e10ddcdd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc27ea00-968b-4fe5-8ec7-b97e10ddcdd0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2931a2ee-f606-416c-8dad-29ee3a8d0272}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {eee3419f-dd6a-4fd1-b255-28a7b364fec6}, !- Default Day Schedule Name
  {0be2d372-065b-47aa-8ceb-5bb85661a3c1}, !- Summer Design Day Schedule Name
  {a0509df2-0d4c-4bd7-ba9d-3df7cc365bff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eee3419f-dd6a-4fd1-b255-28a7b364fec6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db1ff677-ef7f-4497-9a8b-6a804648494d}, !- Handle
  {2931a2ee-f606-416c-8dad-29ee3a8d0272}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.70875519045718582,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0509df2-0d4c-4bd7-ba9d-3df7cc365bff}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0be2d372-065b-47aa-8ceb-5bb85661a3c1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dcac736-9e07-4d69-a92c-7b9cf5177481}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2931a2ee-f606-416c-8dad-29ee3a8d0272}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2bcfeff-acf6-4593-92d9-c092e993b858}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2bcfeff-acf6-4593-92d9-c092e993b858}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66a95868-f1d5-47db-81c1-428023be4274}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2931a2ee-f606-416c-8dad-29ee3a8d0272}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a76fbd59-de4e-40da-979c-9250b7b42033}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a76fbd59-de4e-40da-979c-9250b7b42033}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {44326ddf-d854-4189-8fbf-8acce79cb495}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {29f9f780-9126-468d-b18a-cd559abd00bc}, !- Default Day Schedule Name
  {5efff4cc-bb81-4cc8-a161-80dfb265b9c6}, !- Summer Design Day Schedule Name
  {a5bd3c0d-b62e-43b8-b322-17fceb248db1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29f9f780-9126-468d-b18a-cd559abd00bc}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {977c845a-15a0-4339-9c89-3e017ba8b927}, !- Handle
  {44326ddf-d854-4189-8fbf-8acce79cb495}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4192286340599427,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5bd3c0d-b62e-43b8-b322-17fceb248db1}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5efff4cc-bb81-4cc8-a161-80dfb265b9c6}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09ccbf4d-6290-43fa-ae24-63345275c792}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {44326ddf-d854-4189-8fbf-8acce79cb495}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a59b9abf-7323-42d6-b728-e125b3ba9fdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a59b9abf-7323-42d6-b728-e125b3ba9fdb}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22104fbe-6036-428c-b440-f419dfce916b}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {44326ddf-d854-4189-8fbf-8acce79cb495}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b4e36ed-3f28-4a22-a933-7cb9f8ba753b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b4e36ed-3f28-4a22-a933-7cb9f8ba753b}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d0856f9e-df43-454a-a02a-dad72a21a3b5}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {d38e6742-2b23-431b-a5b8-063ddbe718ba}, !- Default Day Schedule Name
  {b204d1bb-26c3-42fa-ac2b-fee459232824}, !- Summer Design Day Schedule Name
  {c64c6e93-8b88-4a22-95d9-f95d0a0abbed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d38e6742-2b23-431b-a5b8-063ddbe718ba}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ca367133-7250-40c1-91af-7771ee8fd344}, !- Handle
  {d0856f9e-df43-454a-a02a-dad72a21a3b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999685,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c64c6e93-8b88-4a22-95d9-f95d0a0abbed}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b204d1bb-26c3-42fa-ac2b-fee459232824}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99468392-5ac6-48be-b7d7-373833e385fe}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d0856f9e-df43-454a-a02a-dad72a21a3b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2176eff3-95b9-4efb-a1c9-e9cedbd04729}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2176eff3-95b9-4efb-a1c9-e9cedbd04729}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c119748-f79f-47ce-8cc9-f5347c4f23d7}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d0856f9e-df43-454a-a02a-dad72a21a3b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0569f7f8-9790-49ea-9ff3-2a5670f62e47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0569f7f8-9790-49ea-9ff3-2a5670f62e47}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b1bd8fa1-3c15-4aac-9e88-c12b1f1b26f8}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {bfdf2238-639a-402b-8725-cf24711e3fba}, !- Default Day Schedule Name
  {ad962d19-d9e3-4a6b-aa2a-2176f75e1e91}, !- Summer Design Day Schedule Name
  {791ce759-db56-4b8a-aeec-ecf9b6f2fb0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfdf2238-639a-402b-8725-cf24711e3fba}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5e20a449-cb97-4f68-b292-cef95f7bbb02}, !- Handle
  {b1bd8fa1-3c15-4aac-9e88-c12b1f1b26f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9187569393051591,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {791ce759-db56-4b8a-aeec-ecf9b6f2fb0b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad962d19-d9e3-4a6b-aa2a-2176f75e1e91}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91242997-7098-49b2-b42f-120740e1042f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b1bd8fa1-3c15-4aac-9e88-c12b1f1b26f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {634ed6c9-8f43-4963-8533-6ee50054c087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634ed6c9-8f43-4963-8533-6ee50054c087}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee994141-b5b8-460f-8a0c-8d69030d7ffc}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b1bd8fa1-3c15-4aac-9e88-c12b1f1b26f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56798771-98d8-4524-a8b2-a1fabe5db711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56798771-98d8-4524-a8b2-a1fabe5db711}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ec71710c-cccf-4a49-9a5b-a3e54271387b}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {2a44280d-5729-43e1-bed5-af350eabf6a7}, !- Default Day Schedule Name
  {fe0ee3e4-6aed-4339-87f0-5dbfce50318d}, !- Summer Design Day Schedule Name
  {bd91edcc-8c3f-4128-914f-02fdc3dd1751}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a44280d-5729-43e1-bed5-af350eabf6a7}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a921c563-351a-44a7-8d91-e4acfd63c345}, !- Handle
  {ec71710c-cccf-4a49-9a5b-a3e54271387b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9927857925749026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd91edcc-8c3f-4128-914f-02fdc3dd1751}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe0ee3e4-6aed-4339-87f0-5dbfce50318d}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {972a4a6a-d98c-4520-a6da-fea185643ad4}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ec71710c-cccf-4a49-9a5b-a3e54271387b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e3f8fec-534e-42be-996c-6ba85a7a0280}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e3f8fec-534e-42be-996c-6ba85a7a0280}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94281ed5-b3dd-4b23-9e51-ba11871d7555}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ec71710c-cccf-4a49-9a5b-a3e54271387b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68d2cc37-440a-410a-a518-bc3768cca8c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68d2cc37-440a-410a-a518-bc3768cca8c2}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {40731eb8-8f5a-4e98-89a5-44e4d10dbe04}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {06bec4bb-8d57-4fb0-bdb6-885939f265c3}, !- Default Day Schedule Name
  {31a7d112-0c21-47de-8444-f81e3cff18c1}, !- Summer Design Day Schedule Name
  {9be23719-df1e-425a-956a-b78d8a2865a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06bec4bb-8d57-4fb0-bdb6-885939f265c3}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {19198a29-c2d8-42b6-8db9-d804468d08bc}, !- Handle
  {40731eb8-8f5a-4e98-89a5-44e4d10dbe04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4192286340599489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9be23719-df1e-425a-956a-b78d8a2865a0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31a7d112-0c21-47de-8444-f81e3cff18c1}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68e4aece-6b1b-43c8-92bc-a78979b1b8ec}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {40731eb8-8f5a-4e98-89a5-44e4d10dbe04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea076569-6bcc-4530-8085-860b2426d941}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea076569-6bcc-4530-8085-860b2426d941}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f924737-7bcf-4067-a70b-335e9053230a}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {40731eb8-8f5a-4e98-89a5-44e4d10dbe04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df29d5b0-3601-4ee4-9bb6-b30db7787b0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df29d5b0-3601-4ee4-9bb6-b30db7787b0f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7e00f39-8dfd-4d95-a738-1955e90e2569}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {9d14f444-38f4-4944-b9c6-8e66fb33f5e2}, !- Default Day Schedule Name
  {f613e844-b8f6-4884-af39-af0382bf4e37}, !- Summer Design Day Schedule Name
  {2715520b-45c6-4f26-8cdf-1a061afa3354}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d14f444-38f4-4944-b9c6-8e66fb33f5e2}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0b999c3f-25e0-4858-a228-3c66ceeb747f}, !- Handle
  {a7e00f39-8dfd-4d95-a738-1955e90e2569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999738,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2715520b-45c6-4f26-8cdf-1a061afa3354}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f613e844-b8f6-4884-af39-af0382bf4e37}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d31b9d3-8afd-4412-a0df-5619c944bc0d}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a7e00f39-8dfd-4d95-a738-1955e90e2569}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c2064c5-83ad-44ed-a7f1-9638f4a9f9b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c2064c5-83ad-44ed-a7f1-9638f4a9f9b1}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e8203d4-1d61-4465-9589-2c63731be802}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a7e00f39-8dfd-4d95-a738-1955e90e2569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9248d6b0-fc4f-42d6-987f-ad743128d146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9248d6b0-fc4f-42d6-987f-ad743128d146}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {527b17c9-f1db-4045-920a-237f131d89e3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {aa7acb6c-1b78-4c96-91e2-5089bb28bf3d}, !- Default Day Schedule Name
  {f58a8f5c-21bf-46c2-9f2f-2ffd56e0acdc}, !- Summer Design Day Schedule Name
  {2ef1d01f-9358-478a-892e-7254e5fddfbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa7acb6c-1b78-4c96-91e2-5089bb28bf3d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0e9e063c-0ded-452d-927a-9ad2d3207743}, !- Handle
  {527b17c9-f1db-4045-920a-237f131d89e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299767,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ef1d01f-9358-478a-892e-7254e5fddfbd}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f58a8f5c-21bf-46c2-9f2f-2ffd56e0acdc}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca9eb392-1d33-42c7-8f14-912180f5a942}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {527b17c9-f1db-4045-920a-237f131d89e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5014c393-be76-423f-9e43-fd01e29892ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5014c393-be76-423f-9e43-fd01e29892ae}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e48070b9-2797-4c68-979f-6bdbe6ba2c44}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {527b17c9-f1db-4045-920a-237f131d89e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {148f6d17-e774-4354-90bb-72388a0b2d01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {148f6d17-e774-4354-90bb-72388a0b2d01}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ed2bbbde-9a18-41e7-8872-b689d0f768a4}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {b3d2edd6-d370-44ab-a1e7-d70af0a22d68}, !- Default Day Schedule Name
  {aa328d68-4ded-4364-b934-e62f8cb7ec55}, !- Summer Design Day Schedule Name
  {57956fe9-14c5-43cd-a565-1f09e72ba4ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3d2edd6-d370-44ab-a1e7-d70af0a22d68}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76e73bdc-065e-4e4d-98d8-9ef30f1e2ee2}, !- Handle
  {ed2bbbde-9a18-41e7-8872-b689d0f768a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299407,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {57956fe9-14c5-43cd-a565-1f09e72ba4ed}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa328d68-4ded-4364-b934-e62f8cb7ec55}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {daa52876-4871-49c7-929d-7bd466428157}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {ed2bbbde-9a18-41e7-8872-b689d0f768a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47444b53-a8fd-432e-80d1-091b01fe7041}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47444b53-a8fd-432e-80d1-091b01fe7041}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28e7687d-3731-4250-b3d6-e28a4cf7f6da}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {ed2bbbde-9a18-41e7-8872-b689d0f768a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76c43037-45b3-4c68-a1aa-8862c9048b77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76c43037-45b3-4c68-a1aa-8862c9048b77}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {449f4565-267e-4ede-b6ad-09f611f7d5c2}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {8a11e4c5-b074-4877-9d5e-660ab3fce1d1}, !- Default Day Schedule Name
  {0869e0e7-a1f4-4110-bd86-b7d5afef96e6}, !- Summer Design Day Schedule Name
  {ff8866b7-36b9-41da-98f5-f1b418c356a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a11e4c5-b074-4877-9d5e-660ab3fce1d1}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {31ccd649-6ee6-4075-859e-923df25e3116}, !- Handle
  {449f4565-267e-4ede-b6ad-09f611f7d5c2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4557713659400502,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff8866b7-36b9-41da-98f5-f1b418c356a8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0869e0e7-a1f4-4110-bd86-b7d5afef96e6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8582b6ff-6750-44bb-8da7-d56752ce77ca}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {449f4565-267e-4ede-b6ad-09f611f7d5c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79121781-3bd0-4202-9762-03e0db3e16b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79121781-3bd0-4202-9762-03e0db3e16b9}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ddbd523-7b3f-4872-81dc-d6849f1cb5c7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {449f4565-267e-4ede-b6ad-09f611f7d5c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bfe9eef-62a4-4690-b830-736ed998bc3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bfe9eef-62a4-4690-b830-736ed998bc3e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {159f816f-a627-4b93-b0aa-8b2faa49b702}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {d0d60c91-e088-401f-8146-d70ad4c6aa66}, !- Default Day Schedule Name
  {45d795e1-03d1-4b02-8778-2e78f65f27f4}, !- Summer Design Day Schedule Name
  {fa5447e9-99c6-4d95-a280-570ce0bf513e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0d60c91-e088-401f-8146-d70ad4c6aa66}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fe0c6cc5-17ff-44de-9de4-3bee1f6a9fa8}, !- Handle
  {159f816f-a627-4b93-b0aa-8b2faa49b702}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4557713659400178,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa5447e9-99c6-4d95-a280-570ce0bf513e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45d795e1-03d1-4b02-8778-2e78f65f27f4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d9381c9-482c-4833-bc34-7c5afef0b543}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {159f816f-a627-4b93-b0aa-8b2faa49b702}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9237be34-078b-4d41-a466-fc3e7089b31b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9237be34-078b-4d41-a466-fc3e7089b31b}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15dae3b7-b205-493e-bf75-e2bb51048158}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {159f816f-a627-4b93-b0aa-8b2faa49b702}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c5b50fe-41b2-4b04-b7d4-bb907826e048}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c5b50fe-41b2-4b04-b7d4-bb907826e048}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b3481edd-dca7-4a6e-bdf1-c72ae2b1579e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {e46d0e15-7d1e-4719-9714-0ead91088f93}, !- Default Day Schedule Name
  {809ccaf4-9a28-4119-9585-0b73ea8cf019}, !- Summer Design Day Schedule Name
  {fc47e157-5262-4d59-b8da-d6781870b785}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e46d0e15-7d1e-4719-9714-0ead91088f93}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d368770d-4bf4-4a0e-bc51-16e57b97e52c}, !- Handle
  {b3481edd-dca7-4a6e-bdf1-c72ae2b1579e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299829,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc47e157-5262-4d59-b8da-d6781870b785}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {809ccaf4-9a28-4119-9585-0b73ea8cf019}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ff9e701-3b86-481e-b125-5719292fbf37}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b3481edd-dca7-4a6e-bdf1-c72ae2b1579e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f548e250-baf3-44c7-91e8-e0ceafda4f7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f548e250-baf3-44c7-91e8-e0ceafda4f7e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2fcc0962-3f9d-4a4c-8ed8-b164f3b110cd}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b3481edd-dca7-4a6e-bdf1-c72ae2b1579e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5bf535e-b78c-4f0e-a872-05b0bf6b7027}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5bf535e-b78c-4f0e-a872-05b0bf6b7027}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fec0d5d1-9ddb-423a-891a-3225980ef7f9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {abef9790-e393-4351-b8d3-109be65ed630}, !- Default Day Schedule Name
  {cb8cdc7d-d823-496a-a442-a0077168ad9c}, !- Summer Design Day Schedule Name
  {388f18e2-daf1-47e1-a990-a4a4ad12cf9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abef9790-e393-4351-b8d3-109be65ed630}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {823b8905-48dc-42ec-9fc4-b94662139e70}, !- Handle
  {fec0d5d1-9ddb-423a-891a-3225980ef7f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299469,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {388f18e2-daf1-47e1-a990-a4a4ad12cf9a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb8cdc7d-d823-496a-a442-a0077168ad9c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9060fb6c-99d5-4245-8d8e-20f5d8e16583}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {fec0d5d1-9ddb-423a-891a-3225980ef7f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f34a8bf6-f50a-439a-bb82-522710d371ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f34a8bf6-f50a-439a-bb82-522710d371ca}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9d2de89-87b5-4eb4-87c5-14bb5306106b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {fec0d5d1-9ddb-423a-891a-3225980ef7f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47524445-8106-4261-8f51-4be3acf8daa1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47524445-8106-4261-8f51-4be3acf8daa1}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a051f7c-eafa-4f09-8b22-645a6a197a29}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {48bf0d9a-250a-407e-b576-d9c0b9706502}, !- Default Day Schedule Name
  {ab64f992-52a8-40e2-a002-ee224a19fa35}, !- Summer Design Day Schedule Name
  {9a93dad3-bc92-4a31-b0fe-e3b3e2872cef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48bf0d9a-250a-407e-b576-d9c0b9706502}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8238e812-7fd9-4cec-8772-f47ccc3a37d3}, !- Handle
  {9a051f7c-eafa-4f09-8b22-645a6a197a29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.213457268119933,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a93dad3-bc92-4a31-b0fe-e3b3e2872cef}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab64f992-52a8-40e2-a002-ee224a19fa35}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b7b7064-4711-45c2-8c3a-55188238c8c6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {9a051f7c-eafa-4f09-8b22-645a6a197a29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50a69545-4930-451b-9690-40e9dfe8eecd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50a69545-4930-451b-9690-40e9dfe8eecd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {248e8ff5-b6a3-4bf6-a448-0b1a0d57ab8d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {9a051f7c-eafa-4f09-8b22-645a6a197a29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {969ef00f-be3a-4b34-8f31-fe547a96e56a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {969ef00f-be3a-4b34-8f31-fe547a96e56a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6710f0b6-fc37-4a10-b217-4396814e2ccb}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {56f0826c-3c42-45c0-88fe-29adad883534}, !- Default Day Schedule Name
  {047d64ce-88f8-4234-b7e6-6b2bde728500}, !- Summer Design Day Schedule Name
  {283100ed-fcd1-49a6-80a2-58a8e508c8a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56f0826c-3c42-45c0-88fe-29adad883534}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5ce906e0-93b2-48e7-8374-455b89089d48}, !- Handle
  {6710f0b6-fc37-4a10-b217-4396814e2ccb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999685,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {283100ed-fcd1-49a6-80a2-58a8e508c8a1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {047d64ce-88f8-4234-b7e6-6b2bde728500}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddcd6ae3-a661-4b37-b31d-c353d30735be}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {6710f0b6-fc37-4a10-b217-4396814e2ccb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f07850e-bd63-4950-873c-8f1d27bab7d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f07850e-bd63-4950-873c-8f1d27bab7d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea82d279-8f62-42be-a678-e701b0c8b5fe}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {6710f0b6-fc37-4a10-b217-4396814e2ccb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a89dd067-9516-4338-86aa-d636c91ce407}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a89dd067-9516-4338-86aa-d636c91ce407}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8feccb8e-5128-46d7-9f0d-67ec4b74bda2}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {ece9f6d5-80aa-4e75-941b-f3f7e94119b9}, !- Default Day Schedule Name
  {92037adf-4029-43de-a57d-b2ff4d8ceba0}, !- Summer Design Day Schedule Name
  {5c555e04-845c-46b4-ad36-8620a0852c5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ece9f6d5-80aa-4e75-941b-f3f7e94119b9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1100c030-f3da-40c1-9bee-f9fa53c55adf}, !- Handle
  {8feccb8e-5128-46d7-9f0d-67ec4b74bda2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.830299671185292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c555e04-845c-46b4-ad36-8620a0852c5c}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92037adf-4029-43de-a57d-b2ff4d8ceba0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c01b53d9-0603-4a89-8991-e63bfdff8e8a}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {8feccb8e-5128-46d7-9f0d-67ec4b74bda2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12e458b9-784f-4c6e-b714-3b74fb9aaab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12e458b9-784f-4c6e-b714-3b74fb9aaab1}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0b8f815-6b0c-4713-b25a-bed7ba338130}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {8feccb8e-5128-46d7-9f0d-67ec4b74bda2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c31c48c-c887-4f29-9567-c0ca6925abd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c31c48c-c887-4f29-9567-c0ca6925abd8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f53230c-466c-4104-a813-e4cd8de8de3d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {e0e96084-8d80-471c-8429-99d93cceb555}, !- Default Day Schedule Name
  {17aa2a78-20a9-439a-810a-15d4ea2a71ad}, !- Summer Design Day Schedule Name
  {354ebb6b-f722-4503-8a61-e1a1d8339273}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0e96084-8d80-471c-8429-99d93cceb555}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09896d7b-6550-4e8f-a54a-84de8a945b0f}, !- Handle
  {2f53230c-466c-4104-a813-e4cd8de8de3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9927857925749026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {354ebb6b-f722-4503-8a61-e1a1d8339273}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17aa2a78-20a9-439a-810a-15d4ea2a71ad}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b22f52aa-ca19-4b8b-9648-4051a812addd}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {2f53230c-466c-4104-a813-e4cd8de8de3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e44c6186-c875-466a-8915-499066225c4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44c6186-c875-466a-8915-499066225c4b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f73335b4-2f11-41ea-9515-116d236b0616}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {2f53230c-466c-4104-a813-e4cd8de8de3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f36d76a-974e-4ee8-a8ae-94dae3d6d3d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f36d76a-974e-4ee8-a8ae-94dae3d6d3d3}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d4ebcd4-0f3f-49f5-b18f-d18a1729f6bc}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {39517bd6-ed65-4941-b3c9-866c175a95b1}, !- Default Day Schedule Name
  {459fde1b-f276-45f3-bd0a-1cfcea3867f9}, !- Summer Design Day Schedule Name
  {cc602d69-c768-42e4-83b8-b5c9fba2b460}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39517bd6-ed65-4941-b3c9-866c175a95b1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {94138738-ff54-4a28-8924-c1655c7d8857}, !- Handle
  {1d4ebcd4-0f3f-49f5-b18f-d18a1729f6bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.213457268119953,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc602d69-c768-42e4-83b8-b5c9fba2b460}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459fde1b-f276-45f3-bd0a-1cfcea3867f9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f06b4ce-3d1d-4590-a8b4-bd4ec217cffd}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {1d4ebcd4-0f3f-49f5-b18f-d18a1729f6bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91492c64-c54b-4256-aa54-4edcc3ad96f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91492c64-c54b-4256-aa54-4edcc3ad96f7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd92292e-c33b-4686-bac7-c52765829577}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {1d4ebcd4-0f3f-49f5-b18f-d18a1729f6bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6c2804a-5b80-439b-ae59-a95f5f5549cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6c2804a-5b80-439b-ae59-a95f5f5549cf}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {035c51fb-7e64-4b4e-a8c1-48c037bc7da2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {7b73df7a-d0cd-41c4-a3e5-25086c054628}, !- Default Day Schedule Name
  {f5e34968-64e6-470b-ab00-a602d742eb6f}, !- Summer Design Day Schedule Name
  {6f1cf037-275b-4a02-9527-e7dd6a992a7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b73df7a-d0cd-41c4-a3e5-25086c054628}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5729950c-c362-4b79-908f-9f67e67c15e0}, !- Handle
  {035c51fb-7e64-4b4e-a8c1-48c037bc7da2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999738,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f1cf037-275b-4a02-9527-e7dd6a992a7f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5e34968-64e6-470b-ab00-a602d742eb6f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fb1998f-4be6-40e9-8575-6432667cfb65}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {035c51fb-7e64-4b4e-a8c1-48c037bc7da2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {994cd630-f55e-4ebe-8220-51c68ca823fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {994cd630-f55e-4ebe-8220-51c68ca823fa}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bc10561-948f-436b-a24e-fb817d9d9766}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {035c51fb-7e64-4b4e-a8c1-48c037bc7da2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac662870-f7f7-43fc-a583-757282545ea1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac662870-f7f7-43fc-a583-757282545ea1}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {8153db39-7ce4-42ca-9bef-6f813ac5d5bf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {34df6d6c-6f0e-46fb-b8b0-a7f4bd2d7763}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c28ec3bf-678a-446f-9ae5-69315fde23e4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fca0f838-f31c-4b37-ab30-a9b22749135a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {793a645b-037c-493d-8a84-2d1f98ce11e2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ff3d2986-4930-411b-ac7a-06bdf7a38894}, !- Handle
  {c5d02611-f771-4ef6-8730-5863d519423a}; !- Object Name

OS:Material,
  {1ce672e7-5f2f-4a2d-93fb-1c583e9f1fbc}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {38eedb7c-acdc-47f8-8ef0-5c0708c8f9da}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {1ce672e7-5f2f-4a2d-93fb-1c583e9f1fbc}; !- Layer 1

OS:InternalMass:Definition,
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Handle
  Internal Mass Definition 2,             !- Name
  {38eedb7c-acdc-47f8-8ef0-5c0708c8f9da}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cdf4bcba-0c42-4fc9-9cbe-53c18813c7db}, !- Handle
  StripMall Strip mall - type 2 C  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {127bc1e1-1b83-443d-a9ae-b6cb06dafdd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a674f399-bd4f-40e9-953c-99275647679f}, !- Handle
  StripMall Strip mall - type 2 B  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {fa3411a5-bb3f-4820-966a-01e8bb0a9b37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48ff8b45-ff1d-45ff-b64e-818da97c117a}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {45a244b7-39e3-48ee-b72a-cf96e42e14d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8936ecbf-ecd3-435e-9a09-a9c6e9a1e507}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {b524636c-b6bd-4a56-854e-1488b1baf590}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50f05afa-827d-4f8e-91a0-c61d13a85e9a}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {1bf03291-71ce-4e22-a394-29c4a03659be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c753d0e-0874-4783-a088-f057ec85978e}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {0d68fe7c-6478-4fa4-be86-7fd4e7c8b65b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {198dc335-8a60-4029-821b-cbd0d22eff5a}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {d8a80bbe-63e4-46f4-b587-c41cd2770c0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57520332-e899-4174-b146-ef853104e477}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {75afb4e3-f37c-4631-8c58-1e30ae419459}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6e7e9e5-01f9-42d6-8070-bcae2a63fdaf}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {8f2390e0-5013-4237-85b1-cd56fb2d2f77}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f093825-217b-43c6-93b3-4d7d2d908953}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {d5909855-a76c-438d-80af-e0eae65c6d85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51a8b3bf-74ca-49da-86cf-f76138d5ba12}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {e0f01019-9186-48ea-996f-a5bb30f9408f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9776273f-fa92-4196-ae73-0f02f76b7c6b}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {c98a4ac9-9a89-4e1f-a158-9c4803958871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d51f7b73-abc4-407a-a460-8b1e41755e4c}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {8c5047ae-aaeb-4caf-bb88-293c3e8868b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {482f2f07-601f-406d-9f82-cf728c48d495}, !- Handle
  StripMall Strip mall - type 2 A  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {3d9f4891-2a84-4f41-baaa-299000747c6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e3916d7-13f8-4660-b44b-e12017073083}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {58dc1357-b631-4cec-878d-e5655c330fd0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aafcc71e-f00c-430b-8317-bda623482b5f}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {5a1a3ef7-407c-47dd-96b7-da897535b609}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d868854-dfc0-4ca9-a1a0-9263d5be59fc}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {f4663b84-807a-495e-bc29-8326375fb8b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {babcf0cf-9c8b-422a-891e-c6a2b514eb3d}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {282e4321-6d63-44a1-b213-3d6cee6fdcaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8bd6bb9-4481-4b97-aeaa-8e8d64378c60}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {e374baaf-37a7-4792-8285-7e31208e58ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec172d81-0594-4b5e-ae39-3b22c05f1481}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {5279374a-6f71-48f2-a204-3056ebfb7b24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a753a8e3-cfb5-4f84-a69b-f3c2c8164eff}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {3e8040c4-a460-4128-88c9-494311ad58ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9685627-b78a-48f1-8d9c-857c2e792bee}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {c4486c09-bf71-45cd-8adc-5c3c99b78459}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ddf0550-17f5-44e7-9913-df716d797d18}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {97536318-21ee-4a1b-9440-778329978421}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b92f3083-84ea-4f7d-a12f-f3c1c500b098}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {d323cc27-197d-4b1c-af0a-8c1683ce71df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5be34346-ad52-444b-a7e4-bebb5ea30f06}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {9ba3f3c2-30d3-4996-8bf8-4cff7cb82088}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {122570e0-85f2-4cba-bf20-3069585d5d82}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {573be22c-9fa7-408e-899a-bd8e8f1a5a97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9f57eaa-a674-4a87-8e0b-c455ebc4a5bf}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {85530fea-5f82-4462-bbe6-37a27ac483f7}, !- Internal Mass Definition Name
  {350acc5d-97e1-4b67-a0b4-a53c97ad3687}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {dbeac324-0f8a-4090-8307-810623fc3045}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {aa3dfb07-3b29-4432-b68d-308d63a39cca}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {11f8c832-606a-4593-bdb7-451c9ccfc742}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f8c832-606a-4593-bdb7-451c9ccfc742}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {721c0ede-f6da-4af3-b1e1-0843368da07c}, !- Handle
  ZoneFullServiceRestaurantDiningAendbStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {8a6d5a24-8a15-4869-9799-06a8bb2c36c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a6d5a24-8a15-4869-9799-06a8bb2c36c8}, !- Handle
  ZoneFullServiceRestaurantDiningAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31fda9c1-0a8b-44b3-b99b-f49fe720e8db}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {7dbc4b23-f0f0-4d81-97d1-8daaf1e224bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dbc4b23-f0f0-4d81-97d1-8daaf1e224bd}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b00ffa9b-02e4-44e6-a035-ee5e6589e989}, !- Handle
  ZoneFullServiceRestaurantDiningBendbStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {5de4fb78-4e4f-4e34-8513-662cd98118c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de4fb78-4e4f-4e34-8513-662cd98118c5}, !- Handle
  ZoneFullServiceRestaurantDiningBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09430198-6c4f-465b-ba54-15f35c6ab0d4}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {73c55409-cfdd-4758-a9f6-2f29a81a6194}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73c55409-cfdd-4758-a9f6-2f29a81a6194}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b443cc97-8d3f-4096-9727-b55715cac6a4}, !- Handle
  ZoneFullServiceRestaurantDiningCendbStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {a5c068da-a4a1-45b5-ba18-d935528cbd5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5c068da-a4a1-45b5-ba18-d935528cbd5d}, !- Handle
  ZoneFullServiceRestaurantDiningCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {637c7af8-2db2-48b2-9059-5a59efcdfd23}, !- Handle
  ZoneFullServiceRestaurantKitchenAStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {3e9822d9-44bb-40c5-a340-64d1178d1c73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e9822d9-44bb-40c5-a340-64d1178d1c73}, !- Handle
  ZoneFullServiceRestaurantKitchenAStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2e9b044-b837-405f-b765-bad8818fdc2b}, !- Handle
  ZoneFullServiceRestaurantKitchenBStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {cccc40a9-5aee-4db8-9423-1222ae3273ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cccc40a9-5aee-4db8-9423-1222ae3273ba}, !- Handle
  ZoneFullServiceRestaurantKitchenBStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bec6990-90c9-4a79-82e5-b77aa07afac7}, !- Handle
  ZoneFullServiceRestaurantKitchenCStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {921d86a7-bee5-4b6f-9773-9f5dcb0fc0bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {921d86a7-bee5-4b6f-9773-9f5dcb0fc0bc}, !- Handle
  ZoneFullServiceRestaurantKitchenCStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e285432-9d39-46b9-9de4-d934e72a9d3b}, !- Handle
  ZoneStripMallStripmalltype1AStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {89b55034-84a5-4f4c-bae6-fa27c4131631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89b55034-84a5-4f4c-bae6-fa27c4131631}, !- Handle
  ZoneStripMallStripmalltype1AStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d67efd3d-28c4-4120-9df4-b85f3c6ffbb2}, !- Handle
  ZoneStripMallStripmalltype1AendaStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {289e6891-f529-4187-84b9-ef8485b04e49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {289e6891-f529-4187-84b9-ef8485b04e49}, !- Handle
  ZoneStripMallStripmalltype1AendaStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b9433a1-54ac-4edd-a126-9682cf5fe9f9}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {bf3a89a8-803f-4a14-a0bf-784f68a55259}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf3a89a8-803f-4a14-a0bf-784f68a55259}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4085233-cf0a-4042-baa1-e58c28bdee22}, !- Handle
  ZoneStripMallStripmalltype1BendaStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {4c88dcab-37ef-4059-bb9a-a18b5be123b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c88dcab-37ef-4059-bb9a-a18b5be123b9}, !- Handle
  ZoneStripMallStripmalltype1BendaStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0de36f36-0b58-487a-908c-8bc04bdcfae6}, !- Handle
  ZoneStripMallStripmalltype1CStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {adb17c86-9e4a-4fdb-be91-d8cc3ece68ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb17c86-9e4a-4fdb-be91-d8cc3ece68ef}, !- Handle
  ZoneStripMallStripmalltype1CStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {627e14d8-e484-481d-b445-af03f0aea7aa}, !- Handle
  ZoneStripMallStripmalltype1CendaStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {b0f5bc1b-5665-4382-a8a3-5e6fad0b7d80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0f5bc1b-5665-4382-a8a3-5e6fad0b7d80}, !- Handle
  ZoneStripMallStripmalltype1CendaStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60052ca7-2326-4ada-b3ed-cab3eb584dc1}, !- Handle
  ZoneStripMallStripmalltype2AStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {4e16cfa9-f05e-43ae-9d80-a9b92c70fee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e16cfa9-f05e-43ae-9d80-a9b92c70fee0}, !- Handle
  ZoneStripMallStripmalltype2AStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14682e14-435b-49e8-a094-eeded2b14e7d}, !- Handle
  ZoneStripMallStripmalltype2AStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {8ed41bce-d40d-46c1-854b-8afdd454db09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ed41bce-d40d-46c1-854b-8afdd454db09}, !- Handle
  ZoneStripMallStripmalltype2AStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0264236e-e57b-43cc-8734-90ece582b1bb}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {f1963e1c-ab1c-476d-a96f-1c35adc6895a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1963e1c-ab1c-476d-a96f-1c35adc6895a}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1f9262-68f9-4e99-9c47-44c3a50804f0}, !- Handle
  ZoneStripMallStripmalltype2BStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {856216e5-1b30-4c4c-bf44-c9a2a82c87b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {856216e5-1b30-4c4c-bf44-c9a2a82c87b5}, !- Handle
  ZoneStripMallStripmalltype2BStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f371101-104d-46d3-afde-7054e80fa369}, !- Handle
  ZoneStripMallStripmalltype2CStoryGroundPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {213d37ee-f7c6-471f-aa3f-c538ca52468a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {213d37ee-f7c6-471f-aa3f-c538ca52468a}, !- Handle
  ZoneStripMallStripmalltype2CStoryGroundPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38feabbf-8a18-4703-acb9-b2add4fda124}, !- Handle
  ZoneStripMallStripmalltype2CStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {e8ce3741-a5ac-4e66-8702-4c4a87786f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8ce3741-a5ac-4e66-8702-4c4a87786f3b}, !- Handle
  ZoneStripMallStripmalltype2CStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23caa62d-1832-4b4e-ae2a-aa613eeb65fe}, !- Handle
  ZoneStripMallStripmalltype3AStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {a368ccde-69d7-4828-b9bf-f3ffa3bdfe29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a368ccde-69d7-4828-b9bf-f3ffa3bdfe29}, !- Handle
  ZoneStripMallStripmalltype3AStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb7c223c-7c4f-46f2-9166-559f9bb8d14f}, !- Handle
  ZoneStripMallStripmalltype3AendaStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {ff10c132-6832-4182-8928-ba9d557aacee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff10c132-6832-4182-8928-ba9d557aacee}, !- Handle
  ZoneStripMallStripmalltype3AendaStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f12be36-cc7b-4e90-8672-679b05f866c2}, !- Handle
  ZoneStripMallStripmalltype3BStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {24ae94ac-8037-41f0-a915-9fa1f64e516c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24ae94ac-8037-41f0-a915-9fa1f64e516c}, !- Handle
  ZoneStripMallStripmalltype3BStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54c31c66-bac2-4339-ab8b-5bbffcb99d50}, !- Handle
  ZoneStripMallStripmalltype3BendaStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {b4ff64f7-037c-45fc-a6b0-91fdbd7b8e30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4ff64f7-037c-45fc-a6b0-91fdbd7b8e30}, !- Handle
  ZoneStripMallStripmalltype3BendaStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d65841b-6867-4910-a3ea-aeee61c6ff21}, !- Handle
  ZoneStripMallStripmalltype3CStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {c85f0bc0-ffb3-484b-8273-1f08bcec8524}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c85f0bc0-ffb3-484b-8273-1f08bcec8524}, !- Handle
  ZoneStripMallStripmalltype3CStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {136c7124-45ec-4387-9858-de9e6d5d526c}, !- Handle
  ZoneStripMallStripmalltype3CendaStoryTopPSZACmaxOASch, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {116dc1d0-abfc-4f93-8426-876292fef0f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {116dc1d0-abfc-4f93-8426-876292fef0f8}, !- Handle
  ZoneStripMallStripmalltype3CendaStoryTopPSZACmaxOASchDefault, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {0777b180-bf3b-4188-9cae-362c16347007}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {945a9955-14c0-4fb0-ba6f-2eb3e625ad83}, !- Handle
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {763744b1-397f-4758-b15c-043fe8741a37}, !- Handle
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {bcd49e1e-90e8-400e-b3c2-7405da679041}, !- Handle
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {9c047738-1242-4bc6-924d-24487974009b}, !- Handle
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {6285dcda-5e01-4003-8937-f7b017ad3030}, !- Handle
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:Lights:Definition,
  {5ae26e24-3827-447a-b6ae-7d35b30f282a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c3192ff2-11db-4fe1-a26a-fa16ad1ad20c}, !- Handle
  {5ae26e24-3827-447a-b6ae-7d35b30f282a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {770600bf-dbd0-4a9b-8086-53f2fb5fb48e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {5ae26e24-3827-447a-b6ae-7d35b30f282a}, !- Lights Definition Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space or SpaceType Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {78ac41d9-9349-43ce-bbd3-f4f7d55c3edc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3f231907-d8b1-40b2-88b9-52021cbe5ec1}, !- Handle
  {78ac41d9-9349-43ce-bbd3-f4f7d55c3edc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {26ef1f8f-e2ab-4147-8225-e7b5cec78ae2}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {78ac41d9-9349-43ce-bbd3-f4f7d55c3edc}, !- Lights Definition Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space or SpaceType Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e6c94d85-cf54-4106-9972-4a97c708ba10}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f87e0fae-545b-4a8d-95c3-27c442fd2694}, !- Handle
  {e6c94d85-cf54-4106-9972-4a97c708ba10}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {85229398-0667-450d-8350-d1e76501970d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {e6c94d85-cf54-4106-9972-4a97c708ba10}, !- Lights Definition Name
  {233b080c-2ff1-4e2b-8925-f282cb4fe0c4}, !- Space or SpaceType Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ac0c1232-9c40-438e-9793-ce45c6cae2d0}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c1642be1-2d40-4479-b79c-9dc607ff744f}, !- Handle
  {ac0c1232-9c40-438e-9793-ce45c6cae2d0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5a378646-da2c-4923-aca6-e11a6adf38d2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ac0c1232-9c40-438e-9793-ce45c6cae2d0}, !- Lights Definition Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {197bc0d7-3105-473c-a383-8273af6de0c3}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {de88a2a7-e8a8-47b0-9443-99480c1f8b8e}, !- Handle
  {197bc0d7-3105-473c-a383-8273af6de0c3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {58ef3e2d-c4f8-4f30-a6c9-4be5d922661d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {197bc0d7-3105-473c-a383-8273af6de0c3}, !- Lights Definition Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0d6ec219-d767-4f28-840a-8e6bb8d69e0c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5687e66d-97f7-42ff-afda-06a5eedd5b5f}, !- Handle
  {0d6ec219-d767-4f28-840a-8e6bb8d69e0c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {21ab8226-5a8a-43b2-bb87-b57375fa7b6c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0d6ec219-d767-4f28-840a-8e6bb8d69e0c}, !- Lights Definition Name
  {9c5162ae-5517-4c1f-86fb-dc838a51e642}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e7a6b523-42eb-44a8-a783-71c970f026bd}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c71384de-d3e5-40b1-bc32-10ac5bb96886}, !- Handle
  {e7a6b523-42eb-44a8-a783-71c970f026bd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3b866f59-6c11-455e-80b3-1b91dd09f6a5}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e7a6b523-42eb-44a8-a783-71c970f026bd}, !- Lights Definition Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {23f54231-30cd-4bbf-a460-4f15ae820e95}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {43c80c64-4661-4e69-9a8c-15ab3b1b8777}, !- Handle
  {23f54231-30cd-4bbf-a460-4f15ae820e95}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {6bb7866f-a180-43cf-bda5-0ad88849041f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {23f54231-30cd-4bbf-a460-4f15ae820e95}, !- Lights Definition Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e67fac3e-4190-4322-b677-b19102307be4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a51f39db-33b9-4748-be67-a57ee9d68106}, !- Handle
  {e67fac3e-4190-4322-b677-b19102307be4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d91d8c1c-d6aa-42a5-8cc6-e59b42878bce}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {e67fac3e-4190-4322-b677-b19102307be4}, !- Lights Definition Name
  {3eac82d5-27b8-485c-af8e-10dba78cad1e}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6df81fb5-cd45-4637-b863-460d113b2b21}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bf33dcc7-ca8a-4715-96a8-f8009ac6b099}, !- Handle
  {6df81fb5-cd45-4637-b863-460d113b2b21}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {900029ba-8a97-48c6-9c62-7267f7223b09}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6df81fb5-cd45-4637-b863-460d113b2b21}, !- Lights Definition Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space or SpaceType Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7db50d1-6793-4c06-85c1-3da939614714}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {63b78b50-dbf8-4247-80a2-54c63df82280}, !- Handle
  {d7db50d1-6793-4c06-85c1-3da939614714}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {555b800d-b2b2-45b2-b9e6-a4b93c54a472}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {d7db50d1-6793-4c06-85c1-3da939614714}, !- Lights Definition Name
  {b5626268-9f56-4ee7-83ca-1a98f0a2881c}, !- Space or SpaceType Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96e6121d-ca72-4839-aef1-715d59c301b3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {613e3ae7-1378-4ae7-b5ae-259de42dc29a}, !- Handle
  {96e6121d-ca72-4839-aef1-715d59c301b3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0d45579c-7365-48fd-8f04-e3fd7436185d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {96e6121d-ca72-4839-aef1-715d59c301b3}, !- Lights Definition Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {76fae29d-756c-4389-9336-ed6a3713c6a5}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bfb618ba-4a1a-4f9b-a514-e9aa507e12e7}, !- Handle
  {76fae29d-756c-4389-9336-ed6a3713c6a5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {2d1eaab6-68ff-4f87-abbe-781c4caec0a4}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {76fae29d-756c-4389-9336-ed6a3713c6a5}, !- Lights Definition Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {38552719-2f6b-40ee-9f21-a5400fb9e719}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aab405bf-dcf4-45bc-895c-d9378ae58af0}, !- Handle
  {38552719-2f6b-40ee-9f21-a5400fb9e719}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f9f7434b-a20a-4d52-a7b8-c342450b95d5}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {38552719-2f6b-40ee-9f21-a5400fb9e719}, !- Lights Definition Name
  {8ae77e75-a369-4fb8-96fd-e12d286581f7}, !- Space or SpaceType Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {fc02e942-8c7c-421c-ae4f-d69352147975}, !- Default Day Schedule Name
  {4f170c8f-8480-49f1-b1fc-3afa6e1cdf43}, !- Summer Design Day Schedule Name
  {ae02c259-8f39-46cb-b153-39224de0cb0c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cb2b72de-cb72-4720-85f5-86243c06a4d6}, !- Handle
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {fc02e942-8c7c-421c-ae4f-d69352147975}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.305690073606179,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.27138403243448,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.237077991262783,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.213183109336012,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.189288227409241,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.16539334548247,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.141498463555698,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.117603581628927,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0937086997021561,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0828240630825244,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0719394264628912,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0610547898432594,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0501701532236277,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0392855166039946,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0284008799843628,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0284008799843628,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0236673999869685,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0189339199895757,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0142004399921814,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00946695999478708,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00473347999739432,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0025764085682134,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0051528171364254,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0077292257046388,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0103056342728523,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0128820428410642,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0154584514092777,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0177156373119656,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0199728232146534,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0222300091173413,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0244871950200292,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0267443809227171,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0290015668254049,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0350520077242949,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0411024486231864,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0471528895220764,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0532033304209664,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0592537713198579,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.065304212218748,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0926838967233461,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.120063581227946,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.147443265732544,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.174822950237142,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.202202634741741,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.22958231924634,                       !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.261402781575789,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.293223243905238,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.325043706234687,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.356864168564137,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.388684630893586,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.420505093223035,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.420505093223035,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.448215214890191,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.475925336557346,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.503635458224504,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.531345579891659,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.559055701558814,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.586765823225972,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.586765823225972,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.604873254934257,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622980686642545,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.64108811835083,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.659195550059116,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.677302981767403,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.695410413475689,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.695410413475689,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.702995287468527,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.710580161461365,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.718165035454204,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.725749909447042,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.73333478343988,                       !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.740919657432718,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.740919657432718,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.741783145454216,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.742646633475714,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.743510121497212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.744373609518709,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.745237097540208,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.746100585561705,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.746100585561705,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.746421184726866,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.746741783892027,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.747062383057188,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.747382982222348,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.74770358138751,                       !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.74802418055267,                       !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
