  0.74802418055267,                       !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.74812930777485,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.748234434997032,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.748339562219212,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.748444689441392,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.748549816663573,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.748654943885753,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.748654943885753,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.748356373964763,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.748057804043773,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.747759234122782,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.747460664201791,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.747162094280802,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.746863524359811,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.746863524359811,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.746950316586844,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.747037108813876,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.747123901040909,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.747210693267941,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.747297485494973,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.747384277722006,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747273455001333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.747162632280659,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.747051809559986,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.746940986839313,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.746830164118639,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.746719341397966,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.75036181268407,                       !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.754004283970174,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.757646755256278,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.761289226542382,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.764931697828487,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.76857416911459,                       !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768646340095492,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768718511076393,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768790682057295,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768862853038197,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768935024019098,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.767709961843283,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.766412728686565,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.765115495529848,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.763818262373132,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.762521029216414,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.761223796059697,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.755703945270398,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.750184094481099,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7446642436918,                        !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.739144392902501,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.733624542113202,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.728104691323903,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.712391811731955,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.696678932140005,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.680966052548056,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.665253172956106,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.649540293364157,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.633827413772208,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.602008551192335,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.570189688612462,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.53837082603259,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.506551963452717,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.474733100872844,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.442914238292972,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.408608197121274,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.374302155949575,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.339996114777878;                      !- Value Until Time 154

OS:AdditionalProperties,
  {f64196ad-ce93-4162-a28a-c2a295505164}, !- Handle
  {fc02e942-8c7c-421c-ae4f-d69352147975}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4f170c8f-8480-49f1-b1fc-3afa6e1cdf43}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae02c259-8f39-46cb-b153-39224de0cb0c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d4432cb-f6fb-49c2-af5e-b0a653399376}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {d7a0c956-f46c-4484-9b58-55a94b15444c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9833fcd4-8628-41d8-9545-a95f0c98b599}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {27b2d516-835f-484f-91c8-31e842fc8309}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {c45c69c6-bfa8-47d9-b237-1e3502eb77ec}, !- Handle
  {27b2d516-835f-484f-91c8-31e842fc8309}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {390eacfb-7e06-4c6b-99e0-975cdff6ecb1}, !- Default Day Schedule Name
  {ecc7aa13-ad93-4202-89e4-877e91dc9db1}, !- Summer Design Day Schedule Name
  {36312eda-47e4-4b6e-bcc1-d236cbe8f994}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9165bd27-03e3-4b03-8c6a-eef4c59e0086}, !- Handle
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {390eacfb-7e06-4c6b-99e0-975cdff6ecb1}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {ed144eb0-8fc9-4255-a1f6-6d4d42bc57be}, !- Handle
  {390eacfb-7e06-4c6b-99e0-975cdff6ecb1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ecc7aa13-ad93-4202-89e4-877e91dc9db1}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36312eda-47e4-4b6e-bcc1-d236cbe8f994}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b06ab4c-4d0c-4daa-ba29-0cb27f50167d}, !- Handle
  Schedule Rule 32,                       !- Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54ee3278-0370-4194-8ed4-6f54a847db15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30a67feb-871b-4d0a-b952-414eec856182}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0526059403333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0517992880666666,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0509926357999999,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0501859835333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0493793312666666,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.048572679,                            !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.048836288,                            !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.049099897,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.049363506,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.049627115,                            !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.049890724,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050154333,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0507367498333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0513191666666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0519015835,                           !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0524840003333333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0530664171666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.053648834,                            !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.053648834,                            !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0550617653333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0564746966666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.057887628,                            !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0593005593333333,                     !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.0607134906666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.062126422,                            !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.062126422,                            !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0650481225,                           !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.067969823,                            !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0708915235,                           !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.073813224,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0767349245,                           !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.079656625,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0960115238333334,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.112366422666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1287213215,                           !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.145076220333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.161431119166667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.177786018,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.2290347485,                           !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.280283479,                            !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.3315322095,                           !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.38278094,                             !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.434029670500001,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.485278401,                            !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.542210679166667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.599142957333334,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.6560752355,                           !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.713007513666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.769939791833334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.82687207,                             !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.850058376,                            !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.873244682,                            !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.896430988,                            !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.919617294,                            !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.9428036,                              !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.965989905999999,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.965989906,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.968357254666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.969540929,                            !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.969595504333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.969650079666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.969704655,                            !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.969759230333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.969813805666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.969868381,                            !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.969868381,                            !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.969927242166667,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.969986103333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.9700449645,                           !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.970103825666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.970162686833333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.970221548,                            !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.970221548,                            !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.970231063,                            !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.970240578,                            !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.970250093,                            !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.970259608,                            !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.970269123,                            !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.970278638,                            !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.970278638,                            !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.970245577,                            !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.970212516,                            !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.970179455,                            !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.970146394,                            !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.970113333,                            !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.970080272,                            !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.970080272,                            !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.9700250615,                           !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.969969851,                            !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.9699146405,                           !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.96985943,                             !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.9698042195,                           !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.969749009,                            !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.969749009,                            !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.969405836166667,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.969062663333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.9687194905,                           !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.968376317666667,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.968033144833333,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.967689972,                            !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.967689972,                            !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.946219238,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.935483871,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.911557087,                            !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.887630303,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.863703519,                            !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.839776735,                            !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.815849951,                            !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.791923167,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.759189432,                            !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.726455696999999,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.693721961999999,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.660988226999999,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.628254491999999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.595520757,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.565259477166666,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.534998197333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.504736917499999,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.474475637666666,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.444214357833332,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.413953078,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.379508294166666,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.345063510333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.310618726499999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.276173942666666,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.241729158833332,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.207284375,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.191324602833333,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.175364830666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.1594050585,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.143445286333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.127485514166666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.111525742,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.104916367333333,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0983069926666666,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0916976179999999,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0850882433333331,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0784788686666664,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.071869494,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0700033221666667,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0681371503333333,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0662709785,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0644048066666666,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0625386348333333,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.060672463,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0598658107333333,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0590591584666667,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0582525062,                           !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0574458539333333,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0566392016666667,                     !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0558325494,                           !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0550258971333333,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0542192448666666,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0534125926;                           !- Value Until Time 154

OS:AdditionalProperties,
  {93db9388-d345-44c9-b496-8443b4cd879f}, !- Handle
  {30a67feb-871b-4d0a-b952-414eec856182}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {9eb9b49c-1d41-471b-b325-e62952d913db}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {6178eb49-21ca-4a7e-836a-ee59c3d14c22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {132a9c26-221a-40ed-a84e-2183c5e98c2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {cf8706c1-76aa-4f68-9205-cdc02b0dda0e}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {255d4966-1d2a-41af-ac7f-4f48cb5020ff}, !- Handle
  {cf8706c1-76aa-4f68-9205-cdc02b0dda0e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {832b8394-4ccf-4241-89d3-c71120cb1e7c}, !- Default Day Schedule Name
  {497e66df-9b7b-4c19-a8f1-f9ecda62c66c}, !- Summer Design Day Schedule Name
  {a4c47c70-4954-4710-a435-3ebf3918c3c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b3f0ddcc-8097-45e0-b05a-23075d8c9090}, !- Handle
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {832b8394-4ccf-4241-89d3-c71120cb1e7c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00157713680088401,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00126170944070721,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.000946282080530408,                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.000630854720353603,                   !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.000315427360176805,                   !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0065952832683895,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0131905665367789,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0197858498051684,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0263811330735579,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0329764163419474,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0395716996103367,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0545927071089312,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0696137146075257,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0846347221061202,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0996557296047147,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.114676737103309,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.129697744601904,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.129697744601904,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.133738582766932,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.137779420931961,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.141820259096989,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.145861097262017,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.149901935427047,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.153942773592075,                      !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.153942773592075,                      !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.157390505017157,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.160838236442239,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.164285967867321,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.167733699292403,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.171181430717484,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.174629162142566,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.187254747191904,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.199880332241242,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.21250591729058,                       !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.225131502339918,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.237757087389256,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.250382672438594,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.271245241816102,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.29210781119361,                       !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.312970380571118,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.333832949948626,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.354695519326135,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.375558088703643,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.39022531944116,                       !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.404892550178676,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.419559780916193,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.434227011653711,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.448894242391227,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.463561473128744,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.468253437422535,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.472945401716328,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.47763736601012,                       !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.482329330303911,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.487021294597704,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.491713258891495,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.491713258891495,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.511146923931011,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.520863756450769,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.523068139449043,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.525272522447318,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.527476905445593,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.529681288443867,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.531885671442142,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.534090054440416,                      !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.534090054440416,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.532979195410632,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.531868336380849,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.530757477351065,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.529646618321281,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.528535759291498,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.527424900261714,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.527424900261714,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.529062179111982,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.530699457962248,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.532336736812516,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.533974015662783,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.53561129451305,                       !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.537248573363317,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.537248573363317,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.536601869444068,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.535955165524817,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.535308461605568,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.534661757686318,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.534015053767068,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.533368349847818,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.533368349847818,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.533941291312383,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.534514232776949,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.535087174241514,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.535660115706079,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.536233057170644,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.536805998635209,                      !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.536805998635209,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.538582665529341,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.540359332423473,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.542135999317605,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.543912666211736,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.545689333105868,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.547466,                               !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.547466,                               !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.546364339166004,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.545813508749006,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.542047908904096,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.538282309059186,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.534516709214276,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.530751109369366,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.526985509524456,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.523219909679546,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.515854808179051,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.508489706678557,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.501124605178063,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.493759503677568,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.486394402177074,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.47902930067658,                       !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.466964098016788,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.454898895356997,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.442833692697206,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.430768490037415,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.418703287377624,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.406638084717833,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.378000917238883,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.349363749759933,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.320726582280983,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.292089414802034,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.263452247323083,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.234815079844135,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.209053763655984,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.183292447467834,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.157531131279685,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.131769815091535,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.106008498903385,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.0802471827152356,                     !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0703209143529199,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.060394645990604,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0504683776282882,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0405421092659724,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0306158409036565,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.0206895725413411,                     !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0180298788515596,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0153701851617781,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0127104914719965,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.010050797782215,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.00739110409243345,                    !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.00473141040265204,                    !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.00441598304247523,                    !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.00410055568229843,                    !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.00378512832212163,                    !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.00346970096194482,                    !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.00315427360176802,                    !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.00283884624159123,                    !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.00252341888141442,                    !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.00220799152123762,                    !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.00189256416106082;                    !- Value Until Time 154

OS:AdditionalProperties,
  {1b3bdbb3-a5da-4029-8701-b6f6376cfa2e}, !- Handle
  {832b8394-4ccf-4241-89d3-c71120cb1e7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {497e66df-9b7b-4c19-a8f1-f9ecda62c66c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4c47c70-4954-4710-a435-3ebf3918c3c5}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ed38933-50e0-4782-b680-8056ea97dc4d}, !- Handle
  Schedule Rule 33,                       !- Name
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9e7b2ce-baf7-495c-b268-e9a6b936d30d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8846a922-2270-42ee-a5a8-172a6beb83e0}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0367713333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0361090666666666,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0354467999999999,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0347845333333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0341222666666666,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03346,                                !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0376243333333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0417886666666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.045953,                               !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0501173333333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0542816666666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.058446,                               !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0707905,                              !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.083135,                               !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0954795,                              !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.107824,                               !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.1201685,                              !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.132513,                               !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.132513,                               !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.137226,                               !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.141939,                               !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.146652,                               !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.151365,                               !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.156078,                               !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.160791,                               !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.160791,                               !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.162730166666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.164669333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.1666085,                              !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.168547666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.170486833333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.172426,                               !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.181596166666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.190766333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1999365,                              !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.209106666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.218276833333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.227447,                               !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.250415833333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.273384666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.2963535,                              !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.319322333333334,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.342291166666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.36526,                                !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.386134166666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.407008333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4278825,                              !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.448756666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.469630833333334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.490505,                               !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.5048585,                              !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.519212,                               !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.5335655,                              !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.547919,                               !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.5622725,                              !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.576626,                               !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.576626,                               !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.604993333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.619177,                               !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.6197905,                              !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.620404,                               !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.6210175,                              !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.621631,                               !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.6222445,                              !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.622858,                               !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.622858,                               !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.620747,                               !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.618636,                               !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.616525,                               !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.614414,                               !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.612303,                               !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.610192,                               !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.610192,                               !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.6063375,                              !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.602483,                               !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.5986285,                              !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.594774,                               !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.5909195,                              !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.587065,                               !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.587065,                               !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.583975,                               !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.580885,                               !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.577795,                               !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.574705,                               !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.571615,                               !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.568525,                               !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.568525,                               !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.565483666666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.562442333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.559401,                               !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.556359666666667,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.553318333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.550277,                               !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.550277,                               !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.5502375,                              !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.550198,                               !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.5501585,                              !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.550119,                               !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.5500795,                              !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.55004,                                !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.55004,                                !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.542575333333333,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.538843,                               !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.534709833333333,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.530576666666667,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.5264435,                              !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.522310333333333,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.518177166666667,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.514044,                               !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.507590166666667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.501136333333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.4946825,                              !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.488228666666666,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.481774833333333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.475321,                               !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.463845,                               !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.452369,                               !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.440893,                               !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.429417,                               !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.417941,                               !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.406465,                               !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.379409833333333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.352354666666666,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.325299499999999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.298244333333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.271189166666666,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.244134,                               !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.220886333333333,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.197638666666666,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.174390999999999,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.151143333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.127895666666666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.104648,                               !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.1025875,                              !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.100527,                               !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0984665,                              !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.096406,                               !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0943454999999999,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.092285,                               !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0841364999999999,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0759879999999999,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0678394999999998,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0596909999999998,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0515424999999997,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.043394,                               !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0427317333333333,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0420694666666667,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0414072,                              !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0407449333333333,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0400826666666666,                     !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0394204,                              !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0387581333333333,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0380958666666666,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0374336;                              !- Value Until Time 154

OS:AdditionalProperties,
  {41c93a3d-7001-4c13-b9b2-fbf105e1cd12}, !- Handle
  {8846a922-2270-42ee-a5a8-172a6beb83e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f5ac3086-9b82-4634-ac56-358ac88b5a50}, !- Handle
  Schedule Rule 34,                       !- Name
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df1b82f2-3a9c-4c30-bc03-918f7c0f63e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c9d8117-d014-4965-9d59-f438483e317b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0482371428571429,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0496328571428572,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0510285714285715,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0524242857142858,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0538200000000001,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0552157142857144,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0566114285714287,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.058007142857143,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0594028571428573,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0607985714285716,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0621942857142859,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06359,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0773743333333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0911586666666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.104943,                               !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.118727333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.132511666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.146296,                               !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.146296,                               !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.150229,                               !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.154162,                               !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.158095,                               !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.162028,                               !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.165961,                               !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.169894,                               !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.169894,                               !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.172123666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.174353333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.176583,                               !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.178812666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.181042333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.183272,                               !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.195143166666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.207014333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.2188855,                              !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.230756666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.242627833333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.254499,                               !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.279732833333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.304966666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.3302005,                              !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.355434333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.380668166666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.405902,                               !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.422033166666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.438164333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4542955,                              !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.470426666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.486557833333334,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.502689,                               !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.518605571428571,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.534522142857143,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.550438714285714,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.566355285714286,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.582271857142857,                      !- Value Until Time 55
  8,                                      !- Hour 56
  52,                                     !- Minute 56
  0.586251,                               !- Value Until Time 56
  9,                                      !- Hour 57
  2,                                      !- Minute 57
  0.630157523809524,                      !- Value Until Time 57
  9,                                      !- Hour 58
  12,                                     !- Minute 58
  0.631463047619048,                      !- Value Until Time 58
  9,                                      !- Hour 59
  22,                                     !- Minute 59
  0.632768571428571,                      !- Value Until Time 59
  9,                                      !- Hour 60
  32,                                     !- Minute 60
  0.634074095238095,                      !- Value Until Time 60
  9,                                      !- Hour 61
  42,                                     !- Minute 61
  0.635379619047619,                      !- Value Until Time 61
  9,                                      !- Hour 62
  45,                                     !- Minute 62
  0.635706,                               !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.633294166666667,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.630882333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.6284705,                              !- Value Until Time 65
  10,                                     !- Hour 66
  24,                                     !- Minute 66
  0.626058666666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  34,                                     !- Minute 67
  0.623646833333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  44,                                     !- Minute 68
  0.621235,                               !- Value Until Time 68
  10,                                     !- Hour 69
  45,                                     !- Minute 69
  0.621235,                               !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.617364333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.613493666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.609623,                               !- Value Until Time 72
  11,                                     !- Hour 73
  24,                                     !- Minute 73
  0.605752333333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  34,                                     !- Minute 74
  0.601881666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  44,                                     !- Minute 75
  0.598011,                               !- Value Until Time 75
  11,                                     !- Hour 76
  45,                                     !- Minute 76
  0.598011,                               !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.594566,                               !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.591121,                               !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.587676,                               !- Value Until Time 79
  12,                                     !- Hour 80
  24,                                     !- Minute 80
  0.584231,                               !- Value Until Time 80
  12,                                     !- Hour 81
  34,                                     !- Minute 81
  0.580786,                               !- Value Until Time 81
  12,                                     !- Hour 82
  44,                                     !- Minute 82
  0.577341,                               !- Value Until Time 82
  12,                                     !- Hour 83
  45,                                     !- Minute 83
  0.577341,                               !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.576813333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.576285666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.575758,                               !- Value Until Time 86
  13,                                     !- Hour 87
  24,                                     !- Minute 87
  0.575230333333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  34,                                     !- Minute 88
  0.574702666666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  44,                                     !- Minute 89
  0.574175,                               !- Value Until Time 89
  13,                                     !- Hour 90
  45,                                     !- Minute 90
  0.574175,                               !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.5735575,                              !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.57294,                                !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.5723225,                              !- Value Until Time 93
  14,                                     !- Hour 94
  24,                                     !- Minute 94
  0.571705,                               !- Value Until Time 94
  14,                                     !- Hour 95
  34,                                     !- Minute 95
  0.5710875,                              !- Value Until Time 95
  14,                                     !- Hour 96
  44,                                     !- Minute 96
  0.57047,                                !- Value Until Time 96
  14,                                     !- Hour 97
  45,                                     !- Minute 97
  0.57047,                                !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.569093047619048,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.567716095238095,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.566339142857143,                      !- Value Until Time 100
  15,                                     !- Hour 101
  24,                                     !- Minute 101
  0.564962190476191,                      !- Value Until Time 101
  15,                                     !- Hour 102
  34,                                     !- Minute 102
  0.563585238095238,                      !- Value Until Time 102
  15,                                     !- Hour 103
  37,                                     !- Minute 103
  0.563241,                               !- Value Until Time 103
  15,                                     !- Hour 104
  47,                                     !- Minute 104
  0.538498952380952,                      !- Value Until Time 104
  15,                                     !- Hour 105
  57,                                     !- Minute 105
  0.532203904761905,                      !- Value Until Time 105
  16,                                     !- Hour 106
  7,                                      !- Minute 106
  0.525908857142857,                      !- Value Until Time 106
  16,                                     !- Hour 107
  17,                                     !- Minute 107
  0.519613809523809,                      !- Value Until Time 107
  16,                                     !- Hour 108
  27,                                     !- Minute 108
  0.513318761904762,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.511745,                               !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.5022085,                              !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.492672,                               !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.4831355,                              !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.473599,                               !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.4640625,                              !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.454526,                               !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.441190166666667,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.427854333333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.4145185,                              !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.401182666666666,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.387846833333333,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.374511,                               !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.349096,                               !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.323681,                               !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.298265999999999,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.272850999999999,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.247435999999999,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.222021,                               !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.200457,                               !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.178893,                               !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.157329,                               !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.135764999999999,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.114200999999999,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.092637,                               !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0842191666666666,                     !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0758013333333332,                     !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.0673834999999998,                     !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0589656666666664,                     !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.050547833333333,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.04213,                                !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0408216666666667,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0395133333333333,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.038205,                               !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0368966666666666,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0355883333333333,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.03428,                                !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0356757142857143,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0370714285714286,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0384671428571429,                     !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0398628571428572,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0412585714285715,                     !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0426542857142858,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0440500000000001,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0454457142857144,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0468414285714286;                     !- Value Until Time 154

OS:AdditionalProperties,
  {7aa1c9e4-65ce-48d6-a60c-9013f92ff423}, !- Handle
  {4c9d8117-d014-4965-9d59-f438483e317b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {896afb2e-5539-4489-8af0-4b494f6d1188}, !- Handle
  Schedule Rule 35,                       !- Name
  {012df5a4-2031-4074-9de2-d6ca1ff5bcfa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e5946be-f93c-4f45-927a-ba8d981b5bfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11a8a77d-20e0-4a4e-aaec-78cdaa1c31f1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0343586666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0340573333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.033756,                               !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0334546666666666,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0331533333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.032852,                               !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0391581666666667,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0454643333333333,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0517705,                              !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0580766666666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0643828333333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.070689,                               !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0848436666666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0989983333333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.113153,                               !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.127307666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.141462333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.155617,                               !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.155617,                               !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.159543833333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.163470666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.1673975,                              !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.171324333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.175251166666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.179178,                               !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.179178,                               !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.182384666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.185591333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.188798,                               !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.192004666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.195211333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.198418,                               !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.210118333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.221818666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.233519,                               !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.245219333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.256919666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.26862,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291128333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.313636666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.336145,                               !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.358653333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.381161666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.40367,                                !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4190585,                              !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.434447,                               !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4498355,                              !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.465224,                               !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4806125,                              !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.496001,                               !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.505267166666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.514533333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.5237995,                              !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.533065666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.542331833333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.551598,                               !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.551598,                               !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.591219333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.61103,                                !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.611137333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.611244666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.611352,                               !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.611459333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.611566666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.611674,                               !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.611674,                               !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.607709,                               !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.603744,                               !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.599779,                               !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.595814,                               !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.591849,                               !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.587884,                               !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.587884,                               !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.584537666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.581191333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.577845,                               !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.574498666666667,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.571152333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.567806,                               !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.567806,                               !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.566435166666667,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.565064333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.5636935,                              !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.562322666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.560951833333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.559581,                               !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.559581,                               !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.5591745,                              !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.558768,                               !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.5583615,                              !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.557955,                               !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.5575485,                              !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.557142,                               !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.557142,                               !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.5612965,                              !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.565451,                               !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.5696055,                              !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.57376,                                !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.5779145,                              !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.582069,                               !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.582069,                               !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.580777,                               !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.580131,                               !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.576786666666667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.573442333333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.570098,                               !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.566753666666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.563409333333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.560065,                               !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.554232333333333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.548399666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.542567,                               !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.536734333333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.530901666666666,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.525069,                               !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.515644666666667,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.506220333333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.496796,                               !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.487371666666666,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.477947333333333,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.468523,                               !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.4538265,                              !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.43913,                                !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.4244335,                              !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.409737,                               !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.395040499999999,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.380344,                               !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.35526,                                !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.330176,                               !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.305091999999999,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.280007999999999,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.254923999999999,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.22984,                                !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.200564666666666,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.171289333333333,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.142013999999999,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.112738666666666,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0834633333333323,                     !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.054188,                               !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0513853333333333,                     !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0485826666666666,                     !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.0457799999999999,                     !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0429773333333333,                     !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0401746666666666,                     !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.037372,                               !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0370706666666667,                     !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0367693333333333,                     !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.036468,                               !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0361666666666667,                     !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0358653333333333,                     !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.035564,                               !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0352626666666667,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0349613333333333,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.03466;                                !- Value Until Time 154

OS:AdditionalProperties,
  {7abca3c3-8da9-4a84-938e-ca8005d32b8e}, !- Handle
  {11a8a77d-20e0-4a4e-aaec-78cdaa1c31f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {486a27f3-6c10-4c32-9de6-aa4addbca031}, !- Default Day Schedule Name
  {ecaa2b31-89df-4cc5-bb1c-46d5297f0398}, !- Summer Design Day Schedule Name
  {7705df7e-575d-44ac-808e-ff95e0d9ab6a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {81d395d4-32eb-41f2-b2d8-08b0489b371b}, !- Handle
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {486a27f3-6c10-4c32-9de6-aa4addbca031}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.086106016303384,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0819588693957122,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0778117224880382,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0736645755803643,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0695174286726924,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0653702817650185,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0595010145312784,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.053631747297536,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0477624800637957,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0418932128300556,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0360239455963132,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.030154678362573,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0258318048910153,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0215089314194577,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0171860579479,                        !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0128631844763423,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.00854031100478464,                    !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.00421743753322684,                    !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.00421743753322684,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0035145312776898,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00281162502215054,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0021087187666135,                     !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0014058125110763,                     !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.000702906255537039,                   !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.000738051568314635,                   !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.00147610313662938,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00221415470494413,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00295220627325876,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00369025784157356,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00442830940988831,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00565839535707879,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.00688848130427139,                    !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.00811856725146187,                    !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.00934865319865236,                    !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.010578739145845,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0118088250930356,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0151476298068396,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0184864345206457,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0218252392344497,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0251640439482537,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.0285028486620598,                     !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.0318416533758638,                     !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.0388707159312415,                     !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0458997784866212,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0529288410419988,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0599579035973765,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0669869661527563,                     !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0740160287081339,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0896908382066269,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.105365647705122,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.121040457203615,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.136715266702108,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.152390076200603,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.168064885699096,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.168064885699096,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.254100611376927,                      !- Value Until Time 58
  9,                                      !- Hour 59
  15,                                     !- Minute 59
  0.297118474215843,                      !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.322704261917419,                      !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.348290049618998,                      !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.373875837320574,                      !- Value Until Time 62
  9,                                      !- Hour 63
  54,                                     !- Minute 63
  0.399461625022151,                      !- Value Until Time 63
  10,                                     !- Hour 64
  4,                                      !- Minute 64
  0.425047412723727,                      !- Value Until Time 64
  10,                                     !- Hour 65
  14,                                     !- Minute 65
  0.450633200425306,                      !- Value Until Time 65
  10,                                     !- Hour 66
  15,                                     !- Minute 66
  0.450633200425306,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.47477803030303,                       !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.498922860180755,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.52306769005848,                       !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.547212519936204,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.571357349813929,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.595502179691653,                      !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.595502179691653,                      !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.613250562643984,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.630998945596313,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.648747328548644,                      !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.666495711500975,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.684244094453304,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.701992477405635,                      !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.701992477405635,                      !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.710497643097642,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.719002808789652,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.727507974481659,                      !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.736013140173666,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.744518305865673,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.753023471557682,                      !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.753023471557682,                      !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.755940532518163,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.758857593478647,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.761774654439128,                      !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.764691715399609,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.767608776360093,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.770525837320574,                      !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.770525837320574,                      !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.772247957646643,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.773970077972709,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.775692198298777,                      !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.777414318624846,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.779136438950912,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.78085855927698,                       !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.78085855927698,                       !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.789152853092326,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.7933,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.787360442140705,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.781420884281411,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.775481326422116,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.769541768562821,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.763602210703527,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.757662652844232,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.747224494949495,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.736786337054758,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.726348179160021,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.715910021265284,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.705471863370548,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.695033705475811,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.678902006911217,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.662770308346624,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.646638609782031,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.630506911217437,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.614375212652844,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.598243514088251,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.577683506113769,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.557123498139288,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.536563490164806,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.516003482190324,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.495443474215843,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.474883466241361,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.454724114832536,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.434564763423711,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.414405412014886,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.394246060606061,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.374086709197236,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.35392735778841,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.335180847953216,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.316434338118022,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.297687828282828,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.278941318447634,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.26019480861244,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.241448298777246,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.222469829877724,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.203491360978203,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.184512892078682,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.16553442317916,                       !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.146555954279638,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.127577485380117,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.123430338472443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.119283191564771,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.115136044657097,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.110988897749423,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.106841750841751,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.102694603934078,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0985474570264036,                     !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0944003101187317,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0902531632110578;                     !- Value Until Time 154

OS:AdditionalProperties,
  {380bce26-4a0c-4d4c-965a-e821237a6b90}, !- Handle
  {486a27f3-6c10-4c32-9de6-aa4addbca031}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ecaa2b31-89df-4cc5-bb1c-46d5297f0398}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7705df7e-575d-44ac-808e-ff95e0d9ab6a}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82e51205-4201-4e2c-bd98-94a245e5c210}, !- Handle
  Schedule Rule 36,                       !- Name
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2effab2-19d6-4d35-9f36-ac22a5673292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e35a34e8-b266-499c-8db5-b404e1e89637}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {6c4490ed-f1e0-42ea-90e5-dd3e303d240a}, !- Handle
  {e35a34e8-b266-499c-8db5-b404e1e89637}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ba33c161-f252-446e-b398-3d3706a4f310}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {aded8153-746f-4d62-b47e-0527f6b6b22e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cad981c-733b-4484-b996-be53a574089b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {32915199-7120-441e-a98e-e4b631f7e3ff}, !- Handle
  autogen Schedule Rule 16 1_day_sch 1,   !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {071683c6-2086-4487-ba8d-271027483aec}, !- Handle
  {32915199-7120-441e-a98e-e4b631f7e3ff}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {6fb47a98-b309-4dd6-b935-fe68da1dfe1f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7b9d3468-59e3-43e7-b999-02b39e5670d3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {098fe360-d175-49a7-8747-50784cc038d1}, !- Default Day Schedule Name
  {aaa4967e-2b49-43e2-80c6-31685797c2e9}, !- Summer Design Day Schedule Name
  {fb26cd65-8feb-47e9-ad8e-843c0ac2bcb0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f3fc59e4-88a2-4516-9d8a-13900b7fb457}, !- Handle
  {7b9d3468-59e3-43e7-b999-02b39e5670d3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.24190168000816,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {098fe360-d175-49a7-8747-50784cc038d1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aaa4967e-2b49-43e2-80c6-31685797c2e9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb26cd65-8feb-47e9-ad8e-843c0ac2bcb0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0a0809c-fa45-4bc5-bda5-41257e3f1e6c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7b9d3468-59e3-43e7-b999-02b39e5670d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a453056-33dd-4552-a5b9-2730245dd05b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a453056-33dd-4552-a5b9-2730245dd05b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1445d6ff-06ee-40e1-b605-3c95b0faccfe}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7b9d3468-59e3-43e7-b999-02b39e5670d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fa174c3-6fac-46ca-95da-397e63405c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fa174c3-6fac-46ca-95da-397e63405c1e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {6f27d3a1-6da3-46ab-82ad-c1c29e7d3045}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ed114510-62a0-4d37-b443-97d43ec7f625}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {eeb0ffc2-b465-49ca-b555-95e52645f61a}, !- Default Day Schedule Name
  {941b02bc-fc1b-4b90-9222-6fc4474d9606}, !- Summer Design Day Schedule Name
  {2868fb68-6839-42c9-8ba2-bfaead00dd39}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f9905a34-dac6-4ba7-ac72-027ae7f5e03f}, !- Handle
  {ed114510-62a0-4d37-b443-97d43ec7f625}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999804,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eeb0ffc2-b465-49ca-b555-95e52645f61a}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {941b02bc-fc1b-4b90-9222-6fc4474d9606}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2868fb68-6839-42c9-8ba2-bfaead00dd39}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cd3a035-b5cb-4ed4-8333-90bb5845040e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ed114510-62a0-4d37-b443-97d43ec7f625}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c479a0bd-76d9-4e55-bdb2-91ce49255c5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c479a0bd-76d9-4e55-bdb2-91ce49255c5b}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1261afbd-6552-47f2-8a3d-ecb479240d66}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ed114510-62a0-4d37-b443-97d43ec7f625}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c892bb8-ded1-49fc-a428-9d0243201ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c892bb8-ded1-49fc-a428-9d0243201ae2}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {93b7e832-801e-4198-89e6-1732e0c97347}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4545936b-dd31-4fb3-b657-5710440c0133}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {5c9e30f0-330e-4cf7-9022-5217621d27a7}, !- Default Day Schedule Name
  {569d15e2-cc49-44aa-83e5-d46244329263}, !- Summer Design Day Schedule Name
  {7990373a-0917-4533-928f-7d4239f14518}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fbf177d0-3150-4517-9a83-afefd40c5217}, !- Handle
  {4545936b-dd31-4fb3-b657-5710440c0133}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.082020099815626,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c9e30f0-330e-4cf7-9022-5217621d27a7}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {569d15e2-cc49-44aa-83e5-d46244329263}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7990373a-0917-4533-928f-7d4239f14518}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95c61cd5-c15b-4322-8111-b96246d084f9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4545936b-dd31-4fb3-b657-5710440c0133}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ce1fdc3-4108-4f4d-b7e5-d42431f12662}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce1fdc3-4108-4f4d-b7e5-d42431f12662}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c48fb453-6182-4cae-8abb-8b79b1b59f26}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {4545936b-dd31-4fb3-b657-5710440c0133}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4620d553-d4d7-42dc-8985-4ab7f69a92f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4620d553-d4d7-42dc-8985-4ab7f69a92f2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {61b583ee-ca01-4b65-ba27-70a4faf0ef45}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {bd1df2e8-15fc-4e53-aa0a-4f03e59f4244}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {6d96847d-7f6f-4c67-81a6-e1833496fe06}, !- Default Day Schedule Name
  {47669bb1-25e3-4c4b-b23c-0a9003337c82}, !- Summer Design Day Schedule Name
  {2f7cab80-804d-4d8c-aa95-7c0b012a642d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96036b9b-f897-464a-86d3-9308a7085352}, !- Handle
  {bd1df2e8-15fc-4e53-aa0a-4f03e59f4244}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.367776540167849,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d96847d-7f6f-4c67-81a6-e1833496fe06}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47669bb1-25e3-4c4b-b23c-0a9003337c82}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f7cab80-804d-4d8c-aa95-7c0b012a642d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b23cdcd5-da27-4d45-bf42-cf09800bd127}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bd1df2e8-15fc-4e53-aa0a-4f03e59f4244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14fb74ea-ee2d-410e-802d-28207faa138a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14fb74ea-ee2d-410e-802d-28207faa138a}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {383c229f-a087-4770-9dd5-0d388cb65099}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bd1df2e8-15fc-4e53-aa0a-4f03e59f4244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34466efd-e844-4a5b-9711-c8b61ec7293a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34466efd-e844-4a5b-9711-c8b61ec7293a}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {82e681e6-429e-445c-830b-d6f15c953a4c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c7930753-a4c7-42c4-ba76-099d66568a0f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {c51cbd42-c9e1-409a-b0cb-05ac40f6727a}, !- Default Day Schedule Name
  {2e574ad5-8fef-4a45-b4a8-95f51eb4a3cc}, !- Summer Design Day Schedule Name
  {7810c941-b62b-4014-ab32-482bba95cc13}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {23704fbd-e478-4bf1-b744-68a94656d7c5}, !- Handle
  {c7930753-a4c7-42c4-ba76-099d66568a0f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.241901680008175,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c51cbd42-c9e1-409a-b0cb-05ac40f6727a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e574ad5-8fef-4a45-b4a8-95f51eb4a3cc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7810c941-b62b-4014-ab32-482bba95cc13}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08b270a6-658f-43f8-bc15-620fa33b1fdc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c7930753-a4c7-42c4-ba76-099d66568a0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79877a99-9adf-4327-a81e-b463e2687a64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79877a99-9adf-4327-a81e-b463e2687a64}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5e49767-7165-4d93-99e1-55440d4c35e5}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c7930753-a4c7-42c4-ba76-099d66568a0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e00005f3-820e-4a88-b712-b4e563f2f9c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e00005f3-820e-4a88-b712-b4e563f2f9c4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {22eb427e-b6bc-44a0-a46c-d4643566ec53}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {0716283c-1f25-46ac-99ac-65132e96aff1}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {c4e423c3-b379-4b99-b956-0ee12bd50101}, !- Default Day Schedule Name
  {354ce810-81df-4823-8542-ce4e9857e079}, !- Summer Design Day Schedule Name
  {2a78732e-4104-45f7-8fd3-9b40e128b416}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4565d4c2-3a63-4a41-8e15-5c041e1fd4b3}, !- Handle
  {0716283c-1f25-46ac-99ac-65132e96aff1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999827,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4e423c3-b379-4b99-b956-0ee12bd50101}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {354ce810-81df-4823-8542-ce4e9857e079}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a78732e-4104-45f7-8fd3-9b40e128b416}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a787adf-b647-4de7-92c3-52967a74e902}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0716283c-1f25-46ac-99ac-65132e96aff1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63393835-0620-4345-a5f2-84314847f4d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63393835-0620-4345-a5f2-84314847f4d7}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a1bc4e8-2348-4346-97bc-43fa8c891c67}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0716283c-1f25-46ac-99ac-65132e96aff1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a51ac600-c581-408b-91dd-08214f02f4c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a51ac600-c581-408b-91dd-08214f02f4c8}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {de249dfc-9205-446d-9e89-3699473c5483}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c3856e6f-a95c-4452-9851-c8fc4001e8db}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {37f3d1bd-2d4f-49e1-8112-a2b562e0918f}, !- Default Day Schedule Name
  {bfd89672-5c81-41fe-a4b0-6a163864f6a8}, !- Summer Design Day Schedule Name
  {2f85c26a-6d5c-46dc-b59f-1ff9579b84e5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c63b1b69-9cdb-4494-929b-b1106aee1cd3}, !- Handle
  {c3856e6f-a95c-4452-9851-c8fc4001e8db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.70875519045718482,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37f3d1bd-2d4f-49e1-8112-a2b562e0918f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bfd89672-5c81-41fe-a4b0-6a163864f6a8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f85c26a-6d5c-46dc-b59f-1ff9579b84e5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36db0d59-14e2-43b3-b84b-a205154ce64c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c3856e6f-a95c-4452-9851-c8fc4001e8db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dff5ca6-31d6-4119-bee5-b3cd431f3410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dff5ca6-31d6-4119-bee5-b3cd431f3410}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e73ee21f-999f-49f3-af28-9fac3018dae8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c3856e6f-a95c-4452-9851-c8fc4001e8db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3bf3677-20c2-4687-886d-8c342b4c06ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3bf3677-20c2-4687-886d-8c342b4c06ef}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {cf8677db-d881-474d-bf6d-71456dd57389}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {752024f9-e5fd-4b62-834b-c564941535ac}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {df00fdaf-39ba-496d-ae3c-6cf5040905f9}, !- Default Day Schedule Name
  {cddc67b7-0814-46eb-8562-ec833d62ba53}, !- Summer Design Day Schedule Name
  {40cc7b05-6da7-4930-9c04-4217d264e64a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a149554-27b5-4eec-bf28-95a196b10539}, !- Handle
  {752024f9-e5fd-4b62-834b-c564941535ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.62848961908563006,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df00fdaf-39ba-496d-ae3c-6cf5040905f9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cddc67b7-0814-46eb-8562-ec833d62ba53}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40cc7b05-6da7-4930-9c04-4217d264e64a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2336273-15ca-4f7b-a60d-fea883d3250a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {752024f9-e5fd-4b62-834b-c564941535ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29222d0e-ee0c-4922-943d-c4c8ac2b4752}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29222d0e-ee0c-4922-943d-c4c8ac2b4752}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0465616a-ffda-4825-becb-8564c617f643}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {752024f9-e5fd-4b62-834b-c564941535ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ad4529b-df5f-42bc-8ccb-be1b0da14c25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad4529b-df5f-42bc-8ccb-be1b0da14c25}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {3eb54b1a-f869-4bbc-b9e6-3c6eecba94be}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {0815857c-5afc-4056-b0aa-0e31194ce901}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {627b332e-cb2c-4e16-a34a-71ac485f151a}, !- Default Day Schedule Name
  {c517937a-2c65-4bb1-a4f9-754cb192f10a}, !- Summer Design Day Schedule Name
  {f0fb3fcb-4b13-4a6a-b21b-44331d3c8ce9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {569cc269-3f01-4c28-8347-e8f66fcbf321}, !- Handle
  {0815857c-5afc-4056-b0aa-0e31194ce901}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.70875519045718582,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {627b332e-cb2c-4e16-a34a-71ac485f151a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c517937a-2c65-4bb1-a4f9-754cb192f10a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0fb3fcb-4b13-4a6a-b21b-44331d3c8ce9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f7c83ec-ab77-4d05-94b2-b9a83b81ad70}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0815857c-5afc-4056-b0aa-0e31194ce901}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3244700f-d66d-4eaa-b5e2-fd59cc04a88d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3244700f-d66d-4eaa-b5e2-fd59cc04a88d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9077a9f-7e47-48b8-a5d0-4891bd3ed94d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0815857c-5afc-4056-b0aa-0e31194ce901}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de024e76-12ea-4213-985a-06890f03095a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de024e76-12ea-4213-985a-06890f03095a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {b1e4d301-03ff-4371-95f7-70742773ba66}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {59a8f91d-94b3-485d-85b3-edcf984d6a00}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {caee335a-b4aa-412f-8ba5-d8d07d8bc751}, !- Default Day Schedule Name
  {e8467117-3596-43f3-bf6a-df1909ed46ae}, !- Summer Design Day Schedule Name
  {a49d8140-a602-41d3-9983-3ea70a606d1d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {575aaadd-5a5d-486e-bf19-29b91931c665}, !- Handle
  {59a8f91d-94b3-485d-85b3-edcf984d6a00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4192286340599427,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {caee335a-b4aa-412f-8ba5-d8d07d8bc751}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8467117-3596-43f3-bf6a-df1909ed46ae}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a49d8140-a602-41d3-9983-3ea70a606d1d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ee3161a-8a1b-47e7-9200-facce01493c5}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {59a8f91d-94b3-485d-85b3-edcf984d6a00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {422c096d-552e-4f43-89fa-b23476612bb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422c096d-552e-4f43-89fa-b23476612bb8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b137cf6-8a40-4041-9fc2-fa084c969a1d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {59a8f91d-94b3-485d-85b3-edcf984d6a00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d55a6ce2-d0dd-4aad-9c04-12264d3aba12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d55a6ce2-d0dd-4aad-9c04-12264d3aba12}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {7769d3ba-dc55-479f-9532-9714d6d5ede2}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f3259f2d-da60-4394-a173-9fe0f1a42427}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {aea9f43e-033d-4f96-822a-3f238644cada}, !- Default Day Schedule Name
  {10205ce5-9a38-4d6a-afe5-0319fc25cd17}, !- Summer Design Day Schedule Name
  {8ed81f4f-a96d-460e-83e8-5042914467a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {185a4d18-0a51-482f-8eb6-7a9e134ec4c9}, !- Handle
  {f3259f2d-da60-4394-a173-9fe0f1a42427}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999685,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aea9f43e-033d-4f96-822a-3f238644cada}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {10205ce5-9a38-4d6a-afe5-0319fc25cd17}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ed81f4f-a96d-460e-83e8-5042914467a2}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47c14d49-163d-4fe7-b0b3-696de3c68f30}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f3259f2d-da60-4394-a173-9fe0f1a42427}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11e15487-1cec-4811-8eee-c9e1011bfcdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11e15487-1cec-4811-8eee-c9e1011bfcdb}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d041dfc-2c2e-4ec3-b433-c64a2256169b}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f3259f2d-da60-4394-a173-9fe0f1a42427}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c61b885d-5dc7-4241-b084-b21fb7a3604d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c61b885d-5dc7-4241-b084-b21fb7a3604d}, !- Handle
  Zone StripMall Strip mall - type 1 A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {22cd7bee-86b9-41dc-9534-6094a8991a09}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8938c807-048c-472a-a928-3e4aea9c832c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {77dd321e-0462-4cf6-98d7-5fede3ec2624}, !- Default Day Schedule Name
  {4f932f58-c1d1-4591-95c0-49dbfe199935}, !- Summer Design Day Schedule Name
  {444b601d-98cc-4c7e-ac6a-f5a96b8463df}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {42b7a2ed-352b-474c-8e10-97f691ad7237}, !- Handle
  {8938c807-048c-472a-a928-3e4aea9c832c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9187569393051591,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77dd321e-0462-4cf6-98d7-5fede3ec2624}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f932f58-c1d1-4591-95c0-49dbfe199935}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {444b601d-98cc-4c7e-ac6a-f5a96b8463df}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1a5c8cb-2608-4240-a510-7736ba5433d4}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8938c807-048c-472a-a928-3e4aea9c832c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67146b78-971e-43e6-b531-c29a1d2a278b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67146b78-971e-43e6-b531-c29a1d2a278b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64439489-ce2d-4f37-a102-b553d77d4bb7}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8938c807-048c-472a-a928-3e4aea9c832c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cb00227-b2d7-4acc-a516-a03860043354}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cb00227-b2d7-4acc-a516-a03860043354}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {3090157f-7dc4-4bba-a5ff-d716e2de9e17}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {51777769-51b8-45f0-a655-4852adfa832c}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {2241b21c-61d5-46ea-a19f-c5c23c948f78}, !- Default Day Schedule Name
  {6cf1939f-322c-4459-ae55-24c33a713f3b}, !- Summer Design Day Schedule Name
  {31ce7a25-79ac-4f75-8659-ae5f0dfc5b11}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {11bfe697-3296-4bb9-a781-a45f6e877747}, !- Handle
  {51777769-51b8-45f0-a655-4852adfa832c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9927857925749026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2241b21c-61d5-46ea-a19f-c5c23c948f78}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6cf1939f-322c-4459-ae55-24c33a713f3b}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31ce7a25-79ac-4f75-8659-ae5f0dfc5b11}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25645135-4182-4d99-995a-3fc36af8783c}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {51777769-51b8-45f0-a655-4852adfa832c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8aae412-a88c-4690-b719-4400ff7168f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8aae412-a88c-4690-b719-4400ff7168f2}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfa85fbe-e723-40e6-8235-07d81da421fa}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {51777769-51b8-45f0-a655-4852adfa832c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2115bb70-a4e4-4209-a546-44d8daa48213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2115bb70-a4e4-4209-a546-44d8daa48213}, !- Handle
  Zone StripMall Strip mall - type 1 B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8c576f3d-3573-4dad-b53c-068346aa7b23}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c7ac17df-fd17-4dfa-b770-87c84ca6f0fd}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {046cec0b-becb-4dd3-8e84-035528ac93bc}, !- Default Day Schedule Name
  {e0e4121f-b0f0-40cb-9f21-cd73d0a6c5cb}, !- Summer Design Day Schedule Name
  {945de3dc-a887-4af4-9397-695c09c65575}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f2d89a6b-8b5c-43f2-b123-55cedba489f7}, !- Handle
  {c7ac17df-fd17-4dfa-b770-87c84ca6f0fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.4192286340599489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {046cec0b-becb-4dd3-8e84-035528ac93bc}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0e4121f-b0f0-40cb-9f21-cd73d0a6c5cb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {945de3dc-a887-4af4-9397-695c09c65575}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e47e6284-d170-45d5-91f5-0e6d83d737e7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c7ac17df-fd17-4dfa-b770-87c84ca6f0fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5728376-0909-441d-9d82-5e99ddae1d80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5728376-0909-441d-9d82-5e99ddae1d80}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1c491aed-54f4-4df3-8362-5806017f70a2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c7ac17df-fd17-4dfa-b770-87c84ca6f0fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87c9c71c-b757-4cb0-b6f9-fbbec40fcdde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87c9c71c-b757-4cb0-b6f9-fbbec40fcdde}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {7b336906-7501-4719-9e0a-34607800a338}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {eefb1820-cd80-4bf9-955c-e0f583737c96}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {4eedae9c-82b8-4581-9cba-cc5d4c18dfa2}, !- Default Day Schedule Name
  {ab49e6ac-11cf-4869-8ecc-16638f804c2a}, !- Summer Design Day Schedule Name
  {224d6b2e-69f9-4920-91ef-adca36633641}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b8959422-2790-4925-be04-2e19c414a9b2}, !- Handle
  {eefb1820-cd80-4bf9-955c-e0f583737c96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999738,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4eedae9c-82b8-4581-9cba-cc5d4c18dfa2}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab49e6ac-11cf-4869-8ecc-16638f804c2a}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {224d6b2e-69f9-4920-91ef-adca36633641}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b899b683-c7bb-482e-bdd7-b0e5427b9900}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {eefb1820-cd80-4bf9-955c-e0f583737c96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e29a7b35-809a-4ac6-95dc-0234ec00d731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29a7b35-809a-4ac6-95dc-0234ec00d731}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2565c53e-2f8d-46cb-93a5-83761fab6a00}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {eefb1820-cd80-4bf9-955c-e0f583737c96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3bde28a-ad1f-4022-8b36-129939e36593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3bde28a-ad1f-4022-8b36-129939e36593}, !- Handle
  Zone StripMall Strip mall - type 1 C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d1b14af1-83ed-4f7d-8420-15e1bf56dcbe}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {25dcfd62-9d99-42c3-bd02-66a4101a21d3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {3872c539-6db2-4ccd-abe9-ceb5f24d3f9d}, !- Default Day Schedule Name
  {176ef46c-a13f-4c27-b939-805e9c4f9fe0}, !- Summer Design Day Schedule Name
  {920f2098-9f9d-453b-a4fd-91cb9a839c62}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a6077421-82c8-4b0e-9f10-642198ab6db6}, !- Handle
  {25dcfd62-9d99-42c3-bd02-66a4101a21d3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299767,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3872c539-6db2-4ccd-abe9-ceb5f24d3f9d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {176ef46c-a13f-4c27-b939-805e9c4f9fe0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {920f2098-9f9d-453b-a4fd-91cb9a839c62}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c7884a3-576d-4c7a-ac9f-3e3bf942c5e2}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {25dcfd62-9d99-42c3-bd02-66a4101a21d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {146ab841-b92f-42c8-99f6-0982cea83284}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {146ab841-b92f-42c8-99f6-0982cea83284}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86a66e7c-ef9f-49be-a4de-6d7ddf8d77e2}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {25dcfd62-9d99-42c3-bd02-66a4101a21d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97900014-56cb-4f71-8a15-f4ed621794b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97900014-56cb-4f71-8a15-f4ed621794b2}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {e592802d-8724-400b-837a-ebbf3eb697c7}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {13b87d28-62d6-4700-9d76-580b00665862}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {fc0370f6-af96-49af-8c2c-d5acf93b00bd}, !- Default Day Schedule Name
  {2acb991d-afac-4ce4-b792-c59e012e798c}, !- Summer Design Day Schedule Name
  {5343f334-7a5d-4e57-91a2-8112a401eee7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {80a9662d-ec89-4eaa-9ec4-2e2e3b94efc3}, !- Handle
  {13b87d28-62d6-4700-9d76-580b00665862}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299407,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc0370f6-af96-49af-8c2c-d5acf93b00bd}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2acb991d-afac-4ce4-b792-c59e012e798c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5343f334-7a5d-4e57-91a2-8112a401eee7}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c42ac82-42cf-43bc-84c6-622e4234ae82}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13b87d28-62d6-4700-9d76-580b00665862}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12d05497-f70f-4cd0-83de-6d4632c96b82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12d05497-f70f-4cd0-83de-6d4632c96b82}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a412a1d-bdb2-46a0-868c-145ea0bd98a0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13b87d28-62d6-4700-9d76-580b00665862}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f991f08-6ea1-4631-9658-8f0dbcaa0ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f991f08-6ea1-4631-9658-8f0dbcaa0ae5}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {dc1eb48a-3f56-4ba7-91ac-560ea5c73fef}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {39eb8c63-2fbd-4602-a96a-9881df1e4012}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {ef6d2661-2fb8-4352-b1b4-b474a1aab0f8}, !- Default Day Schedule Name
  {5febeeca-e64e-45f6-afef-ccc63256cdcc}, !- Summer Design Day Schedule Name
  {7816ed66-a438-463a-9cad-6de5d28e5c83}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4331cd9d-d006-418b-b371-c240d33bc730}, !- Handle
  {39eb8c63-2fbd-4602-a96a-9881df1e4012}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4557713659400502,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef6d2661-2fb8-4352-b1b4-b474a1aab0f8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5febeeca-e64e-45f6-afef-ccc63256cdcc}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7816ed66-a438-463a-9cad-6de5d28e5c83}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bd7c687-1bab-41ea-9857-85b9ecf68e83}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {39eb8c63-2fbd-4602-a96a-9881df1e4012}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {050051ba-ea3f-47f4-a0cd-e5c17abea1f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {050051ba-ea3f-47f4-a0cd-e5c17abea1f4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {740cdef1-128d-4e73-85c9-051b95724fd5}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {39eb8c63-2fbd-4602-a96a-9881df1e4012}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36d4e495-a2cf-44be-9add-363596f7a472}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36d4e495-a2cf-44be-9add-363596f7a472}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {136fb151-41ca-46e9-99f5-b2cbc8a260c6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7b1e6b78-b61e-4f85-a7fa-fb94901848b6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {dc6a0338-4700-4dfb-acf4-f3719992e360}, !- Default Day Schedule Name
  {88ceac8a-c97e-4cbe-b3de-7bd07649345e}, !- Summer Design Day Schedule Name
  {20bef496-7444-4191-9a99-ceceb8d9c978}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {084608da-7619-4380-9387-63c747fbc849}, !- Handle
  {7b1e6b78-b61e-4f85-a7fa-fb94901848b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4557713659400178,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc6a0338-4700-4dfb-acf4-f3719992e360}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88ceac8a-c97e-4cbe-b3de-7bd07649345e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20bef496-7444-4191-9a99-ceceb8d9c978}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c31027f-6a05-4150-9425-60e7566dd653}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7b1e6b78-b61e-4f85-a7fa-fb94901848b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2b1deaa-940c-4f53-afd7-79842841efd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2b1deaa-940c-4f53-afd7-79842841efd8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d02f890-b02c-4767-9836-d048a69107db}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7b1e6b78-b61e-4f85-a7fa-fb94901848b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ffc89bc-21cb-4718-af94-48f9700e2c43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ffc89bc-21cb-4718-af94-48f9700e2c43}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {7830fcf9-1e0c-4319-b31f-2ed1e8f9798d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a68d59b0-675a-4f69-804a-40ce849bedd3}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {0b26ff99-9eb0-4ab3-9a21-70d19194c1ea}, !- Default Day Schedule Name
  {b5a91cdd-36b9-4500-af9d-045168a88d2c}, !- Summer Design Day Schedule Name
  {b7b1a41a-8729-4e47-9f7e-6d1bb4014e5d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ead5f5d1-51fe-426a-8f80-0199fd90c8cb}, !- Handle
  {a68d59b0-675a-4f69-804a-40ce849bedd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299829,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0b26ff99-9eb0-4ab3-9a21-70d19194c1ea}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5a91cdd-36b9-4500-af9d-045168a88d2c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b1a41a-8729-4e47-9f7e-6d1bb4014e5d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3733562-7db1-4d87-a8a6-9578428b4188}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a68d59b0-675a-4f69-804a-40ce849bedd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12e12dcf-d4c6-40cd-ad81-723d9b17e78d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12e12dcf-d4c6-40cd-ad81-723d9b17e78d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5972cab3-bbc3-4c21-aca5-54f27a84b905}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a68d59b0-675a-4f69-804a-40ce849bedd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fc7f2b1-01db-4656-8fc9-80e3e3dade27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fc7f2b1-01db-4656-8fc9-80e3e3dade27}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {25bf4400-6b45-4401-aa62-82b5c60beefb}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b072f841-4625-45af-8fef-9b83ae7efd14}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {23c248b5-8870-4d46-b05a-fa8546dcad49}, !- Default Day Schedule Name
  {f081def3-e2b3-4bad-9607-b82b900179f5}, !- Summer Design Day Schedule Name
  {8ea0b511-1732-4d7f-ab33-51799083f4be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {733b15dc-c710-4bd5-ad44-17b83e6c1965}, !- Handle
  {b072f841-4625-45af-8fef-9b83ae7efd14}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8971143170299469,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23c248b5-8870-4d46-b05a-fa8546dcad49}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f081def3-e2b3-4bad-9607-b82b900179f5}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ea0b511-1732-4d7f-ab33-51799083f4be}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c71f9d42-2d23-4aac-a866-c88812b675bc}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b072f841-4625-45af-8fef-9b83ae7efd14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e8678b3-88ff-4a7d-8841-174805623431}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e8678b3-88ff-4a7d-8841-174805623431}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe7d91c0-1c34-4fde-b8d7-7b74e9834cfe}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b072f841-4625-45af-8fef-9b83ae7efd14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bf2edca-13fa-4b71-9cf4-a56ee6d9352e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf2edca-13fa-4b71-9cf4-a56ee6d9352e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d372f690-fc45-46c4-a555-806c7e13cf37}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {bd52391c-6d87-4601-a1a6-13caabc2b062}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {38ad9190-b745-42e8-8476-b15a083a3e2d}, !- Default Day Schedule Name
  {37a20d06-2934-4e9e-81a3-610c2d40d570}, !- Summer Design Day Schedule Name
  {05ebd8b7-d349-40df-a94c-4c2d6197be0e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dd55178a-391b-4460-a4c3-e3aaf3868ab1}, !- Handle
  {bd52391c-6d87-4601-a1a6-13caabc2b062}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.213457268119933,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {38ad9190-b745-42e8-8476-b15a083a3e2d}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {37a20d06-2934-4e9e-81a3-610c2d40d570}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05ebd8b7-d349-40df-a94c-4c2d6197be0e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3850cbb1-d4ee-4fc1-91b0-2161ad228a25}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bd52391c-6d87-4601-a1a6-13caabc2b062}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f47d6ca-ed61-464a-bda1-7e337f82077a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f47d6ca-ed61-464a-bda1-7e337f82077a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5fa8fda3-b3d6-45fc-a342-cf1f96e2d755}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bd52391c-6d87-4601-a1a6-13caabc2b062}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6343096-f7e8-48e6-909f-9b6d5987043c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6343096-f7e8-48e6-909f-9b6d5987043c}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {cc5e3961-a311-4045-b30c-b6941fc0d00d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6d38dae0-7796-4e88-9b94-b9ff41ec6599}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {41393d1c-075e-4148-a6cc-b7e66c7a2e04}, !- Default Day Schedule Name
  {0c2836ae-e5f8-43ff-9f60-6026041cf06c}, !- Summer Design Day Schedule Name
  {78839290-43a9-4850-b1ff-1e5d5483d5ef}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4bdab346-1af5-43e6-80f6-b3a123d25821}, !- Handle
  {6d38dae0-7796-4e88-9b94-b9ff41ec6599}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999685,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41393d1c-075e-4148-a6cc-b7e66c7a2e04}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c2836ae-e5f8-43ff-9f60-6026041cf06c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78839290-43a9-4850-b1ff-1e5d5483d5ef}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edf5bd22-9414-4b0f-9322-57e4f98673a2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6d38dae0-7796-4e88-9b94-b9ff41ec6599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44032644-07e9-41c9-b6b0-93b7f49c41e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44032644-07e9-41c9-b6b0-93b7f49c41e7}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e44f3f6-2f73-4a3a-b271-6b551f539df6}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6d38dae0-7796-4e88-9b94-b9ff41ec6599}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40ec3549-8ba2-4a3f-a4f1-d7842caa48a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40ec3549-8ba2-4a3f-a4f1-d7842caa48a6}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {accb6576-3740-4feb-ae22-6267a1ac6b61}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e1586491-4648-4e46-85ee-bfa4f9ffb9f8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {3a6ff463-c40f-4f78-860a-fa341d71dfcf}, !- Default Day Schedule Name
  {18c41f69-65e8-4fdf-a501-5c71fb660a86}, !- Summer Design Day Schedule Name
  {7923a4d0-8668-499a-8b06-c38fc46668e4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {79ea47c7-228c-4a65-824f-b0ab12ed1d72}, !- Handle
  {e1586491-4648-4e46-85ee-bfa4f9ffb9f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.830299671185292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a6ff463-c40f-4f78-860a-fa341d71dfcf}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18c41f69-65e8-4fdf-a501-5c71fb660a86}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7923a4d0-8668-499a-8b06-c38fc46668e4}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be093377-7ed3-4d37-b976-39398f1063c2}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e1586491-4648-4e46-85ee-bfa4f9ffb9f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04729a52-4f66-4827-887d-deb35a95614e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04729a52-4f66-4827-887d-deb35a95614e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76d2eaf3-ff72-4086-9e52-99ad5a68eb92}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e1586491-4648-4e46-85ee-bfa4f9ffb9f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a86035c2-6589-432e-9949-2889ab5a32f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a86035c2-6589-432e-9949-2889ab5a32f6}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5cfb5dac-f494-418e-b9bb-cec5a02b6a03}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {9b260d70-01c4-442d-91ca-e4758a9dfe4f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {bdcbe8b1-84e7-4aaf-9571-c0f59c933113}, !- Default Day Schedule Name
  {de965d38-8763-4806-b2b5-1a26c4c69cf5}, !- Summer Design Day Schedule Name
  {029ae2fe-e0d2-442c-8d1a-080ac2c247bc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {caa9cbc1-56c7-4b95-a1d9-9c85fb8a6922}, !- Handle
  {9b260d70-01c4-442d-91ca-e4758a9dfe4f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9927857925749026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bdcbe8b1-84e7-4aaf-9571-c0f59c933113}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de965d38-8763-4806-b2b5-1a26c4c69cf5}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {029ae2fe-e0d2-442c-8d1a-080ac2c247bc}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d2c8eec-6e2f-4093-9020-a9183975ee12}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {9b260d70-01c4-442d-91ca-e4758a9dfe4f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68005357-a4fe-407b-b05f-40bde82eec5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68005357-a4fe-407b-b05f-40bde82eec5d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {25224025-3932-4c54-b328-e52a81e5583f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {9b260d70-01c4-442d-91ca-e4758a9dfe4f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dac8ecdd-8ce5-45f3-a0fe-3b09e2d56925}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dac8ecdd-8ce5-45f3-a0fe-3b09e2d56925}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {fb85d50e-0f48-4a97-8259-06d80d1ef864}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {166df0c8-8a7f-40af-b04b-5b771c4cfa48}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {a7bfe41b-2bed-4f4f-9bfa-7b99d9ea14a7}, !- Default Day Schedule Name
  {db770a2c-d24d-48ed-ba12-14329109138f}, !- Summer Design Day Schedule Name
  {7cf55151-0476-40ee-aa00-f7ac27b31003}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {01c6a0d6-0174-4ed3-856c-5f0a121cdbf8}, !- Handle
  {166df0c8-8a7f-40af-b04b-5b771c4cfa48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.213457268119953,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7bfe41b-2bed-4f4f-9bfa-7b99d9ea14a7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {db770a2c-d24d-48ed-ba12-14329109138f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cf55151-0476-40ee-aa00-f7ac27b31003}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59124ef6-43bd-49a1-890e-41d2a6d9b5e1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {166df0c8-8a7f-40af-b04b-5b771c4cfa48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4af822fa-81b9-4f99-b694-9630b95c233f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4af822fa-81b9-4f99-b694-9630b95c233f}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a59f644e-12a0-4d39-858e-580be3740f60}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {166df0c8-8a7f-40af-b04b-5b771c4cfa48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68ce3582-9878-4e13-955e-334491405e80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68ce3582-9878-4e13-955e-334491405e80}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0b802402-af6a-48cb-b234-d49e7ba2a1d9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6eab13a4-f798-4c8f-9fe0-5a63cc45e59f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  {a732e1a8-d273-4dba-9ecb-25e38979c1ea}, !- Default Day Schedule Name
  {f8ff57d9-3dae-4ae0-964d-574421e22a5e}, !- Summer Design Day Schedule Name
  {f0368532-78af-44ab-b3c3-cbcdfbf90b38}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0232faaf-5818-48fe-ba11-09552f564ed3}, !- Handle
  {6eab13a4-f798-4c8f-9fe0-5a63cc45e59f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999738,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:15:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:15:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a732e1a8-d273-4dba-9ecb-25e38979c1ea}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f8ff57d9-3dae-4ae0-964d-574421e22a5e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0368532-78af-44ab-b3c3-cbcdfbf90b38}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb23195a-fd64-4e99-9e60-da352a56de55}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6eab13a4-f798-4c8f-9fe0-5a63cc45e59f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2307de9-63ca-434e-b3fd-b1083bb26b3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2307de9-63ca-434e-b3fd-b1083bb26b3a}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {627dc0c4-78d3-4770-aae1-e921f61a3cee}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6eab13a4-f798-4c8f-9fe0-5a63cc45e59f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00b2d6b4-d1a9-4a84-885c-2ac61b0dc8ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00b2d6b4-d1a9-4a84-885c-2ac61b0dc8ac}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {8588f68d-e0ed-40b9-a7bc-c814c3608e86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7bf402bf-70fb-4aff-a30c-4d560877c1d3}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d055d3c6-ba35-41eb-b6a0-10ba6a7ba6e3}, !- Handle
  Schedule Day 2,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {fc9faa03-4a0e-40e8-987f-9f0781cbe860}, !- Handle
  Schedule Day 3,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {dd1d390f-5361-4e90-976c-d8bbad27fa02}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a750e101-bd3a-4c0c-9a4f-cc60e9abfc54}, !- Handle
  Schedule Day 5,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {908070a3-27ee-4db7-9e0b-cc25066a9128}, !- Handle
  Schedule Day 6,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {0fb1a60c-c340-48cd-9454-a150d4d3bece}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {80a70fec-1788-4a0a-a057-8df36af41fa0}, !- Handle
  Schedule Day 8,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {f1c74c0b-fe46-4c24-95eb-8f6cb319cab3}, !- Handle
  Schedule Day 9,                         !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {efdd1b1d-8206-492b-860e-476132bbd9d7}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {04569a30-05d9-4582-b53c-720ee80151e2}, !- Handle
  Schedule Day 11,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {345cdc60-f593-4104-9796-54ccdb474335}, !- Handle
  Schedule Day 12,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {dd335b61-a1b2-4c08-aaac-e3471389fc14}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {fb02f903-ea6b-4155-ac40-ad858c479dbc}, !- Handle
  Schedule Day 14,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {02ca40cd-28e1-4cc2-9458-5d7777e4a7de}, !- Handle
  Schedule Day 15,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d6396223-6d02-4ea2-8525-14c733a52d8a}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {5297c676-db0b-4912-9533-0054892678d6}, !- Handle
  Schedule Day 17,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {33a2f891-79b9-4177-9f6f-24b42a33af52}, !- Handle
  Schedule Day 18,                        !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a2b93980-06bb-4244-b02f-6c64130a6c11}, !- Handle
  Simple Glazing Double - LowE - Clear - Thermally Broken Aluminum, !- Name
  2.83345340721563,                       !- U-Factor {W/m2-K}
  0.378,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {9a6166da-6e7e-4bf0-bda6-7768becc490c}, !- Handle
  Window U-0.5 SHGC 0.38,                 !- Name
  ,                                       !- Surface Rendering Name
  {a2b93980-06bb-4244-b02f-6c64130a6c11}; !- Layer 1

