  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {192d9a1c-c173-46e2-9f0f-fcdfc9433563}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {b9d21aa8-4519-4d7e-863d-a132b2dd33d8} = {0c192ece-3926-406b-96aa-232a1bdf5106}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d77375e1-f56c-47af-92ce-6658795b9034}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {192d9a1c-c173-46e2-9f0f-fcdfc9433563}; !- Program Name 1

OS:Node,
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.36gpm at 180F Inlet Water Node, !- Name
  {c515adbe-b8aa-4a6f-8913-f0204ee536ef}, !- Inlet Port
  {cf2ff8e2-057c-4582-b5e7-a42773413205}; !- Outlet Port

OS:Connection,
  {c515adbe-b8aa-4a6f-8913-f0204ee536ef}, !- Handle
  {231e5ebe-7dd4-41a9-9151-56d961a83e4a}, !- Source Object
  4,                                      !- Outlet Port
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.36gpm at 180F Outlet Water Node, !- Name
  {e4beb32e-f534-419c-a80b-106d34d64306}, !- Inlet Port
  {4a1d9e07-28fc-4053-adc2-2978e6744cbc}; !- Outlet Port

OS:Connection,
  {cf2ff8e2-057c-4582-b5e7-a42773413205}, !- Handle
  {a6dd848f-6466-456a-91de-d3e593ff16db}, !- Source Object
  3,                                      !- Outlet Port
  {31229909-9813-4b77-bdbc-a6f7505b93a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4beb32e-f534-419c-a80b-106d34d64306}, !- Handle
  {31229909-9813-4b77-bdbc-a6f7505b93a5}, !- Source Object
  3,                                      !- Outlet Port
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1d9e07-28fc-4053-adc2-2978e6744cbc}, !- Handle
  {364f800f-be6b-4c60-b9a4-92e0e8dce91e}, !- Source Object
  3,                                      !- Outlet Port
  {a92ef8f5-e09e-492e-bb1c-045c87d3e86d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {e10ded4a-5c42-4e4a-be71-ca5fa9a4aa86}, !- Default Day Schedule Name
  {413121b1-c463-4f72-a210-8dfc21609292}, !- Summer Design Day Schedule Name
  {240f2742-9d93-470b-957c-fb68695d775f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e10ded4a-5c42-4e4a-be71-ca5fa9a4aa86}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.106666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.113333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.126666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.165,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.19,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.215,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.24,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.265,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.289999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.29,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.303333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.31,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  24,                                     !- Minute 23
  0.318333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  34,                                     !- Minute 24
  0.326666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  44,                                     !- Minute 25
  0.335,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  54,                                     !- Minute 26
  0.343333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  4,                                      !- Minute 27
  0.351666666666666,                      !- Value Until Time 27
  10,                                     !- Hour 28
  14,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.36,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.36,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.356666666666667,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.353333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  54,                                     !- Minute 34
  0.346666666666667,                      !- Value Until Time 34
  12,                                     !- Hour 35
  4,                                      !- Minute 35
  0.343333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  14,                                     !- Minute 36
  0.34,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.34,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  24,                                     !- Minute 38
  0.341666666666667,                      !- Value Until Time 38
  12,                                     !- Hour 39
  34,                                     !- Minute 39
  0.343333333333333,                      !- Value Until Time 39
  12,                                     !- Hour 40
  44,                                     !- Minute 40
  0.345,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  54,                                     !- Minute 41
  0.346666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  4,                                      !- Minute 42
  0.348333333333333,                      !- Value Until Time 42
  13,                                     !- Hour 43
  14,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  24,                                     !- Minute 45
  0.353333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  34,                                     !- Minute 46
  0.356666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  44,                                     !- Minute 47
  0.36,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  54,                                     !- Minute 48
  0.363333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  4,                                      !- Minute 49
  0.366666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  14,                                     !- Minute 50
  0.37,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.37,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  24,                                     !- Minute 52
  0.365,                                  !- Value Until Time 52
  14,                                     !- Hour 53
  34,                                     !- Minute 53
  0.36,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  44,                                     !- Minute 54
  0.355,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  54,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  4,                                      !- Minute 56
  0.345,                                  !- Value Until Time 56
  15,                                     !- Hour 57
  14,                                     !- Minute 57
  0.34,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  15,                                     !- Minute 58
  0.34,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  24,                                     !- Minute 59
  0.28,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  39,                                     !- Minute 61
  0.253333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  49,                                     !- Minute 62
  0.256666666666667,                      !- Value Until Time 62
  15,                                     !- Hour 63
  59,                                     !- Minute 63
  0.26,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  9,                                      !- Minute 64
  0.263333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  19,                                     !- Minute 65
  0.266666666666667,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.27,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  40,                                     !- Minute 67
  0.26,                                   !- Value Until Time 67
  16,                                     !- Hour 68
  50,                                     !- Minute 68
  0.25,                                   !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.24,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  10,                                     !- Minute 70
  0.23,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  20,                                     !- Minute 71
  0.22,                                   !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.21,                                   !- Value Until Time 72
  17,                                     !- Hour 73
  40,                                     !- Minute 73
  0.201666666666667,                      !- Value Until Time 73
  17,                                     !- Hour 74
  50,                                     !- Minute 74
  0.193333333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.185,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  10,                                     !- Minute 76
  0.176666666666666,                      !- Value Until Time 76
  18,                                     !- Hour 77
  20,                                     !- Minute 77
  0.168333333333333,                      !- Value Until Time 77
  18,                                     !- Hour 78
  30,                                     !- Minute 78
  0.16,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.16,                                   !- Value Until Time 79
  19,                                     !- Hour 80
  40,                                     !- Minute 80
  0.15,                                   !- Value Until Time 80
  19,                                     !- Hour 81
  50,                                     !- Minute 81
  0.14,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.13,                                   !- Value Until Time 82
  20,                                     !- Hour 83
  10,                                     !- Minute 83
  0.12,                                   !- Value Until Time 83
  20,                                     !- Hour 84
  20,                                     !- Minute 84
  0.11,                                   !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.1,                                    !- Value Until Time 85
  20,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0833333333333332,                     !- Value Until Time 86
  20,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0666666666666664,                     !- Value Until Time 87
  21,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0499999999999996,                     !- Value Until Time 88
  21,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0333333333333329,                     !- Value Until Time 89
  21,                                     !- Hour 90
  20,                                     !- Minute 90
  0.0166666666666661,                     !- Value Until Time 90
  21,                                     !- Hour 91
  30,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  24,                                     !- Hour 92
  0,                                      !- Minute 92
  0;                                      !- Value Until Time 92

OS:Schedule:Day,
  {413121b1-c463-4f72-a210-8dfc21609292}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {a1853e06-8443-42e0-a455-fa7d6b456029}, !- Handle
  Schedule Rule 22,                       !- Name
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98a93bc6-f8fa-4e4c-981e-b1d6387094de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a93bc6-f8fa-4e4c-981e-b1d6387094de}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00333333333333334,                    !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.00666666666666668,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0133333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0166666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.02,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0233333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0266666666666667,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0300000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0333333333333334,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0366666666666667,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  10,                                     !- Minute 15
  0.0583333333333334,                     !- Value Until Time 15
  7,                                      !- Hour 16
  20,                                     !- Minute 16
  0.0766666666666667,                     !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0950000000000001,                     !- Value Until Time 17
  7,                                      !- Hour 18
  40,                                     !- Minute 18
  0.113333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  50,                                     !- Minute 19
  0.131666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  9,                                      !- Minute 21
  0.163333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  19,                                     !- Minute 22
  0.176666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  29,                                     !- Minute 23
  0.19,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  39,                                     !- Minute 24
  0.203333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  49,                                     !- Minute 25
  0.216666666666666,                      !- Value Until Time 25
  8,                                      !- Hour 26
  59,                                     !- Minute 26
  0.23,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.23,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  9,                                      !- Minute 28
  0.29,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  24,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  34,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  44,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  54,                                     !- Minute 33
  0.38,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  4,                                      !- Minute 34
  0.395,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  14,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  24,                                     !- Minute 37
  0.445,                                  !- Value Until Time 37
  10,                                     !- Hour 38
  34,                                     !- Minute 38
  0.48,                                   !- Value Until Time 38
  10,                                     !- Hour 39
  44,                                     !- Minute 39
  0.515,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  54,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  4,                                      !- Minute 41
  0.585,                                  !- Value Until Time 41
  11,                                     !- Hour 42
  14,                                     !- Minute 42
  0.619999999999999,                      !- Value Until Time 42
  11,                                     !- Hour 43
  15,                                     !- Minute 43
  0.62,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  24,                                     !- Minute 44
  0.616666666666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  34,                                     !- Minute 45
  0.613333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  44,                                     !- Minute 46
  0.61,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  54,                                     !- Minute 47
  0.606666666666667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  4,                                      !- Minute 48
  0.603333333333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  14,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  24,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  12,                                     !- Hour 52
  34,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  12,                                     !- Hour 53
  44,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  12,                                     !- Hour 54
  54,                                     !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  4,                                      !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  13,                                     !- Hour 56
  14,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  13,                                     !- Hour 57
  15,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  13,                                     !- Hour 58
  24,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  13,                                     !- Hour 59
  34,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  44,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  13,                                     !- Hour 61
  54,                                     !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  14,                                     !- Hour 62
  4,                                      !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  14,                                     !- Hour 63
  14,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  14,                                     !- Hour 64
  15,                                     !- Minute 64
  0.45,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  24,                                     !- Minute 65
  0.458333333333333,                      !- Value Until Time 65
  14,                                     !- Hour 66
  34,                                     !- Minute 66
  0.466666666666667,                      !- Value Until Time 66
  14,                                     !- Hour 67
  44,                                     !- Minute 67
  0.475,                                  !- Value Until Time 67
  14,                                     !- Hour 68
  54,                                     !- Minute 68
  0.483333333333333,                      !- Value Until Time 68
  15,                                     !- Hour 69
  4,                                      !- Minute 69
  0.491666666666667,                      !- Value Until Time 69
  15,                                     !- Hour 70
  14,                                     !- Minute 70
  0.5,                                    !- Value Until Time 70
  15,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5,                                    !- Value Until Time 71
  15,                                     !- Hour 72
  24,                                     !- Minute 72
  0.473333333333333,                      !- Value Until Time 72
  15,                                     !- Hour 73
  30,                                     !- Minute 73
  0.46,                                   !- Value Until Time 73
  15,                                     !- Hour 74
  39,                                     !- Minute 74
  0.461666666666667,                      !- Value Until Time 74
  15,                                     !- Hour 75
  49,                                     !- Minute 75
  0.463333333333333,                      !- Value Until Time 75
  15,                                     !- Hour 76
  59,                                     !- Minute 76
  0.465,                                  !- Value Until Time 76
  16,                                     !- Hour 77
  9,                                      !- Minute 77
  0.466666666666667,                      !- Value Until Time 77
  16,                                     !- Hour 78
  19,                                     !- Minute 78
  0.468333333333333,                      !- Value Until Time 78
  16,                                     !- Hour 79
  30,                                     !- Minute 79
  0.47,                                   !- Value Until Time 79
  16,                                     !- Hour 80
  40,                                     !- Minute 80
  0.448333333333333,                      !- Value Until Time 80
  16,                                     !- Hour 81
  50,                                     !- Minute 81
  0.426666666666666,                      !- Value Until Time 81
  17,                                     !- Hour 82
  0,                                      !- Minute 82
  0.405,                                  !- Value Until Time 82
  17,                                     !- Hour 83
  10,                                     !- Minute 83
  0.383333333333333,                      !- Value Until Time 83
  17,                                     !- Hour 84
  20,                                     !- Minute 84
  0.361666666666666,                      !- Value Until Time 84
  17,                                     !- Hour 85
  30,                                     !- Minute 85
  0.34,                                   !- Value Until Time 85
  17,                                     !- Hour 86
  40,                                     !- Minute 86
  0.338333333333333,                      !- Value Until Time 86
  17,                                     !- Hour 87
  50,                                     !- Minute 87
  0.336666666666667,                      !- Value Until Time 87
  18,                                     !- Hour 88
  0,                                      !- Minute 88
  0.335,                                  !- Value Until Time 88
  18,                                     !- Hour 89
  10,                                     !- Minute 89
  0.333333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  20,                                     !- Minute 90
  0.331666666666667,                      !- Value Until Time 90
  18,                                     !- Hour 91
  30,                                     !- Minute 91
  0.33,                                   !- Value Until Time 91
  18,                                     !- Hour 92
  40,                                     !- Minute 92
  0.313333333333333,                      !- Value Until Time 92
  18,                                     !- Hour 93
  50,                                     !- Minute 93
  0.296666666666666,                      !- Value Until Time 93
  19,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  19,                                     !- Hour 95
  10,                                     !- Minute 95
  0.263333333333333,                      !- Value Until Time 95
  19,                                     !- Hour 96
  20,                                     !- Minute 96
  0.246666666666666,                      !- Value Until Time 96
  19,                                     !- Hour 97
  30,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  19,                                     !- Hour 98
  40,                                     !- Minute 98
  0.213333333333333,                      !- Value Until Time 98
  19,                                     !- Hour 99
  50,                                     !- Minute 99
  0.196666666666666,                      !- Value Until Time 99
  20,                                     !- Hour 100
  0,                                      !- Minute 100
  0.18,                                   !- Value Until Time 100
  20,                                     !- Hour 101
  10,                                     !- Minute 101
  0.163333333333333,                      !- Value Until Time 101
  20,                                     !- Hour 102
  20,                                     !- Minute 102
  0.146666666666666,                      !- Value Until Time 102
  20,                                     !- Hour 103
  30,                                     !- Minute 103
  0.13,                                   !- Value Until Time 103
  20,                                     !- Hour 104
  40,                                     !- Minute 104
  0.108333333333333,                      !- Value Until Time 104
  20,                                     !- Hour 105
  50,                                     !- Minute 105
  0.0866666666666664,                     !- Value Until Time 105
  21,                                     !- Hour 106
  0,                                      !- Minute 106
  0.0649999999999995,                     !- Value Until Time 106
  21,                                     !- Hour 107
  10,                                     !- Minute 107
  0.0433333333333327,                     !- Value Until Time 107
  21,                                     !- Hour 108
  20,                                     !- Minute 108
  0.0216666666666659,                     !- Value Until Time 108
  21,                                     !- Hour 109
  30,                                     !- Minute 109
  0,                                      !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  0;                                      !- Value Until Time 110

OS:Schedule:Day,
  {240f2742-9d93-470b-957c-fb68695d775f}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {124c1464-4e16-411e-98c1-4be583cb9cd3}, !- Handle
  Schedule Rule 23,                       !- Name
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdf4f391-efb8-49db-97a5-f01a7a4f31f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdf4f391-efb8-49db-97a5-f01a7a4f31f7}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0866666666666667,                     !- Value Until Time 3
  0,                                      !- Hour 4
  59,                                     !- Minute 4
  0.065,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0433333333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0216666666666667,                     !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.0333333333333332,                     !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.0666666666666664,                     !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.0999999999999996,                     !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.166666666666666,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.199999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.205,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.215,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.22,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.225,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.23,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.245,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.26,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.29,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.305,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.32,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.32,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.335,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.365,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.38,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.395,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.41,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.53,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.569999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.609999999999999,                      !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.65,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.641666666666667,                      !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.633333333333333,                      !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.625,                                  !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.616666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.608333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.6,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6,                                    !- Value Until Time 50
  14,                                     !- Hour 51
  39,                                     !- Minute 51
  0.591666666666667,                      !- Value Until Time 51
  14,                                     !- Hour 52
  49,                                     !- Minute 52
  0.583333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  59,                                     !- Minute 53
  0.575,                                  !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.566666666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.558333333333334,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.55,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.533333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.516666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.483333333333334,                      !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.466666666666667,                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  40,                                     !- Minute 64
  0.458333333333333,                      !- Value Until Time 64
  16,                                     !- Hour 65
  50,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  17,                                     !- Hour 66
  0,                                      !- Minute 66
  0.475,                                  !- Value Until Time 66
  17,                                     !- Hour 67
  10,                                     !- Minute 67
  0.483333333333334,                      !- Value Until Time 67
  17,                                     !- Hour 68
  20,                                     !- Minute 68
  0.491666666666667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  30,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  40,                                     !- Minute 70
  0.493333333333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  50,                                     !- Minute 71
  0.486666666666667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.48,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  10,                                     !- Minute 73
  0.473333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  20,                                     !- Minute 74
  0.466666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.46,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  40,                                     !- Minute 76
  0.461666666666667,                      !- Value Until Time 76
  18,                                     !- Hour 77
  50,                                     !- Minute 77
  0.463333333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.465,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  10,                                     !- Minute 79
  0.466666666666667,                      !- Value Until Time 79
  19,                                     !- Hour 80
  20,                                     !- Minute 80
  0.468333333333333,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.47,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  40,                                     !- Minute 82
  0.448333333333333,                      !- Value Until Time 82
  19,                                     !- Hour 83
  50,                                     !- Minute 83
  0.426666666666666,                      !- Value Until Time 83
  20,                                     !- Hour 84
  0,                                      !- Minute 84
  0.405,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  10,                                     !- Minute 85
  0.383333333333333,                      !- Value Until Time 85
  20,                                     !- Hour 86
  20,                                     !- Minute 86
  0.361666666666666,                      !- Value Until Time 86
  20,                                     !- Hour 87
  30,                                     !- Minute 87
  0.34,                                   !- Value Until Time 87
  20,                                     !- Hour 88
  40,                                     !- Minute 88
  0.338333333333333,                      !- Value Until Time 88
  20,                                     !- Hour 89
  50,                                     !- Minute 89
  0.336666666666667,                      !- Value Until Time 89
  21,                                     !- Hour 90
  0,                                      !- Minute 90
  0.335,                                  !- Value Until Time 90
  21,                                     !- Hour 91
  10,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  21,                                     !- Hour 92
  20,                                     !- Minute 92
  0.331666666666667,                      !- Value Until Time 92
  21,                                     !- Hour 93
  30,                                     !- Minute 93
  0.33,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  40,                                     !- Minute 94
  0.313333333333333,                      !- Value Until Time 94
  21,                                     !- Hour 95
  50,                                     !- Minute 95
  0.296666666666666,                      !- Value Until Time 95
  22,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  10,                                     !- Minute 97
  0.263333333333333,                      !- Value Until Time 97
  22,                                     !- Hour 98
  20,                                     !- Minute 98
  0.246666666666666,                      !- Value Until Time 98
  22,                                     !- Hour 99
  30,                                     !- Minute 99
  0.23,                                   !- Value Until Time 99
  22,                                     !- Hour 100
  40,                                     !- Minute 100
  0.213333333333333,                      !- Value Until Time 100
  22,                                     !- Hour 101
  50,                                     !- Minute 101
  0.196666666666666,                      !- Value Until Time 101
  23,                                     !- Hour 102
  0,                                      !- Minute 102
  0.18,                                   !- Value Until Time 102
  23,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  23,                                     !- Hour 104
  20,                                     !- Minute 104
  0.146666666666666,                      !- Value Until Time 104
  23,                                     !- Hour 105
  30,                                     !- Minute 105
  0.13,                                   !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0.13;                                   !- Value Until Time 106

OS:WaterUse:Connections,
  {4e0ddfd5-7346-4a0c-bb9a-2254c168037e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F, !- Name
  {64e18430-34a8-4efd-a06c-b0688e35114c}, !- Inlet Node Name
  {1ac276c5-109e-4b88-86d9-2b640bf48eb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0c41fc9-e4ac-45db-8542-b72c68896621}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79165153-6514-4fef-98e7-6808d1f8195a}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 1 units Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {23689647-f5e9-4acc-8c24-c6fa828157ec}, !- Target Temperature Schedule Name
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Sensible Fraction Schedule Name
  {900bc68d-41e5-45b5-905d-03f68162faa6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a0c41fc9-e4ac-45db-8542-b72c68896621}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 1 units Service Water Use 0.03gpm at 140F, !- Name
  {79165153-6514-4fef-98e7-6808d1f8195a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {3a09ed55-4d20-40cc-b9ee-d06b89a1e303}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {97c56d97-5899-43ea-932e-5d9d211241bd}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3bf520df-21ad-4acb-96a4-0041344b78f4}, !- Plant Side Inlet Node Name
  {e788426d-fc43-452b-b9f0-7db7dbbc8c1e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d65fe229-2b69-4f54-8ebc-30c4d5b2a816}, !- Demand Side Inlet Node Name
  {d3a50e2f-82e1-4eee-870e-67ff72c239d9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5e9e060-2338-4909-85ba-fe505e811614}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {84529b9d-6ea2-4db6-a733-b5d5f56e4061}, !- Demand Mixer Name
  {6a9608f6-7d35-41ed-bbe5-109c056312ca}, !- Demand Splitter Name
  {672e6dfa-a11c-4579-9abf-ad737b018001}, !- Supply Mixer Name
  {71c5af39-9ff9-4af9-bb7e-acc0da48f962}; !- Supply Splitter Name

OS:Node,
  {58d68e8b-f997-4609-88d7-496eac390c48}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {3bf520df-21ad-4acb-96a4-0041344b78f4}, !- Inlet Port
  {858ac3a4-43ee-40b4-81c5-77ae518381dd}; !- Outlet Port

OS:Node,
  {97c56d97-5899-43ea-932e-5d9d211241bd}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {48713f74-c411-4f6c-8ffc-b9b9edd00074}, !- Inlet Port
  {e788426d-fc43-452b-b9f0-7db7dbbc8c1e}; !- Outlet Port

OS:Node,
  {4be65f40-0083-4dd5-884b-d3fccfc592c2}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {63ff00ac-98a1-4624-bd63-e22b7a1de473}, !- Inlet Port
  {b6beac22-8723-4fd8-aab1-2f3d9482da51}; !- Outlet Port

OS:Connector:Mixer,
  {672e6dfa-a11c-4579-9abf-ad737b018001}, !- Handle
  Connector Mixer 5,                      !- Name
  {fb3c30f9-f99f-4ac4-9602-89b9578f8112}, !- Outlet Branch Name
  {c9ba5452-7f67-4b3e-9b50-71209ab2a393}, !- Inlet Branch Name 1
  {e260bda2-954a-4137-a094-dbc19c7f83c4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {71c5af39-9ff9-4af9-bb7e-acc0da48f962}, !- Handle
  Connector Splitter 5,                   !- Name
  {250741d3-8c8d-4709-b423-2a26593f12da}, !- Inlet Branch Name
  {63ff00ac-98a1-4624-bd63-e22b7a1de473}, !- Outlet Branch Name 1
  {04e89089-01e5-417e-bed2-17e0fa7e11f1}; !- Outlet Branch Name 2

OS:Connection,
  {3bf520df-21ad-4acb-96a4-0041344b78f4}, !- Handle
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Source Object
  14,                                     !- Outlet Port
  {58d68e8b-f997-4609-88d7-496eac390c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ff00ac-98a1-4624-bd63-e22b7a1de473}, !- Handle
  {71c5af39-9ff9-4af9-bb7e-acc0da48f962}, !- Source Object
  3,                                      !- Outlet Port
  {4be65f40-0083-4dd5-884b-d3fccfc592c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e788426d-fc43-452b-b9f0-7db7dbbc8c1e}, !- Handle
  {97c56d97-5899-43ea-932e-5d9d211241bd}, !- Source Object
  3,                                      !- Outlet Port
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7d4946e6-550b-479c-90d3-2cd233bed6c9}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {d65fe229-2b69-4f54-8ebc-30c4d5b2a816}, !- Inlet Port
  {2e26b8f4-a477-470d-bc6c-546787e2744e}; !- Outlet Port

OS:Node,
  {4ae41421-0c84-4694-8226-c2431f0d6297}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {4cfc6385-4194-49b6-9310-ade1c7bce8ab}, !- Inlet Port
  {d3a50e2f-82e1-4eee-870e-67ff72c239d9}; !- Outlet Port

OS:Node,
  {43bd231a-0b6c-488b-a167-56b286a89a9e}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {23ef9056-89dd-4e3f-a2d5-0965130bf1f8}, !- Inlet Port
  {fcbeb7d0-5ea8-4f44-827c-30e4146d624a}; !- Outlet Port

OS:Connector:Mixer,
  {84529b9d-6ea2-4db6-a733-b5d5f56e4061}, !- Handle
  Connector Mixer 6,                      !- Name
  {8c8b2198-45ac-45e7-92a3-7f71e322120c}, !- Outlet Branch Name
  {9e6cf853-3f05-41c9-9b2f-aba3cf1f2a91}, !- Inlet Branch Name 1
  {54bdad7a-98ab-4459-b69a-05afe2528db5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6a9608f6-7d35-41ed-bbe5-109c056312ca}, !- Handle
  Connector Splitter 6,                   !- Name
  {e4383e67-95eb-41a4-b7eb-61302697c8f4}, !- Inlet Branch Name
  {23ef9056-89dd-4e3f-a2d5-0965130bf1f8}, !- Outlet Branch Name 1
  {1314ee9e-adfe-4e17-8413-b317d9df16ae}; !- Outlet Branch Name 2

OS:Connection,
  {d65fe229-2b69-4f54-8ebc-30c4d5b2a816}, !- Handle
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Source Object
  17,                                     !- Outlet Port
  {7d4946e6-550b-479c-90d3-2cd233bed6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ef9056-89dd-4e3f-a2d5-0965130bf1f8}, !- Handle
  {6a9608f6-7d35-41ed-bbe5-109c056312ca}, !- Source Object
  3,                                      !- Outlet Port
  {43bd231a-0b6c-488b-a167-56b286a89a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a50e2f-82e1-4eee-870e-67ff72c239d9}, !- Handle
  {4ae41421-0c84-4694-8226-c2431f0d6297}, !- Source Object
  3,                                      !- Outlet Port
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {09cc3873-fd15-4163-b02f-183862e9ba41}, !- Handle
  {1142579b-2cf6-40fa-b056-70d5c8933e95}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5e9e060-2338-4909-85ba-fe505e811614}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {f1865ecf-f63d-45a3-b373-23fc5df05a64}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Schedule Name
  {97c56d97-5899-43ea-932e-5d9d211241bd}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5327beb7-dcf4-46ec-9545-769a51e6485e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {858ac3a4-43ee-40b4-81c5-77ae518381dd}, !- Inlet Node Name
  {88e0b5d8-b941-488f-9e2d-93a3c268df6c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dd1b5a0d-3464-4661-985c-79e8ba9db78b}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {88e0b5d8-b941-488f-9e2d-93a3c268df6c}, !- Inlet Port
  {250741d3-8c8d-4709-b423-2a26593f12da}; !- Outlet Port

OS:Connection,
  {858ac3a4-43ee-40b4-81c5-77ae518381dd}, !- Handle
  {58d68e8b-f997-4609-88d7-496eac390c48}, !- Source Object
  3,                                      !- Outlet Port
  {5327beb7-dcf4-46ec-9545-769a51e6485e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e0b5d8-b941-488f-9e2d-93a3c268df6c}, !- Handle
  {5327beb7-dcf4-46ec-9545-769a51e6485e}, !- Source Object
  3,                                      !- Outlet Port
  {dd1b5a0d-3464-4661-985c-79e8ba9db78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250741d3-8c8d-4709-b423-2a26593f12da}, !- Handle
  {dd1b5a0d-3464-4661-985c-79e8ba9db78b}, !- Source Object
  3,                                      !- Outlet Port
  {71c5af39-9ff9-4af9-bb7e-acc0da48f962}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6859e0b2-1cac-481d-9dbc-075d70bc9217}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.189270589198493,                      !- Tank Volume {m3}
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5861.42140344445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5d5906c1-226f-43ea-911e-2a4861cdb420}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b6beac22-8723-4fd8-aab1-2f3d9482da51}, !- Use Side Inlet Node Name
  {8d093f85-015b-4179-be4d-d69df4e07179}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {35dd02c6-c5d7-40ab-b0c5-76307f4368e2}, !- Handle
  {6859e0b2-1cac-481d-9dbc-075d70bc9217}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {da044fbc-189f-44dc-8bea-5389970b614f}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {8d093f85-015b-4179-be4d-d69df4e07179}, !- Inlet Port
  {c9ba5452-7f67-4b3e-9b50-71209ab2a393}; !- Outlet Port

OS:Connection,
  {b6beac22-8723-4fd8-aab1-2f3d9482da51}, !- Handle
  {4be65f40-0083-4dd5-884b-d3fccfc592c2}, !- Source Object
  3,                                      !- Outlet Port
  {6859e0b2-1cac-481d-9dbc-075d70bc9217}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8d093f85-015b-4179-be4d-d69df4e07179}, !- Handle
  {6859e0b2-1cac-481d-9dbc-075d70bc9217}, !- Source Object
  32,                                     !- Outlet Port
  {da044fbc-189f-44dc-8bea-5389970b614f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ba5452-7f67-4b3e-9b50-71209ab2a393}, !- Handle
  {da044fbc-189f-44dc-8bea-5389970b614f}, !- Source Object
  3,                                      !- Outlet Port
  {672e6dfa-a11c-4579-9abf-ad737b018001}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6d6a6017-0b90-44af-8d4d-43e4ac74fb8c}, !- Handle
  {6859e0b2-1cac-481d-9dbc-075d70bc9217}; !- Object Name

OS:Schedule:Ruleset,
  {6f945fe2-a2ab-4f5a-ae98-fbc41b5f4d36}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {dabd3c14-f5be-48a3-be68-f059665937b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dabd3c14-f5be-48a3-be68-f059665937b9}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c61a5211-ec69-4865-899e-b7065230f8bb}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {667c3c98-c1b8-4766-9e54-22a1792c2166}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {c61a5211-ec69-4865-899e-b7065230f8bb}; !- Layer 1

OS:Pipe:Indoor,
  {b2416550-f141-4b07-9c83-6e15e0653874}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {667c3c98-c1b8-4766-9e54-22a1792c2166}, !- Construction
  {2e26b8f4-a477-470d-bc6c-546787e2744e}, !- Fluid Inlet Node
  {086a4b89-42b7-4deb-8d90-a3855b2fd071}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {039f6739-8ebc-42a8-ae23-9419fc8a2560}, !- Ambient Temperature Schedule
  {6f945fe2-a2ab-4f5a-ae98-fbc41b5f4d36}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {7796a6ca-e476-4c01-a131-dd2f218677ec}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {086a4b89-42b7-4deb-8d90-a3855b2fd071}, !- Inlet Port
  {e4383e67-95eb-41a4-b7eb-61302697c8f4}; !- Outlet Port

OS:Connection,
  {2e26b8f4-a477-470d-bc6c-546787e2744e}, !- Handle
  {7d4946e6-550b-479c-90d3-2cd233bed6c9}, !- Source Object
  3,                                      !- Outlet Port
  {b2416550-f141-4b07-9c83-6e15e0653874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {086a4b89-42b7-4deb-8d90-a3855b2fd071}, !- Handle
  {b2416550-f141-4b07-9c83-6e15e0653874}, !- Source Object
  4,                                      !- Outlet Port
  {7796a6ca-e476-4c01-a131-dd2f218677ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4383e67-95eb-41a4-b7eb-61302697c8f4}, !- Handle
  {7796a6ca-e476-4c01-a131-dd2f218677ec}, !- Source Object
  3,                                      !- Outlet Port
  {6a9608f6-7d35-41ed-bbe5-109c056312ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c505b6d2-1eb4-4531-971d-7d17bff9fe5a}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {a58f92ee-d70e-4e1a-9163-9f0b1d573ef0}, !- Inlet Node Name
  {144edf94-8422-4963-9b28-acddd84405a3}; !- Outlet Node Name

OS:Node,
  {a2604cf8-56e5-4254-a15a-b892240390b2}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {04e89089-01e5-417e-bed2-17e0fa7e11f1}, !- Inlet Port
  {a58f92ee-d70e-4e1a-9163-9f0b1d573ef0}; !- Outlet Port

OS:Connection,
  {04e89089-01e5-417e-bed2-17e0fa7e11f1}, !- Handle
  {71c5af39-9ff9-4af9-bb7e-acc0da48f962}, !- Source Object
  4,                                      !- Outlet Port
  {a2604cf8-56e5-4254-a15a-b892240390b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95c5c745-2724-4a26-a120-0e95087328e7}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {144edf94-8422-4963-9b28-acddd84405a3}, !- Inlet Port
  {e260bda2-954a-4137-a094-dbc19c7f83c4}; !- Outlet Port

OS:Connection,
  {a58f92ee-d70e-4e1a-9163-9f0b1d573ef0}, !- Handle
  {a2604cf8-56e5-4254-a15a-b892240390b2}, !- Source Object
  3,                                      !- Outlet Port
  {c505b6d2-1eb4-4531-971d-7d17bff9fe5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144edf94-8422-4963-9b28-acddd84405a3}, !- Handle
  {c505b6d2-1eb4-4531-971d-7d17bff9fe5a}, !- Source Object
  3,                                      !- Outlet Port
  {95c5c745-2724-4a26-a120-0e95087328e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e260bda2-954a-4137-a094-dbc19c7f83c4}, !- Handle
  {95c5c745-2724-4a26-a120-0e95087328e7}, !- Source Object
  3,                                      !- Outlet Port
  {672e6dfa-a11c-4579-9abf-ad737b018001}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6819111-6dbe-4066-9266-3e34a0422a2d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {fcbeb7d0-5ea8-4f44-827c-30e4146d624a}, !- Inlet Node Name
  {ecef6741-e0eb-4e28-b2d4-3fbffb4fef46}; !- Outlet Node Name

OS:Node,
  {f18509c7-f6b2-42cd-9c61-a124a183f4e1}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {ecef6741-e0eb-4e28-b2d4-3fbffb4fef46}, !- Inlet Port
  {9e6cf853-3f05-41c9-9b2f-aba3cf1f2a91}; !- Outlet Port

OS:Connection,
  {fcbeb7d0-5ea8-4f44-827c-30e4146d624a}, !- Handle
  {43bd231a-0b6c-488b-a167-56b286a89a9e}, !- Source Object
  3,                                      !- Outlet Port
  {e6819111-6dbe-4066-9266-3e34a0422a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecef6741-e0eb-4e28-b2d4-3fbffb4fef46}, !- Handle
  {e6819111-6dbe-4066-9266-3e34a0422a2d}, !- Source Object
  3,                                      !- Outlet Port
  {f18509c7-f6b2-42cd-9c61-a124a183f4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e6cf853-3f05-41c9-9b2f-aba3cf1f2a91}, !- Handle
  {f18509c7-f6b2-42cd-9c61-a124a183f4e1}, !- Source Object
  3,                                      !- Outlet Port
  {84529b9d-6ea2-4db6-a733-b5d5f56e4061}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b632c4a-7d27-4ec0-a233-4ebca988f9fe}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {5d174df3-e9d9-4708-9f23-344533687496}, !- Inlet Node Name
  {48713f74-c411-4f6c-8ffc-b9b9edd00074}; !- Outlet Node Name

OS:Node,
  {297ef7ce-563c-4be0-bef4-6a2ef464c698}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {fb3c30f9-f99f-4ac4-9602-89b9578f8112}, !- Inlet Port
  {5d174df3-e9d9-4708-9f23-344533687496}; !- Outlet Port

OS:Connection,
  {fb3c30f9-f99f-4ac4-9602-89b9578f8112}, !- Handle
  {672e6dfa-a11c-4579-9abf-ad737b018001}, !- Source Object
  2,                                      !- Outlet Port
  {297ef7ce-563c-4be0-bef4-6a2ef464c698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d174df3-e9d9-4708-9f23-344533687496}, !- Handle
  {297ef7ce-563c-4be0-bef4-6a2ef464c698}, !- Source Object
  3,                                      !- Outlet Port
  {6b632c4a-7d27-4ec0-a233-4ebca988f9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48713f74-c411-4f6c-8ffc-b9b9edd00074}, !- Handle
  {6b632c4a-7d27-4ec0-a233-4ebca988f9fe}, !- Source Object
  3,                                      !- Outlet Port
  {97c56d97-5899-43ea-932e-5d9d211241bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1332bb0a-64f7-4b86-9529-f652dab910df}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {19d0df5d-9451-465c-bfa4-b6fdedd217b2}, !- Inlet Node Name
  {4cfc6385-4194-49b6-9310-ade1c7bce8ab}; !- Outlet Node Name

OS:Node,
  {d92a0d8d-1b04-4471-988c-3916999a3a4f}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {8c8b2198-45ac-45e7-92a3-7f71e322120c}, !- Inlet Port
  {19d0df5d-9451-465c-bfa4-b6fdedd217b2}; !- Outlet Port

OS:Connection,
  {8c8b2198-45ac-45e7-92a3-7f71e322120c}, !- Handle
  {84529b9d-6ea2-4db6-a733-b5d5f56e4061}, !- Source Object
  2,                                      !- Outlet Port
  {d92a0d8d-1b04-4471-988c-3916999a3a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d0df5d-9451-465c-bfa4-b6fdedd217b2}, !- Handle
  {d92a0d8d-1b04-4471-988c-3916999a3a4f}, !- Source Object
  3,                                      !- Outlet Port
  {1332bb0a-64f7-4b86-9529-f652dab910df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cfc6385-4194-49b6-9310-ade1c7bce8ab}, !- Handle
  {1332bb0a-64f7-4b86-9529-f652dab910df}, !- Source Object
  3,                                      !- Outlet Port
  {4ae41421-0c84-4694-8226-c2431f0d6297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f06eae6c-038d-4451-9060-4da1a8021454}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {1314ee9e-adfe-4e17-8413-b317d9df16ae}, !- Inlet Port
  {64e18430-34a8-4efd-a06c-b0688e35114c}; !- Outlet Port

OS:Connection,
  {1314ee9e-adfe-4e17-8413-b317d9df16ae}, !- Handle
  {6a9608f6-7d35-41ed-bbe5-109c056312ca}, !- Source Object
  4,                                      !- Outlet Port
  {f06eae6c-038d-4451-9060-4da1a8021454}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd4b4f7c-124b-4963-83dc-d66b88c61ed5}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {1ac276c5-109e-4b88-86d9-2b640bf48eb3}, !- Inlet Port
  {54bdad7a-98ab-4459-b69a-05afe2528db5}; !- Outlet Port

OS:Connection,
  {64e18430-34a8-4efd-a06c-b0688e35114c}, !- Handle
  {f06eae6c-038d-4451-9060-4da1a8021454}, !- Source Object
  3,                                      !- Outlet Port
  {4e0ddfd5-7346-4a0c-bb9a-2254c168037e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac276c5-109e-4b88-86d9-2b640bf48eb3}, !- Handle
  {4e0ddfd5-7346-4a0c-bb9a-2254c168037e}, !- Source Object
  3,                                      !- Outlet Port
  {dd4b4f7c-124b-4963-83dc-d66b88c61ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bdad7a-98ab-4459-b69a-05afe2528db5}, !- Handle
  {dd4b4f7c-124b-4963-83dc-d66b88c61ed5}, !- Source Object
  3,                                      !- Outlet Port
  {84529b9d-6ea2-4db6-a733-b5d5f56e4061}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e2dd48ae-a084-434e-97ca-1328be7a36fb}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {f1f68a4e-2685-4a82-820d-f15fdb68c8e6}, !- Default Day Schedule Name
  {2fa39da2-823b-4080-b902-d4121f05b63e}, !- Summer Design Day Schedule Name
  {b678dcae-a72d-4d84-b1d4-be0dac39f8f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1f68a4e-2685-4a82-820d-f15fdb68c8e6}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0400000000000001,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0600000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0800000000000001,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.12,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.123333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.126666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.13,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.136666666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.14,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.14,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.29,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  24,                                     !- Minute 17
  0.296666666666667,                      !- Value Until Time 17
  9,                                      !- Hour 18
  34,                                     !- Minute 18
  0.303333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  44,                                     !- Minute 19
  0.31,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  54,                                     !- Minute 20
  0.316666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  4,                                      !- Minute 21
  0.323333333333333,                      !- Value Until Time 21
  10,                                     !- Hour 22
  14,                                     !- Minute 22
  0.33,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.33,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  24,                                     !- Minute 24
  0.341666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  34,                                     !- Minute 25
  0.353333333333333,                      !- Value Until Time 25
  10,                                     !- Hour 26
  44,                                     !- Minute 26
  0.365,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  54,                                     !- Minute 27
  0.376666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  4,                                      !- Minute 28
  0.388333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  14,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.393333333333333,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.386666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.38,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  54,                                     !- Minute 34
  0.373333333333333,                      !- Value Until Time 34
  12,                                     !- Hour 35
  4,                                      !- Minute 35
  0.366666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  14,                                     !- Minute 36
  0.36,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.36,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  24,                                     !- Minute 38
  0.361666666666667,                      !- Value Until Time 38
  12,                                     !- Hour 39
  34,                                     !- Minute 39
  0.363333333333333,                      !- Value Until Time 39
  12,                                     !- Hour 40
  44,                                     !- Minute 40
  0.365,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  54,                                     !- Minute 41
  0.366666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  4,                                      !- Minute 42
  0.368333333333333,                      !- Value Until Time 42
  13,                                     !- Hour 43
  14,                                     !- Minute 43
  0.37,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.37,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  24,                                     !- Minute 45
  0.366666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  34,                                     !- Minute 46
  0.363333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  44,                                     !- Minute 47
  0.36,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  54,                                     !- Minute 48
  0.356666666666667,                      !- Value Until Time 48
  14,                                     !- Hour 49
  4,                                      !- Minute 49
  0.353333333333333,                      !- Value Until Time 49
  14,                                     !- Hour 50
  14,                                     !- Minute 50
  0.35,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  24,                                     !- Minute 52
  0.353333333333333,                      !- Value Until Time 52
  14,                                     !- Hour 53
  34,                                     !- Minute 53
  0.356666666666667,                      !- Value Until Time 53
  14,                                     !- Hour 54
  44,                                     !- Minute 54
  0.36,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  54,                                     !- Minute 55
  0.363333333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  4,                                      !- Minute 56
  0.366666666666667,                      !- Value Until Time 56
  15,                                     !- Hour 57
  14,                                     !- Minute 57
  0.37,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  15,                                     !- Minute 58
  0.37,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  24,                                     !- Minute 59
  0.123333333333334,                      !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {2fa39da2-823b-4080-b902-d4121f05b63e}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {cba44c1e-7c09-4c0a-b1d7-c08c7727151b}, !- Handle
  Schedule Rule 24,                       !- Name
  {e2dd48ae-a084-434e-97ca-1328be7a36fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25020f54-8d51-4677-a777-0337210c193f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25020f54-8d51-4677-a777-0337210c193f}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.163333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.176666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.19,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.203333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.216666666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.23,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.245,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.26,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.29,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.305,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  59,                                     !- Minute 19
  0.32,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.32,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  24,                                     !- Minute 23
  0.436666666666667,                      !- Value Until Time 23
  9,                                      !- Hour 24
  34,                                     !- Minute 24
  0.463333333333333,                      !- Value Until Time 24
  9,                                      !- Hour 25
  44,                                     !- Minute 25
  0.49,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  54,                                     !- Minute 26
  0.516666666666666,                      !- Value Until Time 26
  10,                                     !- Hour 27
  4,                                      !- Minute 27
  0.543333333333333,                      !- Value Until Time 27
  10,                                     !- Hour 28
  14,                                     !- Minute 28
  0.569999999999999,                      !- Value Until Time 28
  10,                                     !- Hour 29
  15,                                     !- Minute 29
  0.57,                                   !- Value Until Time 29
  10,                                     !- Hour 30
  24,                                     !- Minute 30
  0.578333333333333,                      !- Value Until Time 30
  10,                                     !- Hour 31
  34,                                     !- Minute 31
  0.586666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  44,                                     !- Minute 32
  0.595,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  54,                                     !- Minute 33
  0.603333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  4,                                      !- Minute 34
  0.611666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  14,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.62,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  24,                                     !- Minute 37
  0.618333333333333,                      !- Value Until Time 37
  11,                                     !- Hour 38
  34,                                     !- Minute 38
  0.616666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  44,                                     !- Minute 39
  0.615,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  54,                                     !- Minute 40
  0.613333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  4,                                      !- Minute 41
  0.611666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  14,                                     !- Minute 42
  0.61,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.61,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  24,                                     !- Minute 44
  0.591666666666667,                      !- Value Until Time 44
  12,                                     !- Hour 45
  34,                                     !- Minute 45
  0.573333333333333,                      !- Value Until Time 45
  12,                                     !- Hour 46
  44,                                     !- Minute 46
  0.555,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  54,                                     !- Minute 47
  0.536666666666667,                      !- Value Until Time 47
  13,                                     !- Hour 48
  4,                                      !- Minute 48
  0.518333333333334,                      !- Value Until Time 48
  13,                                     !- Hour 49
  14,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  13,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  24,                                     !- Minute 51
  0.491666666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  34,                                     !- Minute 52
  0.483333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  44,                                     !- Minute 53
  0.475,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  54,                                     !- Minute 54
  0.466666666666667,                      !- Value Until Time 54
  14,                                     !- Hour 55
  4,                                      !- Minute 55
  0.458333333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  14,                                     !- Minute 56
  0.45,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.45,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  24,                                     !- Minute 58
  0.451666666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  34,                                     !- Minute 59
  0.453333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  44,                                     !- Minute 60
  0.455,                                  !- Value Until Time 60
  14,                                     !- Hour 61
  54,                                     !- Minute 61
  0.456666666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  4,                                      !- Minute 62
  0.458333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  14,                                     !- Minute 63
  0.46,                                   !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.46,                                   !- Value Until Time 64
  15,                                     !- Hour 65
  24,                                     !- Minute 65
  0.466666666666667,                      !- Value Until Time 65
  15,                                     !- Hour 66
  30,                                     !- Minute 66
  0.47,                                   !- Value Until Time 66
  15,                                     !- Hour 67
  39,                                     !- Minute 67
  0.461666666666667,                      !- Value Until Time 67
  15,                                     !- Hour 68
  49,                                     !- Minute 68
  0.453333333333333,                      !- Value Until Time 68
  15,                                     !- Hour 69
  59,                                     !- Minute 69
  0.445,                                  !- Value Until Time 69
  16,                                     !- Hour 70
  9,                                      !- Minute 70
  0.436666666666667,                      !- Value Until Time 70
  16,                                     !- Hour 71
  19,                                     !- Minute 71
  0.428333333333333,                      !- Value Until Time 71
  16,                                     !- Hour 72
  30,                                     !- Minute 72
  0.42,                                   !- Value Until Time 72
  16,                                     !- Hour 73
  40,                                     !- Minute 73
  0.406666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  50,                                     !- Minute 74
  0.393333333333333,                      !- Value Until Time 74
  17,                                     !- Hour 75
  0,                                      !- Minute 75
  0.38,                                   !- Value Until Time 75
  17,                                     !- Hour 76
  10,                                     !- Minute 76
  0.366666666666666,                      !- Value Until Time 76
  17,                                     !- Hour 77
  20,                                     !- Minute 77
  0.353333333333333,                      !- Value Until Time 77
  17,                                     !- Hour 78
  30,                                     !- Minute 78
  0.34,                                   !- Value Until Time 78
  17,                                     !- Hour 79
  40,                                     !- Minute 79
  0.283333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  50,                                     !- Minute 80
  0.226666666666666,                      !- Value Until Time 80
  18,                                     !- Hour 81
  0,                                      !- Minute 81
  0.169999999999999,                      !- Value Until Time 81
  18,                                     !- Hour 82
  10,                                     !- Minute 82
  0.113333333333332,                      !- Value Until Time 82
  18,                                     !- Hour 83
  20,                                     !- Minute 83
  0.0566666666666647,                     !- Value Until Time 83
  18,                                     !- Hour 84
  30,                                     !- Minute 84
  0,                                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0;                                      !- Value Until Time 85

OS:Schedule:Day,
  {b678dcae-a72d-4d84-b1d4-be0dac39f8f3}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {48898b1d-4f43-4231-ab81-59213bc5bd09}, !- Handle
  Schedule Rule 25,                       !- Name
  {e2dd48ae-a084-434e-97ca-1328be7a36fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63f89f79-dffa-42f1-9e0b-66111278a6e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63f89f79-dffa-42f1-9e0b-66111278a6e6}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0333333333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0666666666666668,                     !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.133333333333334,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.166666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.206666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.213333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.226666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.233333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.245714285714286,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.251428571428571,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.257142857142857,                      !- Value Until Time 16
  8,                                      !- Hour 17
  39,                                     !- Minute 17
  0.262857142857143,                      !- Value Until Time 17
  8,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268571428571429,                      !- Value Until Time 18
  8,                                      !- Hour 19
  52,                                     !- Minute 19
  0.27,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  2,                                      !- Minute 20
  0.442857142857143,                      !- Value Until Time 20
  9,                                      !- Hour 21
  12,                                     !- Minute 21
  0.465714285714286,                      !- Value Until Time 21
  9,                                      !- Hour 22
  22,                                     !- Minute 22
  0.488571428571428,                      !- Value Until Time 22
  9,                                      !- Hour 23
  32,                                     !- Minute 23
  0.511428571428571,                      !- Value Until Time 23
  9,                                      !- Hour 24
  42,                                     !- Minute 24
  0.534285714285714,                      !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.54,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  54,                                     !- Minute 26
  0.553333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  4,                                      !- Minute 27
  0.566666666666667,                      !- Value Until Time 27
  10,                                     !- Hour 28
  14,                                     !- Minute 28
  0.58,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  24,                                     !- Minute 29
  0.593333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  34,                                     !- Minute 30
  0.606666666666666,                      !- Value Until Time 30
  10,                                     !- Hour 31
  44,                                     !- Minute 31
  0.62,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.62,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  54,                                     !- Minute 33
  0.616666666666667,                      !- Value Until Time 33
  11,                                     !- Hour 34
  4,                                      !- Minute 34
  0.613333333333333,                      !- Value Until Time 34
  11,                                     !- Hour 35
  14,                                     !- Minute 35
  0.61,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  24,                                     !- Minute 36
  0.606666666666667,                      !- Value Until Time 36
  11,                                     !- Hour 37
  34,                                     !- Minute 37
  0.603333333333333,                      !- Value Until Time 37
  11,                                     !- Hour 38
  44,                                     !- Minute 38
  0.6,                                    !- Value Until Time 38
  11,                                     !- Hour 39
  45,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  54,                                     !- Minute 40
  0.583333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  4,                                      !- Minute 41
  0.566666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  14,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  24,                                     !- Minute 43
  0.533333333333334,                      !- Value Until Time 43
  12,                                     !- Hour 44
  34,                                     !- Minute 44
  0.516666666666667,                      !- Value Until Time 44
  12,                                     !- Hour 45
  44,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  12,                                     !- Hour 46
  45,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  12,                                     !- Hour 47
  54,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  13,                                     !- Hour 48
  4,                                      !- Minute 48
  0.493333333333333,                      !- Value Until Time 48
  13,                                     !- Hour 49
  14,                                     !- Minute 49
  0.49,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  24,                                     !- Minute 50
  0.486666666666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  34,                                     !- Minute 51
  0.483333333333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  44,                                     !- Minute 52
  0.48,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  45,                                     !- Minute 53
  0.48,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  54,                                     !- Minute 54
  0.478333333333333,                      !- Value Until Time 54
  14,                                     !- Hour 55
  4,                                      !- Minute 55
  0.476666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  14,                                     !- Minute 56
  0.475,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  24,                                     !- Minute 57
  0.473333333333333,                      !- Value Until Time 57
  14,                                     !- Hour 58
  34,                                     !- Minute 58
  0.471666666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  44,                                     !- Minute 59
  0.47,                                   !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.47,                                   !- Value Until Time 60
  14,                                     !- Hour 61
  54,                                     !- Minute 61
  0.445238095238095,                      !- Value Until Time 61
  15,                                     !- Hour 62
  4,                                      !- Minute 62
  0.420476190476191,                      !- Value Until Time 62
  15,                                     !- Hour 63
  14,                                     !- Minute 63
  0.395714285714286,                      !- Value Until Time 63
  15,                                     !- Hour 64
  24,                                     !- Minute 64
  0.370952380952381,                      !- Value Until Time 64
  15,                                     !- Hour 65
  34,                                     !- Minute 65
  0.346190476190477,                      !- Value Until Time 65
  15,                                     !- Hour 66
  37,                                     !- Minute 66
  0.34,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:WaterUse:Connections,
  {72443242-5f4a-41c1-8f78-2aaa0fea0410}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F, !- Name
  {9e22879e-214f-4a07-8111-782ac56d6d02}, !- Inlet Node Name
  {3624d391-df62-4f8d-987a-9b1f30d772bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb9c1f7a-0f4c-4f78-bb2b-4922b8415fd4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a62797d8-1d98-4c95-9149-f03a22e82eff}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 1 units Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {23689647-f5e9-4acc-8c24-c6fa828157ec}, !- Target Temperature Schedule Name
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Sensible Fraction Schedule Name
  {900bc68d-41e5-45b5-905d-03f68162faa6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cb9c1f7a-0f4c-4f78-bb2b-4922b8415fd4}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 1 units Service Water Use 0.03gpm at 140F, !- Name
  {a62797d8-1d98-4c95-9149-f03a22e82eff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e2dd48ae-a084-434e-97ca-1328be7a36fb}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d5859cdb-ce8e-431e-8c07-25e0b4a90bd8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1dedac80-fc30-4ff1-8839-524d76879e39}, !- Plant Side Inlet Node Name
  {e4f6ef2a-c27f-4f81-ae7c-2c09f483b354}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9e58a406-06ff-469d-9b67-686dfc465778}, !- Demand Side Inlet Node Name
  {2a293717-1e42-4f80-9a4c-47fa6af941ba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {40c6e93f-99f0-43fd-b0a1-b9865a9642cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a9b1f222-0e8d-488f-b669-df78c050ecbe}, !- Demand Mixer Name
  {6a9bf356-e7dd-4654-b6d0-38fa4851ee2e}, !- Demand Splitter Name
  {85aed8b1-874f-47ea-895e-bb206124c7ca}, !- Supply Mixer Name
  {d11389fe-24d1-4b8d-a40b-e0a99615fbe7}; !- Supply Splitter Name

OS:Node,
  {42d1c797-d06e-498d-b08a-1cfaed453faf}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {1dedac80-fc30-4ff1-8839-524d76879e39}, !- Inlet Port
  {26c3bef5-eec2-439f-8859-cf13577db0a8}; !- Outlet Port

OS:Node,
  {d5859cdb-ce8e-431e-8c07-25e0b4a90bd8}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {2ec8b3c4-1768-49a7-877b-1e05b42ec18b}, !- Inlet Port
  {e4f6ef2a-c27f-4f81-ae7c-2c09f483b354}; !- Outlet Port

OS:Node,
  {2b75b7cb-5722-4837-adce-e991a66e4e2c}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {ebef3c4c-7d0b-4ebd-a032-26321a5769a0}, !- Inlet Port
  {c9fad5d1-fbd4-4040-9cef-d8164b156794}; !- Outlet Port

OS:Connector:Mixer,
  {85aed8b1-874f-47ea-895e-bb206124c7ca}, !- Handle
  Connector Mixer 7,                      !- Name
  {c2d60aec-551c-4200-83c1-f410e009ec36}, !- Outlet Branch Name
  {43cc74c8-9651-4e10-bf51-816a250470c7}, !- Inlet Branch Name 1
  {7a939441-e331-47a0-b681-85155d1abf66}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d11389fe-24d1-4b8d-a40b-e0a99615fbe7}, !- Handle
  Connector Splitter 7,                   !- Name
  {9c10dcfe-44cf-4211-bdb3-73cc9363dfcd}, !- Inlet Branch Name
  {ebef3c4c-7d0b-4ebd-a032-26321a5769a0}, !- Outlet Branch Name 1
  {087daea9-ea96-49e7-b722-e1b550bb4777}; !- Outlet Branch Name 2

OS:Connection,
  {1dedac80-fc30-4ff1-8839-524d76879e39}, !- Handle
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Source Object
  14,                                     !- Outlet Port
  {42d1c797-d06e-498d-b08a-1cfaed453faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebef3c4c-7d0b-4ebd-a032-26321a5769a0}, !- Handle
  {d11389fe-24d1-4b8d-a40b-e0a99615fbe7}, !- Source Object
  3,                                      !- Outlet Port
  {2b75b7cb-5722-4837-adce-e991a66e4e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f6ef2a-c27f-4f81-ae7c-2c09f483b354}, !- Handle
  {d5859cdb-ce8e-431e-8c07-25e0b4a90bd8}, !- Source Object
  3,                                      !- Outlet Port
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f610dfef-0e62-4975-91c3-92ee52a03a93}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {9e58a406-06ff-469d-9b67-686dfc465778}, !- Inlet Port
  {9b521975-b3e8-4157-8347-c924f5fea143}; !- Outlet Port

OS:Node,
  {c98a0d8c-ca60-4cbd-be40-46090617e4a3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {0576d965-062c-4e51-bc77-721c5e7e9106}, !- Inlet Port
  {2a293717-1e42-4f80-9a4c-47fa6af941ba}; !- Outlet Port

OS:Node,
  {3267029a-64f2-42dd-ae1a-56aaa055918c}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {8d129a64-a243-4486-a46d-d5d221df713b}, !- Inlet Port
  {1c9ccee9-ebfb-4266-86df-d9127b8a93f1}; !- Outlet Port

OS:Connector:Mixer,
  {a9b1f222-0e8d-488f-b669-df78c050ecbe}, !- Handle
  Connector Mixer 8,                      !- Name
  {8e81dd56-afd5-4bb9-9414-b3819593ba7c}, !- Outlet Branch Name
  {5931ffe9-6ffd-4566-baac-3d5eb90ed032}, !- Inlet Branch Name 1
  {f090fb79-dc2d-4d04-bf17-8770c1fa4826}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6a9bf356-e7dd-4654-b6d0-38fa4851ee2e}, !- Handle
  Connector Splitter 8,                   !- Name
  {9bb097bd-9372-486a-8ba7-8d1d85de2d32}, !- Inlet Branch Name
  {8d129a64-a243-4486-a46d-d5d221df713b}, !- Outlet Branch Name 1
  {b2e67d2a-d02b-4f46-916e-ab8e67a31621}; !- Outlet Branch Name 2

OS:Connection,
  {9e58a406-06ff-469d-9b67-686dfc465778}, !- Handle
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Source Object
  17,                                     !- Outlet Port
  {f610dfef-0e62-4975-91c3-92ee52a03a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d129a64-a243-4486-a46d-d5d221df713b}, !- Handle
  {6a9bf356-e7dd-4654-b6d0-38fa4851ee2e}, !- Source Object
  3,                                      !- Outlet Port
  {3267029a-64f2-42dd-ae1a-56aaa055918c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a293717-1e42-4f80-9a4c-47fa6af941ba}, !- Handle
  {c98a0d8c-ca60-4cbd-be40-46090617e4a3}, !- Source Object
  3,                                      !- Outlet Port
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ccfcb6fb-9616-4852-be47-421b33d7a66b}, !- Handle
  {31248bd5-1b91-4433-a129-9d904c7ee77e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {40c6e93f-99f0-43fd-b0a1-b9865a9642cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {25e7bf28-0796-4c9d-b0ba-4883573b3df0}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Schedule Name
  {d5859cdb-ce8e-431e-8c07-25e0b4a90bd8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e0992b9b-a00e-4985-92bd-df147e6a4310}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {26c3bef5-eec2-439f-8859-cf13577db0a8}, !- Inlet Node Name
  {1cf47f6f-9774-45c1-a2eb-cfb5f8c36462}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3dc51b8e-c122-4722-b001-b46a2e8b8679}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1cf47f6f-9774-45c1-a2eb-cfb5f8c36462}, !- Inlet Port
  {9c10dcfe-44cf-4211-bdb3-73cc9363dfcd}; !- Outlet Port

OS:Connection,
  {26c3bef5-eec2-439f-8859-cf13577db0a8}, !- Handle
  {42d1c797-d06e-498d-b08a-1cfaed453faf}, !- Source Object
  3,                                      !- Outlet Port
  {e0992b9b-a00e-4985-92bd-df147e6a4310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf47f6f-9774-45c1-a2eb-cfb5f8c36462}, !- Handle
  {e0992b9b-a00e-4985-92bd-df147e6a4310}, !- Source Object
  3,                                      !- Outlet Port
  {3dc51b8e-c122-4722-b001-b46a2e8b8679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c10dcfe-44cf-4211-bdb3-73cc9363dfcd}, !- Handle
  {3dc51b8e-c122-4722-b001-b46a2e8b8679}, !- Source Object
  3,                                      !- Outlet Port
  {d11389fe-24d1-4b8d-a40b-e0a99615fbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1163f744-8a5d-429e-9f6e-47017c1f8578}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.189270589198493,                      !- Tank Volume {m3}
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5861.42140344445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5d5906c1-226f-43ea-911e-2a4861cdb420}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c9fad5d1-fbd4-4040-9cef-d8164b156794}, !- Use Side Inlet Node Name
  {fdab094c-95e2-4bec-ac47-7ddde2bf3d0d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {feca764e-efcb-4481-a3d1-fd6a9fe51b2b}, !- Handle
  {1163f744-8a5d-429e-9f6e-47017c1f8578}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {6c566289-b8d9-4b55-ac5b-ff86bf1efae6}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {fdab094c-95e2-4bec-ac47-7ddde2bf3d0d}, !- Inlet Port
  {43cc74c8-9651-4e10-bf51-816a250470c7}; !- Outlet Port

OS:Connection,
  {c9fad5d1-fbd4-4040-9cef-d8164b156794}, !- Handle
  {2b75b7cb-5722-4837-adce-e991a66e4e2c}, !- Source Object
  3,                                      !- Outlet Port
  {1163f744-8a5d-429e-9f6e-47017c1f8578}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fdab094c-95e2-4bec-ac47-7ddde2bf3d0d}, !- Handle
  {1163f744-8a5d-429e-9f6e-47017c1f8578}, !- Source Object
  32,                                     !- Outlet Port
  {6c566289-b8d9-4b55-ac5b-ff86bf1efae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cc74c8-9651-4e10-bf51-816a250470c7}, !- Handle
  {6c566289-b8d9-4b55-ac5b-ff86bf1efae6}, !- Source Object
  3,                                      !- Outlet Port
  {85aed8b1-874f-47ea-895e-bb206124c7ca}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {05a9f68f-a6be-49f3-9609-725d9084088e}, !- Handle
  {1163f744-8a5d-429e-9f6e-47017c1f8578}; !- Object Name

OS:Schedule:Ruleset,
  {de308952-aeec-45ab-9d3a-71cb7b8ada4b}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {c97a4fb7-ecc7-45cf-88ce-3e975cbfa4d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c97a4fb7-ecc7-45cf-88ce-3e975cbfa4d9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {f6f6a726-e24c-4291-a87a-17e026cd5726}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6b121493-228e-4b5c-b84f-18da52bf63f3}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {f6f6a726-e24c-4291-a87a-17e026cd5726}; !- Layer 1

OS:Pipe:Indoor,
  {7f343df7-9761-49b2-8372-1d3f6e494652}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {6b121493-228e-4b5c-b84f-18da52bf63f3}, !- Construction
  {9b521975-b3e8-4157-8347-c924f5fea143}, !- Fluid Inlet Node
  {c49207f0-db8c-4c3c-a083-f4076f176ac6}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {039f6739-8ebc-42a8-ae23-9419fc8a2560}, !- Ambient Temperature Schedule
  {de308952-aeec-45ab-9d3a-71cb7b8ada4b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {407c5034-a427-4b4f-bb7c-e01aebea08c9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c49207f0-db8c-4c3c-a083-f4076f176ac6}, !- Inlet Port
  {9bb097bd-9372-486a-8ba7-8d1d85de2d32}; !- Outlet Port

OS:Connection,
  {9b521975-b3e8-4157-8347-c924f5fea143}, !- Handle
  {f610dfef-0e62-4975-91c3-92ee52a03a93}, !- Source Object
  3,                                      !- Outlet Port
  {7f343df7-9761-49b2-8372-1d3f6e494652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c49207f0-db8c-4c3c-a083-f4076f176ac6}, !- Handle
  {7f343df7-9761-49b2-8372-1d3f6e494652}, !- Source Object
  4,                                      !- Outlet Port
  {407c5034-a427-4b4f-bb7c-e01aebea08c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb097bd-9372-486a-8ba7-8d1d85de2d32}, !- Handle
  {407c5034-a427-4b4f-bb7c-e01aebea08c9}, !- Source Object
  3,                                      !- Outlet Port
  {6a9bf356-e7dd-4654-b6d0-38fa4851ee2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07348e0f-55a7-49b0-a1d5-be271b5d9739}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {f524fe41-2293-455b-838f-ffe1d95a9525}, !- Inlet Node Name
  {3f849854-c1a1-49e4-8fe8-370f7bee39ae}; !- Outlet Node Name

OS:Node,
  {3dc383cd-4fa8-4dda-8f57-48a3bebcd95c}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {087daea9-ea96-49e7-b722-e1b550bb4777}, !- Inlet Port
  {f524fe41-2293-455b-838f-ffe1d95a9525}; !- Outlet Port

OS:Connection,
  {087daea9-ea96-49e7-b722-e1b550bb4777}, !- Handle
  {d11389fe-24d1-4b8d-a40b-e0a99615fbe7}, !- Source Object
  4,                                      !- Outlet Port
  {3dc383cd-4fa8-4dda-8f57-48a3bebcd95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76d0b2bb-a995-4d56-9115-fefd58fb9e76}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {3f849854-c1a1-49e4-8fe8-370f7bee39ae}, !- Inlet Port
  {7a939441-e331-47a0-b681-85155d1abf66}; !- Outlet Port

OS:Connection,
  {f524fe41-2293-455b-838f-ffe1d95a9525}, !- Handle
  {3dc383cd-4fa8-4dda-8f57-48a3bebcd95c}, !- Source Object
  3,                                      !- Outlet Port
  {07348e0f-55a7-49b0-a1d5-be271b5d9739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f849854-c1a1-49e4-8fe8-370f7bee39ae}, !- Handle
  {07348e0f-55a7-49b0-a1d5-be271b5d9739}, !- Source Object
  3,                                      !- Outlet Port
  {76d0b2bb-a995-4d56-9115-fefd58fb9e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a939441-e331-47a0-b681-85155d1abf66}, !- Handle
  {76d0b2bb-a995-4d56-9115-fefd58fb9e76}, !- Source Object
  3,                                      !- Outlet Port
  {85aed8b1-874f-47ea-895e-bb206124c7ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {abf3386b-3804-4032-b93a-5dfb2b1bcd93}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {1c9ccee9-ebfb-4266-86df-d9127b8a93f1}, !- Inlet Node Name
  {1ae4c48d-6f04-4eeb-8dc0-6649dd2cb9a3}; !- Outlet Node Name

OS:Node,
  {043f1d63-963e-459b-b82b-134ad5f2b736}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {1ae4c48d-6f04-4eeb-8dc0-6649dd2cb9a3}, !- Inlet Port
  {5931ffe9-6ffd-4566-baac-3d5eb90ed032}; !- Outlet Port

OS:Connection,
  {1c9ccee9-ebfb-4266-86df-d9127b8a93f1}, !- Handle
  {3267029a-64f2-42dd-ae1a-56aaa055918c}, !- Source Object
  3,                                      !- Outlet Port
  {abf3386b-3804-4032-b93a-5dfb2b1bcd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae4c48d-6f04-4eeb-8dc0-6649dd2cb9a3}, !- Handle
  {abf3386b-3804-4032-b93a-5dfb2b1bcd93}, !- Source Object
  3,                                      !- Outlet Port
  {043f1d63-963e-459b-b82b-134ad5f2b736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5931ffe9-6ffd-4566-baac-3d5eb90ed032}, !- Handle
  {043f1d63-963e-459b-b82b-134ad5f2b736}, !- Source Object
  3,                                      !- Outlet Port
  {a9b1f222-0e8d-488f-b669-df78c050ecbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3d4871a-de22-4ac6-8e05-ca9266aa196f}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {7d15fa2a-3cda-4909-851c-eac1e0aa47fe}, !- Inlet Node Name
  {2ec8b3c4-1768-49a7-877b-1e05b42ec18b}; !- Outlet Node Name

OS:Node,
  {97c61bdf-b28d-4646-80c3-7ced4098a570}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {c2d60aec-551c-4200-83c1-f410e009ec36}, !- Inlet Port
  {7d15fa2a-3cda-4909-851c-eac1e0aa47fe}; !- Outlet Port

OS:Connection,
  {c2d60aec-551c-4200-83c1-f410e009ec36}, !- Handle
  {85aed8b1-874f-47ea-895e-bb206124c7ca}, !- Source Object
  2,                                      !- Outlet Port
  {97c61bdf-b28d-4646-80c3-7ced4098a570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d15fa2a-3cda-4909-851c-eac1e0aa47fe}, !- Handle
  {97c61bdf-b28d-4646-80c3-7ced4098a570}, !- Source Object
  3,                                      !- Outlet Port
  {a3d4871a-de22-4ac6-8e05-ca9266aa196f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec8b3c4-1768-49a7-877b-1e05b42ec18b}, !- Handle
  {a3d4871a-de22-4ac6-8e05-ca9266aa196f}, !- Source Object
  3,                                      !- Outlet Port
  {d5859cdb-ce8e-431e-8c07-25e0b4a90bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {842ee5bd-b9ef-44fc-9233-0f5cd31bdec5}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {9af59243-7aa6-4180-b384-606d6a1e715e}, !- Inlet Node Name
  {0576d965-062c-4e51-bc77-721c5e7e9106}; !- Outlet Node Name

OS:Node,
  {01969bcb-fbd6-49f7-8c0f-1d366b1f636b}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {8e81dd56-afd5-4bb9-9414-b3819593ba7c}, !- Inlet Port
  {9af59243-7aa6-4180-b384-606d6a1e715e}; !- Outlet Port

OS:Connection,
  {8e81dd56-afd5-4bb9-9414-b3819593ba7c}, !- Handle
  {a9b1f222-0e8d-488f-b669-df78c050ecbe}, !- Source Object
  2,                                      !- Outlet Port
  {01969bcb-fbd6-49f7-8c0f-1d366b1f636b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af59243-7aa6-4180-b384-606d6a1e715e}, !- Handle
  {01969bcb-fbd6-49f7-8c0f-1d366b1f636b}, !- Source Object
  3,                                      !- Outlet Port
  {842ee5bd-b9ef-44fc-9233-0f5cd31bdec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0576d965-062c-4e51-bc77-721c5e7e9106}, !- Handle
  {842ee5bd-b9ef-44fc-9233-0f5cd31bdec5}, !- Source Object
  3,                                      !- Outlet Port
  {c98a0d8c-ca60-4cbd-be40-46090617e4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e23867da-1c2f-4be2-b17f-2aa708d3a3d9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {b2e67d2a-d02b-4f46-916e-ab8e67a31621}, !- Inlet Port
  {9e22879e-214f-4a07-8111-782ac56d6d02}; !- Outlet Port

OS:Connection,
  {b2e67d2a-d02b-4f46-916e-ab8e67a31621}, !- Handle
  {6a9bf356-e7dd-4654-b6d0-38fa4851ee2e}, !- Source Object
  4,                                      !- Outlet Port
  {e23867da-1c2f-4be2-b17f-2aa708d3a3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73b7432-1478-4345-9e61-41292f1f5596}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {3624d391-df62-4f8d-987a-9b1f30d772bc}, !- Inlet Port
  {f090fb79-dc2d-4d04-bf17-8770c1fa4826}; !- Outlet Port

OS:Connection,
  {9e22879e-214f-4a07-8111-782ac56d6d02}, !- Handle
  {e23867da-1c2f-4be2-b17f-2aa708d3a3d9}, !- Source Object
  3,                                      !- Outlet Port
  {72443242-5f4a-41c1-8f78-2aaa0fea0410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3624d391-df62-4f8d-987a-9b1f30d772bc}, !- Handle
  {72443242-5f4a-41c1-8f78-2aaa0fea0410}, !- Source Object
  3,                                      !- Outlet Port
  {d73b7432-1478-4345-9e61-41292f1f5596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f090fb79-dc2d-4d04-bf17-8770c1fa4826}, !- Handle
  {d73b7432-1478-4345-9e61-41292f1f5596}, !- Source Object
  3,                                      !- Outlet Port
  {a9b1f222-0e8d-488f-b669-df78c050ecbe}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {863f29b5-21a2-4e1a-9c2d-48b30e802de0}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  {f5421b81-7dfb-4e5d-91b5-97dfc53eda2f}, !- Default Day Schedule Name
  {4353772e-11d1-48f8-8578-1cf3747c4201}, !- Summer Design Day Schedule Name
  {b8ad3085-f30f-4464-9f47-626b6afe38cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5421b81-7dfb-4e5d-91b5-97dfc53eda2f}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0199999999999999,                     !- Value Until Time 2
  8,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0399999999999999,                     !- Value Until Time 3
  8,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0599999999999998,                     !- Value Until Time 4
  8,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0799999999999997,                     !- Value Until Time 5
  8,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0999999999999996,                     !- Value Until Time 6
  8,                                      !- Hour 7
  59,                                     !- Minute 7
  0.12,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  9,                                      !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.29,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  24,                                     !- Minute 11
  0.293333333333333,                      !- Value Until Time 11
  9,                                      !- Hour 12
  34,                                     !- Minute 12
  0.296666666666667,                      !- Value Until Time 12
  9,                                      !- Hour 13
  44,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  54,                                     !- Minute 14
  0.303333333333333,                      !- Value Until Time 14
  10,                                     !- Hour 15
  4,                                      !- Minute 15
  0.306666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  14,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.31,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  24,                                     !- Minute 18
  0.318333333333333,                      !- Value Until Time 18
  10,                                     !- Hour 19
  34,                                     !- Minute 19
  0.326666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  44,                                     !- Minute 20
  0.335,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  54,                                     !- Minute 21
  0.343333333333333,                      !- Value Until Time 21
  11,                                     !- Hour 22
  4,                                      !- Minute 22
  0.351666666666666,                      !- Value Until Time 22
  11,                                     !- Hour 23
  14,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.36,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.36,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  24,                                     !- Minute 26
  0.356666666666667,                      !- Value Until Time 26
  12,                                     !- Hour 27
  34,                                     !- Minute 27
  0.353333333333333,                      !- Value Until Time 27
  12,                                     !- Hour 28
  44,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  54,                                     !- Minute 29
  0.346666666666667,                      !- Value Until Time 29
  13,                                     !- Hour 30
  4,                                      !- Minute 30
  0.343333333333333,                      !- Value Until Time 30
  13,                                     !- Hour 31
  14,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.34,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  24,                                     !- Minute 33
  0.341666666666667,                      !- Value Until Time 33
  13,                                     !- Hour 34
  34,                                     !- Minute 34
  0.343333333333333,                      !- Value Until Time 34
  13,                                     !- Hour 35
  44,                                     !- Minute 35
  0.345,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  54,                                     !- Minute 36
  0.346666666666667,                      !- Value Until Time 36
  14,                                     !- Hour 37
  4,                                      !- Minute 37
  0.348333333333333,                      !- Value Until Time 37
  14,                                     !- Hour 38
  14,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.35,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  24,                                     !- Minute 40
  0.353333333333333,                      !- Value Until Time 40
  14,                                     !- Hour 41
  34,                                     !- Minute 41
  0.356666666666667,                      !- Value Until Time 41
  14,                                     !- Hour 42
  44,                                     !- Minute 42
  0.36,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  54,                                     !- Minute 43
  0.363333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  4,                                      !- Minute 44
  0.366666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  14,                                     !- Minute 45
  0.37,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  15,                                     !- Minute 46
  0.37,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  24,                                     !- Minute 47
  0.123333333333334,                      !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {4353772e-11d1-48f8-8578-1cf3747c4201}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2dda173a-3b91-4503-9f5e-a73e5802ec1b}, !- Handle
  Schedule Rule 26,                       !- Name
  {863f29b5-21a2-4e1a-9c2d-48b30e802de0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43a6cb31-9ea5-4a10-af0d-ccc7c1154d85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43a6cb31-9ea5-4a10-af0d-ccc7c1154d85}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.166666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.183333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.216666666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.233333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.356666666666666,                      !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.41,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  24,                                     !- Minute 17
  0.436666666666667,                      !- Value Until Time 17
  9,                                      !- Hour 18
  34,                                     !- Minute 18
  0.463333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  44,                                     !- Minute 19
  0.49,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  54,                                     !- Minute 20
  0.516666666666666,                      !- Value Until Time 20
  10,                                     !- Hour 21
  4,                                      !- Minute 21
  0.543333333333333,                      !- Value Until Time 21
  10,                                     !- Hour 22
  14,                                     !- Minute 22
  0.569999999999999,                      !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.57,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  24,                                     !- Minute 24
  0.578333333333333,                      !- Value Until Time 24
  10,                                     !- Hour 25
  34,                                     !- Minute 25
  0.586666666666667,                      !- Value Until Time 25
  10,                                     !- Hour 26
  44,                                     !- Minute 26
  0.595,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  54,                                     !- Minute 27
  0.603333333333333,                      !- Value Until Time 27
  11,                                     !- Hour 28
  4,                                      !- Minute 28
  0.611666666666667,                      !- Value Until Time 28
  11,                                     !- Hour 29
  14,                                     !- Minute 29
  0.62,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.62,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.618333333333333,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.616666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.615,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  54,                                     !- Minute 34
  0.613333333333333,                      !- Value Until Time 34
  12,                                     !- Hour 35
  4,                                      !- Minute 35
  0.611666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  14,                                     !- Minute 36
  0.61,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  15,                                     !- Minute 37
  0.61,                                   !- Value Until Time 37
  12,                                     !- Hour 38
  24,                                     !- Minute 38
  0.591666666666667,                      !- Value Until Time 38
  12,                                     !- Hour 39
  34,                                     !- Minute 39
  0.573333333333333,                      !- Value Until Time 39
  12,                                     !- Hour 40
  44,                                     !- Minute 40
  0.555,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  54,                                     !- Minute 41
  0.536666666666667,                      !- Value Until Time 41
  13,                                     !- Hour 42
  4,                                      !- Minute 42
  0.518333333333334,                      !- Value Until Time 42
  13,                                     !- Hour 43
  14,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  13,                                     !- Hour 45
  24,                                     !- Minute 45
  0.491666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  34,                                     !- Minute 46
  0.483333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  44,                                     !- Minute 47
  0.475,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  54,                                     !- Minute 48
  0.466666666666667,                      !- Value Until Time 48
  14,                                     !- Hour 49
  4,                                      !- Minute 49
  0.458333333333333,                      !- Value Until Time 49
  14,                                     !- Hour 50
  14,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.45,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  24,                                     !- Minute 52
  0.451666666666667,                      !- Value Until Time 52
  14,                                     !- Hour 53
  34,                                     !- Minute 53
  0.453333333333333,                      !- Value Until Time 53
  14,                                     !- Hour 54
  44,                                     !- Minute 54
  0.455,                                  !- Value Until Time 54
  14,                                     !- Hour 55
  54,                                     !- Minute 55
  0.456666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  4,                                      !- Minute 56
  0.458333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  14,                                     !- Minute 57
  0.46,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  15,                                     !- Minute 58
  0.46,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  24,                                     !- Minute 59
  0.466666666666667,                      !- Value Until Time 59
  15,                                     !- Hour 60
  30,                                     !- Minute 60
  0.47,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  39,                                     !- Minute 61
  0.461666666666667,                      !- Value Until Time 61
  15,                                     !- Hour 62
  49,                                     !- Minute 62
  0.453333333333333,                      !- Value Until Time 62
  15,                                     !- Hour 63
  59,                                     !- Minute 63
  0.445,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  9,                                      !- Minute 64
  0.436666666666667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  19,                                     !- Minute 65
  0.428333333333333,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.42,                                   !- Value Until Time 66
  16,                                     !- Hour 67
  40,                                     !- Minute 67
  0.406666666666667,                      !- Value Until Time 67
  16,                                     !- Hour 68
  50,                                     !- Minute 68
  0.393333333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.38,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  10,                                     !- Minute 70
  0.366666666666666,                      !- Value Until Time 70
  17,                                     !- Hour 71
  20,                                     !- Minute 71
  0.353333333333333,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.34,                                   !- Value Until Time 72
  17,                                     !- Hour 73
  40,                                     !- Minute 73
  0.283333333333333,                      !- Value Until Time 73
  17,                                     !- Hour 74
  50,                                     !- Minute 74
  0.226666666666666,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.169999999999999,                      !- Value Until Time 75
  18,                                     !- Hour 76
  10,                                     !- Minute 76
  0.113333333333332,                      !- Value Until Time 76
  18,                                     !- Hour 77
  20,                                     !- Minute 77
  0.0566666666666647,                     !- Value Until Time 77
  18,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0;                                      !- Value Until Time 79

OS:Schedule:Day,
  {b8ad3085-f30f-4464-9f47-626b6afe38cb}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {c779c473-899a-4985-aa98-82b78324e5e6}, !- Handle
  Schedule Rule 27,                       !- Name
  {863f29b5-21a2-4e1a-9c2d-48b30e802de0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7016c094-8daa-4433-8ce5-ffb8daa24aea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7016c094-8daa-4433-8ce5-ffb8daa24aea}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {2a44fc21-2f68-4a6f-a6b6-57bfd4f80e67}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0333333333333334,                     !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0666666666666668,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.133333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.166666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.226666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.24,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.253333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.266666666666666,                      !- Value Until Time 12
  8,                                      !- Hour 13
  52,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  2,                                      !- Minute 14
  0.442857142857143,                      !- Value Until Time 14
  9,                                      !- Hour 15
  12,                                     !- Minute 15
  0.465714285714286,                      !- Value Until Time 15
  9,                                      !- Hour 16
  22,                                     !- Minute 16
  0.488571428571428,                      !- Value Until Time 16
  9,                                      !- Hour 17
  32,                                     !- Minute 17
  0.511428571428571,                      !- Value Until Time 17
  9,                                      !- Hour 18
  42,                                     !- Minute 18
  0.534285714285714,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  54,                                     !- Minute 20
  0.548333333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  4,                                      !- Minute 21
  0.556666666666667,                      !- Value Until Time 21
  10,                                     !- Hour 22
  14,                                     !- Minute 22
  0.565,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  24,                                     !- Minute 23
  0.573333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  34,                                     !- Minute 24
  0.581666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  44,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.59,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  54,                                     !- Minute 27
  0.591666666666667,                      !- Value Until Time 27
  11,                                     !- Hour 28
  4,                                      !- Minute 28
  0.593333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  14,                                     !- Minute 29
  0.595,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  24,                                     !- Minute 30
  0.596666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  34,                                     !- Minute 31
  0.598333333333333,                      !- Value Until Time 31
  11,                                     !- Hour 32
  44,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  11,                                     !- Hour 34
  54,                                     !- Minute 34
  0.581666666666667,                      !- Value Until Time 34
  12,                                     !- Hour 35
  4,                                      !- Minute 35
  0.563333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  14,                                     !- Minute 36
  0.545,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  24,                                     !- Minute 37
  0.526666666666667,                      !- Value Until Time 37
  12,                                     !- Hour 38
  34,                                     !- Minute 38
  0.508333333333334,                      !- Value Until Time 38
  12,                                     !- Hour 39
  44,                                     !- Minute 39
  0.49,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.49,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  54,                                     !- Minute 41
  0.488333333333333,                      !- Value Until Time 41
  13,                                     !- Hour 42
  4,                                      !- Minute 42
  0.486666666666667,                      !- Value Until Time 42
  13,                                     !- Hour 43
  14,                                     !- Minute 43
  0.485,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  24,                                     !- Minute 44
  0.483333333333333,                      !- Value Until Time 44
  13,                                     !- Hour 45
  34,                                     !- Minute 45
  0.481666666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  44,                                     !- Minute 46
  0.48,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.48,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  54,                                     !- Minute 48
  0.478333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  4,                                      !- Minute 49
  0.476666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  14,                                     !- Minute 50
  0.475,                                  !- Value Until Time 50
  14,                                     !- Hour 51
  24,                                     !- Minute 51
  0.473333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  34,                                     !- Minute 52
  0.471666666666667,                      !- Value Until Time 52
  14,                                     !- Hour 53
  44,                                     !- Minute 53
  0.47,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  45,                                     !- Minute 54
  0.47,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  54,                                     !- Minute 55
  0.468095238095238,                      !- Value Until Time 55
  15,                                     !- Hour 56
  4,                                      !- Minute 56
  0.466190476190476,                      !- Value Until Time 56
  15,                                     !- Hour 57
  14,                                     !- Minute 57
  0.464285714285714,                      !- Value Until Time 57
  15,                                     !- Hour 58
  24,                                     !- Minute 58
  0.462380952380952,                      !- Value Until Time 58
  15,                                     !- Hour 59
  34,                                     !- Minute 59
  0.46047619047619,                       !- Value Until Time 59
  15,                                     !- Hour 60
  37,                                     !- Minute 60
  0.46,                                   !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:WaterUse:Connections,
  {4caa2561-7a5f-40f4-addd-82dd5cf12e36}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F, !- Name
  {d9d1245e-67db-4b1e-9e7f-78f6bfb9e53b}, !- Inlet Node Name
  {269d0912-cf6a-446c-bb40-6e8d97c9fda2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa7fc837-41f7-4fce-b8a3-57e60a0b36ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd6d4804-fbc3-4028-a58b-d8c3e3b9b8de}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 1 units Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {23689647-f5e9-4acc-8c24-c6fa828157ec}, !- Target Temperature Schedule Name
  {df1d93dd-27fe-4581-97ac-0fc1ba79b964}, !- Sensible Fraction Schedule Name
  {900bc68d-41e5-45b5-905d-03f68162faa6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aa7fc837-41f7-4fce-b8a3-57e60a0b36ba}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 1 units Service Water Use 0.03gpm at 140F, !- Name
  {bd6d4804-fbc3-4028-a58b-d8c3e3b9b8de}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {863f29b5-21a2-4e1a-9c2d-48b30e802de0}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1dc9a345-9d84-455c-adfb-638657981003}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cf06d15d-fed1-4f4e-9fd4-08f9b64fe906}, !- Plant Side Inlet Node Name
  {3bb64c5b-9d4d-400b-ad6c-aed8b6a2eb71}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ded58aa1-8d66-4722-9928-da1e44bb9e57}, !- Demand Side Inlet Node Name
  {044461b3-2dbf-4f9e-af97-7c40178d7b6c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e0556792-fda0-477f-871a-8655bf968d3d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dee2ef9b-a46a-4b98-94dc-84666f356cce}, !- Demand Mixer Name
  {65e6d760-1aa8-4e3f-8c90-107b78bf4263}, !- Demand Splitter Name
  {5e9baaf7-8acd-4030-a8b1-56dd1b13cd02}, !- Supply Mixer Name
  {3bc3d66f-c031-41ae-aa03-3d5b0e16c9a5}; !- Supply Splitter Name

OS:Node,
  {104cc240-3d79-4e72-bf80-dc66ff2c0c19}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {cf06d15d-fed1-4f4e-9fd4-08f9b64fe906}, !- Inlet Port
  {cb27242a-de0f-4aac-8473-670de43915fe}; !- Outlet Port

OS:Node,
  {1dc9a345-9d84-455c-adfb-638657981003}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {d3d6de15-cbd3-4cb4-97dd-48abc9979559}, !- Inlet Port
  {3bb64c5b-9d4d-400b-ad6c-aed8b6a2eb71}; !- Outlet Port

OS:Node,
  {704eaa2b-b7be-4f76-8c37-95a809b9d82d}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 2 Supply Inlet Water Node, !- Name
  {398469f4-fc8c-414c-953c-f9b01ece01a6}, !- Inlet Port
  {de0cf7f0-ca23-4372-84a9-a8ae047d0c62}; !- Outlet Port

OS:Connector:Mixer,
  {5e9baaf7-8acd-4030-a8b1-56dd1b13cd02}, !- Handle
  Connector Mixer 9,                      !- Name
  {05311b11-8f70-40fb-ac09-108083b6e1f6}, !- Outlet Branch Name
  {5d1ab420-a9cc-455a-a7a9-2bb25b785732}, !- Inlet Branch Name 1
  {3a9bd05a-f520-4ae0-b45f-0c2595ba6c31}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3bc3d66f-c031-41ae-aa03-3d5b0e16c9a5}, !- Handle
  Connector Splitter 9,                   !- Name
  {15e21d61-8483-4be4-b503-69ff723a3e55}, !- Inlet Branch Name
  {398469f4-fc8c-414c-953c-f9b01ece01a6}, !- Outlet Branch Name 1
  {d01faa1d-9bcf-43c9-88c0-34605631f7c9}; !- Outlet Branch Name 2

OS:Connection,
  {cf06d15d-fed1-4f4e-9fd4-08f9b64fe906}, !- Handle
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Source Object
  14,                                     !- Outlet Port
  {104cc240-3d79-4e72-bf80-dc66ff2c0c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398469f4-fc8c-414c-953c-f9b01ece01a6}, !- Handle
  {3bc3d66f-c031-41ae-aa03-3d5b0e16c9a5}, !- Source Object
  3,                                      !- Outlet Port
  {704eaa2b-b7be-4f76-8c37-95a809b9d82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb64c5b-9d4d-400b-ad6c-aed8b6a2eb71}, !- Handle
  {1dc9a345-9d84-455c-adfb-638657981003}, !- Source Object
  3,                                      !- Outlet Port
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {19f2a26f-44f6-4ffb-a5bd-7c8004b494f9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {ded58aa1-8d66-4722-9928-da1e44bb9e57}, !- Inlet Port
  {3a2cf9f9-863c-4eca-ae25-cb8314f206d0}; !- Outlet Port

OS:Node,
  {b8ddbece-d5d3-4a85-a771-3bd14c934683}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {00a3fca7-1999-4a9f-a398-e6b650927229}, !- Inlet Port
  {044461b3-2dbf-4f9e-af97-7c40178d7b6c}; !- Outlet Port

OS:Node,
  {84d63a55-e5cd-43ed-bd03-9b470042aa82}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {24ebaa48-16a7-4df9-a98e-1c8b5b74673d}, !- Inlet Port
  {240945dc-0356-4c97-869b-d62cd40cc8f9}; !- Outlet Port

OS:Connector:Mixer,
  {dee2ef9b-a46a-4b98-94dc-84666f356cce}, !- Handle
  Connector Mixer 10,                     !- Name
  {82ca27d2-da28-4214-9c50-553540c7a61d}, !- Outlet Branch Name
  {6b82b42d-9854-4f0b-9cd3-e40fb18ba479}, !- Inlet Branch Name 1
  {60e9ba6f-0b5f-4be8-815e-5d4bec3da852}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {65e6d760-1aa8-4e3f-8c90-107b78bf4263}, !- Handle
  Connector Splitter 10,                  !- Name
  {517aa9ca-2087-488a-a352-e2f544320dd7}, !- Inlet Branch Name
  {24ebaa48-16a7-4df9-a98e-1c8b5b74673d}, !- Outlet Branch Name 1
  {138bcf5c-e6d8-41af-99e3-a627e6113126}; !- Outlet Branch Name 2

OS:Connection,
  {ded58aa1-8d66-4722-9928-da1e44bb9e57}, !- Handle
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Source Object
  17,                                     !- Outlet Port
  {19f2a26f-44f6-4ffb-a5bd-7c8004b494f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ebaa48-16a7-4df9-a98e-1c8b5b74673d}, !- Handle
  {65e6d760-1aa8-4e3f-8c90-107b78bf4263}, !- Source Object
  3,                                      !- Outlet Port
  {84d63a55-e5cd-43ed-bd03-9b470042aa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044461b3-2dbf-4f9e-af97-7c40178d7b6c}, !- Handle
  {b8ddbece-d5d3-4a85-a771-3bd14c934683}, !- Source Object
  3,                                      !- Outlet Port
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {618ca766-93e8-42ea-a400-036cb87f64e0}, !- Handle
  {49993578-c8c7-4353-a954-a87cb8a3473d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e0556792-fda0-477f-871a-8655bf968d3d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {4fa17508-7f85-4475-827f-6229e73c71f6}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {ce3ef845-4d0d-4492-ac75-781e7b95b9ed}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Schedule Name
  {1dc9a345-9d84-455c-adfb-638657981003}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5fb60ee6-314a-4625-a46f-5b5a84b78ef7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {cb27242a-de0f-4aac-8473-670de43915fe}, !- Inlet Node Name
  {cb76777c-3403-4ec0-ae5b-815c23873d99}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {182f18b9-2941-4657-ac65-cbf5acf38b92}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {cb76777c-3403-4ec0-ae5b-815c23873d99}, !- Inlet Port
  {15e21d61-8483-4be4-b503-69ff723a3e55}; !- Outlet Port

OS:Connection,
  {cb27242a-de0f-4aac-8473-670de43915fe}, !- Handle
  {104cc240-3d79-4e72-bf80-dc66ff2c0c19}, !- Source Object
  3,                                      !- Outlet Port
  {5fb60ee6-314a-4625-a46f-5b5a84b78ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb76777c-3403-4ec0-ae5b-815c23873d99}, !- Handle
  {5fb60ee6-314a-4625-a46f-5b5a84b78ef7}, !- Source Object
  3,                                      !- Outlet Port
  {182f18b9-2941-4657-ac65-cbf5acf38b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e21d61-8483-4be4-b503-69ff723a3e55}, !- Handle
  {182f18b9-2941-4657-ac65-cbf5acf38b92}, !- Source Object
  3,                                      !- Outlet Port
  {3bc3d66f-c031-41ae-aa03-3d5b0e16c9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a4a1924b-886c-486d-8726-47aa04f13733}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c648759d-a881-47e2-afae-43d5903fbb1d}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 2 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.189270589198493,                      !- Tank Volume {m3}
  {fb820551-4331-4d81-a196-273d17fd3eec}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5861.42140344445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5d5906c1-226f-43ea-911e-2a4861cdb420}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {de0cf7f0-ca23-4372-84a9-a8ae047d0c62}, !- Use Side Inlet Node Name
  {f3b26c5a-71eb-4888-a11c-098ecfb9966f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {9b1b3b67-8030-4155-a1a9-753025381d40}, !- Handle
  {c648759d-a881-47e2-afae-43d5903fbb1d}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {82e58356-a29f-45cf-b005-2022189ccd83}, !- Handle
  50gal Electricity Water Heater - 20kBtu/hr 2 Supply Outlet Water Node, !- Name
  {f3b26c5a-71eb-4888-a11c-098ecfb9966f}, !- Inlet Port
  {5d1ab420-a9cc-455a-a7a9-2bb25b785732}; !- Outlet Port

OS:Connection,
  {de0cf7f0-ca23-4372-84a9-a8ae047d0c62}, !- Handle
  {704eaa2b-b7be-4f76-8c37-95a809b9d82d}, !- Source Object
  3,                                      !- Outlet Port
  {c648759d-a881-47e2-afae-43d5903fbb1d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f3b26c5a-71eb-4888-a11c-098ecfb9966f}, !- Handle
  {c648759d-a881-47e2-afae-43d5903fbb1d}, !- Source Object
  32,                                     !- Outlet Port
  {82e58356-a29f-45cf-b005-2022189ccd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1ab420-a9cc-455a-a7a9-2bb25b785732}, !- Handle
  {82e58356-a29f-45cf-b005-2022189ccd83}, !- Source Object
  3,                                      !- Outlet Port
  {5e9baaf7-8acd-4030-a8b1-56dd1b13cd02}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f693e43e-0d11-419f-b692-de97cbfb58bd}, !- Handle
  {c648759d-a881-47e2-afae-43d5903fbb1d}; !- Object Name

OS:Schedule:Ruleset,
  {a4bcd922-af7f-4937-8b29-0bce548acda5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {9a453ad4-6c0b-4844-97fc-6250d72e97ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a453ad4-6c0b-4844-97fc-6250d72e97ef}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {187245f7-1301-48b9-a593-f63bc5509d5c}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ca34eb9-12e4-4263-ac17-037f800beb87}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {187245f7-1301-48b9-a593-f63bc5509d5c}; !- Layer 1

OS:Pipe:Indoor,
  {e23f8f73-bd92-4657-9b82-2f63b4298deb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {3ca34eb9-12e4-4263-ac17-037f800beb87}, !- Construction
  {3a2cf9f9-863c-4eca-ae25-cb8314f206d0}, !- Fluid Inlet Node
  {54f7d08f-a354-4d86-9817-1aeee386e017}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {039f6739-8ebc-42a8-ae23-9419fc8a2560}, !- Ambient Temperature Schedule
  {a4bcd922-af7f-4937-8b29-0bce548acda5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {10d076b0-9b47-4208-91bc-fb25467c53b9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {54f7d08f-a354-4d86-9817-1aeee386e017}, !- Inlet Port
  {517aa9ca-2087-488a-a352-e2f544320dd7}; !- Outlet Port

OS:Connection,
  {3a2cf9f9-863c-4eca-ae25-cb8314f206d0}, !- Handle
  {19f2a26f-44f6-4ffb-a5bd-7c8004b494f9}, !- Source Object
  3,                                      !- Outlet Port
  {e23f8f73-bd92-4657-9b82-2f63b4298deb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54f7d08f-a354-4d86-9817-1aeee386e017}, !- Handle
  {e23f8f73-bd92-4657-9b82-2f63b4298deb}, !- Source Object
  4,                                      !- Outlet Port
  {10d076b0-9b47-4208-91bc-fb25467c53b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517aa9ca-2087-488a-a352-e2f544320dd7}, !- Handle
  {10d076b0-9b47-4208-91bc-fb25467c53b9}, !- Source Object
  3,                                      !- Outlet Port
  {65e6d760-1aa8-4e3f-8c90-107b78bf4263}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {754e8765-8398-434c-ad89-183bd9298a9b}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {96ea1446-6bdb-44e2-bdb1-e07cb4de300d}, !- Inlet Node Name
  {fec5d480-f11d-4681-87f6-e81a68fb4d69}; !- Outlet Node Name

OS:Node,
  {cde7f59e-bd1e-4fec-8b01-9b349f306d62}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {d01faa1d-9bcf-43c9-88c0-34605631f7c9}, !- Inlet Port
  {96ea1446-6bdb-44e2-bdb1-e07cb4de300d}; !- Outlet Port

OS:Connection,
  {d01faa1d-9bcf-43c9-88c0-34605631f7c9}, !- Handle
  {3bc3d66f-c031-41ae-aa03-3d5b0e16c9a5}, !- Source Object
  4,                                      !- Outlet Port
  {cde7f59e-bd1e-4fec-8b01-9b349f306d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c59aa3-cdf6-416f-a884-d5b36799f895}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {fec5d480-f11d-4681-87f6-e81a68fb4d69}, !- Inlet Port
  {3a9bd05a-f520-4ae0-b45f-0c2595ba6c31}; !- Outlet Port

OS:Connection,
  {96ea1446-6bdb-44e2-bdb1-e07cb4de300d}, !- Handle
  {cde7f59e-bd1e-4fec-8b01-9b349f306d62}, !- Source Object
  3,                                      !- Outlet Port
  {754e8765-8398-434c-ad89-183bd9298a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec5d480-f11d-4681-87f6-e81a68fb4d69}, !- Handle
  {754e8765-8398-434c-ad89-183bd9298a9b}, !- Source Object
  3,                                      !- Outlet Port
  {c9c59aa3-cdf6-416f-a884-d5b36799f895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9bd05a-f520-4ae0-b45f-0c2595ba6c31}, !- Handle
  {c9c59aa3-cdf6-416f-a884-d5b36799f895}, !- Source Object
  3,                                      !- Outlet Port
  {5e9baaf7-8acd-4030-a8b1-56dd1b13cd02}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc8c1490-dcf8-4bd3-bd5d-adda3d31fa48}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {240945dc-0356-4c97-869b-d62cd40cc8f9}, !- Inlet Node Name
  {0745464c-950e-482d-a590-ecbf17a7ad03}; !- Outlet Node Name

OS:Node,
  {8eed6613-1f7a-43c5-99bc-d9f48c8a4a97}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {0745464c-950e-482d-a590-ecbf17a7ad03}, !- Inlet Port
  {6b82b42d-9854-4f0b-9cd3-e40fb18ba479}; !- Outlet Port

OS:Connection,
  {240945dc-0356-4c97-869b-d62cd40cc8f9}, !- Handle
  {84d63a55-e5cd-43ed-bd03-9b470042aa82}, !- Source Object
  3,                                      !- Outlet Port
  {fc8c1490-dcf8-4bd3-bd5d-adda3d31fa48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0745464c-950e-482d-a590-ecbf17a7ad03}, !- Handle
  {fc8c1490-dcf8-4bd3-bd5d-adda3d31fa48}, !- Source Object
  3,                                      !- Outlet Port
  {8eed6613-1f7a-43c5-99bc-d9f48c8a4a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b82b42d-9854-4f0b-9cd3-e40fb18ba479}, !- Handle
  {8eed6613-1f7a-43c5-99bc-d9f48c8a4a97}, !- Source Object
  3,                                      !- Outlet Port
  {dee2ef9b-a46a-4b98-94dc-84666f356cce}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d831006b-c947-495a-9ec1-eee89802b34c}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {9743a2fd-0c43-497f-ba5b-e6c4cfe5d7dc}, !- Inlet Node Name
  {d3d6de15-cbd3-4cb4-97dd-48abc9979559}; !- Outlet Node Name

OS:Node,
  {08137ec2-d29d-41c7-81c2-4d47343d8dac}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {05311b11-8f70-40fb-ac09-108083b6e1f6}, !- Inlet Port
  {9743a2fd-0c43-497f-ba5b-e6c4cfe5d7dc}; !- Outlet Port

OS:Connection,
  {05311b11-8f70-40fb-ac09-108083b6e1f6}, !- Handle
  {5e9baaf7-8acd-4030-a8b1-56dd1b13cd02}, !- Source Object
  2,                                      !- Outlet Port
  {08137ec2-d29d-41c7-81c2-4d47343d8dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9743a2fd-0c43-497f-ba5b-e6c4cfe5d7dc}, !- Handle
  {08137ec2-d29d-41c7-81c2-4d47343d8dac}, !- Source Object
  3,                                      !- Outlet Port
  {d831006b-c947-495a-9ec1-eee89802b34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d6de15-cbd3-4cb4-97dd-48abc9979559}, !- Handle
  {d831006b-c947-495a-9ec1-eee89802b34c}, !- Source Object
  3,                                      !- Outlet Port
  {1dc9a345-9d84-455c-adfb-638657981003}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a0c3ee3-6218-4b9e-948e-a6007d023f4b}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {46c64ebe-e6e2-4efb-b59d-ae4e4ac6d901}, !- Inlet Node Name
  {00a3fca7-1999-4a9f-a398-e6b650927229}; !- Outlet Node Name

OS:Node,
  {31775a7f-1eb6-4dd7-937c-688f16dd225a}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {82ca27d2-da28-4214-9c50-553540c7a61d}, !- Inlet Port
  {46c64ebe-e6e2-4efb-b59d-ae4e4ac6d901}; !- Outlet Port

OS:Connection,
  {82ca27d2-da28-4214-9c50-553540c7a61d}, !- Handle
  {dee2ef9b-a46a-4b98-94dc-84666f356cce}, !- Source Object
  2,                                      !- Outlet Port
  {31775a7f-1eb6-4dd7-937c-688f16dd225a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c64ebe-e6e2-4efb-b59d-ae4e4ac6d901}, !- Handle
  {31775a7f-1eb6-4dd7-937c-688f16dd225a}, !- Source Object
  3,                                      !- Outlet Port
  {5a0c3ee3-6218-4b9e-948e-a6007d023f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a3fca7-1999-4a9f-a398-e6b650927229}, !- Handle
  {5a0c3ee3-6218-4b9e-948e-a6007d023f4b}, !- Source Object
  3,                                      !- Outlet Port
  {b8ddbece-d5d3-4a85-a771-3bd14c934683}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5869dc43-8a23-42fb-a76e-afbe4700c104}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {138bcf5c-e6d8-41af-99e3-a627e6113126}, !- Inlet Port
  {d9d1245e-67db-4b1e-9e7f-78f6bfb9e53b}; !- Outlet Port

OS:Connection,
  {138bcf5c-e6d8-41af-99e3-a627e6113126}, !- Handle
  {65e6d760-1aa8-4e3f-8c90-107b78bf4263}, !- Source Object
  4,                                      !- Outlet Port
  {5869dc43-8a23-42fb-a76e-afbe4700c104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e97b6f38-ee60-435b-89df-10cf98cb0677}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 1 units WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {269d0912-cf6a-446c-bb40-6e8d97c9fda2}, !- Inlet Port
  {60e9ba6f-0b5f-4be8-815e-5d4bec3da852}; !- Outlet Port

OS:Connection,
  {d9d1245e-67db-4b1e-9e7f-78f6bfb9e53b}, !- Handle
  {5869dc43-8a23-42fb-a76e-afbe4700c104}, !- Source Object
  3,                                      !- Outlet Port
  {4caa2561-7a5f-40f4-addd-82dd5cf12e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269d0912-cf6a-446c-bb40-6e8d97c9fda2}, !- Handle
  {4caa2561-7a5f-40f4-addd-82dd5cf12e36}, !- Source Object
  3,                                      !- Outlet Port
  {e97b6f38-ee60-435b-89df-10cf98cb0677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e9ba6f-0b5f-4be8-815e-5d4bec3da852}, !- Handle
  {e97b6f38-ee60-435b-89df-10cf98cb0677}, !- Source Object
  3,                                      !- Outlet Port
  {dee2ef9b-a46a-4b98-94dc-84666f356cce}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {039f6739-8ebc-42a8-ae23-9419fc8a2560}, !- Handle
  Temporary Pipe Indoor Ambient Temp 59.9F, !- Name
  ,                                       !- Schedule Type Limits Name
  15.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {747d1929-2704-41b7-9352-162f33bfb0e9}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {ad48b46a-8d65-47e7-a791-dac51b857e47}, !- Default Day Schedule Name
  {04569a30-05d9-4582-b53c-720ee80151e2}, !- Summer Design Day Schedule Name
  {345cdc60-f593-4104-9796-54ccdb474335}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad48b46a-8d65-47e7-a791-dac51b857e47}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {490ba5e3-6d72-4d7e-9c7e-14a147fe54a3}, !- Handle
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a713e543-bd4b-40f8-a214-f9852a4de103}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {d94e1b16-074d-4c7a-b069-6e9fe9aff7c6}, !- Default Day Schedule Name
  {80a70fec-1788-4a0a-a057-8df36af41fa0}, !- Summer Design Day Schedule Name
  {f1c74c0b-fe46-4c24-95eb-8f6cb319cab3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d94e1b16-074d-4c7a-b069-6e9fe9aff7c6}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {bfaac9d0-ec45-4857-b42e-f933f5f1dccf}, !- Handle
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c815ca2-79b1-4c8c-af7e-c639306d5511}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86f5bbde-5422-42a9-b266-701a0ab6c295}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc7719e5-066a-483d-a153-79dd10a5eee3}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa886e9a-81d1-4bcf-a351-3dcd9d515bcd}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ac7b9db-c6ad-4633-aafc-bab58fc964c3}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {f4be561e-5d84-4e4b-9078-296cc57a76f1}, !- Heating Setpoint Temperature Schedule Name
  {a713e543-bd4b-40f8-a214-f9852a4de103}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1bf3e74-457d-420a-815b-0bf708d3c2fa}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Heating Setpoint Temperature Schedule Name
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {ab23474c-ebb2-498e-8592-87bbeb85adbd}, !- Default Day Schedule Name
  {5297c676-db0b-4912-9533-0054892678d6}, !- Summer Design Day Schedule Name
  {33a2f891-79b9-4177-9f6f-24b42a33af52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab23474c-ebb2-498e-8592-87bbeb85adbd}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {f19f9762-42fb-43a9-875c-f2b26c43aaca}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {3c948164-4056-4557-9c4d-3156e89dcdc8}, !- Default Day Schedule Name
  {fb02f903-ea6b-4155-ac40-ad858c479dbc}, !- Summer Design Day Schedule Name
  {02ca40cd-28e1-4cc2-9458-5d7777e4a7de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c948164-4056-4557-9c4d-3156e89dcdc8}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {36314457-ad8e-4739-8f69-51966e3af610}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5b508013-0397-416b-b22d-3ac0af617a1c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Heating Setpoint Temperature Schedule Name
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71e0d601-4cdd-431e-995d-e529d452fbae}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b742ca41-dd67-4ebd-bffd-00efb4fc0521}, !- Heating Setpoint Temperature Schedule Name
  {9980a58f-c2ac-4bf6-9744-e2ba29383e78}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f7154f3-75d1-40ac-9a73-2c785db3ca67}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Handle
  StripMall HtgSetp,                      !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {a9155c8b-707a-4dad-8728-ef56548181cb}, !- Default Day Schedule Name
  {a750e101-bd3a-4c0c-9a4f-cc60e9abfc54}, !- Summer Design Day Schedule Name
  {908070a3-27ee-4db7-9e0b-cc25066a9128}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9155c8b-707a-4dad-8728-ef56548181cb}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f38e7dff-df5e-4896-8824-5b2aad2c9fdd}, !- Handle
  Schedule Rule 28,                       !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9167616d-50a3-4a10-913b-b325677c1aca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9167616d-50a3-4a10-913b-b325677c1aca}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bb6e240b-d72f-4084-8942-af947a2f1b9b}, !- Handle
  Schedule Rule 29,                       !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acd53e13-deb4-47fc-8e13-f60b2461959a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd53e13-deb4-47fc-8e13-f60b2461959a}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  16.6666666666667,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {63066c24-7a54-4c33-96b3-82daa5571620}, !- Handle
  StripMall HtgSetp Winter Design Day,    !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4c66d88-c707-4371-af28-92db527c029e}, !- Handle
  StripMall ClgSetp,                      !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  {df16d777-0a81-48c0-8db2-3f0bc1be1ee6}, !- Default Day Schedule Name
  {d055d3c6-ba35-41eb-b6a0-10ba6a7ba6e3}, !- Summer Design Day Schedule Name
  {fc9faa03-4a0e-40e8-987f-9f0781cbe860}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df16d777-0a81-48c0-8db2-3f0bc1be1ee6}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6728b0ea-d748-4875-bb44-853c0180b4c0}, !- Handle
  Schedule Rule 30,                       !- Name
  {f4c66d88-c707-4371-af28-92db527c029e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2fe6c16-9547-4d72-b21d-43d6cc972e9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2fe6c16-9547-4d72-b21d-43d6cc972e9b}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a2f1b589-5c8d-4ccb-baff-88b46d969b4b}, !- Handle
  Schedule Rule 31,                       !- Name
  {f4c66d88-c707-4371-af28-92db527c029e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1defcf7-af98-448c-aee0-9e2d1c31691d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1defcf7-af98-448c-aee0-9e2d1c31691d}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {eb1193a9-8b8f-4f0f-9c0d-f2831012d184}, !- Handle
  StripMall ClgSetp Winter Design Day,    !- Name
  {86f2d07d-4073-4e55-9a8a-5dd94b4bee85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3a54068-5f9c-4414-bfe7-46ee101bc45c}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {739e2b72-c6cc-45c8-bf9d-4d756daf8e32}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {473e6d88-c98f-4306-989f-e2d32fad2dc6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a6e5f5f-4241-413f-ae09-19cf0014452b}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0cbf53a-a7a7-4e7a-8567-c1ba78ed9a1f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {919fefaf-a6b3-409b-969c-15a46c1069b9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f9aed1f-6833-4354-a751-01b02d62d715}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de661d0e-ee2e-4132-84ee-cb415c78199f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef2a467e-496b-4f21-a385-3b678f9111f9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc2bdd6d-9585-4486-99d0-c61bdc2b4225}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e49ddc47-1a5f-4e92-ade2-9d250aab9dc6}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16a6d4b1-6d03-49e5-bcd0-79f2d39fb485}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8668df16-c0e3-447d-9d83-8273646e0853}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d64d0cf-556b-43f1-bccc-033dfd6aae11}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7becff7-ed72-4dc3-8211-debe6abd98fa}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d8d15af-4679-4999-82ce-f37a05545ae2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a256ebc-caec-4d2c-a8df-59f9d2f49791}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {1f050f39-829d-4a5a-972d-9750a86ff5ba}, !- Heating Setpoint Temperature Schedule Name
  {f4c66d88-c707-4371-af28-92db527c029e}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {002b30a9-c002-4997-862e-a0787c152744}, !- Availability Schedule
  {c28d7827-59fb-4afb-b410-f602e10f9654}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aa3ddca8-4189-4f28-8e91-1c00b8dee1da}, !- Supply Side Inlet Node Name
  {34ab2c0d-979f-4fb2-b0a6-51afb90c411c}, !- Demand Side Outlet Node Name
  {91e3fe26-4514-4956-b986-19ca041553cf}, !- Demand Side Inlet Node A
  {4d663f6d-7433-40fd-81be-ae3d089c1a39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d307309-d530-48df-83e8-baf1118f5b7a}, !- Demand Mixer Name
  {f3030404-34d1-4209-a2d8-c23cf8f79064}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {650aea2a-03c5-4d6b-9e0a-5882a8294314}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {aa3ddca8-4189-4f28-8e91-1c00b8dee1da}, !- Inlet Port
  {0c1445d0-69f6-49b4-8a86-de0117ff626c}; !- Outlet Port

OS:Node,
  {db4f1a89-a0d9-4621-9638-559c3b4c1e6e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4afab0f7-e3b8-4229-968b-37da5d4792bd}, !- Inlet Port
  {4d663f6d-7433-40fd-81be-ae3d089c1a39}; !- Outlet Port

OS:Connection,
  {aa3ddca8-4189-4f28-8e91-1c00b8dee1da}, !- Handle
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- Source Object
  9,                                      !- Outlet Port
  {650aea2a-03c5-4d6b-9e0a-5882a8294314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d663f6d-7433-40fd-81be-ae3d089c1a39}, !- Handle
  {db4f1a89-a0d9-4621-9638-559c3b4c1e6e}, !- Source Object
  3,                                      !- Outlet Port
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4682dd8f-14db-4096-835b-920f3ccfb84e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {91e3fe26-4514-4956-b986-19ca041553cf}, !- Inlet Port
  {34012c00-e5e0-4b83-b3ac-71b2abaf0104}; !- Outlet Port

OS:Node,
  {1c380903-5ff7-4c6d-a5eb-60272e800109}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1823294c-a089-4881-8056-21e847bb2b31}, !- Inlet Port
  {34ab2c0d-979f-4fb2-b0a6-51afb90c411c}; !- Outlet Port

OS:Node,
  {6a3c1ad7-97f6-4dd8-ae04-b81f53ae1aed}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3cd7e54c-54d0-48c6-a73f-9bb8d8888376}, !- Inlet Port
  {b5b8e029-9970-481b-bedd-9bdda6431e5b}; !- Outlet Port

OS:Connection,
  {91e3fe26-4514-4956-b986-19ca041553cf}, !- Handle
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- Source Object
  11,                                     !- Outlet Port
  {4682dd8f-14db-4096-835b-920f3ccfb84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ab2c0d-979f-4fb2-b0a6-51afb90c411c}, !- Handle
  {1c380903-5ff7-4c6d-a5eb-60272e800109}, !- Source Object
  3,                                      !- Outlet Port
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3030404-34d1-4209-a2d8-c23cf8f79064}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {34012c00-e5e0-4b83-b3ac-71b2abaf0104}, !- Inlet Node Name
  {cf57fc40-e97a-4105-950d-ed5f47f6328d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0d307309-d530-48df-83e8-baf1118f5b7a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {1823294c-a089-4881-8056-21e847bb2b31}, !- Outlet Node Name
  {8e440095-bb57-418a-a5db-8635d1a7a7b0}; !- Inlet Node Name 1

OS:Connection,
  {34012c00-e5e0-4b83-b3ac-71b2abaf0104}, !- Handle
  {4682dd8f-14db-4096-835b-920f3ccfb84e}, !- Source Object
  3,                                      !- Outlet Port
  {f3030404-34d1-4209-a2d8-c23cf8f79064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1823294c-a089-4881-8056-21e847bb2b31}, !- Handle
  {0d307309-d530-48df-83e8-baf1118f5b7a}, !- Source Object
  2,                                      !- Outlet Port
  {1c380903-5ff7-4c6d-a5eb-60272e800109}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90ba1d1b-5aef-4926-a2a1-352f94527c62}, !- Handle
  {ecd1d44f-9498-4c36-91f8-e90b241327f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c28d7827-59fb-4afb-b410-f602e10f9654}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {dcb1d40c-163c-4bb8-963e-8bbff36b59f4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fc8ab59d-0408-4e4a-ad5e-9ad24edd85bc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {895af007-1d51-47e9-a921-40318de15097}, !- Control Zone Name
  {db4f1a89-a0d9-4621-9638-559c3b4c1e6e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {42237898-4930-4c87-912c-968d679a31e4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Gas Htg Coil 29kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Handle
  Always Off Discrete,                    !- Name
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {cde5b241-55b0-44bf-b4a6-85ba4e977af4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {2cdfaa1e-158f-42a2-994e-c036cc5dd296}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fc541425-952d-452d-aac2-e1bd47a9ca30}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f4b5734b-3d39-4558-9551-8909891f646d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07812b93-bb92-40dd-80d9-b8602b822c06}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcd8aa05-a161-4221-b430-b1e015f59acf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07812b93-bb92-40dd-80d9-b8602b822c06}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcd8aa05-a161-4221-b430-b1e015f59acf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a9984ab6-a7d3-48a2-94e0-1b35485e9631}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {895af007-1d51-47e9-a921-40318de15097}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {2ff0ddf3-dc95-4953-8014-21ebc3eb6964}, !- Air Inlet Node Name
  {4afab0f7-e3b8-4229-968b-37da5d4792bd}, !- Air Outlet Node Name
  {f4b5734b-3d39-4558-9551-8909891f646d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7b9d3468-59e3-43e7-b999-02b39e5670d3}, !- Supply Air Fan Operating Mode Schedule Name
  {42237898-4930-4c87-912c-968d679a31e4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc541425-952d-452d-aac2-e1bd47a9ca30}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2cdfaa1e-158f-42a2-994e-c036cc5dd296}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4afab0f7-e3b8-4229-968b-37da5d4792bd}, !- Handle
  {a9984ab6-a7d3-48a2-94e0-1b35485e9631}, !- Source Object
  7,                                      !- Outlet Port
  {db4f1a89-a0d9-4621-9638-559c3b4c1e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {484108cb-8582-4bcc-9740-4cd3a94dae45}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6fb47a98-b309-4dd6-b935-fe68da1dfe1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {aa3dfb07-3b29-4432-b68d-308d63a39cca}, !- Maximum Fraction of Outdoor Air Schedule Name
  {aa3c6448-b9c4-43ab-8145-2cc602a640e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aa3c6448-b9c4-43ab-8145-2cc602a640e6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {999dda12-f427-465e-85a4-98da978ae108}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {484108cb-8582-4bcc-9740-4cd3a94dae45}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b419c1e-7fd9-47ed-9550-b57aaa87d138}, !- Mixed Air Node Name
  {e6061132-596a-48a3-acd1-5dfc91c6ba79}, !- Outdoor Air Stream Node Name
  {77007c5a-c4fc-4d91-8d96-b174dc962e37}, !- Relief Air Stream Node Name
  {0c1445d0-69f6-49b4-8a86-de0117ff626c}; !- Return Air Stream Node Name

OS:Node,
  {07cdb94f-0cf4-4bb6-a998-210df992a5e4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e6061132-596a-48a3-acd1-5dfc91c6ba79}; !- Outlet Port

OS:Connection,
  {e6061132-596a-48a3-acd1-5dfc91c6ba79}, !- Handle
  {07cdb94f-0cf4-4bb6-a998-210df992a5e4}, !- Source Object
  3,                                      !- Outlet Port
  {999dda12-f427-465e-85a4-98da978ae108}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85fcd174-73ca-48d3-b29e-580a3861b707}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {77007c5a-c4fc-4d91-8d96-b174dc962e37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77007c5a-c4fc-4d91-8d96-b174dc962e37}, !- Handle
  {999dda12-f427-465e-85a4-98da978ae108}, !- Source Object
  7,                                      !- Outlet Port
  {85fcd174-73ca-48d3-b29e-580a3861b707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f83c8d0-88a7-44fa-8b68-9b0400470cd4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7b419c1e-7fd9-47ed-9550-b57aaa87d138}, !- Inlet Port
  {2ff0ddf3-dc95-4953-8014-21ebc3eb6964}; !- Outlet Port

OS:Connection,
  {0c1445d0-69f6-49b4-8a86-de0117ff626c}, !- Handle
  {650aea2a-03c5-4d6b-9e0a-5882a8294314}, !- Source Object
  3,                                      !- Outlet Port
  {999dda12-f427-465e-85a4-98da978ae108}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b419c1e-7fd9-47ed-9550-b57aaa87d138}, !- Handle
  {999dda12-f427-465e-85a4-98da978ae108}, !- Source Object
  5,                                      !- Outlet Port
  {1f83c8d0-88a7-44fa-8b68-9b0400470cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff0ddf3-dc95-4953-8014-21ebc3eb6964}, !- Handle
  {1f83c8d0-88a7-44fa-8b68-9b0400470cd4}, !- Source Object
  3,                                      !- Outlet Port
  {a9984ab6-a7d3-48a2-94e0-1b35485e9631}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dcb1d40c-163c-4bb8-963e-8bbff36b59f4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75d518b9-f90a-4537-b9ca-740478a4c1df}, !- Control Zone or Zone List Name
  {58e50c79-33fe-4f9f-bb29-7a152e3572f1}, !- Cooling Control Zone or Zone List Name
  {179d52bf-0fe9-49f6-b7b3-ed8eee97b703}, !- Heating Control Zone or Zone List Name
  {dfdabd06-5b4e-4638-b0a4-3ec089a222fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75d518b9-f90a-4537-b9ca-740478a4c1df}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {58e50c79-33fe-4f9f-bb29-7a152e3572f1}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {179d52bf-0fe9-49f6-b7b3-ed8eee97b703}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfdabd06-5b4e-4638-b0a4-3ec089a222fb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db4623a2-d38a-4220-a274-5f3eb4a05a71}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {2e0cb0b8-9b03-4fbc-a2aa-5c052ee1946b}, !- Air Inlet Node Name
  {3cd7e54c-54d0-48c6-a73f-9bb8d8888376}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e824544c-5c8a-4af6-8220-3359dd6ebc70}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {ccb6918b-1e90-4c05-a79e-617f85350911}, !- Inlet Port
  {8e440095-bb57-418a-a5db-8635d1a7a7b0}; !- Outlet Port

OS:Connection,
  {b5b8e029-9970-481b-bedd-9bdda6431e5b}, !- Handle
  {6a3c1ad7-97f6-4dd8-ae04-b81f53ae1aed}, !- Source Object
  3,                                      !- Outlet Port
  {a80362bd-6a24-4573-ae7c-f9da65472a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb6918b-1e90-4c05-a79e-617f85350911}, !- Handle
  {5945293d-4ad4-4ed8-9249-861b5077a771}, !- Source Object
  2,                                      !- Outlet Port
  {e824544c-5c8a-4af6-8220-3359dd6ebc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e440095-bb57-418a-a5db-8635d1a7a7b0}, !- Handle
  {e824544c-5c8a-4af6-8220-3359dd6ebc70}, !- Source Object
  3,                                      !- Outlet Port
  {0d307309-d530-48df-83e8-baf1118f5b7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {956e6d85-0fb9-4084-be4c-dec12ed6dbb3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cf57fc40-e97a-4105-950d-ed5f47f6328d}, !- Inlet Port
  {2e0cb0b8-9b03-4fbc-a2aa-5c052ee1946b}; !- Outlet Port

OS:Connection,
  {cf57fc40-e97a-4105-950d-ed5f47f6328d}, !- Handle
  {f3030404-34d1-4209-a2d8-c23cf8f79064}, !- Source Object
  3,                                      !- Outlet Port
  {956e6d85-0fb9-4084-be4c-dec12ed6dbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0cb0b8-9b03-4fbc-a2aa-5c052ee1946b}, !- Handle
  {956e6d85-0fb9-4084-be4c-dec12ed6dbb3}, !- Source Object
  3,                                      !- Outlet Port
  {db4623a2-d38a-4220-a274-5f3eb4a05a71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd7e54c-54d0-48c6-a73f-9bb8d8888376}, !- Handle
  {db4623a2-d38a-4220-a274-5f3eb4a05a71}, !- Source Object
  4,                                      !- Outlet Port
  {6a3c1ad7-97f6-4dd8-ae04-b81f53ae1aed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c42de57d-1038-46c5-8502-0f6af294e4cd}, !- Availability Schedule
  {1feb70c8-788d-4be4-b760-425ad812e435}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cdd1e1a-330c-488c-9078-aad8142ac056}, !- Supply Side Inlet Node Name
  {5ce282e7-de7c-4edc-b08a-06228b4acf28}, !- Demand Side Outlet Node Name
  {eb84e3e4-49e6-4f44-b42b-31c23f4cef9b}, !- Demand Side Inlet Node A
  {50e71bf4-90db-49d5-81a7-715d632e5a73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c7df2d4-cfa9-47c4-b185-822c2b5dc56c}, !- Demand Mixer Name
  {41502182-5134-42b6-ab3d-cfabab626403}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57acb0af-63db-40fd-bc8d-878619072ec7}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9cdd1e1a-330c-488c-9078-aad8142ac056}, !- Inlet Port
  {cfc8056c-167f-4d25-befd-6439058cb446}; !- Outlet Port

OS:Node,
  {13f436e8-9406-4c40-a3fe-2f252d9f9ecf}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a40678ab-8c1d-47b6-bca9-dd2cea6fc98f}, !- Inlet Port
  {50e71bf4-90db-49d5-81a7-715d632e5a73}; !- Outlet Port

OS:Connection,
  {9cdd1e1a-330c-488c-9078-aad8142ac056}, !- Handle
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- Source Object
  9,                                      !- Outlet Port
  {57acb0af-63db-40fd-bc8d-878619072ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e71bf4-90db-49d5-81a7-715d632e5a73}, !- Handle
  {13f436e8-9406-4c40-a3fe-2f252d9f9ecf}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fbc7fcfc-a88d-43b4-ac2b-9127292a0975}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {eb84e3e4-49e6-4f44-b42b-31c23f4cef9b}, !- Inlet Port
  {95f96ccc-662e-456d-99f2-528f84662ff2}; !- Outlet Port

OS:Node,
  {dc4778ba-5c74-4e55-a466-10487fc775c4}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {816c08ab-bd76-4a3e-beaf-9e398eb198d0}, !- Inlet Port
  {5ce282e7-de7c-4edc-b08a-06228b4acf28}; !- Outlet Port

OS:Node,
  {1fe0570c-2b79-41cd-9e00-0fd17800f46c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fb2b2bf2-06ce-41b3-9e23-93218d62128e}, !- Inlet Port
  {65acbba7-d111-4c33-881f-55fca7e81ddd}; !- Outlet Port

OS:Connection,
  {eb84e3e4-49e6-4f44-b42b-31c23f4cef9b}, !- Handle
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- Source Object
  11,                                     !- Outlet Port
  {fbc7fcfc-a88d-43b4-ac2b-9127292a0975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce282e7-de7c-4edc-b08a-06228b4acf28}, !- Handle
  {dc4778ba-5c74-4e55-a466-10487fc775c4}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41502182-5134-42b6-ab3d-cfabab626403}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {95f96ccc-662e-456d-99f2-528f84662ff2}, !- Inlet Node Name
  {aaac615f-5fd2-4438-8509-f8093605183d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c7df2d4-cfa9-47c4-b185-822c2b5dc56c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {816c08ab-bd76-4a3e-beaf-9e398eb198d0}, !- Outlet Node Name
  {735c1f8f-dbb4-443b-a94d-97bb5d3fab8e}; !- Inlet Node Name 1

OS:Connection,
  {95f96ccc-662e-456d-99f2-528f84662ff2}, !- Handle
  {fbc7fcfc-a88d-43b4-ac2b-9127292a0975}, !- Source Object
  3,                                      !- Outlet Port
  {41502182-5134-42b6-ab3d-cfabab626403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816c08ab-bd76-4a3e-beaf-9e398eb198d0}, !- Handle
  {8c7df2d4-cfa9-47c4-b185-822c2b5dc56c}, !- Source Object
  2,                                      !- Outlet Port
  {dc4778ba-5c74-4e55-a466-10487fc775c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e44ebf1-9206-4de8-aca7-40d4f45fa086}, !- Handle
  {4f0d307a-78f8-430f-9cf9-a213ac07ccfc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1feb70c8-788d-4be4-b760-425ad812e435}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {30b9e459-bd70-403f-b900-788d28b4a239}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {32e91770-c187-4d77-92e7-87900eb4e737}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Control Zone Name
  {13f436e8-9406-4c40-a3fe-2f252d9f9ecf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {067369f8-412c-4405-a635-587e8f34bb8f}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Gas Htg Coil 39kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ff84313f-4168-4931-89df-9ab3e0cadeb9}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9a2fa49d-5cc1-4ce6-bbe9-e1d13de425d4}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 11kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dcc5f924-d9a4-481d-92d6-6d882b8a8b8d}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d21e173-0e39-4b2d-8441-61a1d51f41ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83712565-db35-4d25-8733-238ef7b72536}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d21e173-0e39-4b2d-8441-61a1d51f41ef}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83712565-db35-4d25-8733-238ef7b72536}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a44d8f81-f47e-48b7-9c8e-7e1a2c35bfa7}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6daee323-eb8e-4f3a-8bae-3052e2922d72}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {a3a8006c-09ea-4461-b6b4-1d27af1bffaf}, !- Air Inlet Node Name
  {a40678ab-8c1d-47b6-bca9-dd2cea6fc98f}, !- Air Outlet Node Name
  {dcc5f924-d9a4-481d-92d6-6d882b8a8b8d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ed114510-62a0-4d37-b443-97d43ec7f625}, !- Supply Air Fan Operating Mode Schedule Name
  {067369f8-412c-4405-a635-587e8f34bb8f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9a2fa49d-5cc1-4ce6-bbe9-e1d13de425d4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ff84313f-4168-4931-89df-9ab3e0cadeb9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a40678ab-8c1d-47b6-bca9-dd2cea6fc98f}, !- Handle
  {a44d8f81-f47e-48b7-9c8e-7e1a2c35bfa7}, !- Source Object
  7,                                      !- Outlet Port
  {13f436e8-9406-4c40-a3fe-2f252d9f9ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {75d2a4b7-656f-47ab-a736-a0a7ee78b5b6}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f27d3a1-6da3-46ab-82ad-c1c29e7d3045}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {721c0ede-f6da-4af3-b1e1-0843368da07c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {53a76ba0-fa2f-4f46-b170-843cce9749c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {53a76ba0-fa2f-4f46-b170-843cce9749c4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6b853e1-2081-43c8-8eac-949478a02fe4}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC OA System, !- Name
  {75d2a4b7-656f-47ab-a736-a0a7ee78b5b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7dbbd2af-0ba2-4a90-9fd6-6576f08c69eb}, !- Mixed Air Node Name
  {7c257a38-7135-4953-801e-d429f92f4b66}, !- Outdoor Air Stream Node Name
  {a2df9f42-5c06-46fc-9af7-0388a9aa5fcc}, !- Relief Air Stream Node Name
  {cfc8056c-167f-4d25-befd-6439058cb446}; !- Return Air Stream Node Name

OS:Node,
  {a2747def-2d94-4f48-b6d3-eadcb5d8b30e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c257a38-7135-4953-801e-d429f92f4b66}; !- Outlet Port

OS:Connection,
  {7c257a38-7135-4953-801e-d429f92f4b66}, !- Handle
  {a2747def-2d94-4f48-b6d3-eadcb5d8b30e}, !- Source Object
  3,                                      !- Outlet Port
  {b6b853e1-2081-43c8-8eac-949478a02fe4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37ddb8bd-5d51-476f-b293-9937a487d984}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {a2df9f42-5c06-46fc-9af7-0388a9aa5fcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2df9f42-5c06-46fc-9af7-0388a9aa5fcc}, !- Handle
  {b6b853e1-2081-43c8-8eac-949478a02fe4}, !- Source Object
  7,                                      !- Outlet Port
  {37ddb8bd-5d51-476f-b293-9937a487d984}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5133670-7a5c-41af-8126-e1989e7544e5}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7dbbd2af-0ba2-4a90-9fd6-6576f08c69eb}, !- Inlet Port
  {a3a8006c-09ea-4461-b6b4-1d27af1bffaf}; !- Outlet Port

OS:Connection,
  {cfc8056c-167f-4d25-befd-6439058cb446}, !- Handle
  {57acb0af-63db-40fd-bc8d-878619072ec7}, !- Source Object
  3,                                      !- Outlet Port
  {b6b853e1-2081-43c8-8eac-949478a02fe4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7dbbd2af-0ba2-4a90-9fd6-6576f08c69eb}, !- Handle
  {b6b853e1-2081-43c8-8eac-949478a02fe4}, !- Source Object
  5,                                      !- Outlet Port
  {b5133670-7a5c-41af-8126-e1989e7544e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a8006c-09ea-4461-b6b4-1d27af1bffaf}, !- Handle
  {b5133670-7a5c-41af-8126-e1989e7544e5}, !- Source Object
  3,                                      !- Outlet Port
  {a44d8f81-f47e-48b7-9c8e-7e1a2c35bfa7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {30b9e459-bd70-403f-b900-788d28b4a239}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {40d6a5d5-3504-45a1-91c3-9bf2780e16cc}, !- Control Zone or Zone List Name
  {29c44b39-a087-4a7a-aa51-850e5dff4f9b}, !- Cooling Control Zone or Zone List Name
  {61178987-3d22-4833-b7f2-a50024628103}, !- Heating Control Zone or Zone List Name
  {966bfe46-c2bb-4584-a123-339aa6917c43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40d6a5d5-3504-45a1-91c3-9bf2780e16cc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {29c44b39-a087-4a7a-aa51-850e5dff4f9b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61178987-3d22-4833-b7f2-a50024628103}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {966bfe46-c2bb-4584-a123-339aa6917c43}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b7c8611-1703-4580-8939-8f551f06b149}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {09024b1b-1235-47f3-9095-02d83afc717e}, !- Air Inlet Node Name
  {fb2b2bf2-06ce-41b3-9e23-93218d62128e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f064d4aa-58f2-4508-85f2-4a9d17557076}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground Return Air Node, !- Name
  {44d72ae7-4d73-4b61-8f36-ee00dcedd346}, !- Inlet Port
  {735c1f8f-dbb4-443b-a94d-97bb5d3fab8e}; !- Outlet Port

OS:Connection,
  {65acbba7-d111-4c33-881f-55fca7e81ddd}, !- Handle
  {1fe0570c-2b79-41cd-9e00-0fd17800f46c}, !- Source Object
  3,                                      !- Outlet Port
  {dd19b188-9507-4f70-93f1-b9817d7a541d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d72ae7-4d73-4b61-8f36-ee00dcedd346}, !- Handle
  {ff045f48-0ac2-4aa9-bdeb-b149999bd9c9}, !- Source Object
  2,                                      !- Outlet Port
  {f064d4aa-58f2-4508-85f2-4a9d17557076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735c1f8f-dbb4-443b-a94d-97bb5d3fab8e}, !- Handle
  {f064d4aa-58f2-4508-85f2-4a9d17557076}, !- Source Object
  3,                                      !- Outlet Port
  {8c7df2d4-cfa9-47c4-b185-822c2b5dc56c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3f55aa3-194c-49e4-999e-64dc53385c00}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aaac615f-5fd2-4438-8509-f8093605183d}, !- Inlet Port
  {09024b1b-1235-47f3-9095-02d83afc717e}; !- Outlet Port

OS:Connection,
  {aaac615f-5fd2-4438-8509-f8093605183d}, !- Handle
  {41502182-5134-42b6-ab3d-cfabab626403}, !- Source Object
  3,                                      !- Outlet Port
  {c3f55aa3-194c-49e4-999e-64dc53385c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09024b1b-1235-47f3-9095-02d83afc717e}, !- Handle
  {c3f55aa3-194c-49e4-999e-64dc53385c00}, !- Source Object
  3,                                      !- Outlet Port
  {6b7c8611-1703-4580-8939-8f551f06b149}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb2b2bf2-06ce-41b3-9e23-93218d62128e}, !- Handle
  {6b7c8611-1703-4580-8939-8f551f06b149}, !- Source Object
  4,                                      !- Outlet Port
  {1fe0570c-2b79-41cd-9e00-0fd17800f46c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {561c740d-4a5e-4d52-807e-1bcfe0de824e}, !- Availability Schedule
  {e2955c7a-495f-4fbc-aefa-80edd1f88b0e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a430155-b536-4ff2-8963-11f54be6c358}, !- Supply Side Inlet Node Name
  {7ef0cc21-9546-480c-aad4-9d272cfa54f2}, !- Demand Side Outlet Node Name
  {5d4ee59b-4c2a-4112-84c3-4b8e11a13827}, !- Demand Side Inlet Node A
  {d193f682-c328-466f-903e-4b36ba9ac0b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97a3d26f-47d4-4871-8200-1f92855052d7}, !- Demand Mixer Name
  {f94bce28-0729-454f-acde-2585eb25d311}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb28dd9b-25c6-4e89-8abe-7a328daf3160}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8a430155-b536-4ff2-8963-11f54be6c358}, !- Inlet Port
  {7a2d8228-215a-4e1e-b698-55902cbd9766}; !- Outlet Port

OS:Node,
  {03c6c8d0-5710-4e5f-8c31-50cd95d04e02}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {43c25eaa-6371-42a5-867e-1923f72de98c}, !- Inlet Port
  {d193f682-c328-466f-903e-4b36ba9ac0b9}; !- Outlet Port

OS:Connection,
  {8a430155-b536-4ff2-8963-11f54be6c358}, !- Handle
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- Source Object
  9,                                      !- Outlet Port
  {cb28dd9b-25c6-4e89-8abe-7a328daf3160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d193f682-c328-466f-903e-4b36ba9ac0b9}, !- Handle
  {03c6c8d0-5710-4e5f-8c31-50cd95d04e02}, !- Source Object
  3,                                      !- Outlet Port
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {39c8d035-72e3-41d8-ad0d-0f792cee983b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5d4ee59b-4c2a-4112-84c3-4b8e11a13827}, !- Inlet Port
  {3cb0f263-2523-4b23-9700-b52b4413b978}; !- Outlet Port

OS:Node,
  {750be903-ed2c-4a99-bce2-920886232f9a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dcef6b00-1677-4d5e-9c16-4c5042bdfaf0}, !- Inlet Port
  {7ef0cc21-9546-480c-aad4-9d272cfa54f2}; !- Outlet Port

OS:Node,
  {82105763-8e2b-4560-8c74-e03e8b7880e5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {aaa37444-a6d9-40c1-af8a-fc0956b871b0}, !- Inlet Port
  {0f81c0fa-2b22-4059-ba53-6c0191f24066}; !- Outlet Port

OS:Connection,
  {5d4ee59b-4c2a-4112-84c3-4b8e11a13827}, !- Handle
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- Source Object
  11,                                     !- Outlet Port
  {39c8d035-72e3-41d8-ad0d-0f792cee983b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef0cc21-9546-480c-aad4-9d272cfa54f2}, !- Handle
  {750be903-ed2c-4a99-bce2-920886232f9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f94bce28-0729-454f-acde-2585eb25d311}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3cb0f263-2523-4b23-9700-b52b4413b978}, !- Inlet Node Name
  {cfefa1ed-2707-41a5-978e-b61a8ee91c98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97a3d26f-47d4-4871-8200-1f92855052d7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dcef6b00-1677-4d5e-9c16-4c5042bdfaf0}, !- Outlet Node Name
  {f2f81095-82cb-40a9-b2e5-365427793797}; !- Inlet Node Name 1

OS:Connection,
  {3cb0f263-2523-4b23-9700-b52b4413b978}, !- Handle
  {39c8d035-72e3-41d8-ad0d-0f792cee983b}, !- Source Object
  3,                                      !- Outlet Port
  {f94bce28-0729-454f-acde-2585eb25d311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcef6b00-1677-4d5e-9c16-4c5042bdfaf0}, !- Handle
  {97a3d26f-47d4-4871-8200-1f92855052d7}, !- Source Object
  2,                                      !- Outlet Port
  {750be903-ed2c-4a99-bce2-920886232f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {584f41c1-d6a6-4de4-a9cb-59835dc0bf66}, !- Handle
  {c3948b59-54ce-4590-a960-9bb508ab48fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e2955c7a-495f-4fbc-aefa-80edd1f88b0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c02875c3-e1a0-42d7-9ada-29eae805f9dd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {947928b8-b590-4c31-83f6-295fd836831f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Control Zone Name
  {03c6c8d0-5710-4e5f-8c31-50cd95d04e02}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {dbffa45f-5be1-4d51-b4cc-b8792a5ed2f2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {70df95e6-1586-49d5-a47e-5c8b3ae837dd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0804187-f93b-46aa-876b-2fc343457e3a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9257b415-328f-4dda-841d-719fb6c93984}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1eefa6d9-d1ab-4544-9c65-8f8827c8cd73}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d91df24d-c1bf-46e0-bd56-6f754233852a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1eefa6d9-d1ab-4544-9c65-8f8827c8cd73}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d91df24d-c1bf-46e0-bd56-6f754233852a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0f72bb91-e8f8-469d-a3e6-71a9412a5c97}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d9b9bb72-be23-4dee-95f2-6bd58a8bd385}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {6b565056-7cc9-4738-86ca-4e67b2c6513d}, !- Air Inlet Node Name
  {43c25eaa-6371-42a5-867e-1923f72de98c}, !- Air Outlet Node Name
  {9257b415-328f-4dda-841d-719fb6c93984}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4545936b-dd31-4fb3-b657-5710440c0133}, !- Supply Air Fan Operating Mode Schedule Name
  {dbffa45f-5be1-4d51-b4cc-b8792a5ed2f2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0804187-f93b-46aa-876b-2fc343457e3a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {70df95e6-1586-49d5-a47e-5c8b3ae837dd}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {43c25eaa-6371-42a5-867e-1923f72de98c}, !- Handle
  {0f72bb91-e8f8-469d-a3e6-71a9412a5c97}, !- Source Object
  7,                                      !- Outlet Port
  {03c6c8d0-5710-4e5f-8c31-50cd95d04e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8113972b-be84-4e38-a21f-7f3cc4646f5e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93b7e832-801e-4198-89e6-1732e0c97347}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {31fda9c1-0a8b-44b3-b99b-f49fe720e8db}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4eb071a7-f374-40cc-971e-4e1064209ecb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4eb071a7-f374-40cc-971e-4e1064209ecb}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {645bc881-dccb-4f31-a905-0955ea100f02}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {8113972b-be84-4e38-a21f-7f3cc4646f5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {713db14c-e624-4990-b303-7cab9a6ca0d2}, !- Mixed Air Node Name
  {5934a723-b55b-48b5-85ad-cfcf79627279}, !- Outdoor Air Stream Node Name
  {c91ee8c4-6832-4a5b-bef3-40e32cbeedea}, !- Relief Air Stream Node Name
  {7a2d8228-215a-4e1e-b698-55902cbd9766}; !- Return Air Stream Node Name

OS:Node,
  {78044853-577a-47b4-8f6d-b76f6939c04a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5934a723-b55b-48b5-85ad-cfcf79627279}; !- Outlet Port

OS:Connection,
  {5934a723-b55b-48b5-85ad-cfcf79627279}, !- Handle
  {78044853-577a-47b4-8f6d-b76f6939c04a}, !- Source Object
  3,                                      !- Outlet Port
  {645bc881-dccb-4f31-a905-0955ea100f02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {908997e4-f145-442a-9331-699c3ca52cda}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c91ee8c4-6832-4a5b-bef3-40e32cbeedea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91ee8c4-6832-4a5b-bef3-40e32cbeedea}, !- Handle
  {645bc881-dccb-4f31-a905-0955ea100f02}, !- Source Object
  7,                                      !- Outlet Port
  {908997e4-f145-442a-9331-699c3ca52cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94995e1f-f2e5-43da-b31e-5856d7091344}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {713db14c-e624-4990-b303-7cab9a6ca0d2}, !- Inlet Port
  {6b565056-7cc9-4738-86ca-4e67b2c6513d}; !- Outlet Port

OS:Connection,
  {7a2d8228-215a-4e1e-b698-55902cbd9766}, !- Handle
  {cb28dd9b-25c6-4e89-8abe-7a328daf3160}, !- Source Object
  3,                                      !- Outlet Port
  {645bc881-dccb-4f31-a905-0955ea100f02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {713db14c-e624-4990-b303-7cab9a6ca0d2}, !- Handle
  {645bc881-dccb-4f31-a905-0955ea100f02}, !- Source Object
  5,                                      !- Outlet Port
  {94995e1f-f2e5-43da-b31e-5856d7091344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b565056-7cc9-4738-86ca-4e67b2c6513d}, !- Handle
  {94995e1f-f2e5-43da-b31e-5856d7091344}, !- Source Object
  3,                                      !- Outlet Port
  {0f72bb91-e8f8-469d-a3e6-71a9412a5c97}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c02875c3-e1a0-42d7-9ada-29eae805f9dd}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bba5bb0c-6815-4864-a10b-74d44a786037}, !- Control Zone or Zone List Name
  {bd7985e3-fa8b-4e85-8fc2-b623c5a26f9c}, !- Cooling Control Zone or Zone List Name
  {33efba35-4a5f-43e0-9aec-7007eb401cad}, !- Heating Control Zone or Zone List Name
  {2053cb84-7584-4cf7-a118-60ec5d850ba1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bba5bb0c-6815-4864-a10b-74d44a786037}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {bd7985e3-fa8b-4e85-8fc2-b623c5a26f9c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {33efba35-4a5f-43e0-9aec-7007eb401cad}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2053cb84-7584-4cf7-a118-60ec5d850ba1}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a1693f4-65ca-4cd3-971a-274c4c792439}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {f5d424a0-afb8-483e-aef0-034f2630416d}, !- Air Inlet Node Name
  {aaa37444-a6d9-40c1-af8a-fc0956b871b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3b7edc4-0c36-4eee-9620-c9f4745847a1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {800181e0-177f-477c-aeb3-8a6853fd99ff}, !- Inlet Port
  {f2f81095-82cb-40a9-b2e5-365427793797}; !- Outlet Port

OS:Connection,
  {0f81c0fa-2b22-4059-ba53-6c0191f24066}, !- Handle
  {82105763-8e2b-4560-8c74-e03e8b7880e5}, !- Source Object
  3,                                      !- Outlet Port
  {dbbf1e42-6c46-4821-bf44-9d9e642fdb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800181e0-177f-477c-aeb3-8a6853fd99ff}, !- Handle
  {70bba355-435a-43bb-8a46-bffd7c285056}, !- Source Object
  2,                                      !- Outlet Port
  {c3b7edc4-0c36-4eee-9620-c9f4745847a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f81095-82cb-40a9-b2e5-365427793797}, !- Handle
  {c3b7edc4-0c36-4eee-9620-c9f4745847a1}, !- Source Object
  3,                                      !- Outlet Port
  {97a3d26f-47d4-4871-8200-1f92855052d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dc0e122-8a03-4b47-b02b-af5df43d153c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cfefa1ed-2707-41a5-978e-b61a8ee91c98}, !- Inlet Port
  {f5d424a0-afb8-483e-aef0-034f2630416d}; !- Outlet Port

OS:Connection,
  {cfefa1ed-2707-41a5-978e-b61a8ee91c98}, !- Handle
  {f94bce28-0729-454f-acde-2585eb25d311}, !- Source Object
  3,                                      !- Outlet Port
  {0dc0e122-8a03-4b47-b02b-af5df43d153c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d424a0-afb8-483e-aef0-034f2630416d}, !- Handle
  {0dc0e122-8a03-4b47-b02b-af5df43d153c}, !- Source Object
  3,                                      !- Outlet Port
  {6a1693f4-65ca-4cd3-971a-274c4c792439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaa37444-a6d9-40c1-af8a-fc0956b871b0}, !- Handle
  {6a1693f4-65ca-4cd3-971a-274c4c792439}, !- Source Object
  4,                                      !- Outlet Port
  {82105763-8e2b-4560-8c74-e03e8b7880e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {328fbe5c-dcc5-425b-bb5e-0e5524da8287}, !- Availability Schedule
  {ae6715f3-2a5b-4aa4-9e45-d7422e7f2d1a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d326a22e-556b-4433-8c27-ceca769fc624}, !- Supply Side Inlet Node Name
  {65e4e42a-fd82-4def-9798-aad971515c49}, !- Demand Side Outlet Node Name
  {16ff36cb-fc3f-4ac3-b1b7-f0347da16299}, !- Demand Side Inlet Node A
  {f05c1685-e86a-4148-91eb-de3c020ab44e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eac31ed1-aa00-4f42-9b06-bd99ac0dd01b}, !- Demand Mixer Name
  {34622798-870a-461d-a059-7b139690b3e6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1dd99880-3be7-4348-a4dd-d91ada30e75c}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d326a22e-556b-4433-8c27-ceca769fc624}, !- Inlet Port
  {0122e171-529c-48fc-877a-5e2f4a64345b}; !- Outlet Port

OS:Node,
  {1984d0d6-2017-494f-bd42-5f49f803de47}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7dd2b4a2-74d7-493d-ae95-f5bd242d5247}, !- Inlet Port
  {f05c1685-e86a-4148-91eb-de3c020ab44e}; !- Outlet Port

OS:Connection,
  {d326a22e-556b-4433-8c27-ceca769fc624}, !- Handle
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- Source Object
  9,                                      !- Outlet Port
  {1dd99880-3be7-4348-a4dd-d91ada30e75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05c1685-e86a-4148-91eb-de3c020ab44e}, !- Handle
  {1984d0d6-2017-494f-bd42-5f49f803de47}, !- Source Object
  3,                                      !- Outlet Port
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2c20c75-012b-448a-8be5-fdbdfeacb257}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {16ff36cb-fc3f-4ac3-b1b7-f0347da16299}, !- Inlet Port
  {88b382f3-0f30-41bf-be13-7e15243da027}; !- Outlet Port

OS:Node,
  {01a7ff65-9c0a-43cd-b8a1-b7c59b6126dc}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {65a355d2-c6ef-4ef9-886d-8edc7173d3f2}, !- Inlet Port
  {65e4e42a-fd82-4def-9798-aad971515c49}; !- Outlet Port

OS:Node,
  {3074d1ad-68b6-42a6-95a9-449d9d5c1bc5}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1df5ba8d-6f77-4cae-b85b-1441ab930d58}, !- Inlet Port
  {2722c007-d84b-449c-8b54-60f91ffe67ae}; !- Outlet Port

OS:Connection,
  {16ff36cb-fc3f-4ac3-b1b7-f0347da16299}, !- Handle
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- Source Object
  11,                                     !- Outlet Port
  {d2c20c75-012b-448a-8be5-fdbdfeacb257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e4e42a-fd82-4def-9798-aad971515c49}, !- Handle
  {01a7ff65-9c0a-43cd-b8a1-b7c59b6126dc}, !- Source Object
  3,                                      !- Outlet Port
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34622798-870a-461d-a059-7b139690b3e6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {88b382f3-0f30-41bf-be13-7e15243da027}, !- Inlet Node Name
  {4018ceff-8af5-4a1a-97b3-272139064dbc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eac31ed1-aa00-4f42-9b06-bd99ac0dd01b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {65a355d2-c6ef-4ef9-886d-8edc7173d3f2}, !- Outlet Node Name
  {df9e7ceb-4b83-4df1-b865-7747641a6712}; !- Inlet Node Name 1

OS:Connection,
  {88b382f3-0f30-41bf-be13-7e15243da027}, !- Handle
  {d2c20c75-012b-448a-8be5-fdbdfeacb257}, !- Source Object
  3,                                      !- Outlet Port
  {34622798-870a-461d-a059-7b139690b3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a355d2-c6ef-4ef9-886d-8edc7173d3f2}, !- Handle
  {eac31ed1-aa00-4f42-9b06-bd99ac0dd01b}, !- Source Object
  2,                                      !- Outlet Port
  {01a7ff65-9c0a-43cd-b8a1-b7c59b6126dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdc7add0-cb56-4fc2-a740-17a312ddaa24}, !- Handle
  {efd73ce4-4cfb-4e4a-8967-62ffe9767df3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae6715f3-2a5b-4aa4-9e45-d7422e7f2d1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c3ac184b-d1d3-4855-8849-5e371b8b384b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {882ecdd7-9c0e-42b9-8bb6-b4e097e3ba23}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Control Zone Name
  {1984d0d6-2017-494f-bd42-5f49f803de47}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0b43d23a-8067-4327-b056-f61291a076d6}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {85aa14d2-c4bd-4fb2-919e-ee0c8d74e404}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {175e8d3a-622c-4ad6-987a-41d826897def}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {210b9a30-c89f-48cd-b534-a9128e49b463}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1819d843-5a0a-4fa2-9cf4-fcc9e117340a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84f1a7de-4be2-4b02-ae11-cc58bdf41aea}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27bab03-fd7d-4bbe-a51e-66728f96d837}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {983bddb1-9583-4ad9-b48f-6b1607989819}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {02a38c9f-33b7-452e-9897-fe0f466565fb}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Fan, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa3df094-4993-4c97-8e90-563836ca0f26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {becc586f-cf54-4daf-9d86-e42cb66f014e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa3df094-4993-4c97-8e90-563836ca0f26}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {becc586f-cf54-4daf-9d86-e42cb66f014e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {845f6c25-73a9-4756-995f-30c2e7cf78ec}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {eab50e25-b57c-44c3-9e15-56ccb1685149}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {eb6ca0d3-ec11-444d-9464-dc4cd4b714c0}, !- Air Inlet Node Name
  {7dd2b4a2-74d7-493d-ae95-f5bd242d5247}, !- Air Outlet Node Name
  {02a38c9f-33b7-452e-9897-fe0f466565fb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bd1df2e8-15fc-4e53-aa0a-4f03e59f4244}, !- Supply Air Fan Operating Mode Schedule Name
  {0b43d23a-8067-4327-b056-f61291a076d6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {175e8d3a-622c-4ad6-987a-41d826897def}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {85aa14d2-c4bd-4fb2-919e-ee0c8d74e404}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7dd2b4a2-74d7-493d-ae95-f5bd242d5247}, !- Handle
  {845f6c25-73a9-4756-995f-30c2e7cf78ec}, !- Source Object
  7,                                      !- Outlet Port
  {1984d0d6-2017-494f-bd42-5f49f803de47}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd320a14-ac4b-423e-8be7-c0df314016d2}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {61b583ee-ca01-4b65-ba27-70a4faf0ef45}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b00ffa9b-02e4-44e6-a035-ee5e6589e989}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0d047a31-773e-4430-93d1-e33179121afe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d047a31-773e-4430-93d1-e33179121afe}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {561baf10-9bd5-476c-8c36-58eb007ae13e}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC OA System, !- Name
  {dd320a14-ac4b-423e-8be7-c0df314016d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c00f746-7a47-4353-9ec4-ed66dd9d4be2}, !- Mixed Air Node Name
  {440f2add-211a-42d7-ba37-5bf710a77938}, !- Outdoor Air Stream Node Name
  {c0433cf0-3d60-461d-be23-05fa6eb14d03}, !- Relief Air Stream Node Name
  {0122e171-529c-48fc-877a-5e2f4a64345b}; !- Return Air Stream Node Name

OS:Node,
  {82622e22-a901-415d-b98a-8e4cadbfca78}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {440f2add-211a-42d7-ba37-5bf710a77938}; !- Outlet Port

OS:Connection,
  {440f2add-211a-42d7-ba37-5bf710a77938}, !- Handle
  {82622e22-a901-415d-b98a-8e4cadbfca78}, !- Source Object
  3,                                      !- Outlet Port
  {561baf10-9bd5-476c-8c36-58eb007ae13e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b48eda6-414d-425e-81a9-2482eb984c4a}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c0433cf0-3d60-461d-be23-05fa6eb14d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0433cf0-3d60-461d-be23-05fa6eb14d03}, !- Handle
  {561baf10-9bd5-476c-8c36-58eb007ae13e}, !- Source Object
  7,                                      !- Outlet Port
  {4b48eda6-414d-425e-81a9-2482eb984c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d70d5603-8b98-4594-a1d4-3062a23bc5c1}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2c00f746-7a47-4353-9ec4-ed66dd9d4be2}, !- Inlet Port
  {eb6ca0d3-ec11-444d-9464-dc4cd4b714c0}; !- Outlet Port

OS:Connection,
  {0122e171-529c-48fc-877a-5e2f4a64345b}, !- Handle
  {1dd99880-3be7-4348-a4dd-d91ada30e75c}, !- Source Object
  3,                                      !- Outlet Port
  {561baf10-9bd5-476c-8c36-58eb007ae13e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c00f746-7a47-4353-9ec4-ed66dd9d4be2}, !- Handle
  {561baf10-9bd5-476c-8c36-58eb007ae13e}, !- Source Object
  5,                                      !- Outlet Port
  {d70d5603-8b98-4594-a1d4-3062a23bc5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6ca0d3-ec11-444d-9464-dc4cd4b714c0}, !- Handle
  {d70d5603-8b98-4594-a1d4-3062a23bc5c1}, !- Source Object
  3,                                      !- Outlet Port
  {845f6c25-73a9-4756-995f-30c2e7cf78ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c3ac184b-d1d3-4855-8849-5e371b8b384b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6f344dfc-5581-46e4-a4df-2853b64178a2}, !- Control Zone or Zone List Name
  {57780231-5438-4000-97e0-b72620df240a}, !- Cooling Control Zone or Zone List Name
  {2cb425ba-04b5-48c8-85ad-93c859cc5e06}, !- Heating Control Zone or Zone List Name
  {012bb9ea-2585-4e60-bd6f-ab3b03261fac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6f344dfc-5581-46e4-a4df-2853b64178a2}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {57780231-5438-4000-97e0-b72620df240a}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2cb425ba-04b5-48c8-85ad-93c859cc5e06}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {012bb9ea-2585-4e60-bd6f-ab3b03261fac}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {221276c0-b2af-4dea-915a-51614717a2d7}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  {a7f9eb82-ef5f-4060-922e-de626b6c443d}, !- Air Inlet Node Name
  {1df5ba8d-6f77-4cae-b85b-1441ab930d58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {206c429c-5155-46e9-ad3b-500f69361b48}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground Return Air Node, !- Name
  {2a87d868-ff15-4385-989f-50f2930f863a}, !- Inlet Port
  {df9e7ceb-4b83-4df1-b865-7747641a6712}; !- Outlet Port

OS:Connection,
  {2722c007-d84b-449c-8b54-60f91ffe67ae}, !- Handle
  {3074d1ad-68b6-42a6-95a9-449d9d5c1bc5}, !- Source Object
  3,                                      !- Outlet Port
  {3163589f-299e-4804-a397-7b16a13a1319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a87d868-ff15-4385-989f-50f2930f863a}, !- Handle
  {c09fbcf2-8f64-4616-b124-d2cc53752314}, !- Source Object
  2,                                      !- Outlet Port
  {206c429c-5155-46e9-ad3b-500f69361b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9e7ceb-4b83-4df1-b865-7747641a6712}, !- Handle
  {206c429c-5155-46e9-ad3b-500f69361b48}, !- Source Object
  3,                                      !- Outlet Port
  {eac31ed1-aa00-4f42-9b06-bd99ac0dd01b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a67b717-8bbc-41c7-a741-4d32a442895b}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4018ceff-8af5-4a1a-97b3-272139064dbc}, !- Inlet Port
  {a7f9eb82-ef5f-4060-922e-de626b6c443d}; !- Outlet Port

OS:Connection,
  {4018ceff-8af5-4a1a-97b3-272139064dbc}, !- Handle
  {34622798-870a-461d-a059-7b139690b3e6}, !- Source Object
  3,                                      !- Outlet Port
  {5a67b717-8bbc-41c7-a741-4d32a442895b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f9eb82-ef5f-4060-922e-de626b6c443d}, !- Handle
  {5a67b717-8bbc-41c7-a741-4d32a442895b}, !- Source Object
  3,                                      !- Outlet Port
  {221276c0-b2af-4dea-915a-51614717a2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1df5ba8d-6f77-4cae-b85b-1441ab930d58}, !- Handle
  {221276c0-b2af-4dea-915a-51614717a2d7}, !- Source Object
  4,                                      !- Outlet Port
  {3074d1ad-68b6-42a6-95a9-449d9d5c1bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {78bd7fca-eab3-43e0-8b9f-17ebaaf8156f}, !- Availability Schedule
  {e87897e4-3205-4104-85d3-cc71b6cb9c4c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f77a56f-5c0c-46a0-9951-9a0096ae7e44}, !- Supply Side Inlet Node Name
  {5eade57f-daf8-4351-9ae5-430a2972d986}, !- Demand Side Outlet Node Name
  {7e4b813d-9a1c-4cca-a311-a08fd37b4d61}, !- Demand Side Inlet Node A
  {06fcc801-e113-4cb6-967a-70139cf7bde0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5adb05f-359e-40b1-bfae-e3ba3a582385}, !- Demand Mixer Name
  {7f6e7010-f730-474f-8ead-e59aefc96f28}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {01882fe1-e832-4523-9897-c9e65e157a67}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1f77a56f-5c0c-46a0-9951-9a0096ae7e44}, !- Inlet Port
  {0ac18e23-48d2-45a9-9d64-49ce20896dc1}; !- Outlet Port

OS:Node,
  {381cb1a2-05c3-44ef-b5e3-7e4cfb9ab5b2}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {32a194b6-e9e1-41d9-99cd-31fa7116ce1f}, !- Inlet Port
  {06fcc801-e113-4cb6-967a-70139cf7bde0}; !- Outlet Port

OS:Connection,
  {1f77a56f-5c0c-46a0-9951-9a0096ae7e44}, !- Handle
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- Source Object
  9,                                      !- Outlet Port
  {01882fe1-e832-4523-9897-c9e65e157a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fcc801-e113-4cb6-967a-70139cf7bde0}, !- Handle
  {381cb1a2-05c3-44ef-b5e3-7e4cfb9ab5b2}, !- Source Object
  3,                                      !- Outlet Port
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b27ecb7a-a547-4551-a940-0f11ef19fa79}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7e4b813d-9a1c-4cca-a311-a08fd37b4d61}, !- Inlet Port
  {35dc6329-e238-47bf-88dd-9de9054999e8}; !- Outlet Port

OS:Node,
  {cb967002-2a97-4f4e-a37f-711edaf8f600}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {20f4e694-014c-4b51-a442-bb22857e3cdf}, !- Inlet Port
  {5eade57f-daf8-4351-9ae5-430a2972d986}; !- Outlet Port

OS:Node,
  {1e0b5da0-df8f-4c4e-9883-2c1461ca77eb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d27f6c74-3550-4908-a252-c29f4579230f}, !- Inlet Port
  {673adaf4-f947-459b-94e4-d1e1e07124b3}; !- Outlet Port

OS:Connection,
  {7e4b813d-9a1c-4cca-a311-a08fd37b4d61}, !- Handle
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- Source Object
  11,                                     !- Outlet Port
  {b27ecb7a-a547-4551-a940-0f11ef19fa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eade57f-daf8-4351-9ae5-430a2972d986}, !- Handle
  {cb967002-2a97-4f4e-a37f-711edaf8f600}, !- Source Object
  3,                                      !- Outlet Port
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f6e7010-f730-474f-8ead-e59aefc96f28}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {35dc6329-e238-47bf-88dd-9de9054999e8}, !- Inlet Node Name
  {2a2ca05a-e1f5-458a-a791-67c20d3366f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b5adb05f-359e-40b1-bfae-e3ba3a582385}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {20f4e694-014c-4b51-a442-bb22857e3cdf}, !- Outlet Node Name
  {1a250fa1-bf55-4edd-8e6c-3cd5b106dfa8}; !- Inlet Node Name 1

OS:Connection,
  {35dc6329-e238-47bf-88dd-9de9054999e8}, !- Handle
  {b27ecb7a-a547-4551-a940-0f11ef19fa79}, !- Source Object
  3,                                      !- Outlet Port
  {7f6e7010-f730-474f-8ead-e59aefc96f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f4e694-014c-4b51-a442-bb22857e3cdf}, !- Handle
  {b5adb05f-359e-40b1-bfae-e3ba3a582385}, !- Source Object
  2,                                      !- Outlet Port
  {cb967002-2a97-4f4e-a37f-711edaf8f600}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {496d23dc-0fe8-4b6e-b03c-105367794b9a}, !- Handle
  {9b0d358b-2d63-4776-bebf-69943815419e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e87897e4-3205-4104-85d3-cc71b6cb9c4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {005f1d3a-76de-4c3c-9b1e-0e880ef35872}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04d3052d-bc45-4aca-962f-fc5cf8bc544a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3aa2f99a-b90b-4f57-90f4-8dff804eed13}, !- Control Zone Name
  {381cb1a2-05c3-44ef-b5e3-7e4cfb9ab5b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a09ce481-3031-46e5-81bd-d7dc3a6e3441}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Gas Htg Coil 28kBtu/hr 0.8 Thermal Eff, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ac2fb2e4-b721-4e4a-9010-0a0450c2c305}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {4dbd87b2-3f77-44b1-91d2-40b1751559db}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {35b70e3b-c9b6-4237-b5cb-f6b7aaa3b112}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {75ff9a5a-00a9-4e17-ba36-8cb4b2dd26d8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
