
OS:Version,
  {f780fc30-903a-4f91-99a5-e5c300190da8}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Site,
  {0d0a4229-b739-4bb6-b295-c06210707ae6}, !- Handle
  Kearney Muni_NE_USA,                    !- Name
  40.73,                                  !- Latitude {deg}
  -99,                                    !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  649,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {48ca13e6-87e5-4f79-933b-f5e08ab89ce4}; !- Handle

OS:ClimateZones,
  {b23c57a1-3480-4aff-9720-d0965561b984}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:Facility,
  {b4ee03df-2a17-41af-940e-b0c731827fb1}; !- Handle

OS:SimulationControl,
  {1d86c0cb-92c5-4282-8d0d-2096d361bc24}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {a7449062-0d27-49f1-9fb8-c5dc5e8942af}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c558d391-7c5d-4760-ba39-5e45174b0296}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7ed687dd-22d2-45db-b315-f97b16ff6140}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {2f353a7e-b176-4f6c-b9df-8b1b8661f7ed}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7fa10d58-46db-491a-8575-0e8334f6d3d5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {06b6f67d-3ece-4057-b1bc-4f35b0b609fc}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {b9ccd206-624c-429f-b565-d5ce52b60f52}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {2cf3fad6-f3f9-4f4a-b40d-739eb3f7cf73}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f4508962-1847-40ca-92eb-9e0838e5a568}; !- Handle

OS:ConvergenceLimits,
  {665033b5-f95b-48c3-ad0e-885231401650}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {3a0ff70b-5a14-427f-8f77-25d3aad5312b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f0175428-c042-4b8f-8225-258b55ebacb8}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {3409bec6-7ac3-4b92-a166-1aeec377effa}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {f09633c9-da68-4009-8c32-d62bbfde022d}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ae1ee377-50ce-4b12-9a67-a2af8eea2089}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {f85a6756-eb30-469b-9433-ebeddceb9c93}, !- Handle
  Kearney Muni,                           !- City
  NE,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725526,                                 !- WMO Number
  40.73,                                  !- Latitude {deg}
  -99,                                    !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  649,                                    !- Elevation {m}
  file:///C:/mprapros/BLDG.10135.27.27.00 - ComStock/ComStock Measures/2012_weather/USA_NE_Kearney.Muni.725526_2012.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {71b153b0-9bd4-431a-a99e-7e3bede03a70}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.95,                                  !- Annual Average Outdoor Air Temperature {C}
  27.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {db13fc14-f7eb-42ca-bd04-bcba3c8132e6}, !- Handle
  Kearney Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfd31f3c-f68b-459e-9323-fe25027cb4ae}, !- Handle
  Kearney Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {63fcab3a-e273-4753-ae99-fa8c1a239a51}, !- Handle
  Kearney Muni Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {65695ad6-e2b1-434b-a914-934f51e2ae68}, !- Handle
  Kearney Muni Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dbdcdc5-e3a4-448a-bb7c-b6b3cc9aa1e5}, !- Handle
  Kearney Muni Ann Htg 99% Condns DB 1,   !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3ef1b577-2fde-472b-b3fa-10007b40d426}, !- Handle
  Kearney Muni Ann Htg 99.6% Condns DB 1, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f3985457-d319-4d28-ac7e-013df80510ac}, !- Handle
  Kearney Muni Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  -1.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9b9be4d4-f7ae-4e21-822a-0ad3a54755ff}, !- Handle
  Kearney Muni April .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Taub {dimensionless}
  2.449;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7ac9626-3742-4ac8-9b8b-02dc11e35067}, !- Handle
  Kearney Muni April .4% Condns WB=>MCDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Taub {dimensionless}
  2.449;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be402858-f0b3-42dc-97f1-bc9cd0a73517}, !- Handle
  Kearney Muni August .4% Condns DB=>MCWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.392;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3a19411-79ac-4db2-89b5-2e299cae5aed}, !- Handle
  Kearney Muni August .4% Condns WB=>MCDB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.392;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {940d93f1-b3ae-46f6-869e-a9beb4a9522b}, !- Handle
  Kearney Muni December .4% Condns DB=>MCWB 1, !- Name
  15.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  7.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.284,                                  !- ASHRAE Taub {dimensionless}
  2.578;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8288e761-81d1-4d24-9bf1-c8dd269f068e}, !- Handle
  Kearney Muni December .4% Condns WB=>MCDB 1, !- Name
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.284,                                  !- ASHRAE Taub {dimensionless}
  2.578;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f590df6-bfb7-4670-be54-7d1a974d4d34}, !- Handle
  Kearney Muni February .4% Condns DB=>MCWB 1, !- Name
  19.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b5ccbc55-4336-4a01-890e-47775a060d98}, !- Handle
  Kearney Muni February .4% Condns WB=>MCDB 1, !- Name
  17.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  10.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.272,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3bc1554-d1e7-4508-b290-b749e2e37f8d}, !- Handle
  Kearney Muni January .4% Condns DB=>MCWB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Taub {dimensionless}
  2.516;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {290c7282-e931-45d6-9160-5240a0dd6f8e}, !- Handle
  Kearney Muni January .4% Condns WB=>MCDB 1, !- Name
  15.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.4,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.278,                                  !- ASHRAE Taub {dimensionless}
  2.516;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f1a272f-6062-4bc6-a495-84dbe21f8764}, !- Handle
  Kearney Muni July .4% Condns DB=>MCWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3115917-a35b-465d-88af-b50daf5e472a}, !- Handle
  Kearney Muni July .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Taub {dimensionless}
  2.379;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ba2b6aed-fca5-4ef7-8730-b7d4b665aeb9}, !- Handle
  Kearney Muni June .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Taub {dimensionless}
  2.425;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {afdbe6c8-850b-458f-a775-1abe676a73f8}, !- Handle
  Kearney Muni June .4% Condns WB=>MCDB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  24.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Taub {dimensionless}
  2.425;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {07550edd-cc11-41f0-b0a1-f117e9d10653}, !- Handle
  Kearney Muni March .4% Condns DB=>MCWB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.495;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd866b23-af17-4cc9-b54d-df8ffa9f9927}, !- Handle
  Kearney Muni March .4% Condns WB=>MCDB 1, !- Name
  19.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.299,                                  !- ASHRAE Taub {dimensionless}
  2.495;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f9f825f-e1aa-40e6-b7d8-d22074761805}, !- Handle
  Kearney Muni May .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5ad0284-69a5-4ed9-8d1c-b7c127634109}, !- Handle
  Kearney Muni May .4% Condns WB=>MCDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  21.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {afa458bc-b5cb-4b54-b335-c6d042a8651f}, !- Handle
  Kearney Muni November .4% Condns DB=>MCWB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.584;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {60f8d134-148b-44dc-ad57-e136d8281ac8}, !- Handle
  Kearney Muni November .4% Condns WB=>MCDB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.584;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e54e32b8-090c-4ba3-8cfc-658cbe150549}, !- Handle
  Kearney Muni October .4% Condns DB=>MCWB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.546;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {073d6a7e-a35a-4a6e-a53f-3729034cc47b}, !- Handle
  Kearney Muni October .4% Condns WB=>MCDB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.546;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67d50655-6fe8-471b-9bb0-e12a36b72237}, !- Handle
  Kearney Muni September .4% Condns DB=>MCWB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.456;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {083d327d-28c2-4a10-bd38-e0d8db0988ab}, !- Handle
  Kearney Muni September .4% Condns WB=>MCDB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93767,                                  !- Barometric Pressure {Pa}
  6.3,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.456;                                  !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {75b3770a-0a93-40b1-abe2-eb01e81e4d09}, !- Handle
  SuperMarket Bakery - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {92633f70-159d-43ec-9581-4b2336cb4bde}, !- Default Schedule Set Name
  {d2fc1bb1-4043-4254-ba61-da14bf8f5523}, !- Group Rendering Name
  {462c54b3-4343-4e8e-a854-9dfe9f133919}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Bakery;                                 !- Standards Space Type

OS:Rendering:Color,
  {d2fc1bb1-4043-4254-ba61-da14bf8f5523}, !- Handle
  SuperMarket Bakery,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {81c0ad4b-55fc-4996-ba62-3e860342fa5a}, !- Handle
  SuperMarket Deli - ComStock 90.1-2007,  !- Name
  ,                                       !- Default Construction Set Name
  {952f2562-dcc8-4045-9d1b-e6193894d6c0}, !- Default Schedule Set Name
  {bf4187a2-8c83-4ef3-8dd1-adf8fd131bb2}, !- Group Rendering Name
  {8907eae8-83c8-49ac-bb43-c956de9d98b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Deli;                                   !- Standards Space Type

OS:Rendering:Color,
  {bf4187a2-8c83-4ef3-8dd1-adf8fd131bb2}, !- Handle
  SuperMarket Deli,                       !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {95fb96c4-ec11-49bc-b31c-b273ad6762eb}, !- Handle
  SuperMarket DryStorage - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {eada165e-ea00-49f6-ad6f-685af80d93c5}, !- Default Schedule Set Name
  {c02b9850-8e72-4888-8914-921ef5167665}, !- Group Rendering Name
  {5ab8aba4-8a94-4351-a0bc-9f69d4622d3f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:Rendering:Color,
  {c02b9850-8e72-4888-8914-921ef5167665}, !- Handle
  SuperMarket DryStorage,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {296703a9-e438-437b-b403-ac6d16e3ef60}, !- Handle
  SuperMarket Office - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {ef429023-fba3-416f-9e10-7a74e757b4dd}, !- Default Schedule Set Name
  {458bdba0-9478-4f1b-b68e-a253e105abc7}, !- Group Rendering Name
  {e6956ed9-1675-47e8-bc95-4172579f9df1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {458bdba0-9478-4f1b-b68e-a253e105abc7}, !- Handle
  SuperMarket Office,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {5b9ddb5b-7873-4915-ac0d-1c391f716c3b}, !- Handle
  SuperMarket Produce - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {0efb0582-11bd-46dd-afc9-9e77a5fa332b}, !- Default Schedule Set Name
  {d77c413a-953a-4ad1-84df-9686771c66d6}, !- Group Rendering Name
  {ce7d19f5-4db1-4361-9d2e-9e6998cb0561}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Produce;                                !- Standards Space Type

OS:Rendering:Color,
  {d77c413a-953a-4ad1-84df-9686771c66d6}, !- Handle
  SuperMarket Produce,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4cde1656-b28e-4e6d-bbc9-e2c7694cdf6a}, !- Handle
  SuperMarket Sales - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {9a57edab-7f76-422b-8825-7da0270fc240}, !- Default Schedule Set Name
  {586bb64e-4842-4738-a06b-ac14492bc528}, !- Group Rendering Name
  {d22c8436-71c8-4e5a-8fca-0481f5fabbaf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Sales;                                  !- Standards Space Type

OS:Rendering:Color,
  {586bb64e-4842-4738-a06b-ac14492bc528}, !- Handle
  SuperMarket Sales,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9606fbdb-111f-4551-a992-51ffbe0d2808}, !- Handle
  SuperMarket Corridor - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {4d2f44f7-8143-49ce-94ee-ea8005144753}, !- Default Schedule Set Name
  {976f8595-fcc7-4d9a-9a27-1a3706c4c199}, !- Group Rendering Name
  {c1e4f6d7-d9bb-47c8-a2d9-b8b42262b0ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {976f8595-fcc7-4d9a-9a27-1a3706c4c199}, !- Handle
  SuperMarket Corridor,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {649d26c0-5aed-42d5-9fcf-e79b9412b96b}, !- Handle
  SuperMarket Dining - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {adf650cc-cee8-43e2-8772-54f91738488d}, !- Default Schedule Set Name
  {9f5fcbb0-9129-4a57-b876-ef6c94d5de5e}, !- Group Rendering Name
  {032cd416-429a-4141-a997-41daea980e9c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {9f5fcbb0-9129-4a57-b876-ef6c94d5de5e}, !- Handle
  SuperMarket Dining,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fd9d52f9-b082-4808-a045-257d841e5490}, !- Handle
  SuperMarket Elec/MechRoom - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {e913b6e2-d826-4b1a-8e4b-54dbd20fb166}, !- Default Schedule Set Name
  {de9aa31b-3ed6-4cbe-a887-66c2d906f09e}, !- Group Rendering Name
  {15644e2b-0f8b-46f6-a721-2c9f063758a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {de9aa31b-3ed6-4cbe-a887-66c2d906f09e}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {fba13d3f-88f1-43f8-bca1-a7134d791031}, !- Handle
  SuperMarket Meeting - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {8a21cf03-b246-4b8a-8c33-0ba0bb14a724}, !- Default Schedule Set Name
  {a2a61bc4-1fe0-4dc0-915f-60cecf4e0e05}, !- Group Rendering Name
  {f945c8d2-ff6c-4d06-8eae-62954dcf6b54}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {a2a61bc4-1fe0-4dc0-915f-60cecf4e0e05}, !- Handle
  SuperMarket Meeting,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {fe0f8334-8f16-4352-a06a-f756885b6660}, !- Handle
  SuperMarket Restroom - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {74bbc7b3-806c-493b-85e8-d585c149397f}, !- Default Schedule Set Name
  {19abe7e8-aad8-462a-9984-11c81c9fd126}, !- Group Rendering Name
  {0a309ac5-4f63-43fe-b1d4-95c96bab2ccb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {19abe7e8-aad8-462a-9984-11c81c9fd126}, !- Handle
  SuperMarket Restroom,                   !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {ec1c7b41-0f1e-4481-9738-5b6ad36a9bf3}, !- Handle
  SuperMarket Vestibule - ComStock 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {a23c935b-1457-4b4b-a3bf-881ec88ba71a}, !- Default Schedule Set Name
  {5b5b4fc4-7e3b-4470-8669-5cb46643cfb0}, !- Group Rendering Name
  {c0e8a651-ef53-4f09-b39d-146b167cb095}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Vestibule;                              !- Standards Space Type

OS:Rendering:Color,
  {5b5b4fc4-7e3b-4470-8669-5cb46643cfb0}, !- Handle
  SuperMarket Vestibule,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Building,
  {22da8552-0886-4bf8-a6a9-6fd9e635c4c1}, !- Handle
  ComStock 90.1-2007|SuperMarket,         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d6bb19ea-ae97-429a-82db-52104aae96b1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SuperMarket;                            !- Standards Building Type

OS:BuildingStory,
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Handle
  SuperMarket Vestibule A  - Story Ground, !- Name
  {ec1c7b41-0f1e-4481-9738-5b6ad36a9bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {61aecb2c-7094-44ad-b69d-30230d618055}; !- Thermal Zone Name

OS:Surface,
  {89c515c7-1d0f-42a0-9a8b-a020ad7c3b5d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c1d7e9-c82c-40d0-a829-4b5c02f5e2e7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231cc907-0ba0-484e-a9c2-7286f45dc60b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1bdb7f6-7ac6-4bb9-acd1-cae0fff045e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae161eb-9bcc-4310-8b47-3bf7ae09d39b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0bd3f8-e149-49d7-8413-5d8b75a7ff75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aade0821-a71d-48d6-9cad-155b135a4065}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3121d79e-b38a-4aec-bc7f-4a3a1ad86e6e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7936a22b-31b7-40a2-9344-4740d381ecaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- Handle
  Zone SuperMarket Vestibule A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78a45055-eaec-470b-a06a-5b1d0638af52}, !- Zone Air Inlet Port List
  {a4e0e5cd-b7fe-400c-a04e-a8fab5f3bd4b}, !- Zone Air Exhaust Port List
  {76c448cb-96c5-4807-aac3-9764818b078f}, !- Zone Air Node Name
  {12cfe06d-d952-4703-9030-c7e73dd30aca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98381561-debb-4cb3-877d-21c3f61e530a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12b6b569-598e-4fac-bdba-43fd6f41e798}, !- Handle
  Zone SuperMarket Vestibule A  - Story Ground Zone Air Node, !- Name
  {76c448cb-96c5-4807-aac3-9764818b078f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76c448cb-96c5-4807-aac3-9764818b078f}, !- Handle
  {7eea9254-e245-4e89-be26-0479262e01b2}, !- Name
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- Source Object
  11,                                     !- Outlet Port
  {12b6b569-598e-4fac-bdba-43fd6f41e798}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78a45055-eaec-470b-a06a-5b1d0638af52}, !- Handle
  {0bd4450a-9bc1-4920-988c-19bec78f39c9}, !- Name
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- HVAC Component
  {b1a408e7-288f-45df-a1b4-7fb8a8489c5f}; !- Port 1

OS:PortList,
  {a4e0e5cd-b7fe-400c-a04e-a8fab5f3bd4b}, !- Handle
  {b16ea1dc-ebdd-41aa-bd55-9c10965fa726}, !- Name
  {61aecb2c-7094-44ad-b69d-30230d618055}; !- HVAC Component

OS:PortList,
  {12cfe06d-d952-4703-9030-c7e73dd30aca}, !- Handle
  {50803bae-7198-4d50-a794-ef5756e2fbbf}, !- Name
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- HVAC Component
  {e6b1281c-8c44-47f2-a314-cf10818aba9c}; !- Port 1

OS:Sizing:Zone,
  {8e6aff22-192f-458a-9762-4356280e56c1}, !- Handle
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1e62725-8aa9-47b9-b612-5605050b2f7e}, !- Handle
  Zone SuperMarket Vestibule A  - Story Ground Zone HVAC Equipment List, !- Name
  {61aecb2c-7094-44ad-b69d-30230d618055}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a083c902-7fe9-4005-91fc-504852523746}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Handle
  SuperMarket Vestibule B  - Story Ground, !- Name
  {ec1c7b41-0f1e-4481-9738-5b6ad36a9bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}; !- Thermal Zone Name

OS:Surface,
  {3a2ebf05-85ed-4c97-91a3-11703477ef6c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb82f59-8efc-4317-9555-36366272ed47}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61348831-5e14-40b7-a973-0d9e0000caa6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9748c307-d4de-4df4-9873-e07053218a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c1326a-d241-48c6-aaa4-9818188c6067}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767e75c2-7e0f-44af-b10e-b437f69710aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bdb7f6-7ac6-4bb9-acd1-cae0fff045e6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231cc907-0ba0-484e-a9c2-7286f45dc60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333462, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a50ad6f-76b3-42bf-a2c9-0862aa1a6ab4}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {252ed27d-a204-4e0f-aac6-711e473144a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- Handle
  Zone SuperMarket Vestibule B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4bdeec6-0d22-43d0-912a-0bd992a03cf4}, !- Zone Air Inlet Port List
  {f4122ab8-63d5-47d4-ad40-56e57293070d}, !- Zone Air Exhaust Port List
  {3665b731-02c6-4d5e-b71e-6b7e6caa28cf}, !- Zone Air Node Name
  {13468997-2967-40c3-98bd-174f82bc2893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {246d2476-2261-4361-a0b7-a311789d2d9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a813642c-f73a-408f-b4c4-d9321b8c6cf3}, !- Handle
  Zone SuperMarket Vestibule B  - Story Ground Zone Air Node, !- Name
  {3665b731-02c6-4d5e-b71e-6b7e6caa28cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3665b731-02c6-4d5e-b71e-6b7e6caa28cf}, !- Handle
  {feeccfd8-12f8-4ab2-b0a5-7475559f09cf}, !- Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- Source Object
  11,                                     !- Outlet Port
  {a813642c-f73a-408f-b4c4-d9321b8c6cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4bdeec6-0d22-43d0-912a-0bd992a03cf4}, !- Handle
  {27eb15b9-c82d-4b6b-afcd-f879bd60895a}, !- Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- HVAC Component
  {fdff7cc6-3157-4a99-98ae-85106876a7f3}; !- Port 1

OS:PortList,
  {f4122ab8-63d5-47d4-ad40-56e57293070d}, !- Handle
  {a84e411d-9780-45c2-838a-b9726ec061a2}, !- Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}; !- HVAC Component

OS:PortList,
  {13468997-2967-40c3-98bd-174f82bc2893}, !- Handle
  {8dc9c7c0-3a23-484c-84ab-15a17c692a01}, !- Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- HVAC Component
  {27fe4277-b63c-4d1c-88d2-6a02de0c9819}; !- Port 1

OS:Sizing:Zone,
  {28ecc87b-0346-4143-acea-8645eff302e3}, !- Handle
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be24105b-f301-4a1e-ad38-993399362b42}, !- Handle
  Zone SuperMarket Vestibule B  - Story Ground Zone HVAC Equipment List, !- Name
  {0ba753fd-8725-4c90-a645-967b7ecdf1d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f45691eb-53b4-4c88-a159-e3abad63ce15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Handle
  SuperMarket Vestibule C  - Story Ground, !- Name
  {ec1c7b41-0f1e-4481-9738-5b6ad36a9bf3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.6651118400078,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}; !- Thermal Zone Name

OS:Surface,
  {7ff8df85-ef25-46c7-bb3d-5dca4efda42e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a98189-ca3b-4aa7-aed0-d47696b607d2}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3646ea-1b94-401d-8b04-a7761de724a6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483cdd78-fb27-4e87-a5e0-74782e33fe83}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5266307-f0fa-4615-83e3-33d60cfb60ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9748c307-d4de-4df4-9873-e07053218a28}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61348831-5e14-40b7-a973-0d9e0000caa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-014, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333462, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333462, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f69382-4235-4f80-bff3-4bd31ff8113d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a3ff17f-8154-4618-99f0-0e639ea10105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333462, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333462, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- Handle
  Zone SuperMarket Vestibule C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73c39840-225c-4aaa-9503-42299ee238ac}, !- Zone Air Inlet Port List
  {6ab19c09-698b-4f6f-a935-38da81e7bf96}, !- Zone Air Exhaust Port List
  {cb4758a0-93d8-4ea6-8502-3845552a0f5a}, !- Zone Air Node Name
  {b839b328-f369-4ec0-bb80-52fbe4955d21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32db0037-a44a-42eb-b8fd-887ff56ab9c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f59705a6-f2a0-438a-bf89-ae2a7e6a23ed}, !- Handle
  Zone SuperMarket Vestibule C  - Story Ground Zone Air Node, !- Name
  {cb4758a0-93d8-4ea6-8502-3845552a0f5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb4758a0-93d8-4ea6-8502-3845552a0f5a}, !- Handle
  {d056d528-5a26-4107-8d44-d2aba148be37}, !- Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- Source Object
  11,                                     !- Outlet Port
  {f59705a6-f2a0-438a-bf89-ae2a7e6a23ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73c39840-225c-4aaa-9503-42299ee238ac}, !- Handle
  {84108353-0090-4f8e-bb13-c479b9ee71c0}, !- Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- HVAC Component
  {ccaa7329-440a-407b-a299-091c8607ca37}; !- Port 1

OS:PortList,
  {6ab19c09-698b-4f6f-a935-38da81e7bf96}, !- Handle
  {aab0792d-1242-4cb0-bd04-0888fe33d807}, !- Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}; !- HVAC Component

OS:PortList,
  {b839b328-f369-4ec0-bb80-52fbe4955d21}, !- Handle
  {3dd803d5-5d83-483d-a788-ca7fc17acc8a}, !- Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- HVAC Component
  {c41b1a3e-fd38-4842-90a3-07e2d3fa70d6}; !- Port 1

OS:Sizing:Zone,
  {8adf5efc-852a-41b6-9e27-ba242a9f9ff1}, !- Handle
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80d77e4b-71a4-4e74-81f2-256ca6cde0b8}, !- Handle
  Zone SuperMarket Vestibule C  - Story Ground Zone HVAC Equipment List, !- Name
  {1b93c0ce-aa39-4d0d-ba57-b1629a08e7ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ca5084d-9713-4aed-8c3e-9a97bc9152ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Handle
  SuperMarket Corridor A  - Story Ground, !- Name
  {9606fbdb-111f-4551-a992-51ffbe0d2808}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5542598666732,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}; !- Thermal Zone Name

OS:Surface,
  {9faa8991-26f0-413a-8694-3a55fa7068e3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0bd3f8-e149-49d7-8413-5d8b75a7ff75}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae161eb-9bcc-4310-8b47-3bf7ae09d39b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a309e88-c135-4a5d-afc9-ad376f408e60}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968f5ada-b476-4efc-9f88-a6177730d907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7315dbe-5e7f-484a-a33e-aae4d492ce5f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78a102cb-7998-4974-83d8-d0064a914636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3ed185-26a7-4f09-bdfd-edefbbb713fd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7091076-1e98-472c-86eb-346987e17e88}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6212ae37-cc03-4c1e-85d2-e5f2c78c2b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- Handle
  Zone SuperMarket Corridor A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {411a4f84-4cb4-40e6-8e92-50fe3aee9f15}, !- Zone Air Inlet Port List
  {56d64ab6-a0bd-4081-b4df-c15a84aea6c3}, !- Zone Air Exhaust Port List
  {36cbd432-ccd2-4098-955d-e5bf521cd255}, !- Zone Air Node Name
  {a0031bf6-ec86-4cc4-9128-4a746a802e05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dba9d2d-c281-4ca8-96f3-d08f8a325c08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b587cd10-923f-4f9b-9c21-5a3b9134d275}, !- Handle
  Zone SuperMarket Corridor A  - Story Ground Zone Air Node, !- Name
  {36cbd432-ccd2-4098-955d-e5bf521cd255}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36cbd432-ccd2-4098-955d-e5bf521cd255}, !- Handle
  {67b88e3c-6e54-423a-8bf1-1ec1dffa3e92}, !- Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- Source Object
  11,                                     !- Outlet Port
  {b587cd10-923f-4f9b-9c21-5a3b9134d275}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {411a4f84-4cb4-40e6-8e92-50fe3aee9f15}, !- Handle
  {0b789bbd-278d-46a8-8efb-af8416c03a25}, !- Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- HVAC Component
  {27c6b996-8e84-4273-aeb2-3d76fe2aa923}; !- Port 1

OS:PortList,
  {56d64ab6-a0bd-4081-b4df-c15a84aea6c3}, !- Handle
  {70f6f993-8d99-4b8d-ba7b-f2ee15ff4e2f}, !- Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}; !- HVAC Component

OS:PortList,
  {a0031bf6-ec86-4cc4-9128-4a746a802e05}, !- Handle
  {b744d54b-9f2b-45cf-81f0-5b0348becb9a}, !- Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- HVAC Component
  {a472296b-6586-45ab-8030-4a9f30efda7e}; !- Port 1

OS:Sizing:Zone,
  {e639d868-db26-48cb-9321-764f8baadd1c}, !- Handle
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7e8873b-7c00-4b10-8d97-0e72e56e9f41}, !- Handle
  Zone SuperMarket Corridor A  - Story Ground Zone HVAC Equipment List, !- Name
  {eb35ce04-fa21-46d8-a0f5-243e0582538d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6294fa43-66d9-40d6-bf86-3e23932d4abf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Handle
  SuperMarket Corridor B  - Story Ground, !- Name
  {9606fbdb-111f-4551-a992-51ffbe0d2808}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5542598666732,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}; !- Thermal Zone Name

OS:Surface,
  {4f612d49-5c00-428e-b630-e217a8809667}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767e75c2-7e0f-44af-b10e-b437f69710aa}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c1326a-d241-48c6-aaa4-9818188c6067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc91808d-6cd0-491c-b62f-8c02111b323e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8937335b-4599-45be-80bd-3b9eb87a37a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d8101f7-8a1f-4ade-9fdc-770c256064c5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895bdfab-5274-4c87-b5a4-2070349f6b18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968f5ada-b476-4efc-9f88-a6177730d907}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a309e88-c135-4a5d-afc9-ad376f408e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333459, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d4b4ef-3ae0-4287-90d6-a257c21b945d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00d86921-ef2a-426f-9de7-59385cc3f12e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- Handle
  Zone SuperMarket Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15181a1d-18d8-4ce4-add9-825090bcd6e5}, !- Zone Air Inlet Port List
  {9816f344-89f2-4ae7-ac2c-a39ac968de62}, !- Zone Air Exhaust Port List
  {525fa07b-db06-46d5-a525-57014e3fdf3b}, !- Zone Air Node Name
  {d6bc9400-c43e-4654-96d9-d438120a87fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15fac71c-51b1-4cbe-8cd4-633722417705}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e06a5bd9-f729-42f2-85d6-d473a3825ab6}, !- Handle
  Zone SuperMarket Corridor B  - Story Ground Zone Air Node, !- Name
  {525fa07b-db06-46d5-a525-57014e3fdf3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525fa07b-db06-46d5-a525-57014e3fdf3b}, !- Handle
  {576bbe02-1791-4405-8821-4462d496c28c}, !- Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- Source Object
  11,                                     !- Outlet Port
  {e06a5bd9-f729-42f2-85d6-d473a3825ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15181a1d-18d8-4ce4-add9-825090bcd6e5}, !- Handle
  {1095c224-6d4a-4bd7-b0fc-137264c4c564}, !- Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- HVAC Component
  {d88225ba-569a-4da2-a585-f0073097b5cb}; !- Port 1

OS:PortList,
  {9816f344-89f2-4ae7-ac2c-a39ac968de62}, !- Handle
  {50cb2155-c2fe-43dd-9008-dbeb2c9c7c5e}, !- Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}; !- HVAC Component

OS:PortList,
  {d6bc9400-c43e-4654-96d9-d438120a87fd}, !- Handle
  {c00f12c4-beb5-4c93-beb3-adf92ac20c13}, !- Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- HVAC Component
  {6b89f8a0-b645-4188-b00e-4d8b5a915699}; !- Port 1

OS:Sizing:Zone,
  {c363f664-b66f-4c7b-81ed-59d7bb8b84fa}, !- Handle
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfe5a4f9-81a3-4b5b-8849-a3ed6e10d4a9}, !- Handle
  Zone SuperMarket Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {ad08378c-89da-4dab-bde1-c0d08a5d28f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a5f9d8b-7e48-403a-968b-4716842678cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Handle
  SuperMarket Corridor C  - Story Ground, !- Name
  {9606fbdb-111f-4551-a992-51ffbe0d2808}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5542598666732,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}; !- Thermal Zone Name

OS:Surface,
  {fdc67a69-0b1b-44b6-9f50-f9298e9623ab}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5266307-f0fa-4615-83e3-33d60cfb60ab}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483cdd78-fb27-4e87-a5e0-74782e33fe83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9f2ba9-9c01-4b78-9616-9b2af362e869}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11b78c7-108f-4f1a-9575-b1db26d1bff4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30dc311f-c51f-4148-a9cc-84472d0c6b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8937335b-4599-45be-80bd-3b9eb87a37a0}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc91808d-6cd0-491c-b62f-8c02111b323e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333459, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333459, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf1195d-047d-4d51-be71-5e2ced6e3370}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {719234fe-f076-445a-b8b4-4f5e1a7ee3c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333459, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333459, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- Handle
  Zone SuperMarket Corridor C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d8fcdc9-44f5-486e-a470-7a61746236a8}, !- Zone Air Inlet Port List
  {eae5cbb7-40e5-456d-975a-2b6244ce2b12}, !- Zone Air Exhaust Port List
  {c39ca7d9-332d-4488-86a6-3cdcff53ae57}, !- Zone Air Node Name
  {3be8efa6-13dc-45f8-becd-ecf1f546fab3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {927cd996-1f65-43ac-9de1-71071582761d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ee57878-fa2b-4b06-955a-60d759705f88}, !- Handle
  Zone SuperMarket Corridor C  - Story Ground Zone Air Node, !- Name
  {c39ca7d9-332d-4488-86a6-3cdcff53ae57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c39ca7d9-332d-4488-86a6-3cdcff53ae57}, !- Handle
  {942efd61-6972-41e7-ad96-7f102e633f95}, !- Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- Source Object
  11,                                     !- Outlet Port
  {9ee57878-fa2b-4b06-955a-60d759705f88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d8fcdc9-44f5-486e-a470-7a61746236a8}, !- Handle
  {2b5700f4-676f-4a88-9f8b-eed012ce7e65}, !- Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- HVAC Component
  {5d34dada-5112-4d8a-bba2-6da6e0886e43}; !- Port 1

OS:PortList,
  {eae5cbb7-40e5-456d-975a-2b6244ce2b12}, !- Handle
  {23759a4c-42f9-4175-900e-9acb3a30dda4}, !- Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}; !- HVAC Component

OS:PortList,
  {3be8efa6-13dc-45f8-becd-ecf1f546fab3}, !- Handle
  {7cf84681-819d-41be-81ba-34703685443f}, !- Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- HVAC Component
  {b01e9f20-4796-485a-86da-bff3ad55891d}; !- Port 1

OS:Sizing:Zone,
  {91d76ec9-12be-4e8a-a2a6-4587e2046754}, !- Handle
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1fbacab-c6be-4056-9b22-deb89548dde0}, !- Handle
  Zone SuperMarket Corridor C  - Story Ground Zone HVAC Equipment List, !- Name
  {86ffac78-14c8-47e1-afb0-764d4f4d1705}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd4118a5-4c46-46d7-a252-2aed44feb021}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Handle
  SuperMarket DryStorage A  - Story Ground, !- Name
  {95fb96c4-ec11-49bc-b31c-b273ad6762eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4434078933386,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}; !- Thermal Zone Name

OS:Surface,
  {9e9c763b-1bad-48a9-aa6a-8f50e78a62cc}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a102cb-7998-4974-83d8-d0064a914636}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7315dbe-5e7f-484a-a33e-aae4d492ce5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78e1e8f5-9aca-4e70-916b-950a98f944a1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0bf11e2-f880-4fc7-810a-05450877a59f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa623e9-5886-4466-aadc-51ccbc966ecc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d26353c-a210-48c6-bc74-93bf58c9cf32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9266af57-9107-4ed4-ace6-2d9ed009f0d5}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e9c124-a7a4-416b-8a1b-80819bb652b0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14fd44d0-a88a-4ca4-b188-465112a02cfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- Handle
  Zone SuperMarket DryStorage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35f37176-4ea0-4c6c-be94-2f138f518bb1}, !- Zone Air Inlet Port List
  {e8a707a0-3078-4fca-a199-fff32c30fe0f}, !- Zone Air Exhaust Port List
  {64d67235-408f-4c72-bc22-dff93ab47394}, !- Zone Air Node Name
  {22dfe459-4a44-483f-8054-733c5cc4cb28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07a88bcd-bbb2-4178-88f1-610b664624c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cedfc695-0267-420e-a7ee-6690dfa111e9}, !- Handle
  Zone SuperMarket DryStorage A  - Story Ground Zone Air Node, !- Name
  {64d67235-408f-4c72-bc22-dff93ab47394}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d67235-408f-4c72-bc22-dff93ab47394}, !- Handle
  {0662af41-87c1-4191-8761-c650aea80df2}, !- Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- Source Object
  11,                                     !- Outlet Port
  {cedfc695-0267-420e-a7ee-6690dfa111e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35f37176-4ea0-4c6c-be94-2f138f518bb1}, !- Handle
  {cd012ac1-8fe5-497e-91f2-856706638b3f}, !- Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- HVAC Component
  {a80b8143-bc89-4cfe-b33b-b1f7c832e050}; !- Port 1

OS:PortList,
  {e8a707a0-3078-4fca-a199-fff32c30fe0f}, !- Handle
  {f7bec439-de22-47d0-b52f-e8d94a9f783b}, !- Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}; !- HVAC Component

OS:PortList,
  {22dfe459-4a44-483f-8054-733c5cc4cb28}, !- Handle
  {42e10272-fc56-483a-9adb-67fdca3af780}, !- Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- HVAC Component
  {051445f8-3e07-4290-8f85-8d4533a4e34b}; !- Port 1

OS:Sizing:Zone,
  {6eee21eb-daf2-4d63-a250-19e8c26d4d5d}, !- Handle
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f49a3ca-7f1c-463f-8836-1118619ee4de}, !- Handle
  Zone SuperMarket DryStorage A  - Story Ground Zone HVAC Equipment List, !- Name
  {d38af2e8-0f1b-4058-aeef-f7599eb59627}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a025eac3-82ad-42b8-856b-e41d2431f526}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Handle
  SuperMarket DryStorage B  - Story Ground, !- Name
  {95fb96c4-ec11-49bc-b31c-b273ad6762eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4434078933386,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {fd7c970d-da01-4157-a560-cba290d0105c}; !- Thermal Zone Name

OS:Surface,
  {8cedc283-c655-4b6c-a784-11f7a9ff3b81}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895bdfab-5274-4c87-b5a4-2070349f6b18}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8101f7-8a1f-4ade-9fdc-770c256064c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91029143-ddb0-4837-9180-06ad74bdb542}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a0d3afb-5404-4a6e-be39-e579922e4066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f306e9-a430-4947-b14e-b420dc4633d4}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b102e1f-998c-4792-a7f4-d28bed5b3e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0bf11e2-f880-4fc7-810a-05450877a59f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78e1e8f5-9aca-4e70-916b-950a98f944a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333463, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bac01a-4926-4e80-9099-a32a54c8bc96}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6e43a31-bb99-4252-b2db-375c037388fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- Handle
  Zone SuperMarket DryStorage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4426c5fd-5cd9-45e2-b090-0fc0aa9011e5}, !- Zone Air Inlet Port List
  {0b74eb39-0682-4cd8-a1e4-c14ec51bc6f1}, !- Zone Air Exhaust Port List
  {bdd780b3-fbed-4741-9c3e-77a0c76a787d}, !- Zone Air Node Name
  {5186e09c-b83c-4f41-baae-5c4e5a1b6866}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4781f47c-2f8a-4993-897f-9e7684e5bb41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c459ec14-4190-4775-a1d9-a59b833bfee5}, !- Handle
  Zone SuperMarket DryStorage B  - Story Ground Zone Air Node, !- Name
  {bdd780b3-fbed-4741-9c3e-77a0c76a787d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdd780b3-fbed-4741-9c3e-77a0c76a787d}, !- Handle
  {3ad2f513-30c4-4aff-ae6c-01fe33e60190}, !- Name
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- Source Object
  11,                                     !- Outlet Port
  {c459ec14-4190-4775-a1d9-a59b833bfee5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4426c5fd-5cd9-45e2-b090-0fc0aa9011e5}, !- Handle
  {54769bc0-40be-4785-aa3e-a1c4ef8e8e32}, !- Name
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- HVAC Component
  {a84c7e28-31cf-49cf-9345-fff1f3e0006d}; !- Port 1

OS:PortList,
  {0b74eb39-0682-4cd8-a1e4-c14ec51bc6f1}, !- Handle
  {15ec6e5d-b076-4713-961e-a1e80054cc45}, !- Name
  {fd7c970d-da01-4157-a560-cba290d0105c}; !- HVAC Component

OS:PortList,
  {5186e09c-b83c-4f41-baae-5c4e5a1b6866}, !- Handle
  {8826b292-6bf4-4f3e-b204-c9c7d90491bc}, !- Name
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- HVAC Component
  {379a986a-8347-4cfc-b67c-88f24fc708b6}; !- Port 1

OS:Sizing:Zone,
  {4a5538a8-39fb-44ca-a8ee-6a27643b8450}, !- Handle
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30d373f6-f391-4bde-8383-685c508466fc}, !- Handle
  Zone SuperMarket DryStorage B  - Story Ground Zone HVAC Equipment List, !- Name
  {fd7c970d-da01-4157-a560-cba290d0105c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49f49168-f389-4cdb-93c8-92b48d29da8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Handle
  SuperMarket DryStorage C  - Story Ground, !- Name
  {95fb96c4-ec11-49bc-b31c-b273ad6762eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.4434078933386,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {94662098-dff3-42b1-9bca-4612b39083f7}; !- Thermal Zone Name

OS:Surface,
  {7eb7a705-55a2-41de-be8b-41b05e993615}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dc311f-c51f-4148-a9cc-84472d0c6b03}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11b78c7-108f-4f1a-9575-b1db26d1bff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fc2646-c3c3-4ab5-b1a0-399f4f62745e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b39e7b-6021-49bc-8c3a-13afdc32bb5c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93a56975-9e2d-4c9d-8be2-190cad9cf618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0d3afb-5404-4a6e-be39-e579922e4066}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91029143-ddb0-4837-9180-06ad74bdb542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-014, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-014, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed7cab2-b1c9-487e-a85a-033c16f5e1ad}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3705e2bf-a03a-41fa-b264-5548dd4a1c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-014, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-014, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- Handle
  Zone SuperMarket DryStorage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5e8539e-c89d-4f23-a5d4-9e3b32f31250}, !- Zone Air Inlet Port List
  {e0151542-3148-4afb-972d-adaf00506945}, !- Zone Air Exhaust Port List
  {c32d38a4-35f1-4fc2-933b-c5f37508cffc}, !- Zone Air Node Name
  {46076273-ddad-4139-81f4-1f79c77fa6a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c739b63-5962-49fe-a945-798055651b74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa8a37a6-edda-4558-a473-111f258f25ed}, !- Handle
  Zone SuperMarket DryStorage C  - Story Ground Zone Air Node, !- Name
  {c32d38a4-35f1-4fc2-933b-c5f37508cffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32d38a4-35f1-4fc2-933b-c5f37508cffc}, !- Handle
  {7a4808c0-5a29-4308-97b2-f60d61b253d7}, !- Name
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- Source Object
  11,                                     !- Outlet Port
  {fa8a37a6-edda-4558-a473-111f258f25ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5e8539e-c89d-4f23-a5d4-9e3b32f31250}, !- Handle
  {4c13ecbf-edc1-4b30-b9f6-c6a1d5e9eef5}, !- Name
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- HVAC Component
  {e26be0bd-7f8a-4db7-9fd0-469b4f5d2d47}; !- Port 1

OS:PortList,
  {e0151542-3148-4afb-972d-adaf00506945}, !- Handle
  {cfcbe0e0-ef2c-4b58-beaa-351cb6fc6d5c}, !- Name
  {94662098-dff3-42b1-9bca-4612b39083f7}; !- HVAC Component

OS:PortList,
  {46076273-ddad-4139-81f4-1f79c77fa6a4}, !- Handle
  {60c295dd-a9d1-4051-ba68-7de16f17507f}, !- Name
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- HVAC Component
  {3ed0da19-373b-4174-833e-63302cdb4cba}; !- Port 1

OS:Sizing:Zone,
  {6469edf3-ecac-409f-8055-02eca6a10f67}, !- Handle
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {200aac7b-50d9-4d1d-80ca-0a3f3c520090}, !- Handle
  Zone SuperMarket DryStorage C  - Story Ground Zone HVAC Equipment List, !- Name
  {94662098-dff3-42b1-9bca-4612b39083f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e12063c-58f8-4a94-93d4-10c9a4a5e574}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Handle
  SuperMarket Office A  - Story Ground,   !- Name
  {296703a9-e438-437b-b403-ac6d16e3ef60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000392,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {cfe1f951-90da-43fb-9510-4612b976da33}; !- Thermal Zone Name

OS:Surface,
  {c1a5c4a2-a265-4994-a520-b5bb0b81d1ea}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d26353c-a210-48c6-bc74-93bf58c9cf32}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa623e9-5886-4466-aadc-51ccbc966ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c246ebb6-a215-4f50-a19d-3be6da853654}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {901abb97-ced9-4491-a2d7-0cec1f0f0881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de2491e-e00e-4d7c-83bc-851ee7788cde}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883d1469-8592-4e0a-b6f5-19693a76a895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9138dd8b-3e7d-4a9d-aaa4-febfa6ec057d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ea920c-d90e-4574-97fa-617e19ffd4a8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2110794-be6a-4ed2-abef-412f4cf72215}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- Handle
  Zone SuperMarket Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0faf26d-56da-4c9f-b3fa-8a582c4751e0}, !- Zone Air Inlet Port List
  {f2c9d10d-d777-4be1-b1fc-57872580f07c}, !- Zone Air Exhaust Port List
  {4363d312-095c-474d-bdab-c82561b6f572}, !- Zone Air Node Name
  {1233a2d6-a3e9-48de-a93d-7feab53e14f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48a4e0f3-475b-46d8-a784-709b71237277}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3282f9e4-e5f0-4af3-9d1e-b7adf899bcce}, !- Handle
  Zone SuperMarket Office A  - Story Ground Zone Air Node, !- Name
  {4363d312-095c-474d-bdab-c82561b6f572}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4363d312-095c-474d-bdab-c82561b6f572}, !- Handle
  {267ad207-3c8c-44df-a97b-b558e3f67893}, !- Name
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- Source Object
  11,                                     !- Outlet Port
  {3282f9e4-e5f0-4af3-9d1e-b7adf899bcce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0faf26d-56da-4c9f-b3fa-8a582c4751e0}, !- Handle
  {423471e8-c659-44a7-a21b-b554479aca3c}, !- Name
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- HVAC Component
  {cfa76a02-1979-4ee9-8880-fe33c3d9902c}; !- Port 1

OS:PortList,
  {f2c9d10d-d777-4be1-b1fc-57872580f07c}, !- Handle
  {bf71f877-7d1e-482f-b8b7-031c451d7e94}, !- Name
  {cfe1f951-90da-43fb-9510-4612b976da33}; !- HVAC Component

OS:PortList,
  {1233a2d6-a3e9-48de-a93d-7feab53e14f9}, !- Handle
  {cd646527-8268-42e9-b79f-9c4b9300807e}, !- Name
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- HVAC Component
  {ee2948ad-c571-4d44-8b08-432899c34be9}; !- Port 1

OS:Sizing:Zone,
  {a0774057-7290-4775-8682-35d272c883a5}, !- Handle
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3097138-dc39-4581-bd41-36650a591b00}, !- Handle
  Zone SuperMarket Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {cfe1f951-90da-43fb-9510-4612b976da33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5fa2583-8847-4285-bba5-7fc622e3f63a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Handle
  SuperMarket Office B  - Story Ground,   !- Name
  {296703a9-e438-437b-b403-ac6d16e3ef60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000392,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}; !- Thermal Zone Name

OS:Surface,
  {9c9aed2e-71d4-4f1b-9096-37dcfb914b32}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b102e1f-998c-4792-a7f4-d28bed5b3e15}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f306e9-a430-4947-b14e-b420dc4633d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231d2c86-b9f6-4ca7-b889-7e0ebd5c42e4}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d30983b-0274-4adc-a5a9-6b475894e4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859a5077-763e-4645-ae32-52753752ffbf}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd075cf-bb95-49cf-bb06-9899e0593d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {901abb97-ced9-4491-a2d7-0cec1f0f0881}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c246ebb6-a215-4f50-a19d-3be6da853654}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7d8ec1-2f88-4f0e-97c2-bfa53565771b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65d17267-e3fe-43b4-956f-9647447fce38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- Handle
  Zone SuperMarket Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7409ea7-e69b-4bc9-bfd7-5ca605db1e31}, !- Zone Air Inlet Port List
  {7023fc2e-7109-4f3a-8ad7-29699164d70b}, !- Zone Air Exhaust Port List
  {2ff054a3-fd82-41f6-9eae-8e36667d8c1e}, !- Zone Air Node Name
  {5d0186ec-0ba2-452c-9e98-ce1b6d3664ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c48efe5f-773c-40c6-a4fb-6158a7e3328e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad654ff8-d4cb-43d3-8b18-10455cee8708}, !- Handle
  Zone SuperMarket Office B  - Story Ground Zone Air Node, !- Name
  {2ff054a3-fd82-41f6-9eae-8e36667d8c1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ff054a3-fd82-41f6-9eae-8e36667d8c1e}, !- Handle
  {df613baf-6f86-4ec4-aa6f-4fe5338fe196}, !- Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- Source Object
  11,                                     !- Outlet Port
  {ad654ff8-d4cb-43d3-8b18-10455cee8708}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7409ea7-e69b-4bc9-bfd7-5ca605db1e31}, !- Handle
  {a89aea8f-4391-4507-8da8-17acbcc183e1}, !- Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- HVAC Component
  {a360a429-aebd-4f0b-b95d-c79070e7375d}; !- Port 1

OS:PortList,
  {7023fc2e-7109-4f3a-8ad7-29699164d70b}, !- Handle
  {bb5522a5-60d8-4a19-af77-189018401b09}, !- Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}; !- HVAC Component

OS:PortList,
  {5d0186ec-0ba2-452c-9e98-ce1b6d3664ff}, !- Handle
  {b4745610-db23-4b7f-aea6-3a08d5d33030}, !- Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- HVAC Component
  {ef4939ed-02b2-491f-8c63-109f692fd5af}; !- Port 1

OS:Sizing:Zone,
  {cd66c512-0421-4c52-8a60-870aab44db36}, !- Handle
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39dbd799-cede-414c-a202-48da4d1d2803}, !- Handle
  Zone SuperMarket Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {e59d055e-a0cd-4ddc-a6ba-c1ec5ae82770}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bdf76e3-9d82-40bf-86fb-82d69ad1269a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Handle
  SuperMarket Office C  - Story Ground,   !- Name
  {296703a9-e438-437b-b403-ac6d16e3ef60}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.33255592000392,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}; !- Thermal Zone Name

OS:Surface,
  {7e999d60-1d9a-41e7-8d8b-21eb20613e1b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a56975-9e2d-4c9d-8be2-190cad9cf618}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b39e7b-6021-49bc-8c3a-13afdc32bb5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7ddd631-dd0d-48fb-a0e5-0c393834a65b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27c5b58-0186-4553-a685-147694940bd3}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2f8ef9-080c-449a-83ae-5f87d9ea7fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d30983b-0274-4adc-a5a9-6b475894e4fc}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231d2c86-b9f6-4ca7-b889-7e0ebd5c42e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d175af4-4dfe-4a41-a1af-f9436c4933ad}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b9b0873-3521-46d4-85fb-096da0884e8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- Handle
  Zone SuperMarket Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c5f0c55-4e03-4688-91c2-9054c2c3517d}, !- Zone Air Inlet Port List
  {b0735a62-7dec-4cb5-a515-520549e29662}, !- Zone Air Exhaust Port List
  {b2529d20-3c40-4c54-bc0c-5649d4c8162c}, !- Zone Air Node Name
  {c78e8b88-a04c-4777-8275-3093134dc8b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d08d0ff0-95ad-4fcb-b223-b8876ffe48d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8948006d-ec3d-4bb2-bfa5-100e2f231009}, !- Handle
  Zone SuperMarket Office C  - Story Ground Zone Air Node, !- Name
  {b2529d20-3c40-4c54-bc0c-5649d4c8162c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2529d20-3c40-4c54-bc0c-5649d4c8162c}, !- Handle
  {19ac0050-16c5-4a53-96de-f4c63be37779}, !- Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- Source Object
  11,                                     !- Outlet Port
  {8948006d-ec3d-4bb2-bfa5-100e2f231009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c5f0c55-4e03-4688-91c2-9054c2c3517d}, !- Handle
  {8aa4402b-cba8-44ac-afbf-acb813a2df79}, !- Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- HVAC Component
  {8cf28840-bd1e-465f-ac82-f5e01fe88036}; !- Port 1

OS:PortList,
  {b0735a62-7dec-4cb5-a515-520549e29662}, !- Handle
  {af9d2741-7b44-4c7c-82fc-c8ed915065aa}, !- Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}; !- HVAC Component

OS:PortList,
  {c78e8b88-a04c-4777-8275-3093134dc8b8}, !- Handle
  {65e5fac0-ac76-4f64-8286-9224826f8fc5}, !- Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- HVAC Component
  {870ec7c8-80bf-4a46-b8a9-f1322d6f9227}; !- Port 1

OS:Sizing:Zone,
  {ff1a2986-4eb8-42f7-9f2e-57755dfa1b22}, !- Handle
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afd8dab7-20f5-4c74-820f-282f274048d4}, !- Handle
  Zone SuperMarket Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {55e6d6f5-f4c5-4e17-b748-66a44dc7933e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67f7af7b-551e-4827-a949-b6ab4d8453ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10234109-af94-465b-98f8-b2cace97f880}, !- Handle
  SuperMarket Produce A  - Story Ground,  !- Name
  {5b9ddb5b-7873-4915-ac0d-1c391f716c3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.22170394666928,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}; !- Thermal Zone Name

OS:Surface,
  {5d5e4aea-8dff-4bc9-b3af-a05a691b96dc}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-014, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883d1469-8592-4e0a-b6f5-19693a76a895}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de2491e-e00e-4d7c-83bc-851ee7788cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999999, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-014, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-014, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593842a8-fa5b-4db4-931c-9db1c0c1a2d1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae034ef-4f3f-4812-8e3a-f2ea866c8821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999999, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963236a1-755d-4589-a7f0-579e57f34292}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e84b67-42f6-4fb7-af36-dc3214327903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39032e4b-b73a-42d9-adac-212c2f0c7ac4}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-014, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-014, 0,            !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7965158-06e2-4322-bdfd-360f5f7efa2a}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10234109-af94-465b-98f8-b2cace97f880}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999999, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-014, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- Handle
  Zone SuperMarket Produce A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2130acf8-c05b-4ddc-8520-21aecdd46261}, !- Zone Air Inlet Port List
  {d736c901-42bc-4b4e-965a-03263201f035}, !- Zone Air Exhaust Port List
  {23372d55-af43-4932-a359-abca62434d67}, !- Zone Air Node Name
  {d73a859d-b7e4-4ddc-ad67-6bf889e8eb89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81d25337-f1c6-43f8-b668-8f349ed6c1a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bf17c53-0990-43ed-a3a6-617c24e0011c}, !- Handle
  Zone SuperMarket Produce A  - Story Ground Zone Air Node, !- Name
  {23372d55-af43-4932-a359-abca62434d67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23372d55-af43-4932-a359-abca62434d67}, !- Handle
  {f525329b-a9bd-452f-97cf-b3bf670781c2}, !- Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- Source Object
  11,                                     !- Outlet Port
  {6bf17c53-0990-43ed-a3a6-617c24e0011c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2130acf8-c05b-4ddc-8520-21aecdd46261}, !- Handle
  {303dc021-60aa-48ea-852f-2d01aaa8bada}, !- Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- HVAC Component
  {7759271d-2fde-4135-9737-b68fbca97f95}; !- Port 1

OS:PortList,
  {d736c901-42bc-4b4e-965a-03263201f035}, !- Handle
  {050f7405-e18c-45da-b165-44559de97863}, !- Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}; !- HVAC Component

OS:PortList,
  {d73a859d-b7e4-4ddc-ad67-6bf889e8eb89}, !- Handle
  {c5675c8c-9ce5-4266-9de2-3002b618bb8e}, !- Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- HVAC Component
  {a8f9958e-db2b-4e6f-a403-3b0039705d08}; !- Port 1

OS:Sizing:Zone,
  {f74b7de6-219d-45c8-aa37-06848282cdff}, !- Handle
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c72afc9b-b0f7-4678-b898-49658b09bbfa}, !- Handle
  Zone SuperMarket Produce A  - Story Ground Zone HVAC Equipment List, !- Name
  {17870219-95f2-4ca1-b06b-d3f2aac3e3c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {828f18f9-6703-44c6-b920-aff9c8dd7036}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Handle
  SuperMarket Produce B  - Story Ground,  !- Name
  {5b9ddb5b-7873-4915-ac0d-1c391f716c3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.22170394666928,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}; !- Thermal Zone Name

OS:Surface,
  {9bae414d-8f2b-4a85-8efd-69c61b043109}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 15.7428157866771, 0,                 !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd075cf-bb95-49cf-bb06-9899e0593d64}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {859a5077-763e-4645-ae32-52753752ffbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.7428157866771, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 15.7428157866771, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d955f5a6-9f0e-4bcf-997a-628e669a91c7}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a171362-d0c8-488c-bb86-4b43e42b90d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  0, 15.7428157866771, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.7428157866771, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f77637-3c47-4350-b2c3-e2f8d994bdb2}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a358f27-5226-4ecc-9f0b-3f410fe4cb7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae034ef-4f3f-4812-8e3a-f2ea866c8821}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {593842a8-fa5b-4db4-931c-9db1c0c1a2d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.32907051820075e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -5.32907051820075e-015, 0,           !- X,Y,Z Vertex 2 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b53635-aaeb-4c26-8197-130ef9f953ea}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2a56947-7ebf-4cbe-871e-5d2763b667b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 15.7428157866771, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- Handle
  Zone SuperMarket Produce B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52aafcdb-2f46-4b3c-a126-f5bde38246fa}, !- Zone Air Inlet Port List
  {8520e94d-6831-4ad0-9883-3c28b4632bc0}, !- Zone Air Exhaust Port List
  {f4b35b8c-26d0-4e63-b93e-02ce4c912909}, !- Zone Air Node Name
  {c94b94c1-490f-4762-a83a-6bb22452b944}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4cefa1a9-214f-427f-8ba4-f9e4da99f76a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcba0a37-c89c-4953-bda6-bb743624f664}, !- Handle
  Zone SuperMarket Produce B  - Story Ground Zone Air Node, !- Name
  {f4b35b8c-26d0-4e63-b93e-02ce4c912909}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4b35b8c-26d0-4e63-b93e-02ce4c912909}, !- Handle
  {5ceb8423-6717-4fac-973d-2ad09566f8c2}, !- Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- Source Object
  11,                                     !- Outlet Port
  {bcba0a37-c89c-4953-bda6-bb743624f664}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52aafcdb-2f46-4b3c-a126-f5bde38246fa}, !- Handle
  {edcbd2b2-580e-433e-ba91-35872851a7a3}, !- Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- HVAC Component
  {3953b11f-712e-4b97-b5e3-cef1d40df988}; !- Port 1

OS:PortList,
  {8520e94d-6831-4ad0-9883-3c28b4632bc0}, !- Handle
  {dfb7f27b-8f34-4be8-865c-757903b5733d}, !- Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}; !- HVAC Component

OS:PortList,
  {c94b94c1-490f-4762-a83a-6bb22452b944}, !- Handle
  {fa161fcc-6ef2-4daa-bf66-f3b6fafabaf6}, !- Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- HVAC Component
  {9ab4d7b1-bfce-4264-9147-21b0eeeb2e08}; !- Port 1

OS:Sizing:Zone,
  {7742e95e-3a19-4018-a15f-ed4ed697436d}, !- Handle
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4966e83f-79bb-4b5e-b070-6a4e7819a0d1}, !- Handle
  Zone SuperMarket Produce B  - Story Ground Zone HVAC Equipment List, !- Name
  {fda292b8-15cf-4e7f-bc2c-bb46c4f1295f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd18dd65-a175-4599-9e7f-5f37ad71f7c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Handle
  SuperMarket Produce C  - Story Ground,  !- Name
  {5b9ddb5b-7873-4915-ac0d-1c391f716c3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.22170394666928,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}; !- Thermal Zone Name

OS:Surface,
  {12fabb76-9e4c-4b82-b56c-953044aa86e8}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.32907051820075e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2f8ef9-080c-449a-83ae-5f87d9ea7fd0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27c5b58-0186-4553-a685-147694940bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 5.32907051820075e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 5.32907051820075e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab6656d-8ce8-47f5-9a25-de7cc5ac4df5}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efab5728-7104-40b7-b397-7bf9b2f4fd8e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc1e73a-300c-4d5c-9ead-deec6527c592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a171362-d0c8-488c-bb86-4b43e42b90d1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d955f5a6-9f0e-4bcf-997a-628e669a91c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.32907051820075e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 5.32907051820075e-015, 0,            !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e04b42-18b4-4602-a154-7b7ee6c3d1f8}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e65deec-6ca8-4aaa-961a-cb30e98b5b5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 5.32907051820075e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- Handle
  Zone SuperMarket Produce C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13d8d8bc-978b-40eb-8f39-f02f27b9c055}, !- Zone Air Inlet Port List
  {64845e27-c4f2-48ee-be72-7ba423dddae2}, !- Zone Air Exhaust Port List
  {c162c608-8cfc-46c1-b37f-14e4d1387a3f}, !- Zone Air Node Name
  {46098ed9-8f6a-4e3e-bdd4-8d4e85e4cd43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c82a918-99bd-4a0b-847f-48d86da9fd17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75932d55-eeea-4d9b-b287-8e223c4f172d}, !- Handle
  Zone SuperMarket Produce C  - Story Ground Zone Air Node, !- Name
  {c162c608-8cfc-46c1-b37f-14e4d1387a3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c162c608-8cfc-46c1-b37f-14e4d1387a3f}, !- Handle
  {5d72a727-3cad-464d-ad07-6ea1b033f28f}, !- Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- Source Object
  11,                                     !- Outlet Port
  {75932d55-eeea-4d9b-b287-8e223c4f172d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13d8d8bc-978b-40eb-8f39-f02f27b9c055}, !- Handle
  {1837cfec-f2e4-41b4-a519-cd58aa824c4f}, !- Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- HVAC Component
  {dfa88c2f-0bf0-469b-938d-8b0cdbff5688}; !- Port 1

OS:PortList,
  {64845e27-c4f2-48ee-be72-7ba423dddae2}, !- Handle
  {3bfe07ca-826b-490b-9a9b-0955466e525b}, !- Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}; !- HVAC Component

OS:PortList,
  {46098ed9-8f6a-4e3e-bdd4-8d4e85e4cd43}, !- Handle
  {deebc836-8870-47ff-923f-245d645c728b}, !- Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- HVAC Component
  {5b9b57a7-e3e5-4a90-87ef-c56565776f73}; !- Port 1

OS:Sizing:Zone,
  {56b8016b-38fe-457b-9f69-165ea992ffb5}, !- Handle
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65e06594-588a-475b-a49d-e12c1c1d3ba2}, !- Handle
  Zone SuperMarket Produce C  - Story Ground Zone HVAC Equipment List, !- Name
  {362ea75b-1f7e-4eda-8bce-d1ae03766201}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7256ec9b-47c1-4c6d-93dd-8845883fcffe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Handle
  SuperMarket Sales A  - Story Ground,    !- Name
  {4cde1656-b28e-4e6d-bbc9-e2c7694cdf6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.11085197333464,                      !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {769bef3c-77d5-482a-a1e7-31215839c733}; !- Thermal Zone Name

OS:Surface,
  {b40e86ff-8cee-4f71-8738-6794a116ac13}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e84b67-42f6-4fb7-af36-dc3214327903}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {963236a1-755d-4589-a7f0-579e57f34292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df02c1b-ce8a-445e-a0e0-7b5c73fe9f57}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265e8fc8-6725-45d4-a418-64d13d932e60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ca89215-a892-4134-b0a3-5e2c236da7a3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d9712f-acac-402b-bc18-ff7614b257af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55761070-23ea-41ec-93f3-f7faf0bae98f}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30dbb54e-d6d1-4673-a9cd-353f4758f650}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9eae7a7d-9d5d-4354-82d0-67b681ef38a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- Handle
  Zone SuperMarket Sales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10f0dca6-0296-4550-8af1-e9b8eb7fed5a}, !- Zone Air Inlet Port List
  {59259998-2952-48e7-bcec-4e66fde07e92}, !- Zone Air Exhaust Port List
  {651364d5-68ea-4cc0-9521-e3661d4664e9}, !- Zone Air Node Name
  {04cdfc76-30af-4b67-a930-3771c7da42b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8e15694-70a9-40ab-9b59-bfb07e5cb494}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4b453f8-6602-4717-a2ff-c7b37cce6c7d}, !- Handle
  Zone SuperMarket Sales A  - Story Ground Zone Air Node, !- Name
  {651364d5-68ea-4cc0-9521-e3661d4664e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {651364d5-68ea-4cc0-9521-e3661d4664e9}, !- Handle
  {238bd287-e3e9-40ef-a933-f2b78d012ae9}, !- Name
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- Source Object
  11,                                     !- Outlet Port
  {f4b453f8-6602-4717-a2ff-c7b37cce6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10f0dca6-0296-4550-8af1-e9b8eb7fed5a}, !- Handle
  {c309a588-9533-4fd2-8d0f-c18fee53da41}, !- Name
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- HVAC Component
  {639581b2-0902-4f46-96e3-1c2631cc996c}; !- Port 1

OS:PortList,
  {59259998-2952-48e7-bcec-4e66fde07e92}, !- Handle
  {2b3fca13-1eb8-449d-9497-f8f1bb51aa13}, !- Name
  {769bef3c-77d5-482a-a1e7-31215839c733}; !- HVAC Component

OS:PortList,
  {04cdfc76-30af-4b67-a930-3771c7da42b4}, !- Handle
  {9c708eff-75cf-4b7c-8603-c52693f4c0c0}, !- Name
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- HVAC Component
  {b3efea4a-b383-4349-bb8a-9b7de2ed62e5}; !- Port 1

OS:Sizing:Zone,
  {f524370d-68f2-4b8f-bce5-8eaa8c954a12}, !- Handle
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f21915f-f7c0-4829-9154-a02f833f6686}, !- Handle
  Zone SuperMarket Sales A  - Story Ground Zone HVAC Equipment List, !- Name
  {769bef3c-77d5-482a-a1e7-31215839c733}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19f4e557-979e-46cc-977b-0da117d92cf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Handle
  SuperMarket Sales B  - Story Ground,    !- Name
  {4cde1656-b28e-4e6d-bbc9-e2c7694cdf6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.11085197333464,                      !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}; !- Thermal Zone Name

OS:Surface,
  {eb59ae9b-6d1b-4d8f-a256-bc9cdbfbcf6a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a358f27-5226-4ecc-9f0b-3f410fe4cb7d}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f77637-3c47-4350-b2c3-e2f8d994bdb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1ca6eb-6bc1-4262-b502-00a301216164}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee4caae-1d01-43b4-ba6f-0e905f8a8e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316ecb5b-bc97-464a-8f03-0aaa865aa9be}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e504a84-0215-42fd-99c2-d0d64898321e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265e8fc8-6725-45d4-a418-64d13d932e60}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df02c1b-ce8a-445e-a0e0-7b5c73fe9f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74f9ca8-8884-44e4-9af7-f64fb0e29ec1}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b30bd169-1d75-4979-a474-bb608b956b47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- Handle
  Zone SuperMarket Sales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b8a7eb9-805c-4eef-87c2-8f7a7ceaf418}, !- Zone Air Inlet Port List
  {2c1943ed-4d9a-4876-b8ae-78c8ed60f1f5}, !- Zone Air Exhaust Port List
  {dab28a7b-cbfb-4127-829a-54a5126c54d2}, !- Zone Air Node Name
  {ed7fc8b9-4558-436d-aa4f-8f031f77d8c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b901b753-d00a-4823-bd5b-a3bcc6f0ae88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d871a263-e1f1-4fc1-bfa4-abdd725c0291}, !- Handle
  Zone SuperMarket Sales B  - Story Ground Zone Air Node, !- Name
  {dab28a7b-cbfb-4127-829a-54a5126c54d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dab28a7b-cbfb-4127-829a-54a5126c54d2}, !- Handle
  {89a96d62-cddd-4206-9203-0da2146df809}, !- Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- Source Object
  11,                                     !- Outlet Port
  {d871a263-e1f1-4fc1-bfa4-abdd725c0291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b8a7eb9-805c-4eef-87c2-8f7a7ceaf418}, !- Handle
  {e4e51556-8e5c-4527-9e21-d9bb73dd2b4a}, !- Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- HVAC Component
  {b64aac35-598d-4767-b0d8-03e69a5a8b13}; !- Port 1

OS:PortList,
  {2c1943ed-4d9a-4876-b8ae-78c8ed60f1f5}, !- Handle
  {0f1b3256-6fbf-4f04-9fcc-8954b529c63b}, !- Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}; !- HVAC Component

OS:PortList,
  {ed7fc8b9-4558-436d-aa4f-8f031f77d8c1}, !- Handle
  {56767d64-1323-43e3-ad63-4c7e25c9f4bc}, !- Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- HVAC Component
  {02ccf007-d34c-4ee1-b7ba-3ef66d65fd5e}; !- Port 1

OS:Sizing:Zone,
  {574e7061-fc7b-4ffa-93b9-a5be18df2fb2}, !- Handle
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb940576-8d16-4ca2-8cff-70603ad3f5d7}, !- Handle
  Zone SuperMarket Sales B  - Story Ground Zone HVAC Equipment List, !- Name
  {dad17454-0bd9-4538-aa99-be96ec53bf2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c65a45ab-a9bb-4e01-87bd-87402297e977}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Handle
  SuperMarket Sales C  - Story Ground,    !- Name
  {4cde1656-b28e-4e6d-bbc9-e2c7694cdf6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.11085197333464,                      !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}; !- Thermal Zone Name

OS:Surface,
  {7e6f400f-e202-43cd-ba61-83f61c977578}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc1e73a-300c-4d5c-9ead-deec6527c592}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efab5728-7104-40b7-b397-7bf9b2f4fd8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b570e987-90de-4570-b710-ed56d702a5df}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55eb5bc-7107-4fbb-9c0c-4a4e5d7aab24}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b1478cf-11f8-4083-9de5-46f7c18a5851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee4caae-1d01-43b4-ba6f-0e905f8a8e52}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc1ca6eb-6bc1-4262-b502-00a301216164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45a2fd1-5847-4946-acd7-9c04101e80cc}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f370516-31c4-4ce3-b70b-27dc0ec96231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- Handle
  Zone SuperMarket Sales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1af3afe2-15b4-481e-b7e9-89b3c6d8a197}, !- Zone Air Inlet Port List
  {128b8163-22cd-4e0d-9f3d-3ab94fc43755}, !- Zone Air Exhaust Port List
  {d64b38a5-98d8-4d46-8d1a-f49c558a5f37}, !- Zone Air Node Name
  {d2a2a938-d4b2-4460-b486-04d07ac0f3c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21e2936d-e9e7-42bf-9dc2-17c37b713a3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41b1f58b-e904-4e34-b1be-8f35b9ce0b00}, !- Handle
  Zone SuperMarket Sales C  - Story Ground Zone Air Node, !- Name
  {d64b38a5-98d8-4d46-8d1a-f49c558a5f37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d64b38a5-98d8-4d46-8d1a-f49c558a5f37}, !- Handle
  {9d048cfd-b842-4596-bf41-8c6f9654c9db}, !- Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- Source Object
  11,                                     !- Outlet Port
  {41b1f58b-e904-4e34-b1be-8f35b9ce0b00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1af3afe2-15b4-481e-b7e9-89b3c6d8a197}, !- Handle
  {85668705-f083-485f-a8f4-7d2d999b6d58}, !- Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- HVAC Component
  {325d369b-23aa-4120-aa7e-1ef0f00c3aaf}; !- Port 1

OS:PortList,
  {128b8163-22cd-4e0d-9f3d-3ab94fc43755}, !- Handle
  {14266055-ebed-45f1-9288-ddfd3b224fb6}, !- Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}; !- HVAC Component

OS:PortList,
  {d2a2a938-d4b2-4460-b486-04d07ac0f3c5}, !- Handle
  {f1d0fd30-ace1-41a4-a8bb-1958b2370422}, !- Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- HVAC Component
  {f19a899f-3de4-4b2f-981b-990fc821022a}; !- Port 1

OS:Sizing:Zone,
  {7cb5fd9b-89fc-4b5c-b9bb-7555ab1d406a}, !- Handle
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fd0c430-1b7b-4ba6-af01-07a8375accb8}, !- Handle
  Zone SuperMarket Sales C  - Story Ground Zone HVAC Equipment List, !- Name
  {b0c4feba-550e-446b-8e2e-554d7dae58dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b91aa98-d17e-43be-a9b9-54a3fb58ae51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Handle
  SuperMarket Deli A  - Story Ground,     !- Name
  {81c0ad4b-55fc-4996-ba62-3e860342fa5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.105427357601e-015,                   !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}; !- Thermal Zone Name

OS:Surface,
  {bd6454c6-066b-44f6-8a02-39fbe1804a31}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d9712f-acac-402b-bc18-ff7614b257af}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ca89215-a892-4134-b0a3-5e2c236da7a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d894ab-b927-4ce8-8651-45ccd490a898}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6628b7c-0039-4f97-af75-b5d659d4c657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51dfb4e7-d1bf-46e2-9804-99791fe11f0d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a108c87-1c36-48f5-bd92-1101f04550fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c24e52-2eba-4fc1-a1dc-fabaac8578c0}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f95ab1-13a2-450c-9735-baaa9bf198c2}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4db019b5-82c1-4cdb-b384-917a64c729e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- Handle
  Zone SuperMarket Deli A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d16db881-7c36-4d1f-be38-297fc73e5457}, !- Zone Air Inlet Port List
  {c9933585-dd93-4a18-872d-850741bef969}, !- Zone Air Exhaust Port List
  {2fbadb97-f9db-4d13-bab7-8ea966065fbd}, !- Zone Air Node Name
  {21813dfa-bb11-4d24-b724-eab1bde277e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b774b4b2-69aa-43c6-96ea-39a92688528f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e6278dd-0acb-4414-94e8-19f111d98f40}, !- Handle
  Zone SuperMarket Deli A  - Story Ground Zone Air Node, !- Name
  {2fbadb97-f9db-4d13-bab7-8ea966065fbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fbadb97-f9db-4d13-bab7-8ea966065fbd}, !- Handle
  {53174e5c-7e47-435c-a021-6719242fe140}, !- Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- Source Object
  11,                                     !- Outlet Port
  {9e6278dd-0acb-4414-94e8-19f111d98f40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d16db881-7c36-4d1f-be38-297fc73e5457}, !- Handle
  {b3a23c6c-284f-429f-8773-738d8a6b0d22}, !- Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- HVAC Component
  {a4e38b90-3e49-4821-97f8-dd2bf9376e10}; !- Port 1

OS:PortList,
  {c9933585-dd93-4a18-872d-850741bef969}, !- Handle
  {86604de7-2ef8-4f0f-ac73-432bf72c23f7}, !- Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- HVAC Component
  {10394fb4-69e2-46ae-a511-7a4e418fbe67}; !- Port 1

OS:PortList,
  {21813dfa-bb11-4d24-b724-eab1bde277e7}, !- Handle
  {5e148d85-8e31-4729-a0c4-9cd4de8cace2}, !- Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- HVAC Component
  {c6459989-eaf0-4fb2-8c5f-5edafe42bb44}; !- Port 1

OS:Sizing:Zone,
  {0cd91da1-2dbe-4123-b599-150bc7941620}, !- Handle
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da6624e7-b164-4882-8c6f-a822414bbd5d}, !- Handle
  Zone SuperMarket Deli A  - Story Ground Zone HVAC Equipment List, !- Name
  {ebb82446-f3e1-46bf-ab95-fda4b70d779a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c32b773c-f542-4ab1-af71-af806d6cfba2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6bc0293-97c5-4afe-b324-f3459e8e7cbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Handle
  SuperMarket Deli B  - Story Ground,     !- Name
  {81c0ad4b-55fc-4996-ba62-3e860342fa5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.105427357601e-015,                   !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}; !- Thermal Zone Name

OS:Surface,
  {0fcaaa08-1967-4775-bebf-bc501424960c}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e504a84-0215-42fd-99c2-d0d64898321e}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316ecb5b-bc97-464a-8f03-0aaa865aa9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915e76d6-917f-480d-a1c2-f6ed4948ae20}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {158e3c17-b56e-4d8d-98e2-c32b8443369c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200a87ec-7fc0-4fb7-b50d-57f0b263ebc8}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7153a71a-bb0c-4736-8657-57d62aaa0213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6628b7c-0039-4f97-af75-b5d659d4c657}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d894ab-b927-4ce8-8651-45ccd490a898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4b3b15-d8ae-4cf5-9d78-62285b90a271}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f2999bc-1ccb-43ea-8828-41415b26c1a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- Handle
  Zone SuperMarket Deli B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e890acc1-e19b-43a3-aafe-fe95de569bc6}, !- Zone Air Inlet Port List
  {a1dd31e7-d644-4b08-91c5-4e861efaf21d}, !- Zone Air Exhaust Port List
  {35593282-2bb6-46f6-8e0e-c239c6843fa0}, !- Zone Air Node Name
  {7684d099-c469-4cc5-a4ec-4458b63b896e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c48212df-9cdd-42e0-a075-c68b0a0822dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dad9acb0-7c9b-4cf6-bd49-b324de6c47fc}, !- Handle
  Zone SuperMarket Deli B  - Story Ground Zone Air Node, !- Name
  {35593282-2bb6-46f6-8e0e-c239c6843fa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35593282-2bb6-46f6-8e0e-c239c6843fa0}, !- Handle
  {886c28ab-f984-4b94-9556-850bc33b0911}, !- Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- Source Object
  11,                                     !- Outlet Port
  {dad9acb0-7c9b-4cf6-bd49-b324de6c47fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e890acc1-e19b-43a3-aafe-fe95de569bc6}, !- Handle
  {da34e546-b728-4ba6-9b71-721c8128372e}, !- Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- HVAC Component
  {c88db0a2-8c8e-4cac-9e99-c0a5d090d0e0}; !- Port 1

OS:PortList,
  {a1dd31e7-d644-4b08-91c5-4e861efaf21d}, !- Handle
  {1e262a6c-73d0-4aa4-b7f9-27554e786014}, !- Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- HVAC Component
  {a86a3824-1a2b-4daf-863f-6484ac2e9032}; !- Port 1

OS:PortList,
  {7684d099-c469-4cc5-a4ec-4458b63b896e}, !- Handle
  {2fa57918-43d5-4cef-8890-54b39e58afff}, !- Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- HVAC Component
  {82d022de-8706-41f6-b335-dceb48c7bca4}; !- Port 1

OS:Sizing:Zone,
  {59bb2d42-17dc-4ed6-936e-e1265eeff511}, !- Handle
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ac34101-d3bc-4332-8d01-248bfe192c61}, !- Handle
  Zone SuperMarket Deli B  - Story Ground Zone HVAC Equipment List, !- Name
  {ac4c9b80-7ebd-4162-bee0-3b0fe107e263}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00126471-4c33-4b46-a9b9-f4391f7f33bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f811dff-6257-4b9c-a822-c09c135bcb1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Handle
  SuperMarket Deli C  - Story Ground,     !- Name
  {81c0ad4b-55fc-4996-ba62-3e860342fa5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.105427357601e-015,                   !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}; !- Thermal Zone Name

OS:Surface,
  {b8ca2c43-2d40-4ee6-a658-7dbd1ab494ce}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1478cf-11f8-4083-9de5-46f7c18a5851}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55eb5bc-7107-4fbb-9c0c-4a4e5d7aab24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4e4e8d-a575-453d-aa84-0416eee76e2b}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5203b68-302b-4454-94c5-3730aa1573fe}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b4dfcf-64f7-4b4f-855e-feb3164ac2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158e3c17-b56e-4d8d-98e2-c32b8443369c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915e76d6-917f-480d-a1c2-f6ed4948ae20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57772181044202e-030, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  1.57772181044202e-030, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ceab8db-9ac2-4660-a647-b1c6f92a4da7}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a92f7f02-cb51-48c9-a986-b427c6392f33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  1.57772181044202e-030, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  1.57772181044202e-030, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- Handle
  Zone SuperMarket Deli C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25607f3b-8235-42e3-a61e-296865d6b5c8}, !- Zone Air Inlet Port List
  {15ab6fd0-0bd0-485e-926f-82697dfe9577}, !- Zone Air Exhaust Port List
  {bc21a2ac-8049-44c4-9aa8-a9bfbda0dee4}, !- Zone Air Node Name
  {6f61b5a8-e639-4637-98d0-1b829f486aa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f91459cd-e7e2-468c-a6df-9f30a1a5d49a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {664325b6-c7cf-4cf0-8d45-fba60e114bb1}, !- Handle
  Zone SuperMarket Deli C  - Story Ground Zone Air Node, !- Name
  {bc21a2ac-8049-44c4-9aa8-a9bfbda0dee4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc21a2ac-8049-44c4-9aa8-a9bfbda0dee4}, !- Handle
  {3c96abc2-fb72-4028-b098-e42b7617bbb8}, !- Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- Source Object
  11,                                     !- Outlet Port
  {664325b6-c7cf-4cf0-8d45-fba60e114bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25607f3b-8235-42e3-a61e-296865d6b5c8}, !- Handle
  {bd9cc8d4-298c-44f9-8099-390df7deabda}, !- Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- HVAC Component
  {4ccf5b24-8743-4d95-bbae-9b3ec0c127b8}; !- Port 1

OS:PortList,
  {15ab6fd0-0bd0-485e-926f-82697dfe9577}, !- Handle
  {65a49323-5e05-4c5c-9f59-01af9967ed85}, !- Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- HVAC Component
  {20b9966f-9dd7-4e37-8cc3-fc32d0e51266}; !- Port 1

OS:PortList,
  {6f61b5a8-e639-4637-98d0-1b829f486aa7}, !- Handle
  {4dc123ea-edd7-4e5a-bbdf-e7214308fe1d}, !- Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- HVAC Component
  {6fb9c9ec-c139-474d-a43e-a708c8d9c26b}; !- Port 1

OS:Sizing:Zone,
  {bde3517f-7788-4183-9eb2-1a7d03b70552}, !- Handle
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca6185fb-5230-4b09-86f3-508a72a3d3d9}, !- Handle
  Zone SuperMarket Deli C  - Story Ground Zone HVAC Equipment List, !- Name
  {9eae9407-9d77-4207-b950-923d195ce5cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84f3b5f9-9a7a-42e5-8a6e-fc9915071aac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60bcb5ef-aca9-48f4-920e-fbbfb8042cab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Handle
  SuperMarket Dining A  - Story Ground,   !- Name
  {649d26c0-5aed-42d5-9fcf-e79b9412b96b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.11085197333463,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {d7acfe9f-843e-4b74-9383-16943012517a}; !- Thermal Zone Name

OS:Surface,
  {6df5cc68-70a8-4861-b522-15884a7d9a5f}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a108c87-1c36-48f5-bd92-1101f04550fd}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51dfb4e7-d1bf-46e2-9804-99791fe11f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cbd51a-4793-4736-8f88-3b7f9c699deb}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0be2f6-a7f7-49ea-a8f5-a19e570d740e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d41d61-4fc4-4e4e-9c1a-f0961f293322}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3451228a-3329-4751-8880-33b7e8189774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0635509d-1dc7-41c2-958b-cafcf1ee175c}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e70b9b-5909-4014-92f6-7ed45b3f8943}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5905d68-457b-4a2f-8efc-64c5c2088016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- Handle
  Zone SuperMarket Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5be41cd3-b77d-42c7-bfb9-a31d15beb216}, !- Zone Air Inlet Port List
  {dbca283d-344d-4abc-9843-8a1556eccccb}, !- Zone Air Exhaust Port List
  {e1c5a216-1872-4203-8eed-aa9b23261857}, !- Zone Air Node Name
  {5c95a663-45b3-482d-8be9-18f76df0d4da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {106c06b5-e0b9-4bd4-af43-01dc15137a28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0f9a955-7a8e-4d00-a7e8-6cc9b50af578}, !- Handle
  Zone SuperMarket Dining A  - Story Ground Zone Air Node, !- Name
  {e1c5a216-1872-4203-8eed-aa9b23261857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1c5a216-1872-4203-8eed-aa9b23261857}, !- Handle
  {4be8b7e3-6989-4de1-acc7-e3374c7360f0}, !- Name
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- Source Object
  11,                                     !- Outlet Port
  {e0f9a955-7a8e-4d00-a7e8-6cc9b50af578}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5be41cd3-b77d-42c7-bfb9-a31d15beb216}, !- Handle
  {491c91a0-623c-430e-a605-e1a1e0ac5e56}, !- Name
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- HVAC Component
  {4b5a4a17-fc96-4eec-8bd8-42fc7c1de96b}; !- Port 1

OS:PortList,
  {dbca283d-344d-4abc-9843-8a1556eccccb}, !- Handle
  {21053cd0-7703-4e3e-90ba-5ca2d658873a}, !- Name
  {d7acfe9f-843e-4b74-9383-16943012517a}; !- HVAC Component

OS:PortList,
  {5c95a663-45b3-482d-8be9-18f76df0d4da}, !- Handle
  {dbd44aa7-5730-4667-845a-af08e9b9b9ee}, !- Name
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- HVAC Component
  {4e87764e-4fa8-42f5-8cf5-330e657e7d11}; !- Port 1

OS:Sizing:Zone,
  {09392208-06f4-4e88-bbe8-3e8233bda876}, !- Handle
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73ee67a7-bf85-4be1-a862-a67633274896}, !- Handle
  Zone SuperMarket Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {d7acfe9f-843e-4b74-9383-16943012517a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e610d1f-e24b-4104-ac43-70cab6e35acb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Handle
  SuperMarket Dining B  - Story Ground,   !- Name
  {649d26c0-5aed-42d5-9fcf-e79b9412b96b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.11085197333463,                       !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}; !- Thermal Zone Name

OS:Surface,
  {3c760c78-4721-474a-b736-cc2c45f4e2e5}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7153a71a-bb0c-4736-8657-57d62aaa0213}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200a87ec-7fc0-4fb7-b50d-57f0b263ebc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732529ab-b1b0-4b6c-ad0a-a4067a8e5edd}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90a863ff-b507-40f8-8095-857095d008b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b788c74-a6fc-47e4-acc0-e2ed9a668e6b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e464dc-8cee-4f9c-9fb3-7f39df21fbc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0be2f6-a7f7-49ea-a8f5-a19e570d740e}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cbd51a-4793-4736-8f88-3b7f9c699deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f1c241-a9d4-4f97-9fff-6e542181399c}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {710720d0-7574-48ea-bce2-88ed5fc39cfb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- Handle
  Zone SuperMarket Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87b0b24f-bf16-415b-93a9-1779427fb786}, !- Zone Air Inlet Port List
  {ee16c342-f8db-423d-9d9c-d3e6515df7e0}, !- Zone Air Exhaust Port List
  {1c0e0718-7106-4a5b-9731-92e81c361488}, !- Zone Air Node Name
  {02a264b3-d80a-4a85-9deb-ff20d51ef9f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e619f34a-faed-4fef-a147-bc4e6d0c6c8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7398afe1-0d1c-4655-8166-821978d79f8c}, !- Handle
  Zone SuperMarket Dining B  - Story Ground Zone Air Node, !- Name
  {1c0e0718-7106-4a5b-9731-92e81c361488}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c0e0718-7106-4a5b-9731-92e81c361488}, !- Handle
  {b103d72a-b63d-4d30-908a-be3487c6e5fb}, !- Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- Source Object
  11,                                     !- Outlet Port
  {7398afe1-0d1c-4655-8166-821978d79f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87b0b24f-bf16-415b-93a9-1779427fb786}, !- Handle
  {25c01c20-89f0-49ab-b277-e6903700a790}, !- Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- HVAC Component
  {064cbdd6-e265-48ee-acd0-a9fc0067b679}; !- Port 1

OS:PortList,
  {ee16c342-f8db-423d-9d9c-d3e6515df7e0}, !- Handle
  {2ec35597-7ec6-4d7b-afdb-6fd20ef566cd}, !- Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}; !- HVAC Component

OS:PortList,
  {02a264b3-d80a-4a85-9deb-ff20d51ef9f5}, !- Handle
  {ffb12480-c0a9-4240-b4f9-1cfec7e3386f}, !- Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- HVAC Component
  {b127b757-48b8-4153-934d-c37b0226ff33}; !- Port 1

OS:Sizing:Zone,
  {a1aae8e0-3a32-45be-9f18-74d11621f3fa}, !- Handle
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27001404-c1ff-4437-a115-77eac152c39f}, !- Handle
  Zone SuperMarket Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {8c4a0a41-89cb-423c-92af-0281239ecaaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59db4965-ba4c-435d-b8d3-681d24122bd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Handle
  SuperMarket Dining C  - Story Ground,   !- Name
  {649d26c0-5aed-42d5-9fcf-e79b9412b96b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.11085197333463,                       !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}; !- Thermal Zone Name

OS:Surface,
  {26a33a7f-2adb-467e-bf16-11de895e9168}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3b4dfcf-64f7-4b4f-855e-feb3164ac2f4}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5203b68-302b-4454-94c5-3730aa1573fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7164d13a-6cd4-4a14-9841-29cb55ebb628}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdab1930-7016-4b0e-9353-fcc6bd67135d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6788b2f-0492-4d2c-a742-4b025e3e446d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 4.57199999999996, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a863ff-b507-40f8-8095-857095d008b4}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732529ab-b1b0-4b6c-ad0a-a4067a8e5edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-016, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-016, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333464, 5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333464, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66180d0-4e6a-4fb1-9ad7-5c5ea5037040}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6fbedf5-1998-4bef-ba9f-639993514b66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333464, 5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333464, 4.57199999999996, 6.096, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-016, 4.57199999999996, 6.096, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-016, 5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- Handle
  Zone SuperMarket Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce0c0b16-0f21-4135-ba43-d5e5e1cf71b5}, !- Zone Air Inlet Port List
  {4c67ad56-22dc-421b-8546-d67e36988d32}, !- Zone Air Exhaust Port List
  {8be4c2d9-e935-49c6-babc-8946c0253619}, !- Zone Air Node Name
  {597d6d41-4497-4032-8217-e48353127f59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1333de13-94f2-4e1f-a9e1-f8469c1321cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee111588-5b19-4455-bed5-60a4309cd68d}, !- Handle
  Zone SuperMarket Dining C  - Story Ground Zone Air Node, !- Name
  {8be4c2d9-e935-49c6-babc-8946c0253619}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8be4c2d9-e935-49c6-babc-8946c0253619}, !- Handle
  {4e7ef9d3-a0e1-43f9-a5c6-7826e593bbb2}, !- Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- Source Object
  11,                                     !- Outlet Port
  {ee111588-5b19-4455-bed5-60a4309cd68d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce0c0b16-0f21-4135-ba43-d5e5e1cf71b5}, !- Handle
  {ce25e37c-20f9-46cd-b155-92f3ca471f83}, !- Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- HVAC Component
  {a13610ff-e11f-41d1-bfd7-3a9779776de8}; !- Port 1

OS:PortList,
  {4c67ad56-22dc-421b-8546-d67e36988d32}, !- Handle
  {0fda30fe-c618-4a45-a471-f444a3276e39}, !- Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}; !- HVAC Component

OS:PortList,
  {597d6d41-4497-4032-8217-e48353127f59}, !- Handle
  {4e64fd98-eacd-4681-9ae2-73c7e79df26e}, !- Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- HVAC Component
  {275028bf-33c2-44e7-8fae-28e520ccdd5c}; !- Port 1

OS:Sizing:Zone,
  {2a931487-43f7-4a76-b669-9f5c78e0ec90}, !- Handle
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b480233-d21b-4966-8b7c-c98a546a8e48}, !- Handle
  Zone SuperMarket Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {8b17d112-498d-43ad-a64f-cd90c8b27aa1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8426ff1e-a854-4fba-ad66-c250987bf979}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Handle
  SuperMarket Elec/MechRoom A  - Story Ground, !- Name
  {fd9d52f9-b082-4808-a045-257d841e5490}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22170394666927,                       !- X Origin {m}
  -12.4434078933385,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}; !- Thermal Zone Name

OS:Surface,
  {3f8a5893-8644-4380-8661-68e44a5fd13c}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.44089209850063e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3451228a-3329-4751-8880-33b7e8189774}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d41d61-4fc4-4e4e-9c1a-f0961f293322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2cdcd50-97a2-41f2-b105-5ce3c8fdf57a}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd4b8bd-0132-480b-9cfa-8118beb5d7cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.57199999999999, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14a1cdb-6715-4a98-96fd-cd18a031ce1b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68dd6661-8542-4fc8-a8b8-6d232ab0b185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.57199999999999, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f0038e-5896-423b-8560-c0bf33b99c11}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 4.44089209850063e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bfe131-9a5a-44bc-99a9-bf1a766255e5}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {460fd2b0-6c36-408a-902b-2491a2152348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 4.44089209850063e-014, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 4.57199999999999, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.57199999999999, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.44089209850063e-014, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b7317fa-543e-44cf-8865-0f4b1627294b}, !- Zone Air Inlet Port List
  {5d7546fe-dc41-4e5e-a023-6cf557d618f5}, !- Zone Air Exhaust Port List
  {17c13419-7d61-4067-8fc8-8d82537b3a38}, !- Zone Air Node Name
  {25f8555e-0e54-4963-8d28-2f2e5c7ae5e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04567589-6167-4050-b493-a3476e34d219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a9022c1-6d2c-4cc6-9c8c-37f31368c199}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {17c13419-7d61-4067-8fc8-8d82537b3a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17c13419-7d61-4067-8fc8-8d82537b3a38}, !- Handle
  {43b40b18-9120-47da-924e-bd8e58eddd79}, !- Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- Source Object
  11,                                     !- Outlet Port
  {6a9022c1-6d2c-4cc6-9c8c-37f31368c199}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b7317fa-543e-44cf-8865-0f4b1627294b}, !- Handle
  {1fe21521-f785-49fa-b917-dcf45f1794e3}, !- Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- HVAC Component
  {51e8afb9-71d5-4031-b524-51a4f6a5a22a}; !- Port 1

OS:PortList,
  {5d7546fe-dc41-4e5e-a023-6cf557d618f5}, !- Handle
  {2aafff99-8b83-4fe0-b415-a78340884607}, !- Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}; !- HVAC Component

OS:PortList,
  {25f8555e-0e54-4963-8d28-2f2e5c7ae5e3}, !- Handle
  {78ebd0de-124d-40d8-b4d3-f8707e656973}, !- Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- HVAC Component
  {db97e8a6-095b-4799-ac3b-b7e7564f1fdc}; !- Port 1

OS:Sizing:Zone,
  {d29533d1-c757-4d54-946e-3d88a1276d67}, !- Handle
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d22993f2-f291-490c-a532-de5adb738483}, !- Handle
  Zone SuperMarket Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {e80d71a2-a80e-49ba-89d7-be9f2e801356}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f73c0d7-b932-4af0-8a29-73a905ebab80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Handle
  SuperMarket Elec/MechRoom B  - Story Ground, !- Name
  {fd9d52f9-b082-4808-a045-257d841e5490}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22170394666927,                       !- X Origin {m}
  -7.87140789333855,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}; !- Thermal Zone Name

OS:Surface,
  {d957c283-41be-4756-b9ad-47555e760fdb}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, -5.32907051820075e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57e464dc-8cee-4f9c-9fb3-7f39df21fbc9}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b788c74-a6fc-47e4-acc0-e2ed9a668e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3bcad5-7609-48b2-a825-824f424bd653}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc547a16-4fb0-4c1e-ab6a-8d1b317b9f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, 15.7428157866771, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 15.7428157866771, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a715a2-6be6-4395-bcfa-54ed6c57afa5}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef7b5a9-6445-4eb2-943d-f4ccc972d3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, 15.7428157866771, 0,  !- X,Y,Z Vertex 3 {m}
  3.11085197333463, 15.7428157866771, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd4b8bd-0132-480b-9cfa-8118beb5d7cb}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2cdcd50-97a2-41f2-b105-5ce3c8fdf57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.11085197333463, -5.32907051820075e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.11085197333463, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae8f68d-c918-4fca-bcb1-4a4be1a825d2}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e30f2682-5738-4d9b-b7c4-5e23b51f35fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11085197333463, -5.32907051820075e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.11085197333463, 15.7428157866771, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 15.7428157866771, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -5.32907051820075e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a182cd9-843a-48ca-9af5-37939b770203}, !- Zone Air Inlet Port List
  {d5257f91-49b9-4b68-a851-c6cd2e77fe69}, !- Zone Air Exhaust Port List
  {9751c04f-4ead-40c1-8723-2ab6bac08e92}, !- Zone Air Node Name
  {70be87f1-db6c-40e5-9979-211d21bf3aef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4ad40db-ed70-464b-99a4-28ba41d3b138}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83032dce-321f-472f-9cf2-3f408316bfce}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {9751c04f-4ead-40c1-8723-2ab6bac08e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9751c04f-4ead-40c1-8723-2ab6bac08e92}, !- Handle
  {95afc421-de7c-4e98-aa7c-265b1bb9554b}, !- Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- Source Object
  11,                                     !- Outlet Port
  {83032dce-321f-472f-9cf2-3f408316bfce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a182cd9-843a-48ca-9af5-37939b770203}, !- Handle
  {a9595777-3f5f-4aa3-bf0e-88ead53b1843}, !- Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- HVAC Component
  {e677352c-e594-41a3-aeb6-9a5a02c22a81}; !- Port 1

OS:PortList,
  {d5257f91-49b9-4b68-a851-c6cd2e77fe69}, !- Handle
  {a40375d3-cdf8-4110-be0b-c0eac413ae51}, !- Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}; !- HVAC Component

OS:PortList,
  {70be87f1-db6c-40e5-9979-211d21bf3aef}, !- Handle
  {d2330386-f54e-4c58-93e6-e8bd74df4a33}, !- Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- HVAC Component
  {6859adb8-3cd2-48b4-b6d4-703b2307d06d}; !- Port 1

OS:Sizing:Zone,
  {041f52b4-93af-4446-a1d3-1d2b6d5ad1a8}, !- Handle
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d57dae0-1798-49ae-af60-6ca20767b1bb}, !- Handle
  Zone SuperMarket Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {e4da1ddb-d643-414a-9bf5-b1835e8a0936}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfeaa0ab-74c6-47a6-8d2a-6bba994dee95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {390b34b9-e1eb-45c2-b9b1-f512aa60b6fe}, !- Handle
  SuperMarket Elec/MechRoom C  - Story Ground, !- Name
  {fd9d52f9-b082-4808-a045-257d841e5490}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22170394666927,                       !- X Origin {m}
  7.87140789333855,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b930b16e-d320-4e15-a7be-645becc81591}, !- Building Story Name
  {0fe9ba6f-e3a9-4ea5-a29d-7e8644e30291}; !- Thermal Zone Name

OS:Surface,
  {b58d092f-5288-4296-b53d-9e569a7edfdb}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {390b34b9-e1eb-45c2-b9b1-f512aa60b6fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
