
OS:Version,
  {ccda7c91-4fd0-4de1-9cd0-fa9341a445a0}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {515a65a0-f28e-46c1-9165-98bc025a930b}; !- Handle

OS:Site,
  {2e77ed85-2ad8-4cbe-83c1-cff50ea50b7c}, !- Handle
  Teterboro_NJ_USA,                       !- Name
  40.85,                                  !- Latitude {deg}
  -74.06,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f3004625-b0b4-46d1-a4b4-35dd3a83aea0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {7daf2c8a-4c64-4059-92d5-36241d769f33}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e03dba82-92f3-4941-a673-a7db5621b8e7}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {90a8b1f4-ec1d-4356-9553-55827adf7d94}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d591c4e7-1b4c-4117-898e-55868089ac26}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {363c80ff-77a6-41da-bcb5-515b5d90a4f9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4d86eeee-bf3e-4b48-845a-354ffc863a38}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {250b5820-36eb-4f09-b974-b12d90f4ebfd}, !- Handle
  Teterboro,                              !- City
  NJ,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725025,                                 !- WMO Number
  40.85,                                  !- Latitude {deg}
  -74.06,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  /weather/G3400030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {fd0e7bf9-4b8d-4ea1-9734-1d7d17fce7cd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.1141666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.67;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {79f4292f-9a3f-4fee-b7ca-a91d0041ff81}, !- Handle
  Teterboro Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.128;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f724000-e6c6-45f9-ac28-e75986ea9861}, !- Handle
  Teterboro Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.452,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.128;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {76bd2a56-3177-4f59-9820-d791a3b335ad}, !- Handle
  Teterboro Ann Htg 99.6% Condns DB 1,    !- Name
  -11.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -11.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7467035c-a5a2-4e4e-96e6-7bd4a8117466}, !- Handle
  Teterboro August .4% Condns DB=>MCWB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.191;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {609c5e68-9ef1-42e7-bb27-10a235859f46}, !- Handle
  Teterboro October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3563aa59-997e-48cb-b010-fe06eeb03f44}, !- Handle
  Teterboro September .4% Condns DB=>MCWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {c6e1498d-1b7e-4de7-851f-b4a79cf473b4}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {bae6c877-3148-4b01-b8e3-d3f7c963ef15}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b3830eee-286c-4186-becf-da16fadfd073}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {d153209c-e683-4abb-97f7-751a15e28e32}, !- Handle
  ComStock DOE Ref 1980-2004|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2a5ff534-64e8-462b-ad60-b8758139fe70}, !- Default Construction Set Name
  {3948e734-8a34-40d1-9ca3-5b7bf933d0d8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {ca8f309e-9067-494a-b8c5-3f8b9dbc5797}, !- Handle
  {d153209c-e683-4abb-97f7-751a15e28e32}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5736,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  11.5,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  65.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA New York-Newark-Jersey City&#44 NY-NJ-PA, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  5,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - LowE - Clear - Aluminum,       !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  6,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCEc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Middle Atlantic,                        !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Middle Atlantic,                        !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Northeast,                              !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  54,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Greater New York City Area,         !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G3400030,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2004,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2007,                     !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2004,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2013,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock 90.1-2007,                     !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCEc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  10,                                     !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  PJM,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  education_school_ltg_bpr_some_off_some_on, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.05,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G3400030,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G34000307,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G3400030048100,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  local,                                  !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  education_school_plugload_bpr_no_strict_schedule, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.2,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.6,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  126,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mid-Atlantic,                           !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  100001_200000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  NJ&#44 Bergen County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR07,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  NJ&#44 00307,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  NJ,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G340,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  New Jersey,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_NJ_Teterboro.725025_2018.epw,       !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Teterboro_Airport,                      !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  10.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  11.25,                                  !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  8.0,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  12.0,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2014,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2010,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2017,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1981,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2006,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1981,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2015,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1981,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1981,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2004,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {efda46f3-193f-4524-bb63-88e7a756a31f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7e4395ba-20e3-4ab0-8c54-c6c76f276380}, !- Default Schedule Set Name
  {00f3ad94-e4cf-46ce-8aab-fea236811956}, !- Group Rendering Name
  {f4375e0c-4756-4948-a425-2e7aab6c2814}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {00f3ad94-e4cf-46ce-8aab-fea236811956}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {4295174d-32ff-40a5-bcbe-9c4ffe7828df}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3cfae279-b2a9-4338-86db-5e551eb7a919}, !- Default Schedule Set Name
  {212e4cb8-3dae-4652-b54e-6f45201bb78f}, !- Group Rendering Name
  {dc1bed34-6258-49df-83c9-150403d44038}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {212e4cb8-3dae-4652-b54e-6f45201bb78f}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {831df6e4-8b80-4819-a4d2-bdf2fd77365b}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7225ff76-a686-4f2f-b33b-3788f7679ef1}, !- Default Schedule Set Name
  {00adf921-4839-4ff7-a558-a6359bacfd6a}, !- Group Rendering Name
  {40b6f1ea-245c-436a-a298-89d2bf185d0a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {00adf921-4839-4ff7-a558-a6359bacfd6a}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1b7ec82e-17ca-4112-98a5-0e76f0020213}, !- Default Schedule Set Name
  {4ed4dcee-51a1-4573-8eae-12d4a45bc300}, !- Group Rendering Name
  {b103e4bd-09ec-4e9a-a583-95bf37538481}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {4ed4dcee-51a1-4573-8eae-12d4a45bc300}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d70b4c76-def5-477a-91ea-b4eec9ac8216}, !- Default Schedule Set Name
  {4eccbad1-2704-4770-aff0-71d5df206602}, !- Group Rendering Name
  {c8f28ea2-d524-4176-ba11-b979ba6eb40c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {4eccbad1-2704-4770-aff0-71d5df206602}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {1d556afb-cdc2-4ca6-a650-24c34a44ad4f}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {05c21f24-1e7f-4ac9-9f3f-ede281126ce9}, !- Default Schedule Set Name
  {024b8b72-3f9f-4de0-8748-3857c0aa3a2c}, !- Group Rendering Name
  {d14ad0b5-d603-456a-a9bf-ab9390d2479b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {024b8b72-3f9f-4de0-8748-3857c0aa3a2c}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f9a6ff78-3b9c-432c-8d1c-1d28f3a534af}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {769afeab-68b3-4a33-94da-c2c6c51cb8ac}, !- Default Schedule Set Name
  {1a14942e-ca5b-4260-9e5a-73cc28afb652}, !- Group Rendering Name
  {c3460641-a91e-4e78-9557-95c70ee43436}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {1a14942e-ca5b-4260-9e5a-73cc28afb652}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fdfb5b60-7d8b-4906-976e-076aed96b78a}, !- Default Schedule Set Name
  {7dbe6198-a369-45e4-a059-cc61b258d0fa}, !- Group Rendering Name
  {42939bfc-afa1-47bf-8045-1dcf9c896938}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {7dbe6198-a369-45e4-a059-cc61b258d0fa}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {9698b341-5f17-4df7-9992-5db861cae1b7}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {37da93f1-069f-4ab5-967a-2905cde1fb06}, !- Default Schedule Set Name
  {4198b6da-88da-4f44-8b9d-c3fb3f37d77d}, !- Group Rendering Name
  {9743373b-c48a-42b9-be18-9d9f51a529bf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {4198b6da-88da-4f44-8b9d-c3fb3f37d77d}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d34bbeb5-801d-4cfc-b86d-7af2dceb9ca3}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {27623107-09fb-4313-9f1a-29672b72538c}, !- Default Schedule Set Name
  {3fba83b2-9451-41d7-aefa-793773d2ea12}, !- Group Rendering Name
  {f6497e6e-4932-4d21-97e3-45228321d3e6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {3fba83b2-9451-41d7-aefa-793773d2ea12}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f7edfba1-2890-45fb-8450-b9974ea02ac8}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7b2cba0b-db62-41ff-9810-f506728e687b}, !- Default Schedule Set Name
  {0417825b-1173-4790-a210-89b39eb19ecf}, !- Group Rendering Name
  {e3066c0c-460b-4677-9a41-7e0aebeaba74}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {0417825b-1173-4790-a210-89b39eb19ecf}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {d7eb3f4b-1143-4d22-8a7c-c0ce5eb051ad}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c556b41b-15f1-48fa-bea6-79db4621523c}, !- Default Schedule Set Name
  {cd2c342f-437d-4244-b849-ba11b1bcf403}, !- Group Rendering Name
  {d4dbb2d1-89c0-4860-b6af-0d0c1507f6c2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {cd2c342f-437d-4244-b849-ba11b1bcf403}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {d7eb3f4b-1143-4d22-8a7c-c0ce5eb051ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.072449972974,                      !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}; !- Thermal Zone Name

OS:Surface,
  {dce084ce-b843-4265-ad15-98f9ceea960b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {7e459d0c-5fa0-45ad-b0b9-bf7d0e0d2ad2}, !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88476538814068, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41289b61-d41d-4b86-8d38-698645d82078}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df189472-6609-4569-8ce4-ff3e3b26d0c7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de73600-1e3b-42ed-8395-ba731b5a4d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88476538814068, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88476538814068, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c6fa6b-1360-4cff-94cb-fbed40ef1a10}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {591eb70b-10a7-4904-a35f-d293be739bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88476538814068, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88476538814068, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49895bdc-0845-4ceb-97f9-1b40ad8aa9bd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9888d5-336e-40f6-80e9-fabb3c9eb37f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6429309-c06c-4edf-84c7-e0051750bbf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a567215-6018-4576-b007-e3a01121ac9f}, !- Zone Air Inlet Port List
  {324fa082-9b73-41fe-9719-27961c6033a2}, !- Zone Air Exhaust Port List
  {14a49d73-943e-4f23-a091-1a647b9cb10b}, !- Zone Air Node Name
  {00a19fa2-d024-4e09-b52f-ef47e7091637}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f5372a8-8003-451e-b375-97ed834d7345}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b365e4f5-c552-4215-a0bc-231b02e55d61}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {14a49d73-943e-4f23-a091-1a647b9cb10b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14a49d73-943e-4f23-a091-1a647b9cb10b}, !- Handle
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- Source Object
  11,                                     !- Outlet Port
  {b365e4f5-c552-4215-a0bc-231b02e55d61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a567215-6018-4576-b007-e3a01121ac9f}, !- Handle
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- HVAC Component
  {719c75f8-9dbf-4286-a596-dd277ce90534}; !- Port 1

OS:PortList,
  {324fa082-9b73-41fe-9719-27961c6033a2}, !- Handle
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}; !- HVAC Component

OS:PortList,
  {00a19fa2-d024-4e09-b52f-ef47e7091637}, !- Handle
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- HVAC Component
  {f0cd4b08-d86e-40fa-87db-da1c8b784a98}; !- Port 1

OS:Sizing:Zone,
  {b3420a11-477b-4d42-8a12-74fafb9d16c5}, !- Handle
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b49bf19b-3e9f-4e90-bb1c-04b416be2494}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {abb781e9-7179-441a-b58e-ae7c0f2ef2ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01fd38ea-cff4-42b4-b185-44b565bba3eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {f7edfba1-2890-45fb-8450-b9974ea02ac8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.072449972974,                      !- X Origin {m}
  -5.39935855787235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}; !- Thermal Zone Name

OS:Surface,
  {1103e75e-a2e1-4478-82c5-ef314f856c1e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {97a8dbd1-57d7-4725-8fa4-58a7b65231c0}, !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 10.7987171157447, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e83f4b4-7f6a-4642-8376-c428a2aa7c45}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da864cc8-a260-4283-91f3-be6a5852b69a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2916e5c-ca91-44f7-b566-6e81f16baf8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 10.7987171157447, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 10.7987171157447, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7690d7-8591-4f97-be01-485e3228e1d0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbe7ea1e-baff-404f-bd38-807cfd0383f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 10.7987171157447, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 10.7987171157447, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de73600-1e3b-42ed-8395-ba731b5a4d96}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df189472-6609-4569-8ce4-ff3e3b26d0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272404b2-5b44-4769-bc4e-6d48a349bdbb}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0159e7a5-3798-476f-b992-dabac8952a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e44b543c-0a3b-4ab6-b146-85a9f319d8bf}, !- Zone Air Inlet Port List
  {d9835e54-4d30-4ca0-955b-8e9bf69627ed}, !- Zone Air Exhaust Port List
  {dfb13993-e240-47e5-83a7-3da0b94998b9}, !- Zone Air Node Name
  {8b2d427c-bedb-41a0-bda0-21e5465c12db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eac78f91-d7d7-4ec3-a56c-462e3e2f8274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83802cc3-d16c-4263-8e98-8649addd5f5e}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {dfb13993-e240-47e5-83a7-3da0b94998b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb13993-e240-47e5-83a7-3da0b94998b9}, !- Handle
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- Source Object
  11,                                     !- Outlet Port
  {83802cc3-d16c-4263-8e98-8649addd5f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e44b543c-0a3b-4ab6-b146-85a9f319d8bf}, !- Handle
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- HVAC Component
  {a26b8f82-7463-4089-a047-d26b384d5e48}; !- Port 1

OS:PortList,
  {d9835e54-4d30-4ca0-955b-8e9bf69627ed}, !- Handle
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}; !- HVAC Component

OS:PortList,
  {8b2d427c-bedb-41a0-bda0-21e5465c12db}, !- Handle
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- HVAC Component
  {b51ad183-a6dd-4ec9-84d6-985565bc6a2b}; !- Port 1

OS:Sizing:Zone,
  {8cf0877b-17ab-4f0c-8a51-e69a4f6c5e64}, !- Handle
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {528f1d0c-d7bb-4861-bafc-8fab419bfd16}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4a331d75-369d-44e6-b19e-bc3d39170a9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1948ca77-cd43-4a84-ba57-eb8c4d11aa42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {d7eb3f4b-1143-4d22-8a7c-c0ce5eb051ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -169.072449972974,                      !- X Origin {m}
  5.39935855787235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {acacf7bd-f067-47f6-9b03-47387719c930}; !- Thermal Zone Name

OS:Surface,
  {abbbd7a9-5f3e-44b5-9bbb-5d1b53e7f4e7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {7e459d0c-5fa0-45ad-b0b9-bf7d0e0d2ad2}, !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814066, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88476538814066, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f948e68e-7a34-428b-914f-3281aca255a4}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814066, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab26d713-1a57-4fbb-887a-34f1c2e12483}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88476538814066, 0,  !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88476538814066, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f0438b-df68-497a-8167-faf4d934976d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b970b431-8da1-43c8-a762-28b1b52a9c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88476538814066, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88476538814066, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2916e5c-ca91-44f7-b566-6e81f16baf8c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da864cc8-a260-4283-91f3-be6a5852b69a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff1fc0f-b390-43ab-803d-ce8fe7cdb57d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6daddd75-1e0d-4d0e-80f7-af6547b9fb6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2763f5f-7519-4e9b-b76e-bb4aa5282b7d}, !- Zone Air Inlet Port List
  {4fba187c-cf25-4733-95a8-8fe2d4c0733a}, !- Zone Air Exhaust Port List
  {43bbf466-d7cc-49eb-b800-b2351008eaef}, !- Zone Air Node Name
  {442b9f40-e8ea-4050-aded-b3d576ba24a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4c20e16-14d4-4fc3-ad18-475d66989314}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4591969-680c-4306-a5b0-da2c0419bb29}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {43bbf466-d7cc-49eb-b800-b2351008eaef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43bbf466-d7cc-49eb-b800-b2351008eaef}, !- Handle
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- Source Object
  11,                                     !- Outlet Port
  {d4591969-680c-4306-a5b0-da2c0419bb29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2763f5f-7519-4e9b-b76e-bb4aa5282b7d}, !- Handle
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- HVAC Component
  {f251ef49-b305-4167-9548-2321a2f415db}; !- Port 1

OS:PortList,
  {4fba187c-cf25-4733-95a8-8fe2d4c0733a}, !- Handle
  {acacf7bd-f067-47f6-9b03-47387719c930}; !- HVAC Component

OS:PortList,
  {442b9f40-e8ea-4050-aded-b3d576ba24a5}, !- Handle
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- HVAC Component
  {3d15746b-7a5b-4fb8-a89f-17eb57dd6a9f}; !- Port 1

OS:Sizing:Zone,
  {bee77130-3864-4be9-98ac-d74ac83f5e40}, !- Handle
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bbee0eba-425b-4fbf-8bae-b6ac4c6c54df}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {acacf7bd-f067-47f6-9b03-47387719c930}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84614fb4-d032-4893-99c7-ad99bb6ef570}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {d7eb3f4b-1143-4d22-8a7c-c0ce5eb051ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -164.500449972974,                      !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}; !- Thermal Zone Name

OS:Surface,
  {dea6a777-17ed-4a9f-932e-16c161c813dc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {37fedc1f-9db0-483c-a072-71baea9f3ce5}, !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 8.88476538814068, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591eb70b-10a7-4904-a35f-d293be739bc3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c6fa6b-1360-4cff-94cb-fbed40ef1a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e93a68-6d05-472a-8f07-bd50755498d4}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b79e83-c200-4352-81b8-ba5bc28d2d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 8.88476538814068, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814068, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88476538814068, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a753034b-f55d-470d-b970-e9198879fe64}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9aed27f-a5d2-4ba8-8659-b35f7d953b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  272.105473293916, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd8272a-b747-4ad1-89de-a187ea95400f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  272.105473293916, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f204da0-765d-4718-a42e-3ab3bd5c2cbb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814068, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b407b0aa-49d4-49b0-b361-13dd93607f56}, !- Zone Air Inlet Port List
  {4643ef02-119c-4d08-83d4-2513ace32366}, !- Zone Air Exhaust Port List
  {cebac028-a6a8-4c47-ab0b-c09b184e5b54}, !- Zone Air Node Name
  {775261b6-a11f-4d7f-b21a-beffa38af05e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb5074a0-17b4-4b96-82af-0fe939e0a64a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1e60374-52f7-4e3d-b838-3ac7a0538c3e}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {cebac028-a6a8-4c47-ab0b-c09b184e5b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cebac028-a6a8-4c47-ab0b-c09b184e5b54}, !- Handle
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- Source Object
  11,                                     !- Outlet Port
  {c1e60374-52f7-4e3d-b838-3ac7a0538c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b407b0aa-49d4-49b0-b361-13dd93607f56}, !- Handle
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- HVAC Component
  {8c8adabd-1858-44fe-9658-a1b6a7f095d8}; !- Port 1

OS:PortList,
  {4643ef02-119c-4d08-83d4-2513ace32366}, !- Handle
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}; !- HVAC Component

OS:PortList,
  {775261b6-a11f-4d7f-b21a-beffa38af05e}, !- Handle
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- HVAC Component
  {284fc6f0-e0ac-4b29-9f7f-207370c3a250}; !- Port 1

OS:Sizing:Zone,
  {ecc6cd78-e16d-4f1b-a7f6-53fd99c6b957}, !- Handle
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a68b3a74-fe40-412c-a8cc-35e965b403c9}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {e1cf75cf-8401-458d-9c5c-eaa7022b6288}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a0d9853-32e3-4eb2-9ae6-76836c19497e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {f7edfba1-2890-45fb-8450-b9974ea02ac8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -164.500449972974,                      !- X Origin {m}
  -5.39935855787235,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}; !- Thermal Zone Name

OS:Surface,
  {7b930d70-bc5e-4afc-9bb4-5941195a9a76}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {4ed9ee8e-d5db-47a4-968a-eaea8241e2a3}, !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 10.7987171157447, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbe7ea1e-baff-404f-bd38-807cfd0383f8}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea7690d7-8591-4f97-be01-485e3228e1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb39add-2c44-4605-b012-0074f2d27f31}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05df21e3-c0f3-4df5-95c0-f2518b22b8ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 10.7987171157447, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 10.7987171157447, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 10.7987171157447, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b819930-8812-4f53-bfc1-bcdadb0bf8a2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06aa1f99-fd39-47f4-8fbc-2029ecebeb05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 10.7987171157447, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 10.7987171157447, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b79e83-c200-4352-81b8-ba5bc28d2d1d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e93a68-6d05-472a-8f07-bd50755498d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  272.105473293916, 3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd942ac-192c-4ce2-ac62-69f889f7ee94}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850df658-c2a1-432f-89af-f49ccd28faf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, -5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 10.7987171157447, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccd34ef2-68a8-4d84-851b-074738ab567f}, !- Zone Air Inlet Port List
  {2a0edc04-64d5-4d19-b8ff-775bd949be36}, !- Zone Air Exhaust Port List
  {7ff8f3ba-272a-409f-a437-0f749baafbc0}, !- Zone Air Node Name
  {111daa06-0b43-45de-8305-20857a84a801}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f399d892-5750-4eb0-9756-25890ad78dc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a577af3-766f-4f5b-a0c8-6410c512764f}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {7ff8f3ba-272a-409f-a437-0f749baafbc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ff8f3ba-272a-409f-a437-0f749baafbc0}, !- Handle
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- Source Object
  11,                                     !- Outlet Port
  {5a577af3-766f-4f5b-a0c8-6410c512764f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccd34ef2-68a8-4d84-851b-074738ab567f}, !- Handle
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- HVAC Component
  {8ead89d2-b95c-42fe-b8b9-a71ee4b59d89}; !- Port 1

OS:PortList,
  {2a0edc04-64d5-4d19-b8ff-775bd949be36}, !- Handle
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}; !- HVAC Component

OS:PortList,
  {111daa06-0b43-45de-8305-20857a84a801}, !- Handle
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- HVAC Component
  {c8f3f789-00e6-41cf-a605-a01f1a5dea08}; !- Port 1

OS:Sizing:Zone,
  {b4e94f6f-71ac-4de8-b27f-bf08fe31b0b0}, !- Handle
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3fa51bbc-6bfd-4625-93a4-10a936bb6588}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {ea4a3237-c14d-45a3-8f16-2af30cb5f7d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96334440-6016-40a8-8aa0-07ac2daf4fab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {d7eb3f4b-1143-4d22-8a7c-c0ce5eb051ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -164.500449972974,                      !- X Origin {m}
  5.39935855787235,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {1ba05561-e0bb-433e-8eeb-957b1971f636}; !- Thermal Zone Name

OS:Surface,
  {3e23a36d-a0be-4f1a-bf90-8cbe542c804b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {37fedc1f-9db0-483c-a072-71baea9f3ce5}, !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814066, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 8.88476538814066, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b970b431-8da1-43c8-a762-28b1b52a9c16}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f0438b-df68-497a-8167-faf4d934976d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88476538814066, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb39ebf-8849-403f-a9ba-5f52d94fe55a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 8.88476538814066, 0,  !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88476538814066, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19837ffb-40cc-45ae-916f-4a465e33aa50}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696c25c7-b985-4b46-b135-5bb3756186a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 4.31276538814072, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 4.31276538814072, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05df21e3-c0f3-4df5-95c0-f2518b22b8ab}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb39add-2c44-4605-b012-0074f2d27f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  272.105473293916, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  272.105473293916, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b324d5-285f-41c7-96ec-08df0283948d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 5.32907051820075e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 8.88476538814066, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.32907051820075e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e56ffbf6-0dc7-4b5e-8c61-5522ba76c2d7}, !- Zone Air Inlet Port List
  {409dd8b9-fd5e-4af0-89cc-0b62a96d801f}, !- Zone Air Exhaust Port List
  {cbed37a3-61bc-4968-864e-e847de1310c3}, !- Zone Air Node Name
  {1f8996d3-c0d3-452c-ad14-7f936f58b850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ae8f126-0b6b-4bd8-ac9e-dcb115d83380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d639fc39-5f0f-41f3-8e05-bb63aacd326f}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {cbed37a3-61bc-4968-864e-e847de1310c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbed37a3-61bc-4968-864e-e847de1310c3}, !- Handle
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- Source Object
  11,                                     !- Outlet Port
  {d639fc39-5f0f-41f3-8e05-bb63aacd326f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e56ffbf6-0dc7-4b5e-8c61-5522ba76c2d7}, !- Handle
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- HVAC Component
  {55eb2cb7-36c1-45bc-95cd-21fe3108abcc}; !- Port 1

OS:PortList,
  {409dd8b9-fd5e-4af0-89cc-0b62a96d801f}, !- Handle
  {1ba05561-e0bb-433e-8eeb-957b1971f636}; !- HVAC Component

OS:PortList,
  {1f8996d3-c0d3-452c-ad14-7f936f58b850}, !- Handle
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- HVAC Component
  {3eae5f6c-6929-40c1-ba03-e633e25ae670}; !- Port 1

OS:Sizing:Zone,
  {b08526fc-416c-4d65-9e46-4970e418c7cf}, !- Handle
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7713db5a-882f-4d75-b922-b885c6372be2}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {1ba05561-e0bb-433e-8eeb-957b1971f636}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {309c3a43-fe33-4e99-823f-fbe460099384}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e169110-3028-438c-a524-3fed5b502710}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.605023320942,                       !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}; !- Thermal Zone Name

OS:Surface,
  {c6fb4a47-40ae-49e8-84b4-c6f09520af00}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {2fa5f2a7-9357-4fe5-982b-cde8e4d834d4}, !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  14.053727067813, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.053727067813, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9aed27f-a5d2-4ba8-8659-b35f7d953b90}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a753034b-f55d-470d-b970-e9198879fe64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaedf4c-5edb-4d7c-8bb0-bafc10eb7bbf}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61edd8a-ffc8-4c98-aa1f-4898116fd185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 4.572, 3.9624,         !- X,Y,Z Vertex 1 {m}
  14.053727067813, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb48afa-8fad-4b96-9060-ea7b4aacf985}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41016eb6-24cf-433a-8948-ab538f764c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  14.053727067813, 4.572, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb0d0201-54e0-4514-8772-1dc011b65b77}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.053727067813, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b1bee9-724b-435a-b197-0d8adab0699e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e169110-3028-438c-a524-3fed5b502710}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 4.572, 3.9624,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61ed00b5-636b-477a-8519-c4c5311ce425}, !- Zone Air Inlet Port List
  {e924440a-7402-4692-90d8-619f32e23ef2}, !- Zone Air Exhaust Port List
  {cc324aa5-ebbe-4b8b-9b61-f75168aede21}, !- Zone Air Node Name
  {04577dba-2c0c-45f9-bfb6-585598bb721f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c363fb92-d35c-4bc7-9cfd-137424c2fda0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8fdd8ab-2291-463a-8c10-85d807797075}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {cc324aa5-ebbe-4b8b-9b61-f75168aede21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc324aa5-ebbe-4b8b-9b61-f75168aede21}, !- Handle
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- Source Object
  11,                                     !- Outlet Port
  {b8fdd8ab-2291-463a-8c10-85d807797075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61ed00b5-636b-477a-8519-c4c5311ce425}, !- Handle
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- HVAC Component
  {a6b146e8-4171-4938-87fa-7b525d6c0cd6}; !- Port 1

OS:PortList,
  {e924440a-7402-4692-90d8-619f32e23ef2}, !- Handle
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}; !- HVAC Component

OS:PortList,
  {04577dba-2c0c-45f9-bfb6-585598bb721f}, !- Handle
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- HVAC Component
  {23ccd7a3-96c5-43ca-95ce-00c9d940def7}; !- Port 1

OS:Sizing:Zone,
  {fca7fdff-cbaa-4467-8e0c-94a51cc65972}, !- Handle
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0e018da-6c09-4197-aa02-a946c7db6a50}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {1bc853c1-9c00-4e35-9013-351ea50f8da8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d0f50b0-1d78-421e-9bd4-5394dc601dad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.605023320942,                       !- X Origin {m}
  -9.71212394601303,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}; !- Thermal Zone Name

OS:Surface,
  {1be16acd-a692-4cda-be21-0acd3f048e48}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {832156cd-1dfe-45c0-ac53-16212afd95df}, !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 19.4242478920261, 0,   !- X,Y,Z Vertex 3 {m}
  14.053727067813, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625ac53a-b887-4bc2-a28e-9f49cfab45b3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f6ff21-7faa-43fe-b9a2-e6fd2b3ad151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.31276538814071, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.31276538814071, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467de64f-45ed-4221-a8f7-fd88674b71a8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44d5811-ba44-416f-a492-69cf16b284bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 19.4242478920261, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 19.4242478920261, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415dc0b5-6bb4-4a4c-af90-79500d7a126a}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08e1374-0810-4cf8-a126-d403e5b954c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 19.4242478920261, 0,   !- X,Y,Z Vertex 3 {m}
  14.053727067813, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61edd8a-ffc8-4c98-aa1f-4898116fd185}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdaedf4c-5edb-4d7c-8bb0-bafc10eb7bbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  14.053727067813, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c53b575-f750-4b7a-a4ea-ce4cde63f149}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8db9bd62-15c1-42fa-951a-d02f9c2539b5}, !- Zone Air Inlet Port List
  {0f395885-cd5f-4136-808d-092c859d3fdf}, !- Zone Air Exhaust Port List
  {3bbaba31-bf90-4b84-b759-f7c2349d14a7}, !- Zone Air Node Name
  {513c1331-78d0-4a81-91c7-97f7564dcd25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c06426a9-a016-4446-bfc4-2402b870419a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcc5edcb-9769-433b-aa2a-29db196cc711}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {3bbaba31-bf90-4b84-b759-f7c2349d14a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bbaba31-bf90-4b84-b759-f7c2349d14a7}, !- Handle
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- Source Object
  11,                                     !- Outlet Port
  {bcc5edcb-9769-433b-aa2a-29db196cc711}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8db9bd62-15c1-42fa-951a-d02f9c2539b5}, !- Handle
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- HVAC Component
  {564d26dd-bd1d-4daa-b6f0-41e00d545832}; !- Port 1

OS:PortList,
  {0f395885-cd5f-4136-808d-092c859d3fdf}, !- Handle
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}; !- HVAC Component

OS:PortList,
  {513c1331-78d0-4a81-91c7-97f7564dcd25}, !- Handle
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- HVAC Component
  {860b785b-cc58-477c-a750-efeaff06abab}; !- Port 1

OS:Sizing:Zone,
  {3cccfdcd-757f-41a4-9711-2441e9a9f7af}, !- Handle
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca5f3a60-dae6-4f56-b04e-d19d30066b97}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {169c2115-8cd8-4dc6-8030-03e3c5457aca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {441589d6-d28a-4d79-b75c-0567a4d26d5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.605023320942,                       !- X Origin {m}
  9.71212394601303,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}; !- Thermal Zone Name

OS:Surface,
  {da77327e-dc59-4d24-aa42-23a8f4705881}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {2fa5f2a7-9357-4fe5-982b-cde8e4d834d4}, !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  14.053727067813, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27b37f5-6a97-4ed5-a40b-53e94ec3e35d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f2d9e8-9a47-4298-9485-2afe7ecb65dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19338205-7e7a-4aad-b96f-9071882d20a9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c8653d2-16d3-410b-8778-59da12d82adb}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf96f11b-7abb-4ef9-88ae-d9faa1a2c9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  14.053727067813, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44d5811-ba44-416f-a492-69cf16b284bc}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467de64f-45ed-4221-a8f7-fd88674b71a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.053727067813, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.053727067813, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5b5f3d-4e45-4790-9124-f26e25b02d97}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c4a9d72-5bf1-499e-a671-68a065fd7dc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.053727067813, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  14.053727067813, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65df0df0-2edc-45ff-8c80-4eb404231a6e}, !- Zone Air Inlet Port List
  {911a7549-9c0f-4630-a52f-726864d0dcaf}, !- Zone Air Exhaust Port List
  {8940df01-b5d7-428a-a9ee-3e2e26435d66}, !- Zone Air Node Name
  {d563e9dd-672c-4b0e-bbf3-ed16dd53930b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b994843-cb1e-4075-95d6-bbf29a8d8892}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8bc8db6-3a7e-44a7-949c-8dc0ab7d7fd8}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {8940df01-b5d7-428a-a9ee-3e2e26435d66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8940df01-b5d7-428a-a9ee-3e2e26435d66}, !- Handle
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- Source Object
  11,                                     !- Outlet Port
  {e8bc8db6-3a7e-44a7-949c-8dc0ab7d7fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65df0df0-2edc-45ff-8c80-4eb404231a6e}, !- Handle
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- HVAC Component
  {2c27e8e5-3e60-4c55-ae7b-e380cad8872f}; !- Port 1

OS:PortList,
  {911a7549-9c0f-4630-a52f-726864d0dcaf}, !- Handle
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}; !- HVAC Component

OS:PortList,
  {d563e9dd-672c-4b0e-bbf3-ed16dd53930b}, !- Handle
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- HVAC Component
  {bf84004c-1621-4e1e-a974-b504c9327ac3}; !- Port 1

OS:Sizing:Zone,
  {308c5105-84ff-4c26-8608-85dd70412df5}, !- Handle
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e538c0b-b0f5-4bda-a1f3-03eb3e67bee0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {ddd70f9d-26ca-449e-9e2c-1c4f8cac5fa0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ecc1e9e-c25d-4000-97af-bf5fbc3a9406}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {1d556afb-cdc2-4ca6-a650-24c34a44ad4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  121.658750388755,                       !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {7f8f197b-7f77-4700-90f1-7610a839d919}; !- Thermal Zone Name

OS:Surface,
  {2efdd444-3fb7-4086-889c-284efef4a5a4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9468cffa-75cf-4ae7-a90b-0b308925e7a8}, !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41016eb6-24cf-433a-8948-ab538f764c56}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb48afa-8fad-4b96-9060-ea7b4aacf985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e72d000-0025-4bbc-9e1b-c312c9b33a0a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c4943f-4c12-4682-bf68-f36c3991064e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {714c24be-440a-404c-8406-efebc9303d27}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e2b2e97-f80a-4200-95ce-15ce67c40219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d5345b-111b-4092-a762-bc65cb39d780}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0df2f11-7285-48f6-9312-639150d29ed2}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84ff62a4-f9d8-4a61-813e-d8f0f1982ce1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {248f07e6-7e45-497a-bfa2-d6ec92183274}, !- Zone Air Inlet Port List
  {1e5adb0a-e5ce-46ef-99e1-38820fed3363}, !- Zone Air Exhaust Port List
  {a2ca4cb6-addd-486b-a54f-8aae4f164d21}, !- Zone Air Node Name
  {12034d46-0a9a-41aa-b9b1-8b88c369611f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93d8d9f0-c2a0-4fd3-bc1b-44e0ce7741a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8113439e-e34a-4ca5-b83a-c0c000d0b0c9}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {a2ca4cb6-addd-486b-a54f-8aae4f164d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2ca4cb6-addd-486b-a54f-8aae4f164d21}, !- Handle
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- Source Object
  11,                                     !- Outlet Port
  {8113439e-e34a-4ca5-b83a-c0c000d0b0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {248f07e6-7e45-497a-bfa2-d6ec92183274}, !- Handle
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- HVAC Component
  {72a2f778-931d-4a4e-a0ff-7493db4473d2}; !- Port 1

OS:PortList,
  {1e5adb0a-e5ce-46ef-99e1-38820fed3363}, !- Handle
  {7f8f197b-7f77-4700-90f1-7610a839d919}; !- HVAC Component

OS:PortList,
  {12034d46-0a9a-41aa-b9b1-8b88c369611f}, !- Handle
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- HVAC Component
  {070c93c1-e524-4d2a-9cb6-2e9084a667fd}; !- Port 1

OS:Sizing:Zone,
  {59651460-a1d0-4a76-970b-94864ad5e71d}, !- Handle
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {211e3f1c-2ca8-497e-88a8-bdba3df05ae7}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {7f8f197b-7f77-4700-90f1-7610a839d919}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c089fc19-3610-40fa-a7e2-7d3aaf70f882}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {1d556afb-cdc2-4ca6-a650-24c34a44ad4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  121.658750388755,                       !- X Origin {m}
  -9.71212394601303,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}; !- Thermal Zone Name

OS:Surface,
  {b567e667-c29e-4a8f-9c0d-b7aaab08f880}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a9af5592-2143-4b22-bb69-3268eac04b15}, !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 19.4242478920261, 0,  !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08e1374-0810-4cf8-a126-d403e5b954c9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415dc0b5-6bb4-4a4c-af90-79500d7a126a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 19.4242478920261, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 19.4242478920261, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7404611-5f0a-45ea-8c55-f8cafd692593}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bbcbe5-a5df-45b1-8711-574bb8364336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 19.4242478920261, 0,  !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9c40c5-3826-461b-9908-c279fc989632}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2c7b67-7149-4de1-ae8a-8c964054cf98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 19.4242478920261, 0,  !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c4943f-4c12-4682-bf68-f36c3991064e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e72d000-0025-4bbc-9e1b-c312c9b33a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c61b4b-a5c9-4d17-ac2a-c14fb0202b93}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29aca140-7720-4e3c-b9d0-972b73fb3d10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13a2af27-d827-4bea-92a5-22f8a866f13a}, !- Zone Air Inlet Port List
  {ff212122-db95-4809-a03d-fe80a353294e}, !- Zone Air Exhaust Port List
  {83634bba-a999-47a4-bdc8-6b7eee931fca}, !- Zone Air Node Name
  {684ed66e-fd8d-4967-8dbc-0740c59b0aa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17edaf99-4648-4127-a184-2326c4df01e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdb00123-14dc-4c6a-8813-0c9453faf0e9}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {83634bba-a999-47a4-bdc8-6b7eee931fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83634bba-a999-47a4-bdc8-6b7eee931fca}, !- Handle
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- Source Object
  11,                                     !- Outlet Port
  {bdb00123-14dc-4c6a-8813-0c9453faf0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13a2af27-d827-4bea-92a5-22f8a866f13a}, !- Handle
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- HVAC Component
  {c5a8277e-45d7-4f2c-a2b9-cd43c52a0aa7}; !- Port 1

OS:PortList,
  {ff212122-db95-4809-a03d-fe80a353294e}, !- Handle
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}; !- HVAC Component

OS:PortList,
  {684ed66e-fd8d-4967-8dbc-0740c59b0aa8}, !- Handle
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- HVAC Component
  {74ff2e73-1f3e-4d56-86d8-2e240d507571}; !- Port 1

OS:Sizing:Zone,
  {12dddc92-012b-4804-887e-8eed43ec031c}, !- Handle
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96b48306-a549-4829-b270-c0021bf65759}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {1e99dc67-9a3c-4803-9d67-fdc18ef1024e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d4d099b-0988-45a9-8218-5846fac0ed49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {1d556afb-cdc2-4ca6-a650-24c34a44ad4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  121.658750388755,                       !- X Origin {m}
  9.71212394601303,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}; !- Thermal Zone Name

OS:Surface,
  {47c3a6e7-0224-44ab-8480-50777fef5621}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {9468cffa-75cf-4ae7-a90b-0b308925e7a8}, !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.9264167917997, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf96f11b-7abb-4ef9-88ae-d9faa1a2c9a1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c8653d2-16d3-410b-8778-59da12d82adb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ec5f06-78dc-4b6b-9b58-bca86e4f49bd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290281dc-66f4-4bd3-af76-c4a8dc86fd2c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd133902-f07d-46b0-b6c9-941eed3f0da0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.9264167917997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bbcbe5-a5df-45b1-8711-574bb8364336}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7404611-5f0a-45ea-8c55-f8cafd692593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  20.9264167917997, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  20.9264167917997, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d942e88-41a4-4602-af4d-5a1b40a1e153}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00c33153-1fd0-46d8-b69c-3d59761eac01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.9264167917997, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.9264167917997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc5f1411-f5b6-461b-a8aa-bc8b1381097e}, !- Zone Air Inlet Port List
  {e838ba82-8224-4c23-b346-dee0f906f2e9}, !- Zone Air Exhaust Port List
  {692c884a-4a25-4eb4-a527-3a77ab59d306}, !- Zone Air Node Name
  {f7074993-9968-4b54-bc84-6b2b7a20c7c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5874dd3-06ee-4710-b3d6-999564c9544d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7570efe5-cab7-45ef-b56d-8082a93e4903}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {692c884a-4a25-4eb4-a527-3a77ab59d306}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {692c884a-4a25-4eb4-a527-3a77ab59d306}, !- Handle
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- Source Object
  11,                                     !- Outlet Port
  {7570efe5-cab7-45ef-b56d-8082a93e4903}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc5f1411-f5b6-461b-a8aa-bc8b1381097e}, !- Handle
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- HVAC Component
  {6ac707fd-98bf-4f36-b916-2dd45f921c63}; !- Port 1

OS:PortList,
  {e838ba82-8224-4c23-b346-dee0f906f2e9}, !- Handle
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}; !- HVAC Component

OS:PortList,
  {f7074993-9968-4b54-bc84-6b2b7a20c7c5}, !- Handle
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- HVAC Component
  {3f8c195d-9fc8-4ce3-931b-c84fffb69d50}; !- Port 1

OS:Sizing:Zone,
  {92de80bd-1dc7-4fed-b85c-6faf969e8869}, !- Handle
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21c0513f-0ff7-4792-929a-51e0cf96eaf0}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {3f827db5-d468-455e-bd16-e2bce1f79fe1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1bdb8b7-5580-482a-9300-918764c4b919}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  142.585167180555,                       !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}; !- Thermal Zone Name

OS:Surface,
  {2401efc6-84c8-45ef-bbab-d271178036f2}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {3e96bd60-5dcb-4107-9a38-f32f7890d0f3}, !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  21.9152827924187, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9152827924187, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e2b2e97-f80a-4200-95ce-15ce67c40219}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {714c24be-440a-404c-8406-efebc9303d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f83e602-94f4-4cae-83fa-86bf50d4a197}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ca5f60-db39-4c3d-9346-b380cb969b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a16311-fb6d-494a-992f-05d1f68288a0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ca2d47-8d59-45d2-84d2-700648e7527e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924194, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924194, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924194, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  21.9152827924194, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d239c98e-8cf1-49f4-838b-5dbe0f2a85c1}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.9152827924187, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac2ef40-b87d-4ea8-a697-b8845b1cea08}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ca56755-630e-42db-adaa-d3dc7181aa4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e41f342-59b2-4a4a-b34b-d7c5e48b496f}, !- Zone Air Inlet Port List
  {d1ce07f7-bd39-491c-bd40-c6317a07e995}, !- Zone Air Exhaust Port List
  {7bd145c2-ee9a-4c56-aa7f-851728c261a6}, !- Zone Air Node Name
  {fbaf503c-88a4-45f5-b84e-334d51a7970f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf647bf0-0241-4ef1-aa61-0171782877e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f03c560-b45d-4b1a-8456-40349ea434c5}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {7bd145c2-ee9a-4c56-aa7f-851728c261a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bd145c2-ee9a-4c56-aa7f-851728c261a6}, !- Handle
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- Source Object
  11,                                     !- Outlet Port
  {2f03c560-b45d-4b1a-8456-40349ea434c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e41f342-59b2-4a4a-b34b-d7c5e48b496f}, !- Handle
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- HVAC Component
  {bc560509-fe7b-45cf-a6ec-70426a7a1106}; !- Port 1

OS:PortList,
  {d1ce07f7-bd39-491c-bd40-c6317a07e995}, !- Handle
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}; !- HVAC Component

OS:PortList,
  {fbaf503c-88a4-45f5-b84e-334d51a7970f}, !- Handle
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- HVAC Component
  {7a12501e-4f16-42ea-9cb1-bc07d841aaa8}; !- Port 1

OS:Sizing:Zone,
  {aa9abf04-98ed-4c4a-b960-411f8890d035}, !- Handle
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04a6882f-3aad-4d6f-9d3c-41828b978daa}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {3de1c4fd-081e-480d-bef4-cd2905cfe583}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26c8a760-f815-4c19-a650-b321e07a5b9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  142.585167180555,                       !- X Origin {m}
  -9.71212394601303,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {da57f595-7a55-446c-835d-2cb9428337da}; !- Thermal Zone Name

OS:Surface,
  {c7a4aaef-5ef4-4fe2-a81c-482dcda4be08}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {e002639b-4322-481c-b3cb-6b10fd661efc}, !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924187, 19.4242478920261, 0,  !- X,Y,Z Vertex 3 {m}
  21.9152827924187, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2c7b67-7149-4de1-ae8a-8c964054cf98}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9c40c5-3826-461b-9908-c279fc989632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fbddd7-b421-49fb-8cfb-0a77ff868ffd}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {361b77da-b88e-495d-a84b-0376582df1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 19.4242478920261, 0,  !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0713d14-6c13-4a7d-a7b1-e4f074f45fec}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c64e13-d41b-4f59-a59b-2236a0e3f6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924194, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924194, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924194, 19.4242478920261, 0,  !- X,Y,Z Vertex 3 {m}
  21.9152827924194, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ca5f60-db39-4c3d-9346-b380cb969b75}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f83e602-94f4-4cae-83fa-86bf50d4a197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924187, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.9152827924187, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dcbd7a-438d-4c57-ac8d-8bd02c693f3e}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1a238df-aba7-4410-a754-cc80db73ea9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da57f595-7a55-446c-835d-2cb9428337da}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c716c0a2-877a-4887-be6b-53beba93cd58}, !- Zone Air Inlet Port List
  {01b6a250-d915-45ab-b0fd-c92413bbb5b7}, !- Zone Air Exhaust Port List
  {5988f6e7-65f0-46cd-89e4-3e976509efe0}, !- Zone Air Node Name
  {0688b30e-dee3-4f32-87c2-0efce51debcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee5575cb-ffe3-47dd-884a-b7f4f7d053e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {810ff2bd-45d4-48e9-89c7-53ee3a90b50f}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {5988f6e7-65f0-46cd-89e4-3e976509efe0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5988f6e7-65f0-46cd-89e4-3e976509efe0}, !- Handle
  {da57f595-7a55-446c-835d-2cb9428337da}, !- Source Object
  11,                                     !- Outlet Port
  {810ff2bd-45d4-48e9-89c7-53ee3a90b50f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c716c0a2-877a-4887-be6b-53beba93cd58}, !- Handle
  {da57f595-7a55-446c-835d-2cb9428337da}, !- HVAC Component
  {4d35311b-3f2f-4b22-9195-3b79dd200451}; !- Port 1

OS:PortList,
  {01b6a250-d915-45ab-b0fd-c92413bbb5b7}, !- Handle
  {da57f595-7a55-446c-835d-2cb9428337da}; !- HVAC Component

OS:PortList,
  {0688b30e-dee3-4f32-87c2-0efce51debcb}, !- Handle
  {da57f595-7a55-446c-835d-2cb9428337da}, !- HVAC Component
  {ed194dce-7a57-4679-8dde-70f2d0d0a4ee}; !- Port 1

OS:Sizing:Zone,
  {a5089382-fc85-415f-926c-99e0cd31abd4}, !- Handle
  {da57f595-7a55-446c-835d-2cb9428337da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e9e6636-a6ab-4e83-9494-29d8a649e9f9}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {da57f595-7a55-446c-835d-2cb9428337da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {466a4dd1-36e0-4382-a9f8-5e9766c61225}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  142.585167180555,                       !- X Origin {m}
  9.71212394601303,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {77c76538-7505-4334-b153-194d418e652c}; !- Thermal Zone Name

OS:Surface,
  {2b1c5a98-f329-411b-88c6-7fb978fc2658}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {3e96bd60-5dcb-4107-9a38-f32f7890d0f3}, !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924187, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  21.9152827924187, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd133902-f07d-46b0-b6c9-941eed3f0da0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {290281dc-66f4-4bd3-af76-c4a8dc86fd2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53b2abb-2a65-46b7-8b2d-88bedfeaaeb6}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  21.9152827924187, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1cab46-02bb-4090-8e51-d25b166f1a3e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a585382a-13e9-488d-a5f2-c314d5eb1aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924194, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924194, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924194, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  21.9152827924194, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361b77da-b88e-495d-a84b-0376582df1fa}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fbddd7-b421-49fb-8cfb-0a77ff868ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.41060513164848e-13, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.41060513164848e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  21.9152827924187, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  21.9152827924187, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947ee9d0-852a-4e95-9f49-2756f4e9ba54}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf157ab3-c42e-4685-80e5-ec17fce85015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9152827924187, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  21.9152827924187, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.41060513164848e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.41060513164848e-13, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77c76538-7505-4334-b153-194d418e652c}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e759b2df-064c-475c-a28e-3ae930dfb7c2}, !- Zone Air Inlet Port List
  {0ed6a765-3ebb-464c-baa0-e35419dac5de}, !- Zone Air Exhaust Port List
  {b00117a8-8f74-4d73-84a0-1c8a5474f013}, !- Zone Air Node Name
  {d40556a1-1ad6-4994-aa59-1636cb8ec271}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df1217d8-7932-408e-ac74-1fbbb885a448}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f870242-ccd0-428b-9072-cd42eb08c89e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {b00117a8-8f74-4d73-84a0-1c8a5474f013}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00117a8-8f74-4d73-84a0-1c8a5474f013}, !- Handle
  {77c76538-7505-4334-b153-194d418e652c}, !- Source Object
  11,                                     !- Outlet Port
  {5f870242-ccd0-428b-9072-cd42eb08c89e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e759b2df-064c-475c-a28e-3ae930dfb7c2}, !- Handle
  {77c76538-7505-4334-b153-194d418e652c}, !- HVAC Component
  {86f3283d-9cb2-43a7-b6a8-24c6ee5dc959}; !- Port 1

OS:PortList,
  {0ed6a765-3ebb-464c-baa0-e35419dac5de}, !- Handle
  {77c76538-7505-4334-b153-194d418e652c}; !- HVAC Component

OS:PortList,
  {d40556a1-1ad6-4994-aa59-1636cb8ec271}, !- Handle
  {77c76538-7505-4334-b153-194d418e652c}, !- HVAC Component
  {53d67dd6-6370-4800-808b-f06285969501}; !- Port 1

OS:Sizing:Zone,
  {e9471ad0-49f2-4c2e-b1fb-20ba1d9e9e1e}, !- Handle
  {77c76538-7505-4334-b153-194d418e652c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ff289bf-86c4-4e8e-9d97-42421578706f}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {77c76538-7505-4334-b153-194d418e652c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35185b33-7187-4fbe-825a-94e4d24adcdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Handle
  SecondarySchool Office A end_b - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  164.500449972974,                       !- X Origin {m}
  -14.284123946013,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {a2d1a070-0b23-433a-80f8-c91709b07688}; !- Thermal Zone Name

OS:Surface,
  {ac5a29ce-2c89-4e6a-a41e-12f31904896c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d98f8521-97d1-4dc2-837b-b20dc5de0faf}, !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ca2d47-8d59-45d2-84d2-700648e7527e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a16311-fb6d-494a-992f-05d1f68288a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a52440b-683f-4865-a2f1-8f68822bb869}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c689974b-8835-4bef-a62f-ce81d65ddbea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56be49ce-f1b7-459b-b955-40b6ab38094e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bda7a3-d641-4202-849b-03cd6fd6dac9}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b003d9c4-6b0c-4a56-8f0f-84fa3d36b298}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff4982b3-9afb-4a12-b937-d5cd159c2606}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8be2297e-d027-4d30-8d7e-3b1b3265a6c8}, !- Zone Air Inlet Port List
  {ace65f0d-7292-48dd-bce7-1be51e0f74d3}, !- Zone Air Exhaust Port List
  {6b438c56-df68-4d6e-bc0a-4362e2283791}, !- Zone Air Node Name
  {846699ec-22c8-48d0-bf78-f1889f18961a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c78b2e8b-0b89-495b-84e2-096ca728a0ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddd11f56-0787-4d57-a321-9f74e28343a6}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone Air Node, !- Name
  {6b438c56-df68-4d6e-bc0a-4362e2283791}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b438c56-df68-4d6e-bc0a-4362e2283791}, !- Handle
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- Source Object
  11,                                     !- Outlet Port
  {ddd11f56-0787-4d57-a321-9f74e28343a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8be2297e-d027-4d30-8d7e-3b1b3265a6c8}, !- Handle
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- HVAC Component
  {86db9a0f-89a4-4980-b89a-fc1785822f6d}; !- Port 1

OS:PortList,
  {ace65f0d-7292-48dd-bce7-1be51e0f74d3}, !- Handle
  {a2d1a070-0b23-433a-80f8-c91709b07688}; !- HVAC Component

OS:PortList,
  {846699ec-22c8-48d0-bf78-f1889f18961a}, !- Handle
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- HVAC Component
  {105499c8-c517-4e34-b9e5-84f19cbe1181}; !- Port 1

OS:Sizing:Zone,
  {0d7deecf-4f89-47b4-a3dd-a363b46bb691}, !- Handle
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {be7984f6-44f1-4838-b402-a19850cd10fd}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a2d1a070-0b23-433a-80f8-c91709b07688}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bc1f576-d67b-4030-bd64-ddf5aac40d58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Handle
  SecondarySchool Office B end_b - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  164.500449972974,                       !- X Origin {m}
  -9.71212394601303,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}; !- Thermal Zone Name

OS:Surface,
  {f5c46a6f-824d-46e2-a3fa-3857b56b5a95}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {255a70c1-a431-4475-a91b-2b34f9539adf}, !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.4242478920261, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c64e13-d41b-4f59-a59b-2236a0e3f6d1}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0713d14-6c13-4a7d-a7b1-e4f074f45fec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f30150c-6f36-4e9d-8342-f8cc7c0575c1}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9431b9a2-2225-4db5-a4b8-955f24168e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.4242478920261, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.4242478920261, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 19.4242478920261, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98647e4-785d-4c87-81d0-b4005ee33f8f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 19.4242478920261, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c689974b-8835-4bef-a62f-ce81d65ddbea}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a52440b-683f-4865-a2f1-8f68822bb869}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098e8aeb-f1d6-408b-9ea4-4d09f5f68d70}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fab1645-cf00-4d33-8d67-aa7078bb6499}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b670b99d-2ced-4d77-90e1-d74cfda77325}, !- Zone Air Inlet Port List
  {1cfa12ab-8939-422f-aafd-7e5be0de8057}, !- Zone Air Exhaust Port List
  {a8c5b483-3f62-44ed-a340-671e90e561b6}, !- Zone Air Node Name
  {91509c78-7386-492a-83a0-e877b280d81a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c72be51-58aa-4513-848f-e33d3dfca3a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a23ceb7-9b3e-4800-8130-8a45d7eebe72}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone Air Node, !- Name
  {a8c5b483-3f62-44ed-a340-671e90e561b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8c5b483-3f62-44ed-a340-671e90e561b6}, !- Handle
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- Source Object
  11,                                     !- Outlet Port
  {6a23ceb7-9b3e-4800-8130-8a45d7eebe72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b670b99d-2ced-4d77-90e1-d74cfda77325}, !- Handle
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- HVAC Component
  {eaf4bcb7-7a48-44a6-bd15-a15678894a32}; !- Port 1

OS:PortList,
  {1cfa12ab-8939-422f-aafd-7e5be0de8057}, !- Handle
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}; !- HVAC Component

OS:PortList,
  {91509c78-7386-492a-83a0-e877b280d81a}, !- Handle
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- HVAC Component
  {44dae115-39b9-4697-8318-dbe0c8edb02e}; !- Port 1

OS:Sizing:Zone,
  {5b57c95d-56bb-4075-8eef-f15cbb28cd7a}, !- Handle
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4e18313b-ee27-498b-bcb2-edfd92be5ae8}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {94e2a733-4b4b-4dbf-966c-5e5bbfc45354}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5db7abe-0761-4a0e-bbe8-87f942da20db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Handle
  SecondarySchool Office C end_b - Story Ground, !- Name
  {5fe8da42-df77-48f6-87ba-fea70e35cb87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  164.500449972974,                       !- X Origin {m}
  9.71212394601303,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}; !- Thermal Zone Name

OS:Surface,
  {bd678032-a6ff-4ae4-a6aa-6568fd5d04b8}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d98f8521-97d1-4dc2-837b-b20dc5de0faf}, !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a585382a-13e9-488d-a5f2-c314d5eb1aa1}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1cab46-02bb-4090-8e51-d25b166f1a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd9ecbb-8697-4e57-b013-8ceccc5aa6d5}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c69391-0268-4d56-a0d2-2761d08ef999}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9431b9a2-2225-4db5-a4b8-955f24168e77}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f30150c-6f36-4e9d-8342-f8cc7c0575c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c63cd9b5-1002-482c-8479-7d96fc8b5991}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81b6e3da-0aff-41c6-b649-57c7c22d6f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {362a6cb3-aec2-4513-a9d0-3fe2dd20d060}, !- Zone Air Inlet Port List
  {04a55917-f4ea-4a31-b9bf-7cfb009e3e90}, !- Zone Air Exhaust Port List
  {654d7d88-6240-4f8a-bfa7-bdbcae4c321f}, !- Zone Air Node Name
  {66aafd0d-0bab-40d6-97de-92b9eda9899b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7c1d2a0-0ad4-4d21-9322-33ebd2151ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f4b37ce-5930-40f9-8ae1-7ee8ea8c32cb}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone Air Node, !- Name
  {654d7d88-6240-4f8a-bfa7-bdbcae4c321f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {654d7d88-6240-4f8a-bfa7-bdbcae4c321f}, !- Handle
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- Source Object
  11,                                     !- Outlet Port
  {0f4b37ce-5930-40f9-8ae1-7ee8ea8c32cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {362a6cb3-aec2-4513-a9d0-3fe2dd20d060}, !- Handle
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- HVAC Component
  {dcab06a2-f715-47c7-9d71-5560eda79af9}; !- Port 1

OS:PortList,
  {04a55917-f4ea-4a31-b9bf-7cfb009e3e90}, !- Handle
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}; !- HVAC Component

OS:PortList,
  {66aafd0d-0bab-40d6-97de-92b9eda9899b}, !- Handle
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- HVAC Component
  {53f8c7b1-ed9a-44e6-9f63-083a24af9eac}; !- Port 1

OS:Sizing:Zone,
  {6f941ea9-ddbb-4eb8-b5d5-aa5fc3ca2bb0}, !- Handle
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c960bb24-1fff-4c29-a371-d01348aae7ea}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {85ae7ee7-6676-4f70-873c-b1622799f2ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e99b108f-725e-40e5-ace5-3d863e8f9bf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {c2f6ff21-7faa-43fe-b9a2-e6fd2b3ad151}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c810174-e9f6-4e55-be91-d0dec922221a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625ac53a-b887-4bc2-a28e-9f49cfab45b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  272.105473293916, 8.88476538814068, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 8.88476538814068, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696c25c7-b985-4b46-b135-5bb3756186a0}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19837ffb-40cc-45ae-916f-4a465e33aa50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 19.4242478920261, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 19.4242478920261, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 15.1114825038854, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 15.1114825038854, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06aa1f99-fd39-47f4-8fbc-2029ecebeb05}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdb0037c-3ec3-4675-a674-322b31b49077}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b819930-8812-4f53-bfc1-bcdadb0bf8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 15.1114825038854, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 15.1114825038854, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.31276538814071, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.31276538814071, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f2d9e8-9a47-4298-9485-2afe7ecb65dd}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {509e51e4-ae7e-4b20-8440-9d33765a4ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27b37f5-6a97-4ed5-a40b-53e94ec3e35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  272.105473293916, 4.31276538814068, 3.9624, !- X,Y,Z Vertex 1 {m}
  272.105473293916, 4.31276538814068, 0,  !- X,Y,Z Vertex 2 {m}
  272.105473293916, 8.88476538814065, 0,  !- X,Y,Z Vertex 3 {m}
  272.105473293916, 8.88476538814065, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ec0f38a-b542-4f7a-82b3-6e8431e65500}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {f948e68e-7a34-428b-914f-3281aca255a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.85936538814066, 1.00111115446228, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.85936538814066, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0254000000000065, 1.00111115446228; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ed8c08-a4d4-4ca2-92a9-dd1bb58e386e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {ab26d713-1a57-4fbb-887a-34f1c2e12483}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999955, 8.88476538814066, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999955, 8.88476538814066, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999995447, 8.88476538814066, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999995447, 8.88476538814066, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24350787-4c48-4bad-84a1-c11fa4309c1b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {cfd8272a-b747-4ad1-89de-a187ea95400f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, 3.19744231092045e-14, 0.999788393264978, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  272.080073293916, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  272.080073293916, 3.19744231092045e-14, 0.999788393264978; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e4e8928-af6a-4ad5-9623-c29af3ee4a46}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {49895bdc-0845-4ceb-97f9-1b40ad8aa9bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999955, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999955, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf77c659-3218-4753-8586-57e96b6e52e0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {41289b61-d41d-4b86-8d38-698645d82078}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.85936538814068, 1.00111115446228, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.85936538814068, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0254000000000332, 1.00111115446228; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {752c9ea6-4a37-4325-9d93-0a5689f11001}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {9e83f4b4-7f6a-4642-8376-c428a2aa7c45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 10.7733171157447, 1.00086769634692, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 10.7733171157447, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 0.0253999999999959, 1.00086769634692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cef5f65-a004-42f5-a09c-cdb46559fb7b}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {f53b2abb-2a65-46b7-8b2d-88bedfeaaeb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.8898827924187, 4.57199999999997, 1.00029637506941, !- X,Y,Z Vertex 1 {m}
  21.8898827924187, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999996566, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999996566, 4.57199999999997, 1.00029637506941; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a52171a5-3c32-4db4-9b72-abc4509c5733}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {e5ec5f06-78dc-4b6b-9b58-bca86e4f49bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9010167917997, 4.57199999999997, 1.0003225407598, !- X,Y,Z Vertex 1 {m}
  20.9010167917997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999685, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999685, 4.57199999999997, 1.0003225407598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1850dd7-5b5b-4b8b-b399-56cf50e6c5cf}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {2eb39ebf-8849-403f-a9ba-5f52d94fe55a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  272.080073293916, 8.88476538814066, 0.999788393264978, !- X,Y,Z Vertex 1 {m}
  272.080073293916, 8.88476538814066, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999995358, 8.88476538814066, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999995358, 8.88476538814066, 0.999788393264978; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdd3ce32-56e9-4cb6-9f93-54ca09650bbc}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {d239c98e-8cf1-49f4-838b-5dbe0f2a85c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999996589, 3.19744231092045e-14, 1.00029637506941, !- X,Y,Z Vertex 1 {m}
  0.0253999999996589, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  21.8898827924187, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  21.8898827924187, 3.19744231092045e-14, 1.00029637506941; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1838a99-e68b-47bc-be87-aa46e9b9fa47}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {bb0d0201-54e0-4514-8772-1dc011b65b77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 3.19744231092045e-14, 1.00060649075936, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  14.028327067813, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  14.028327067813, 3.19744231092045e-14, 1.00060649075936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9216e5e-fcbe-4662-81d5-d35767f3e651}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {19338205-7e7a-4aad-b96f-9071882d20a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.028327067813, 4.57199999999997, 1.00060649075936, !- X,Y,Z Vertex 1 {m}
  14.028327067813, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57199999999997, 1.00060649075936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d550e47-5def-4cb1-b109-dec9b8ec5150}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {b1d5345b-111b-4092-a762-bc65cb39d780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999996874, 3.19744231092045e-14, 1.0003225407598, !- X,Y,Z Vertex 1 {m}
  0.0253999999996874, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.9010167917997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.9010167917997, 3.19744231092045e-14, 1.0003225407598; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36b2d35e-5cfd-4191-8b9d-a4b5dcd50372}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {f7bda7a3-d641-4202-849b-03cd6fd6dac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004263, 3.19744231092045e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000004263, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000043, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000043, 3.19744231092045e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53241d97-92b6-4173-b6c6-bde00db5fc67}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {56be49ce-f1b7-459b-b955-40b6ab38094e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000043, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 4.5466, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8637af6-8fd2-4799-ae83-75be30e636cd}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {f98647e4-785d-4c87-81d0-b4005ee33f8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000043, 0.0254000000000036, 1.00036739936945, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.3988478920261, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 19.3988478920261, 1.00036739936945; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {112bb225-7ecf-405b-9b5d-a25d20c87152}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {6fd9ecbb-8697-4e57-b013-8ceccc5aa6d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000043, 4.57199999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000043, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004257, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004257, 4.57199999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e75c6e9f-badd-4a60-9d78-71fc42aea759}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d25e74ae-3fe7-4717-b108-ffce76807d3b}, !- Construction Name
  {c2c69391-0268-4d56-a0d2-2761d08ef999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000043, 0.0253999999999964, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Handle
  SecondarySchool Cafeteria A end_a - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  237.264697865,                          !- X Origin {m}
  53.908123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {786e527f-30f2-443c-b756-20e48e6f1d3c}; !- Thermal Zone Name

OS:Surface,
  {d6aac935-fdb8-4f60-99f6-37a5a965f2b2}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  {d98f8521-97d1-4dc2-837b-b20dc5de0faf}, !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f5405d-7c29-4268-89fd-279ccd55941d}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa705e4-aad0-47b1-bf3b-c35c2cfe18b3}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2903808c-81b8-4d0d-834e-52fd1113ff56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a632f1ac-72ac-4d8d-aa89-8a16283412f6}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c73e209d-e6d3-4eb1-a93f-6f4f98025b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216b9740-112d-43c4-9c64-9103362298da}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4c5bd0-0cd2-455c-bdc0-2b43141360ed}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f8056b1-99a3-4a6c-9786-41984efe1f7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eb749c9-558d-41c0-b2a5-67c58dd501d5}, !- Zone Air Inlet Port List
  {e4b0891b-f4ca-47b3-8b09-137063c1b991}, !- Zone Air Exhaust Port List
  {dd21ea03-7a20-4a9f-93ce-28e52a69e1b9}, !- Zone Air Node Name
  {c41717ce-01cf-4f11-a7a8-8d985e02c85b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97cfb7a7-3ede-4a74-9c08-b35070ec40c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c0439aa-3aa8-496b-9c7b-17bb14777e82}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Zone Air Node, !- Name
  {dd21ea03-7a20-4a9f-93ce-28e52a69e1b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd21ea03-7a20-4a9f-93ce-28e52a69e1b9}, !- Handle
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- Source Object
  11,                                     !- Outlet Port
  {5c0439aa-3aa8-496b-9c7b-17bb14777e82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eb749c9-558d-41c0-b2a5-67c58dd501d5}, !- Handle
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- HVAC Component
  {9a3fed17-35b6-4242-a0c0-7670bec5537d}; !- Port 1

OS:PortList,
  {e4b0891b-f4ca-47b3-8b09-137063c1b991}, !- Handle
  {786e527f-30f2-443c-b756-20e48e6f1d3c}; !- HVAC Component

OS:PortList,
  {c41717ce-01cf-4f11-a7a8-8d985e02c85b}, !- Handle
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- HVAC Component
  {56a5110b-47ec-4824-8ec0-cc3a86d0d8a9}; !- Port 1

OS:Sizing:Zone,
  {a6768987-0259-43de-a081-07728b4ff47c}, !- Handle
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {feadc7e1-c7eb-4bd9-bbc6-1fa5c4015044}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {786e527f-30f2-443c-b756-20e48e6f1d3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9590d90a-61ac-444e-8448-f615286f1be7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Handle
  SecondarySchool Cafeteria B end_a - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  232.692697865,                          !- X Origin {m}
  53.908123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {9348bf40-e941-4377-8048-d5de077f9e23}; !- Thermal Zone Name

OS:Surface,
  {a99cbc86-cad2-49dc-8fad-a22e502c66a6}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  {255a70c1-a431-4475-a91b-2b34f9539adf}, !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31be2860-18ee-4937-a1d7-444a813e7f38}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d6e510-2ad4-4358-a499-c5fb0cfea84b}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33673bab-dc19-43cf-818b-6803da541e9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4242478920256, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.4242478920256, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e7f2eb-36ca-4410-ad7d-f1a6a9140878}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c33138d-092f-4d15-bf97-f2443b2611d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -19.4242478920256, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2903808c-81b8-4d0d-834e-52fd1113ff56}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa705e4-aad0-47b1-bf3b-c35c2cfe18b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f84422f-f5f3-42e3-abf7-a18f886f589b}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfe3f663-5464-448f-a7c4-3348fb817637}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ab7aac9-dbf8-48f4-95a9-0cf5200cea11}, !- Zone Air Inlet Port List
  {62a38bef-0afb-46ea-855b-d4c48ab4992c}, !- Zone Air Exhaust Port List
  {d2d8210c-44c4-4f9e-acc6-352da6418605}, !- Zone Air Node Name
  {bc07e034-e07c-4815-8672-5094f05c4ee6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64dd91b3-8638-4470-b651-2a6c6c55d4b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59a9fb23-a04d-4d93-9dd8-a6a16e1a9e03}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Zone Air Node, !- Name
  {d2d8210c-44c4-4f9e-acc6-352da6418605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2d8210c-44c4-4f9e-acc6-352da6418605}, !- Handle
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- Source Object
  11,                                     !- Outlet Port
  {59a9fb23-a04d-4d93-9dd8-a6a16e1a9e03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ab7aac9-dbf8-48f4-95a9-0cf5200cea11}, !- Handle
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- HVAC Component
  {2eab85d7-8f33-41f3-b88a-094bfc88246f}; !- Port 1

OS:PortList,
  {62a38bef-0afb-46ea-855b-d4c48ab4992c}, !- Handle
  {9348bf40-e941-4377-8048-d5de077f9e23}; !- HVAC Component

OS:PortList,
  {bc07e034-e07c-4815-8672-5094f05c4ee6}, !- Handle
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- HVAC Component
  {937c1a7a-64c5-4fe6-a83c-5a10422d6440}; !- Port 1

OS:Sizing:Zone,
  {cef3acce-9a00-4ace-8a12-670870b1caa5}, !- Handle
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d68cdf3c-eef0-4aaa-81aa-93c0ea30cb91}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9348bf40-e941-4377-8048-d5de077f9e23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c75cd1c3-7b75-487f-8a9f-13f0c9fc4d54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Handle
  SecondarySchool Cafeteria C end_a - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  213.268449972974,                       !- X Origin {m}
  53.908123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}; !- Thermal Zone Name

OS:Surface,
  {afe68719-8776-49e9-897d-30c6d1c923f6}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {d98f8521-97d1-4dc2-837b-b20dc5de0faf}, !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d67d4a-8093-4582-8841-9e04e01dde3a}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11ac984-f4ed-4a51-b618-700cfaca081f}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999955, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e806a6-5466-49be-b85c-43083dc29de1}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3612792b-f300-4a96-8a5a-f7054ae3de1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999955, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33673bab-dc19-43cf-818b-6803da541e9e}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d6e510-2ad4-4358-a499-c5fb0cfea84b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0606ee5f-2563-4c06-be29-2afccc5af28e}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4699ab66-11da-4c11-831c-b983f12798f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48c73ad1-b410-4d71-9bc1-bc47b0efde2e}, !- Zone Air Inlet Port List
  {3d5acd99-0ece-4ee6-94e0-91e8474290ac}, !- Zone Air Exhaust Port List
  {2c87659f-3226-4328-aa3f-99430277a8c5}, !- Zone Air Node Name
  {3637f52b-1527-4dd8-a241-b915f8675487}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5162c21-743f-48d4-a0a0-5a499fa5dab7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddabb056-01a3-4391-9465-56eb773de01f}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Zone Air Node, !- Name
  {2c87659f-3226-4328-aa3f-99430277a8c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c87659f-3226-4328-aa3f-99430277a8c5}, !- Handle
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- Source Object
  11,                                     !- Outlet Port
  {ddabb056-01a3-4391-9465-56eb773de01f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48c73ad1-b410-4d71-9bc1-bc47b0efde2e}, !- Handle
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- HVAC Component
  {9e339223-6d31-423b-997a-aaeaa09c3d22}; !- Port 1

OS:PortList,
  {3d5acd99-0ece-4ee6-94e0-91e8474290ac}, !- Handle
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}; !- HVAC Component

OS:PortList,
  {3637f52b-1527-4dd8-a241-b915f8675487}, !- Handle
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- HVAC Component
  {f735eafa-ce34-4e32-b67e-c9d373a5ed12}; !- Port 1

OS:Sizing:Zone,
  {3a5497b7-bca9-4edc-abc4-48babb753b10}, !- Handle
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ae16aa2-520e-4e93-99f9-5293b7c7a7d6}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {35759d9a-6c40-43b9-9ed5-60e3152c109f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9573501d-0e26-429a-b70d-805fa218335c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  237.264697865,                          !- X Origin {m}
  58.480123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {48720947-4574-4750-b233-915274eed4fb}; !- Thermal Zone Name

OS:Surface,
  {29084e60-cd9e-434a-afb7-a15dbea6af03}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  {f1a02feb-3ba0-4ed1-b505-bd0799eafdb8}, !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 10.9886688964667, 0,  !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 10.9886688964667, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73e209d-e6d3-4eb1-a93f-6f4f98025b95}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a632f1ac-72ac-4d8d-aa89-8a16283412f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b05fea6b-9387-41a1-a7bb-1af8048f1107}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e9dc9a-8778-461a-8715-df7770bd8045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 10.9886688964667, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd51129-d54b-4ede-91b6-761e82d9352a}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd8778e1-6fc9-468a-aaba-fa305f533410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, 10.9886688964667, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 10.9886688964667, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 10.9886688964667, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9bd611-a129-4653-9fb8-f7c45cc292de}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 10.9886688964667, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a1bc7c-829c-4406-b849-81ab76613f84}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89185566-ca4b-4165-b089-3d60909b5da6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48720947-4574-4750-b233-915274eed4fb}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0700ea75-0028-4cdc-9189-e2c16811b5c9}, !- Zone Air Inlet Port List
  {38c1f8e8-94e1-4a0c-b61e-73aff7e8b385}, !- Zone Air Exhaust Port List
  {02ec6b5b-ac7b-4b00-aa14-1d49d2464677}, !- Zone Air Node Name
  {7a5b0069-5f86-431c-b946-1a9e7390e740}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9db2201a-361b-4c32-b6bc-88f39447229a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db9c0c89-a9dd-47b7-80e3-5178dc981969}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {02ec6b5b-ac7b-4b00-aa14-1d49d2464677}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02ec6b5b-ac7b-4b00-aa14-1d49d2464677}, !- Handle
  {48720947-4574-4750-b233-915274eed4fb}, !- Source Object
  11,                                     !- Outlet Port
  {db9c0c89-a9dd-47b7-80e3-5178dc981969}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0700ea75-0028-4cdc-9189-e2c16811b5c9}, !- Handle
  {48720947-4574-4750-b233-915274eed4fb}, !- HVAC Component
  {0d407154-41c9-41f7-95da-bc29fbbc12cb}; !- Port 1

OS:PortList,
  {38c1f8e8-94e1-4a0c-b61e-73aff7e8b385}, !- Handle
  {48720947-4574-4750-b233-915274eed4fb}; !- HVAC Component

OS:PortList,
  {7a5b0069-5f86-431c-b946-1a9e7390e740}, !- Handle
  {48720947-4574-4750-b233-915274eed4fb}, !- HVAC Component
  {3e52f2ac-ac3d-419d-8961-1f2eb04200dc}; !- Port 1

OS:Sizing:Zone,
  {23d2ffe8-2a28-4812-b169-73798fb834fe}, !- Handle
  {48720947-4574-4750-b233-915274eed4fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21a83198-8f6b-4235-818f-026067b5c660}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {48720947-4574-4750-b233-915274eed4fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {076aa4f8-5395-488f-9122-1c88f7f2fbb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  232.692697865,                          !- X Origin {m}
  58.480123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {964c6546-66a0-41e6-be7b-f14a206da6cc}; !- Thermal Zone Name

OS:Surface,
  {62722edb-f975-45ca-90fa-726f3ed1ab3d}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  {1b404072-3aa9-4c43-aaca-278672813b4a}, !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 10.9886688964667, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c33138d-092f-4d15-bf97-f2443b2611d6}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6e7f2eb-36ca-4410-ad7d-f1a6a9140878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4242478920256, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bbb70ca-981b-4eb4-82f9-20637b47b24c}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {291e1071-b978-4ee0-b9f1-c4acc7ec65c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.4242478920256, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, 10.9886688964667, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.4242478920256, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40d8035-a61b-40c3-abcf-53b6d2966a41}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81154685-79b4-4dbb-9eb4-aafe32111b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 10.9886688964667, 0, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  -19.4242478920256, 10.9886688964667, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e9dc9a-8778-461a-8715-df7770bd8045}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b05fea6b-9387-41a1-a7bb-1af8048f1107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 10.9886688964667, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755e3f25-b660-4147-9df9-022f2584024b}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {483ae101-db3f-4511-b9db-6cef55603ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.4242478920256, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 2 {m}
  -19.4242478920256, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da182491-951d-4037-b056-fc2ee7d6f00c}, !- Zone Air Inlet Port List
  {fc2e0666-f256-4cc1-86b8-0da709d41eb3}, !- Zone Air Exhaust Port List
  {cb84954d-b10c-46a9-881d-700bca3797f0}, !- Zone Air Node Name
  {54a7fb58-4d38-49ca-b7d1-76476f9cd668}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {427587fc-ad5b-4789-b0ea-08710dde1cb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cebbe2aa-ac47-4d07-8d0c-4ff1795fd8db}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {cb84954d-b10c-46a9-881d-700bca3797f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb84954d-b10c-46a9-881d-700bca3797f0}, !- Handle
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- Source Object
  11,                                     !- Outlet Port
  {cebbe2aa-ac47-4d07-8d0c-4ff1795fd8db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da182491-951d-4037-b056-fc2ee7d6f00c}, !- Handle
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- HVAC Component
  {2e656c1f-f21c-4f6a-a65e-6e590ef79f39}; !- Port 1

OS:PortList,
  {fc2e0666-f256-4cc1-86b8-0da709d41eb3}, !- Handle
  {964c6546-66a0-41e6-be7b-f14a206da6cc}; !- HVAC Component

OS:PortList,
  {54a7fb58-4d38-49ca-b7d1-76476f9cd668}, !- Handle
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- HVAC Component
  {d14e0a1a-433d-4771-a5ab-751105476d1d}; !- Port 1

OS:Sizing:Zone,
  {2c390492-e7d9-47b4-af2c-ed6bf23ca71d}, !- Handle
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77106793-3ad5-4fbc-bf73-4c0f23564549}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {964c6546-66a0-41e6-be7b-f14a206da6cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a39cad84-2473-458e-b4d1-fe4bebb89f04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {76edacc4-ec3b-4219-b886-3b77c8026f65}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  213.268449972974,                       !- X Origin {m}
  58.480123946013,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {86214025-9b17-4cff-b746-3b6960a0b28a}; !- Thermal Zone Name

OS:Surface,
  {d05014d5-ff30-479c-9b6f-e247bd980b85}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  {f1a02feb-3ba0-4ed1-b505-bd0799eafdb8}, !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 10.9886688964667, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3612792b-f300-4a96-8a5a-f7054ae3de1a}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e806a6-5466-49be-b85c-43083dc29de1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad39913-4501-412c-9284-f4551f7dc07e}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999955, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a34379c-62c8-4128-8eca-c44a35e3fe90}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24f91eb-9354-4ab4-99e5-ad370543c395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 10.9886688964667, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999955, 10.9886688964667, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {291e1071-b978-4ee0-b9f1-c4acc7ec65c6}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bbb70ca-981b-4eb4-82f9-20637b47b24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 10.9886688964667, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 10.9886688964667, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff91baef-f2bc-4664-bc82-53fd1a5c0bb7}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e9dbcba-77c7-4195-96e5-6dfaa5289c19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999955, 10.9886688964667, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999955, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82f2151a-e5a6-4af5-820c-9af3e99112f2}, !- Zone Air Inlet Port List
  {0eb8c782-06ae-4d72-b672-1b50cbadc3a2}, !- Zone Air Exhaust Port List
  {972e3ef0-a6cb-4355-afff-8bc0889b94db}, !- Zone Air Node Name
  {2a2f979e-2ca0-4390-a807-0bcb8b3b1178}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1befeea-850f-4b45-95fb-7fb9f446a87f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d687339-38b1-446e-9516-0da62c51a715}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {972e3ef0-a6cb-4355-afff-8bc0889b94db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {972e3ef0-a6cb-4355-afff-8bc0889b94db}, !- Handle
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- Source Object
  11,                                     !- Outlet Port
  {6d687339-38b1-446e-9516-0da62c51a715}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82f2151a-e5a6-4af5-820c-9af3e99112f2}, !- Handle
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- HVAC Component
  {df94b28d-c7a0-4453-952c-e98672b05281}; !- Port 1

OS:PortList,
  {0eb8c782-06ae-4d72-b672-1b50cbadc3a2}, !- Handle
  {86214025-9b17-4cff-b746-3b6960a0b28a}; !- HVAC Component

OS:PortList,
  {2a2f979e-2ca0-4390-a807-0bcb8b3b1178}, !- Handle
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- HVAC Component
  {2de56cb9-d70f-4f43-8ba2-dde1baf6d085}; !- Port 1

OS:Sizing:Zone,
  {24dde3e7-4645-4a08-8b0d-c2e140bc4195}, !- Handle
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59f55632-2da2-4f63-9de5-b0e9514194da}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {86214025-9b17-4cff-b746-3b6960a0b28a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5401a9b-8d90-46da-95f3-118bda2c777c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Handle
  SecondarySchool Mechanical A  - Story Ground 1, !- Name
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  237.264697865,                          !- X Origin {m}
  69.4687928424797,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {a56f1563-bdae-48c8-9534-4a167bed13d6}; !- Thermal Zone Name

OS:Surface,
  {52ba65ef-378e-4058-baab-eea6a92f5bb1}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  {4b663da4-a3df-4aed-b754-3085a1384a00}, !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 2.97032761828967, 0,  !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 2.97032761828967, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd8778e1-6fc9-468a-aaba-fa305f533410}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd51129-d54b-4ede-91b6-761e82d9352a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb1997b-833c-4183-af54-23bbb0f2f9d5}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5063fa67-dc51-4f0a-8cd7-40a51e6a2733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 2.97032761828967, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 2.97032761828967, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39658309-2a76-4a8b-b371-afef0c78a2f3}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd62ea0-7e5f-4128-8ce1-4b07b244509b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 2.97032761828967, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, 2.97032761828967, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 2.97032761828967, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 2.97032761828967, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8338f28a-98fa-4b3e-9044-962af90e7673}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 2.97032761828967, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.69482222595252e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.69482222595252e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, 2.97032761828967, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73944b0d-d627-4f73-9c02-14324452c060}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7418365d-9d51-45c2-9879-35533e9edc68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69482222595252e-13, 2.97032761828967, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 2.97032761828967, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.69482222595252e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {454e0161-0783-4195-9f00-60573ba56081}, !- Zone Air Inlet Port List
  {95bfe27c-96a3-4fff-ba86-53478f7469b9}, !- Zone Air Exhaust Port List
  {155b9b06-c6ce-4473-8c41-db8f98986516}, !- Zone Air Node Name
  {e4f454a5-c524-42eb-8e02-d2f548c967f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00c39534-0d8d-476b-b517-7250fdb846c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6453c1c9-8093-4293-bf44-81ac835a8d1f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Zone Air Node, !- Name
  {155b9b06-c6ce-4473-8c41-db8f98986516}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {155b9b06-c6ce-4473-8c41-db8f98986516}, !- Handle
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- Source Object
  11,                                     !- Outlet Port
  {6453c1c9-8093-4293-bf44-81ac835a8d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {454e0161-0783-4195-9f00-60573ba56081}, !- Handle
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- HVAC Component
  {69ba07f3-22e4-489e-80e6-8018bb1c7cdc}; !- Port 1

OS:PortList,
  {95bfe27c-96a3-4fff-ba86-53478f7469b9}, !- Handle
  {a56f1563-bdae-48c8-9534-4a167bed13d6}; !- HVAC Component

OS:PortList,
  {e4f454a5-c524-42eb-8e02-d2f548c967f0}, !- Handle
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- HVAC Component
  {986d22e4-3705-4c6c-940d-f275ecc7c49f}; !- Port 1

OS:Sizing:Zone,
  {4d4074a9-b81f-41dc-abb7-2f262773873b}, !- Handle
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0983b836-3653-470d-bd99-476cd9ab68f9}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {a56f1563-bdae-48c8-9534-4a167bed13d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff291c81-5620-442d-ad86-b1a69e27af10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {917329f7-50fb-4947-b1f2-5ac72731d50b}, !- Handle
  SecondarySchool Mechanical B  - Story Ground 1, !- Name
  {aadc04d4-cd5d-4b03-b817-ba477354c6b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  232.692697865,                          !- X Origin {m}
  69.4687928424797,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4d941900-8e7b-4f9d-8869-87ab14081cc3}, !- Building Story Name
  {b9ff61b0-b8c7-4564-bbdb-d7d4fc93f151}; !- Thermal Zone Name

OS:Surface,
  {003308b0-9f74-467c-863e-15cfb74cb9e9}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {2e860615-5ca2-43fb-9b9d-34dce8acd0b4}, !- Construction Name
  {917329f7-50fb-4947-b1f2-5ac72731d50b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
