
OS:Version,
  {894fbc6e-183e-46de-81f2-99cc4288e1c3}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {4e631a5a-163c-4b0d-b294-f8a60b3cbe48}; !- Handle

OS:Site,
  {58234891-02a3-48bf-b8c8-abdacd3e5bd3}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {49da10e7-2165-470e-bd95-68fb97189bbf}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6c4c4835-b845-4ed1-8e9e-3a7d2c79675a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {24060405-768f-4f5b-a107-f37c73dcce82}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f07ae50f-fa83-4f86-a1c7-9cf0699098b7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {897d5123-807a-4c2a-979d-9ac5c9a565d0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {19dd4b87-8b1c-413f-8d10-4333e7d8e338}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fa839104-ee83-46a1-97d5-1d9a21344b7c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {8d622871-e68c-425c-87a8-a37ac281bb6b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.1141666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.67;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {b0a03c3b-5926-4da0-894c-081335d98f83}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {fc34f3e6-8091-4ddf-bb90-b71aa169d7d7}, !- Handle
  ComStock DOE Ref Pre-1980|Outpatient,   !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1f3ecdf9-e869-49eb-88b8-c94c260c82a8}, !- Default Construction Set Name
  {a305f955-c209-4101-b122-67f1e96038a5}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {3a62a803-1783-419d-9ce2-4390cb9ed42e}, !- Handle
  {fc34f3e6-8091-4ddf-bb90-b71aa169d7d7}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RFCEc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2013,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {aa5c6cf2-6ac0-452b-ab62-aada31a01ae5}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {98596781-892d-40cd-acc1-bc7e8844dd87}, !- Default Schedule Set Name
  {f29e0188-dbf7-467d-8625-a91e7ca0152a}, !- Group Rendering Name
  {2b581e99-0643-49a6-a698-924436ff26ef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {f29e0188-dbf7-467d-8625-a91e7ca0152a}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {98a02db1-a71c-44ab-9b03-d191675cdf19}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2cadee0f-9739-45a4-94d3-234da5b6d1fa}, !- Default Schedule Set Name
  {61481574-6aeb-4fbf-bc69-2bcbd9c683d9}, !- Group Rendering Name
  {8fdc2d35-c350-44a6-a486-7ac88d10b04f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {61481574-6aeb-4fbf-bc69-2bcbd9c683d9}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2aee27d0-0d36-464a-8ae8-dd0e066d9bb5}, !- Default Schedule Set Name
  {66f4b5d0-24e9-4664-9562-5782964d2d4e}, !- Group Rendering Name
  {fbbb5452-f0eb-405c-b8f8-4b177136f954}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {66f4b5d0-24e9-4664-9562-5782964d2d4e}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2fc95da8-d199-4901-81b5-cb063e3c9d31}, !- Default Schedule Set Name
  {18b75b9f-29a9-4b6c-b252-8f59f0b07582}, !- Group Rendering Name
  {8251a3b7-e754-4de4-8ca3-091ac6a4d5ba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {18b75b9f-29a9-4b6c-b252-8f59f0b07582}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4bac988b-eb63-4a10-9c73-3433c4d0ac27}, !- Default Schedule Set Name
  {8039d6e0-2147-4fed-8e31-abad6d0f7426}, !- Group Rendering Name
  {8fb1ba21-d226-4c4a-9970-3a5941fb94d0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {8039d6e0-2147-4fed-8e31-abad6d0f7426}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2f909a08-cb58-4481-8338-88bc8fc6a6a0}, !- Default Schedule Set Name
  {490e02a5-0626-4811-a2e3-52a073e80d8d}, !- Group Rendering Name
  {04d765d1-d6af-4959-a763-b75c26888cb9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {490e02a5-0626-4811-a2e3-52a073e80d8d}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {69c17ad5-173e-4ff2-9ce2-333576ed649f}, !- Default Schedule Set Name
  {1be64ab3-86c9-4406-9b71-2b5bcab9f8f4}, !- Group Rendering Name
  {84a2be68-6c09-4721-aa94-0c0be7548aa9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {1be64ab3-86c9-4406-9b71-2b5bcab9f8f4}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b892e2d4-5de8-49cf-b04e-d12b8cbd6b69}, !- Default Schedule Set Name
  {e2a4c7ac-1a3b-4e2b-8c9f-308c2cd44325}, !- Group Rendering Name
  {b9f5969e-3c2e-45c6-88d5-966d190b73bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {e2a4c7ac-1a3b-4e2b-8c9f-308c2cd44325}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1035a218-4aea-42ff-8e84-6f28defa2b93}, !- Default Schedule Set Name
  {aa34c571-7dec-4740-92bd-9768a739e1f3}, !- Group Rendering Name
  {ec921718-3d36-44f6-a52f-ba5496486071}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {aa34c571-7dec-4740-92bd-9768a739e1f3}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ee9da25a-34b7-43aa-9c6d-9a17b9937e3b}, !- Default Schedule Set Name
  {496858ee-9297-480a-a011-98da35b42d23}, !- Group Rendering Name
  {28d2dc2e-cbe2-4ea9-a945-c935bf023a6c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {496858ee-9297-480a-a011-98da35b42d23}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {dd09de8f-7225-4e7e-8f0a-09465a890ab4}, !- Default Schedule Set Name
  {d132d530-db19-4b8a-851b-14c417d24cc2}, !- Group Rendering Name
  {f5b6364a-22ee-4f35-8935-e821e2be96a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {d132d530-db19-4b8a-851b-14c417d24cc2}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c2b58c69-aaed-4d8c-b5ff-906064aad916}, !- Default Schedule Set Name
  {aea338bf-8579-442c-b5ec-ab326a907c52}, !- Group Rendering Name
  {952d3b31-3294-47a7-989f-651903c7ffa9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {aea338bf-8579-442c-b5ec-ab326a907c52}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8726e102-f7cf-4bc5-a17e-e21302b6e8ee}, !- Default Schedule Set Name
  {8bd2ce1e-4e8c-4777-bf15-5e4d3a80435f}, !- Group Rendering Name
  {bcd261a5-39d0-4c07-b05a-5e0572fd204e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {8bd2ce1e-4e8c-4777-bf15-5e4d3a80435f}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {21b63f03-be11-4695-9fa7-ba24e66b4954}, !- Default Schedule Set Name
  {9856bce2-6c29-43a7-8529-a4649bc6fd32}, !- Group Rendering Name
  {835bb966-c2f5-4c7f-a4ca-810e3cd92f18}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {9856bce2-6c29-43a7-8529-a4649bc6fd32}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d7141720-ee01-46ca-95a2-ad447f3d7ccf}, !- Default Schedule Set Name
  {f5c1855f-092d-40f6-a938-a1fe0c7a4bcf}, !- Group Rendering Name
  {072e0727-437e-4df1-a1ee-d31fa6b4d736}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {f5c1855f-092d-40f6-a938-a1fe0c7a4bcf}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5a7d4b2f-f2ed-4827-ab47-b0c32de4203c}, !- Default Schedule Set Name
  {cee64178-cf2f-4f67-91ba-550c3a05d2d2}, !- Group Rendering Name
  {af6f9345-943c-4154-a698-32ad4c0215f5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {cee64178-cf2f-4f67-91ba-550c3a05d2d2}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9a679e7d-5097-46d2-b72d-261a77aaaf26}, !- Default Schedule Set Name
  {cbd46258-2363-40de-a661-3495808e6cdb}, !- Group Rendering Name
  {603621b3-17d8-4498-9f80-e0e3a9cbdcb5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {cbd46258-2363-40de-a661-3495808e6cdb}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {76a38ce2-211a-4431-bf44-5472c8f981aa}, !- Default Schedule Set Name
  {e0f47f97-ef36-41e9-89bb-933e5207ba1b}, !- Group Rendering Name
  {88f050a7-5726-43da-b98e-211ea0fcf020}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {e0f47f97-ef36-41e9-89bb-933e5207ba1b}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {55c44aa2-5497-4192-908d-6a0703979da3}, !- Default Schedule Set Name
  {da9ff8d5-a362-4927-9d32-9bc0d58639c1}, !- Group Rendering Name
  {fa9db101-14c5-4d86-ad0d-d87be7ccbd19}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {da9ff8d5-a362-4927-9d32-9bc0d58639c1}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ebd304ce-223c-4064-b205-a80ead052be4}, !- Default Schedule Set Name
  {9eb32116-fe0e-4537-a18f-3abeba0bf064}, !- Group Rendering Name
  {6123f17b-dc3c-402e-a3f8-c200aef35daf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {9eb32116-fe0e-4537-a18f-3abeba0bf064}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7c270283-c363-4ec8-81e0-fe1d17b8cb96}, !- Default Schedule Set Name
  {0fe53716-a00a-4538-a309-e76b399bef96}, !- Group Rendering Name
  {991dc55d-3771-4d3e-9e75-47112e65f614}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {0fe53716-a00a-4538-a309-e76b399bef96}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e125c070-b4ca-48af-8e04-4158d8841691}, !- Default Schedule Set Name
  {4e0bf87c-241b-45f3-afb4-42d2bf2e8602}, !- Group Rendering Name
  {e5dc8559-2faf-4119-8eca-a8d111bcb6be}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {4e0bf87c-241b-45f3-afb4-42d2bf2e8602}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e33abf61-3322-40e6-8240-965f35b95aa6}, !- Default Schedule Set Name
  {be809685-276a-43d7-b28f-b9dcf7fe1df4}, !- Group Rendering Name
  {70583d4d-abdb-4faf-86f2-21b018513867}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {be809685-276a-43d7-b28f-b9dcf7fe1df4}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9e4a5627-e897-4e94-997c-76ad8d29c957}, !- Default Schedule Set Name
  {7db61216-270c-48ff-bbc4-51fbf6e0fe8f}, !- Group Rendering Name
  {7ff4afe3-662b-4ee8-b215-9edc765f5679}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {7db61216-270c-48ff-bbc4-51fbf6e0fe8f}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {022e667b-44ab-408a-a96f-0c76c11d8543}, !- Default Schedule Set Name
  {a8a75924-c004-4725-bbbd-af89c635cdcc}, !- Group Rendering Name
  {c26143fa-0046-4246-b7d1-7e0593169b9a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {a8a75924-c004-4725-bbbd-af89c635cdcc}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2d2ec083-f76f-4190-b7f7-fa0bd7f1b6c5}, !- Default Schedule Set Name
  {38b68ac5-3cf2-44f0-b4de-01e4ecdeefbc}, !- Group Rendering Name
  {68b1b7f6-4f3f-40a1-8ae9-7b108df27138}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {38b68ac5-3cf2-44f0-b4de-01e4ecdeefbc}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8b411577-1a17-44f6-ad29-b2454393ebcf}, !- Default Schedule Set Name
  {5047a7c6-b69f-414f-837b-9e47f6fcfcec}, !- Group Rendering Name
  {cb651516-94f9-4845-b970-cf0122098ee7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {5047a7c6-b69f-414f-837b-9e47f6fcfcec}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e970b4d4-e972-41fb-b209-cf2cd8b2cfa9}, !- Default Schedule Set Name
  {aa92dfda-61c3-4875-b9a2-125d049587de}, !- Group Rendering Name
  {423a3944-a698-4fdd-8d56-4732322a38e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {aa92dfda-61c3-4875-b9a2-125d049587de}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {10c3d59d-7c8c-428b-beb3-b18aafe861c5}, !- Default Schedule Set Name
  {b5dcda25-c899-4956-9038-48869750c1f8}, !- Group Rendering Name
  {a77c7651-3ce4-463e-aff7-fd018ef20e2e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {b5dcda25-c899-4956-9038-48869750c1f8}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bdaa78d8-9743-4603-9138-fa04d7eebc63}, !- Default Schedule Set Name
  {86a18e92-e6e1-4000-944f-472f51378e98}, !- Group Rendering Name
  {f4f0ae1d-bef4-4df3-98e6-6cb89355e565}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {86a18e92-e6e1-4000-944f-472f51378e98}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Handle
  Outpatient PACU A  - Story Ground,      !- Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}; !- Thermal Zone Name

OS:Surface,
  {ba51c9e2-f1f9-4351-85e6-8b73aadf5fff}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ee73efb2-10d4-498f-b123-1f4bcaa0ad21}, !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.47509604141769, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.47509604141769, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3184aa6-959c-4afb-90f3-cb41ad31bf12}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6007e0-7f25-4758-a609-1fc710938a22}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f66dbabd-c16c-4f54-8251-f1c99ad1177c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5f618b1-dc71-4273-b803-3e7781a73552}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407f04c2-5bce-458a-a3e9-fbf1135b12d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141766, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141766, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141766, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.47509604141766, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11b193b-14f3-4acc-bbf5-c99e52a0657b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141769, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.47509604141769, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f3d4ae-726d-4eef-b2a6-e5fb1b1b5caa}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- Handle
  Zone Outpatient PACU A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a8c7910-6495-4042-a508-1df918f01211}, !- Zone Air Inlet Port List
  {cd59035d-2a09-474f-8819-4e2c3d218911}, !- Zone Air Exhaust Port List
  {cbdf8507-4c31-4be8-855c-b6d0a8a61803}, !- Zone Air Node Name
  {185c1ec4-af55-4938-8570-c3580ee8d423}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4222c1e3-4990-4b63-aff0-228125f80d14}, !- Group Rendering Name
  {8d52d8bd-3535-4665-909d-c7d0f7112c33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb22f2d5-d3c3-4bd3-b65a-5baf644e03cb}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone Air Node, !- Name
  {cbdf8507-4c31-4be8-855c-b6d0a8a61803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbdf8507-4c31-4be8-855c-b6d0a8a61803}, !- Handle
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- Source Object
  11,                                     !- Outlet Port
  {fb22f2d5-d3c3-4bd3-b65a-5baf644e03cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a8c7910-6495-4042-a508-1df918f01211}, !- Handle
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- HVAC Component
  {626cd7b2-651a-41d9-ae89-79103015b27c}; !- Port 1

OS:PortList,
  {cd59035d-2a09-474f-8819-4e2c3d218911}, !- Handle
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}; !- HVAC Component

OS:PortList,
  {185c1ec4-af55-4938-8570-c3580ee8d423}, !- Handle
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- HVAC Component
  {2b5a4df6-6872-4c0b-b8cd-87211d73bf8d}; !- Port 1

OS:Sizing:Zone,
  {520de25f-e7b4-4a51-89e6-4ab819b1614b}, !- Handle
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8946d9f5-670b-4b2c-b392-dadca7f51c10}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone HVAC Equipment List, !- Name
  {5a51e6ee-d87a-467e-be78-96ad0b9e0dde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1436033-bbc9-41c2-9c3b-38dbe318a091}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Handle
  Outpatient PACU B  - Story Ground,      !- Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}; !- Thermal Zone Name

OS:Surface,
  {a9eb0133-88d8-4a47-a313-341660eedbff}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {e2a6e5e1-8a31-4473-a67a-5191151ecd71}, !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141769, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  5.47509604141769, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e60f2a0-96c7-4535-9fad-5f89748af164}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3ce78b-9f63-4249-884b-4a2937a9fca7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05fce9e-519c-4e8a-9626-84481b5f84d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5f273e-38ae-4e17-b59f-b56bc36c45d2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bcedee4-33fb-4d47-8492-bbd1673400f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141766, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141766, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141766, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  5.47509604141766, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f66dbabd-c16c-4f54-8251-f1c99ad1177c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6007e0-7f25-4758-a609-1fc710938a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141769, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.47509604141769, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec2b84d-d434-4bd9-997f-00889cd9cd57}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- Handle
  Zone Outpatient PACU B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a640df21-ffae-4178-bb79-7c787a95d433}, !- Zone Air Inlet Port List
  {c70a14ff-0608-408e-9e5e-d8d1321e55b8}, !- Zone Air Exhaust Port List
  {e40609d5-deca-4956-84db-a2dfa9e874ee}, !- Zone Air Node Name
  {25d2ec36-235b-47fd-b307-ba2461462c5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab205b1b-e8bf-4c7b-b509-2072371a97cb}, !- Group Rendering Name
  {d8f8c189-48b4-4d53-9f77-de398eefc568}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f15f6c97-b0f1-4b60-8aee-d54cb855357a}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone Air Node, !- Name
  {e40609d5-deca-4956-84db-a2dfa9e874ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40609d5-deca-4956-84db-a2dfa9e874ee}, !- Handle
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- Source Object
  11,                                     !- Outlet Port
  {f15f6c97-b0f1-4b60-8aee-d54cb855357a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a640df21-ffae-4178-bb79-7c787a95d433}, !- Handle
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- HVAC Component
  {051e27cd-7f79-4165-a8f7-439075d5b4c2}; !- Port 1

OS:PortList,
  {c70a14ff-0608-408e-9e5e-d8d1321e55b8}, !- Handle
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}; !- HVAC Component

OS:PortList,
  {25d2ec36-235b-47fd-b307-ba2461462c5a}, !- Handle
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- HVAC Component
  {4fd4959e-4801-4cb0-a094-ddd04b808a1e}; !- Port 1

OS:Sizing:Zone,
  {a2d5f767-91de-4b8b-bab3-a0acbf2a1939}, !- Handle
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1176197e-fad3-4d49-90b2-488c6f5c7484}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone HVAC Equipment List, !- Name
  {756a4f02-75f7-4b09-875d-d8cb253dfdbe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5553753-2ef2-4aff-939b-95c65dd2ba55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Handle
  Outpatient PACU C  - Story Ground,      !- Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}; !- Thermal Zone Name

OS:Surface,
  {f9a4f6be-95a6-4821-9925-9f4d37a359e9}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ee73efb2-10d4-498f-b123-1f4bcaa0ad21}, !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.47509604141769, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.47509604141769, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cbabe58-1b05-4f6e-b107-195d845ca185}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55fe9aa-b044-489d-842d-d6d5cf5dda5e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b0215e-a34b-41e7-b0d2-73b81f7137ee}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74222f57-2d6a-4050-92c5-377e141ede9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141766, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141766, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141766, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.47509604141766, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05fce9e-519c-4e8a-9626-84481b5f84d6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b3ce78b-9f63-4249-884b-4a2937a9fca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.47509604141769, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.47509604141769, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a9c308-7b1f-4cf4-9b02-51d02d84070f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.47509604141769, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.47509604141769, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- Handle
  Zone Outpatient PACU C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31b16d8a-72d7-4f5f-bc89-7b85f7799d65}, !- Zone Air Inlet Port List
  {769e854f-a905-4565-910b-65daefea52e3}, !- Zone Air Exhaust Port List
  {5a4884f1-08a3-474b-b0a0-56a0f21cc45e}, !- Zone Air Node Name
  {96d6b3e8-e963-430d-bffd-06ec00c6339f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {505d7135-ed32-4d48-9322-3a8535106459}, !- Group Rendering Name
  {5e349163-8e16-4a5a-9e85-3e8e70176a70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59416e84-8005-406f-9341-8889caf0c193}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone Air Node, !- Name
  {5a4884f1-08a3-474b-b0a0-56a0f21cc45e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a4884f1-08a3-474b-b0a0-56a0f21cc45e}, !- Handle
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- Source Object
  11,                                     !- Outlet Port
  {59416e84-8005-406f-9341-8889caf0c193}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31b16d8a-72d7-4f5f-bc89-7b85f7799d65}, !- Handle
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- HVAC Component
  {48bf4660-4916-4de9-a5a3-bcac3f4dc9a6}; !- Port 1

OS:PortList,
  {769e854f-a905-4565-910b-65daefea52e3}, !- Handle
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}; !- HVAC Component

OS:PortList,
  {96d6b3e8-e963-430d-bffd-06ec00c6339f}, !- Handle
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- HVAC Component
  {4a53068b-f9b2-4b34-b077-205d844b4d1f}; !- Port 1

OS:Sizing:Zone,
  {75726576-4251-4ea5-920f-3b24cec03572}, !- Handle
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1e15083d-fd0a-4174-acfb-47951de2a46c}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone HVAC Equipment List, !- Name
  {96b4c6df-8c27-4881-8494-3ad81a9e3d13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {449755a3-9871-42e4-bd2e-8556e436a108}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Handle
  Outpatient Lounge A  - Story Ground,    !- Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9181891618837,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {68dd2123-756a-4f60-9009-20136a183006}; !- Thermal Zone Name

OS:Surface,
  {926f9ccf-e1e1-4159-b321-6bcf98c3c86e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {8f3ed815-96ec-4c4c-8257-d7f5a07b6e04}, !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.06787972359546, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407f04c2-5bce-458a-a3e9-fbf1135b12d3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5f618b1-dc71-4273-b803-3e7781a73552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230f7145-e0ab-47fd-aac9-cb3d555c210b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05736553-620e-4368-b532-586669a74ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e8f4d07-7125-402c-b954-cd7bee69ccb3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa582991-fd45-44b0-be2d-e193bea6a7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26aceeae-19b7-4060-94bc-09db0f62b9ce}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06787972359546, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f27b234-ca19-4f81-b622-5b2afafa0ec4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68dd2123-756a-4f60-9009-20136a183006}, !- Handle
  Zone Outpatient Lounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b65cd7-6561-4ef0-8d8f-869b65a632c0}, !- Zone Air Inlet Port List
  {5454b4ed-0357-4bda-9a27-7b6fcbe4323d}, !- Zone Air Exhaust Port List
  {b1bb5062-6970-4b09-abf2-69de29cf8e8e}, !- Zone Air Node Name
  {74005ba5-fbee-442d-9773-a0e6b0066264}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a389e625-c7fd-4551-9cd1-05827e065632}, !- Group Rendering Name
  {3f0c13f6-9557-4f42-8054-52f6b7dc25dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {694e905a-597c-4642-8a61-ecc11597aaf9}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone Air Node, !- Name
  {b1bb5062-6970-4b09-abf2-69de29cf8e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1bb5062-6970-4b09-abf2-69de29cf8e8e}, !- Handle
  {68dd2123-756a-4f60-9009-20136a183006}, !- Source Object
  11,                                     !- Outlet Port
  {694e905a-597c-4642-8a61-ecc11597aaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b65cd7-6561-4ef0-8d8f-869b65a632c0}, !- Handle
  {68dd2123-756a-4f60-9009-20136a183006}, !- HVAC Component
  {965f4f04-335a-4d68-a17c-34a037d79df7}; !- Port 1

OS:PortList,
  {5454b4ed-0357-4bda-9a27-7b6fcbe4323d}, !- Handle
  {68dd2123-756a-4f60-9009-20136a183006}; !- HVAC Component

OS:PortList,
  {74005ba5-fbee-442d-9773-a0e6b0066264}, !- Handle
  {68dd2123-756a-4f60-9009-20136a183006}, !- HVAC Component
  {b91578fb-8658-4b60-b117-6bad4bd44e03}; !- Port 1

OS:Sizing:Zone,
  {18e4899a-f73d-4c7d-abf6-12231ab3add3}, !- Handle
  {68dd2123-756a-4f60-9009-20136a183006}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c230562-391c-4544-9c4f-aefbd5cc6d72}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {68dd2123-756a-4f60-9009-20136a183006}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa360dc2-fb26-4d5f-b4e2-eae516e3982f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Handle
  Outpatient Lounge B  - Story Ground,    !- Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9181891618837,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}; !- Thermal Zone Name

OS:Surface,
  {b23fd2b8-5717-446a-9979-5e3bebac11e8}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {23f4ee64-4862-48f5-b2c5-5c377bec00d0}, !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  1.06787972359546, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bcedee4-33fb-4d47-8492-bbd1673400f3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc5f273e-38ae-4e17-b59f-b56bc36c45d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51a920b-2595-4fc6-9446-2f5a71acf650}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530a231e-adf8-46ee-8621-edcf75bcb182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf62597-8fc4-4436-b641-278f03fdb99b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026b8828-8c52-46e2-834e-f43b5fd99a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05736553-620e-4368-b532-586669a74ab3}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230f7145-e0ab-47fd-aac9-cb3d555c210b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42def0b-6459-46f1-bcba-478aac8d984e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- Handle
  Zone Outpatient Lounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {217db5ef-6e02-4e3b-9fa6-2da686b4e022}, !- Zone Air Inlet Port List
  {b02745cf-31ce-470a-a7bc-6a944f9021b6}, !- Zone Air Exhaust Port List
  {630dc8fc-221f-479b-a71a-5c744d215938}, !- Zone Air Node Name
  {271ab190-433d-4bb7-8e8e-d48df128cbab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94badf8d-263d-45e6-8dc6-8057d9aef834}, !- Group Rendering Name
  {3696fd18-dad4-4740-bc45-f8c7c86c92d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d1ad89d-c93e-46fa-9f07-34b7ddce00da}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone Air Node, !- Name
  {630dc8fc-221f-479b-a71a-5c744d215938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {630dc8fc-221f-479b-a71a-5c744d215938}, !- Handle
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- Source Object
  11,                                     !- Outlet Port
  {3d1ad89d-c93e-46fa-9f07-34b7ddce00da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {217db5ef-6e02-4e3b-9fa6-2da686b4e022}, !- Handle
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- HVAC Component
  {a607bd59-c71c-4c73-8e5d-87d4ed82ba57}; !- Port 1

OS:PortList,
  {b02745cf-31ce-470a-a7bc-6a944f9021b6}, !- Handle
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}; !- HVAC Component

OS:PortList,
  {271ab190-433d-4bb7-8e8e-d48df128cbab}, !- Handle
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- HVAC Component
  {78551cf3-2992-460a-9c89-2f307968b767}; !- Port 1

OS:Sizing:Zone,
  {624abec6-b192-450a-bf5b-ad7ea9859077}, !- Handle
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0929bc37-e495-48ce-aced-e22f1e37c53c}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {cddafb36-ae1a-44e4-92e1-7a0c2da9c55f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a000faa5-daed-46b8-9638-a128269e9822}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Handle
  Outpatient Lounge C  - Story Ground,    !- Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9181891618837,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}; !- Thermal Zone Name

OS:Surface,
  {9b7cb0a4-0a46-4727-8f8c-bb9575a781c3}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {8f3ed815-96ec-4c4c-8257-d7f5a07b6e04}, !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74222f57-2d6a-4050-92c5-377e141ede9c}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b0215e-a34b-41e7-b0d2-73b81f7137ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e2b3c3-a25f-4f16-b893-7d048fe81ccf}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63660aef-e504-4c42-857c-0374d39d1603}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bdac25f-4d61-4e9b-9bcc-44a9a4a70418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530a231e-adf8-46ee-8621-edcf75bcb182}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51a920b-2595-4fc6-9446-2f5a71acf650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.06787972359546, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06787972359546, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f7a30a-75c4-4820-9de6-289b17152b27}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06787972359546, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06787972359546, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- Handle
  Zone Outpatient Lounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27c90cc-daf5-4f36-a6ee-6debf7a19ea6}, !- Zone Air Inlet Port List
  {d1e2cedb-2e35-497a-957d-971ac22dc65f}, !- Zone Air Exhaust Port List
  {6c0b7590-59bc-4766-ae39-418866299338}, !- Zone Air Node Name
  {9b11a6e2-ac82-4fec-a25a-43a42f85b5eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19271d1e-2847-4d82-a33c-ad69b16ffd4e}, !- Group Rendering Name
  {ed47b41a-2ae3-4a6c-a3b5-1cb3d29b372a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70a20b60-5576-408c-af0a-796155c41915}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone Air Node, !- Name
  {6c0b7590-59bc-4766-ae39-418866299338}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c0b7590-59bc-4766-ae39-418866299338}, !- Handle
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- Source Object
  11,                                     !- Outlet Port
  {70a20b60-5576-408c-af0a-796155c41915}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27c90cc-daf5-4f36-a6ee-6debf7a19ea6}, !- Handle
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- HVAC Component
  {903841b9-a9f1-46c5-989b-b5b8be6ff24a}; !- Port 1

OS:PortList,
  {d1e2cedb-2e35-497a-957d-971ac22dc65f}, !- Handle
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}; !- HVAC Component

OS:PortList,
  {9b11a6e2-ac82-4fec-a25a-43a42f85b5eb}, !- Handle
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- HVAC Component
  {3ebcddae-e89b-48c8-b3dc-d4f59d66127d}; !- Port 1

OS:Sizing:Zone,
  {bcac5911-f86d-4e85-966a-cf3f28834154}, !- Handle
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {032a18a2-404c-406d-ae93-bc07fe47bb63}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {b55b7181-f7f8-47e7-b375-0c772f4a0834}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d65d15c-99f1-4b25-bac1-3a7b863c3f01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Handle
  Outpatient Conference A  - Story Ground, !- Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8503094382882,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}; !- Thermal Zone Name

OS:Surface,
  {4d1fc226-abe8-4d9c-bd47-f6481e6ecf1e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {b856c33c-d5ee-4816-867b-c869893a8f77}, !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.87072324786007, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa582991-fd45-44b0-be2d-e193bea6a7ac}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e8f4d07-7125-402c-b954-cd7bee69ccb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad33cbe-9c5c-469a-be82-cd22b46a553c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4fef32b-ee27-422e-b9c6-9a00e8310c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8021ff-606a-432b-99dd-c2d7dba2ab2d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7882a055-1218-4d36-b249-461b208aadf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43623a2-2356-48c5-95d0-08b406cabb27}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.87072324786007, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d2c86b-df9f-44e1-9418-e860b80b3e27}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- Handle
  Zone Outpatient Conference A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b66ac081-ece7-49a7-ba06-2b674dd9340f}, !- Zone Air Inlet Port List
  {1a3662bb-abbe-4766-86d6-4aa448f1f463}, !- Zone Air Exhaust Port List
  {3097acf1-db95-447a-bb84-02dd733f28ae}, !- Zone Air Node Name
  {a8d43189-75cf-4a40-b2e3-95306d454f2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b81d2dcd-cbab-458f-b0fb-0b1a917fa629}, !- Group Rendering Name
  {883df3d3-6df8-48a9-8f36-c2e646c967b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8e83d42-fcf1-4bb1-8bb8-ebaf0b4b916d}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone Air Node, !- Name
  {3097acf1-db95-447a-bb84-02dd733f28ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3097acf1-db95-447a-bb84-02dd733f28ae}, !- Handle
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- Source Object
  11,                                     !- Outlet Port
  {e8e83d42-fcf1-4bb1-8bb8-ebaf0b4b916d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b66ac081-ece7-49a7-ba06-2b674dd9340f}, !- Handle
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- HVAC Component
  {67c1a414-5b9c-4bc3-8352-6a4d953fc303}; !- Port 1

OS:PortList,
  {1a3662bb-abbe-4766-86d6-4aa448f1f463}, !- Handle
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}; !- HVAC Component

OS:PortList,
  {a8d43189-75cf-4a40-b2e3-95306d454f2c}, !- Handle
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- HVAC Component
  {7b7ffb19-85d7-482a-9765-49e08608547a}; !- Port 1

OS:Sizing:Zone,
  {f52bd5b9-6046-46b4-b16d-ec43cd6f1d89}, !- Handle
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f60d2ce0-6aec-4d72-a857-bdb055c552f8}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone HVAC Equipment List, !- Name
  {ff35c7e2-a662-4530-9f4f-11dd26ce7ce2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f12e037-2187-4ba3-8224-6fd24e964443}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Handle
  Outpatient Conference B  - Story Ground, !- Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8503094382882,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {f6447294-d169-4c13-8f60-f27d2dd471af}; !- Thermal Zone Name

OS:Surface,
  {1f919241-699d-4747-9856-7007c6846ad3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {188e5496-dd7b-4eb1-9a44-9d64fdca7cd0}, !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  1.87072324786007, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026b8828-8c52-46e2-834e-f43b5fd99a44}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf62597-8fc4-4436-b641-278f03fdb99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34ad06f-f90d-428c-8cae-19361fce13ff}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b7d9bb8-da48-4628-b3fd-80e51e0cf73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47089ee-db46-4003-a018-158cf1ad3be6}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef5e69f-06a7-47e4-9a63-8f91f311cdac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4fef32b-ee27-422e-b9c6-9a00e8310c99}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad33cbe-9c5c-469a-be82-cd22b46a553c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6cbd30-a65d-4669-bd1f-e7cbb54af83a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- Handle
  Zone Outpatient Conference B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebe47311-ffb6-4690-9dc1-53513e064ac1}, !- Zone Air Inlet Port List
  {9838fa94-8a96-4c07-bb29-886601695a8a}, !- Zone Air Exhaust Port List
  {ae24617a-4c03-4fde-8160-c705ba35befc}, !- Zone Air Node Name
  {db93461a-bc4c-48fb-a380-8d49f031f6d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ea31e38-6951-44c0-923a-c81df91eb24f}, !- Group Rendering Name
  {5e397faf-8d43-4620-9fb0-16ccf6a6f80c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e7f73a1-0d1a-4f52-8029-7b197a9b7a1e}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone Air Node, !- Name
  {ae24617a-4c03-4fde-8160-c705ba35befc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae24617a-4c03-4fde-8160-c705ba35befc}, !- Handle
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- Source Object
  11,                                     !- Outlet Port
  {5e7f73a1-0d1a-4f52-8029-7b197a9b7a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebe47311-ffb6-4690-9dc1-53513e064ac1}, !- Handle
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- HVAC Component
  {85045373-89bf-4a30-8309-5f6ec28a75a4}; !- Port 1

OS:PortList,
  {9838fa94-8a96-4c07-bb29-886601695a8a}, !- Handle
  {f6447294-d169-4c13-8f60-f27d2dd471af}; !- HVAC Component

OS:PortList,
  {db93461a-bc4c-48fb-a380-8d49f031f6d3}, !- Handle
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- HVAC Component
  {0f33e80f-63ab-4c2e-9b53-afa7d5fded78}; !- Port 1

OS:Sizing:Zone,
  {daa27423-a402-4931-81f7-a15d34734008}, !- Handle
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5bbc7715-e8ed-4eac-bd93-d0d90e1901d0}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone HVAC Equipment List, !- Name
  {f6447294-d169-4c13-8f60-f27d2dd471af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64b7582d-4778-46f3-ba6e-33904b873cad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Handle
  Outpatient Conference C  - Story Ground, !- Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.8503094382882,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}; !- Thermal Zone Name

OS:Surface,
  {aa2f9523-3f3c-4aac-be0e-6fd4549f53c4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {b856c33c-d5ee-4816-867b-c869893a8f77}, !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bdac25f-4d61-4e9b-9bcc-44a9a4a70418}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63660aef-e504-4c42-857c-0374d39d1603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4df9bf9-4fa8-45fb-9028-4c00d249137c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f70878-a2c0-46ee-bd49-24b8f9254609}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddac5ede-6368-46ae-88e8-a90c95a36ca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b7d9bb8-da48-4628-b3fd-80e51e0cf73e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c34ad06f-f90d-428c-8cae-19361fce13ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.87072324786007, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.87072324786007, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {befe82a9-117e-4d8e-8834-d99f597be785}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87072324786007, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87072324786007, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- Handle
  Zone Outpatient Conference C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18bc9c40-ec47-46dc-b3ab-3c3f4a9cd258}, !- Zone Air Inlet Port List
  {289ed3cc-224b-4df6-a311-f375bea27ed2}, !- Zone Air Exhaust Port List
  {4a66ca78-d2f5-4690-b725-f2b5d92e1b73}, !- Zone Air Node Name
  {fc134070-eb80-4b60-b306-8b778d5393a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d34d2926-fe30-4cac-8aa8-aceaca4cbd53}, !- Group Rendering Name
  {dc1b1652-5fa3-43a1-818b-8ec87a1209e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0da6b4e0-d691-4ccc-9d1d-f704c6c1aa72}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone Air Node, !- Name
  {4a66ca78-d2f5-4690-b725-f2b5d92e1b73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a66ca78-d2f5-4690-b725-f2b5d92e1b73}, !- Handle
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- Source Object
  11,                                     !- Outlet Port
  {0da6b4e0-d691-4ccc-9d1d-f704c6c1aa72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18bc9c40-ec47-46dc-b3ab-3c3f4a9cd258}, !- Handle
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- HVAC Component
  {9116fbbf-6df0-459a-970f-56aab95c5c3e}; !- Port 1

OS:PortList,
  {289ed3cc-224b-4df6-a311-f375bea27ed2}, !- Handle
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}; !- HVAC Component

OS:PortList,
  {fc134070-eb80-4b60-b306-8b778d5393a9}, !- Handle
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- HVAC Component
  {ee3d2a70-b923-4683-ae4f-8bd2e33f6cdf}; !- Port 1

OS:Sizing:Zone,
  {f9c09df7-681a-4677-aefb-5e7d64197722}, !- Handle
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {92efecf2-a6ed-4f8a-849c-40bde3f38d43}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone HVAC Equipment List, !- Name
  {2fb123ca-cd09-4b27-a46d-a77116471ae2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c34765a-8cea-409c-9404-2c12503c5487}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Handle
  Outpatient Soil Work A  - Story Ground, !- Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.9795861904281,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {30144ac7-6107-4749-b479-28ca8865a25b}; !- Thermal Zone Name

OS:Surface,
  {01197336-540d-4f52-b401-b7a9ed707bd0}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {23763802-aee7-461e-83e0-b40f32b2bda3}, !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.07676056743428, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7882a055-1218-4d36-b249-461b208aadf8}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d8021ff-606a-432b-99dd-c2d7dba2ab2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75ce0e20-7574-4f12-8e15-2acef6f044fd}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16ec216-74d1-48d5-ae1a-dfbe31b47982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e247b6f5-0d6a-4277-a18c-9e838695f247}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d65cb8a-a94f-4cd5-89c3-e7c2d015f48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3792ff11-38ab-42d1-b82e-c503b67aea15}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.07676056743428, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3fc87d-ae73-4aa9-8861-ac0b61651098}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da7f6a68-3e59-45cb-8845-06cd5c9f330f}, !- Zone Air Inlet Port List
  {62d5b47e-7620-4b8d-951c-567897c141b7}, !- Zone Air Exhaust Port List
  {9bc9ed84-3944-4ec6-a7af-27c0347b80d0}, !- Zone Air Node Name
  {050f3bee-cdf9-46fb-86ef-a17fce446204}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a1fef96-ad7a-4e35-b57a-12fcade05a11}, !- Group Rendering Name
  {f44c5a2d-18f1-4c2d-97ac-e6ee6d7a66f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {242c742d-cc2b-49b0-a7d9-ca20dc8a3ca6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone Air Node, !- Name
  {9bc9ed84-3944-4ec6-a7af-27c0347b80d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bc9ed84-3944-4ec6-a7af-27c0347b80d0}, !- Handle
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- Source Object
  11,                                     !- Outlet Port
  {242c742d-cc2b-49b0-a7d9-ca20dc8a3ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da7f6a68-3e59-45cb-8845-06cd5c9f330f}, !- Handle
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- HVAC Component
  {9f27ec45-b323-4ff9-93b3-9bcf491a7a6c}; !- Port 1

OS:PortList,
  {62d5b47e-7620-4b8d-951c-567897c141b7}, !- Handle
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- HVAC Component
  {717d2242-62ad-4d8a-93a6-b5a6f7538a8c}; !- Port 1

OS:PortList,
  {050f3bee-cdf9-46fb-86ef-a17fce446204}, !- Handle
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- HVAC Component
  {196f98c2-cfda-4837-8f84-92e947a74e7c}; !- Port 1

OS:Sizing:Zone,
  {5dfc1b5d-3c5b-4f5e-ad50-bbb80de43696}, !- Handle
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8767ea9f-6957-4a5a-8fea-ecbfd7c410f1}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {30144ac7-6107-4749-b479-28ca8865a25b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a52e847-dedc-4187-a709-ee19f8c27950}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {545c40f7-9b8b-4459-92fa-a58a7f6249e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Handle
  Outpatient Soil Work B  - Story Ground, !- Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.9795861904281,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {34c960b0-f591-4b94-9f57-aebffa288942}; !- Thermal Zone Name

OS:Surface,
  {6ea0e6cb-bea3-46d9-82a7-83d6b9b0ccab}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {38d99839-1f62-43f1-b0a3-6dac8ebaf648}, !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.07676056743428, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef5e69f-06a7-47e4-9a63-8f91f311cdac}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47089ee-db46-4003-a018-158cf1ad3be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33e6d09-dd40-4366-bac0-2f55d83230c1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e0c26f-27ea-4b45-bf6c-6b1abacfe47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ea8378-bd34-44b2-9e59-32c8d37d8e25}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba12f4b4-2dbf-4913-9fa8-1a82dff94201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16ec216-74d1-48d5-ae1a-dfbe31b47982}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75ce0e20-7574-4f12-8e15-2acef6f044fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ce18ac-c6b2-453d-b4ef-c690d7d1e687}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7555e76-bae6-47ee-b993-3813237f03b8}, !- Zone Air Inlet Port List
  {4d328de8-b51f-4fd4-8d44-ef8bf399ba78}, !- Zone Air Exhaust Port List
  {019655ab-0ae2-4979-999d-3510f3e838bd}, !- Zone Air Node Name
  {a98c9476-d6cd-464b-b923-9a54e75afe92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21229f69-75f0-41ff-a49c-200688ee51dd}, !- Group Rendering Name
  {5c541a61-40de-401c-8278-85d11a1d6dcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {112ad67b-0181-4683-ab10-db3cd28d37ff}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone Air Node, !- Name
  {019655ab-0ae2-4979-999d-3510f3e838bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {019655ab-0ae2-4979-999d-3510f3e838bd}, !- Handle
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- Source Object
  11,                                     !- Outlet Port
  {112ad67b-0181-4683-ab10-db3cd28d37ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7555e76-bae6-47ee-b993-3813237f03b8}, !- Handle
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- HVAC Component
  {486c92fe-03fc-48d9-92b2-04884867d4a5}; !- Port 1

OS:PortList,
  {4d328de8-b51f-4fd4-8d44-ef8bf399ba78}, !- Handle
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- HVAC Component
  {7d28ef16-50a5-42c3-a769-9007c0994104}; !- Port 1

OS:PortList,
  {a98c9476-d6cd-464b-b923-9a54e75afe92}, !- Handle
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- HVAC Component
  {bae6fa18-4231-42f1-9d34-9f43bdbffedb}; !- Port 1

OS:Sizing:Zone,
  {c4c17be4-2e46-4f01-bb95-4116876a2309}, !- Handle
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8e378c7b-e47a-4cd4-b886-4da1cac97582}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {34c960b0-f591-4b94-9f57-aebffa288942}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bd37757-197a-40f4-ad4b-33906aba8671}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17a7b7e6-8238-4f03-8466-4dd168c66347}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Handle
  Outpatient Soil Work C  - Story Ground, !- Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.9795861904281,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}; !- Thermal Zone Name

OS:Surface,
  {c0fb47cb-e9dd-4aeb-8101-522b3e289d3e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {23763802-aee7-461e-83e0-b40f32b2bda3}, !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddac5ede-6368-46ae-88e8-a90c95a36ca5}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f70878-a2c0-46ee-bd49-24b8f9254609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a512cef-4271-4093-8aff-03b6984c1c75}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ea2e26-dbc1-45aa-9113-b25e14311ed1}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b90e491-0d92-46e8-a72d-c8476be07b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e0c26f-27ea-4b45-bf6c-6b1abacfe47c}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33e6d09-dd40-4366-bac0-2f55d83230c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.07676056743428, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.07676056743428, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8d607b-1191-4870-a8c0-b2fe8d66fed4}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07676056743428, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.07676056743428, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c221f3db-0723-486e-89bb-740664aa2ffd}, !- Zone Air Inlet Port List
  {88ec19d3-84ce-4e06-a23f-80281e49edb1}, !- Zone Air Exhaust Port List
  {8cbde61e-4b5f-46df-8e5d-29b22e814886}, !- Zone Air Node Name
  {cdd09337-72ad-43c3-9496-7802a0d3e005}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ac4b4a3-4d96-4a4f-bddc-655a01c08fdb}, !- Group Rendering Name
  {2db712cc-d030-4091-847f-b4a363383fc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e234ae53-8b98-41da-bd52-a011092ec6c9}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone Air Node, !- Name
  {8cbde61e-4b5f-46df-8e5d-29b22e814886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cbde61e-4b5f-46df-8e5d-29b22e814886}, !- Handle
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- Source Object
  11,                                     !- Outlet Port
  {e234ae53-8b98-41da-bd52-a011092ec6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c221f3db-0723-486e-89bb-740664aa2ffd}, !- Handle
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- HVAC Component
  {ffad7624-5618-4346-8cfb-2868e68f1d79}; !- Port 1

OS:PortList,
  {88ec19d3-84ce-4e06-a23f-80281e49edb1}, !- Handle
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- HVAC Component
  {3b211e6e-422d-4aa0-8702-36936e51a9c1}; !- Port 1

OS:PortList,
  {cdd09337-72ad-43c3-9496-7802a0d3e005}, !- Handle
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- HVAC Component
  {34c91d31-8677-44cf-adc8-567a35141a09}; !- Port 1

OS:Sizing:Zone,
  {6d994177-d2e7-45dc-bdd2-be4893e1845f}, !- Handle
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6ba01cf7-0f32-42a0-a9f2-6001b126c188}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {7eeae76b-73f7-4bc5-9d7a-8207a560ed09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5a60545-a5e5-432b-9f50-f0685f50f53b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adaa1df8-efa5-41bd-b9bf-8e06c24b6e10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9028256229938,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}; !- Thermal Zone Name

OS:Surface,
  {b0ce79ed-ae7b-4c69-9c64-7773e8c48509}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {e211a70e-623c-4b22-b2ce-dd1dddd7e8b3}, !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43075384597427, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d65cb8a-a94f-4cd5-89c3-e7c2d015f48a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e247b6f5-0d6a-4277-a18c-9e838695f247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ae369f-f98c-411a-8162-ca74a9d903df}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3975f742-f29c-4754-8382-1ffbae931da4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280438e7-3267-4234-9f07-c6b487eead5a}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e41c4c-29a0-474f-ad7f-7c1c93bf9e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e885546-8f49-40fe-b020-ac72707c9d05}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.43075384597427, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18c9ac4-28df-4d14-abaf-0e8ead7336f8}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8983fee-6505-4890-97f1-26a2d30240f7}, !- Zone Air Inlet Port List
  {cc78bff3-65ce-455b-8abc-46fa7280ce94}, !- Zone Air Exhaust Port List
  {fb832674-6f5b-4a0c-995e-1916c9e421cd}, !- Zone Air Node Name
  {636f6d82-4d8e-445f-9e89-9c445c041634}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6de95e2a-9168-4954-9662-0b55993f9cde}, !- Group Rendering Name
  {28252393-9940-4815-aacd-b9d1ac1f50ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {511bd352-573d-4ad7-bcaf-de82bfcddbfb}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {fb832674-6f5b-4a0c-995e-1916c9e421cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb832674-6f5b-4a0c-995e-1916c9e421cd}, !- Handle
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- Source Object
  11,                                     !- Outlet Port
  {511bd352-573d-4ad7-bcaf-de82bfcddbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8983fee-6505-4890-97f1-26a2d30240f7}, !- Handle
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- HVAC Component
  {1f5bbe28-10c6-4196-bf59-ee0a2a9d7e1a}; !- Port 1

OS:PortList,
  {cc78bff3-65ce-455b-8abc-46fa7280ce94}, !- Handle
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}; !- HVAC Component

OS:PortList,
  {636f6d82-4d8e-445f-9e89-9c445c041634}, !- Handle
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- HVAC Component
  {dfdf3db0-3f31-41d1-9a0f-04f3ad6473fb}; !- Port 1

OS:Sizing:Zone,
  {01290a3b-123a-48af-8294-2ae3ac4ca4e7}, !- Handle
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {34271d53-320b-4aee-8bef-ee2f8ff4a7af}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {1e0d4de3-143e-4959-a2c7-f9ca6551eabf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1bc037c-0df7-4745-b82e-ba7588425129}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9028256229938,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}; !- Thermal Zone Name

OS:Surface,
  {1bede4b5-d0f4-4962-8153-e3247054c7ea}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {e14b6654-2823-485c-bb27-d919a5a6c6e9}, !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.43075384597427, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba12f4b4-2dbf-4913-9fa8-1a82dff94201}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ea8378-bd34-44b2-9e59-32c8d37d8e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91b7735c-577e-4dbb-ab36-2fed14c46972}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c97f65-2490-4589-8a48-ee9fe6149fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7cba143-01f0-474b-b087-5702f3df8d72}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73486feb-796d-42e7-97c9-fcda8fda910e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3975f742-f29c-4754-8382-1ffbae931da4}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4ae369f-f98c-411a-8162-ca74a9d903df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ba29bf-d00e-42ac-b5f3-9bcbc0d5d0d4}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cd4b47a-6fc7-4f79-8a8d-16fed50cf0cf}, !- Zone Air Inlet Port List
  {dabf9881-af12-40e0-918e-97c0d4acf107}, !- Zone Air Exhaust Port List
  {ceab090a-969d-40e1-91b3-63d0f199404a}, !- Zone Air Node Name
  {5b167b7a-1665-4991-ad21-122075b9895f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8743e1b7-61ec-4f09-9999-808f7b3f1ada}, !- Group Rendering Name
  {3ba3257b-f107-4acc-85d8-fbe7f0af5bb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d037d852-b6fe-436d-8274-5a005b67f50c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {ceab090a-969d-40e1-91b3-63d0f199404a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceab090a-969d-40e1-91b3-63d0f199404a}, !- Handle
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- Source Object
  11,                                     !- Outlet Port
  {d037d852-b6fe-436d-8274-5a005b67f50c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cd4b47a-6fc7-4f79-8a8d-16fed50cf0cf}, !- Handle
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- HVAC Component
  {b1540c23-830b-4d2f-9990-a3fd4d703210}; !- Port 1

OS:PortList,
  {dabf9881-af12-40e0-918e-97c0d4acf107}, !- Handle
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}; !- HVAC Component

OS:PortList,
  {5b167b7a-1665-4991-ad21-122075b9895f}, !- Handle
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- HVAC Component
  {e15b4291-c885-436a-96a1-eddc4ec4e434}; !- Port 1

OS:Sizing:Zone,
  {6afafd39-f59a-4593-aee1-945a0679b57e}, !- Handle
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bac522f6-d8bd-4a53-91db-a758cdbd06b9}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {8e4eb159-bb13-4c32-a0f6-d9752020230b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdee3a9e-8c24-4851-a434-29f00972f0ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.9028256229938,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}; !- Thermal Zone Name

OS:Surface,
  {2a80bbd1-d737-47da-be5d-8fc7fb6a74e3}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {e211a70e-623c-4b22-b2ce-dd1dddd7e8b3}, !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b90e491-0d92-46e8-a72d-c8476be07b77}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ea2e26-dbc1-45aa-9113-b25e14311ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5c5405-95f0-41b1-8026-1ab8d617725a}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6b7e4c-118e-400f-9b2c-2a32f298117e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b01b255-789e-4970-bc82-26b3797fb798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c97f65-2490-4589-8a48-ee9fe6149fde}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91b7735c-577e-4dbb-ab36-2fed14c46972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43075384597427, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.43075384597427, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca70fc1a-087f-4dae-9a07-7caf4880c169}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43075384597427, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43075384597427, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce670f92-eefe-4cfa-b320-3130f7c78c4f}, !- Zone Air Inlet Port List
  {ce6271f9-dced-481e-adf2-fd41a43bdce2}, !- Zone Air Exhaust Port List
  {8028a8cb-1a8f-41d8-80aa-4c248f57b885}, !- Zone Air Node Name
  {39276bd3-8917-4cc7-ae71-87307578f719}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a124fc0-8970-488d-9648-74a8a22f8d80}, !- Group Rendering Name
  {2a6845fd-d6ca-4288-99a1-abfac240b060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd5e9847-c949-4178-bf16-6c1c55e5bf34}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {8028a8cb-1a8f-41d8-80aa-4c248f57b885}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8028a8cb-1a8f-41d8-80aa-4c248f57b885}, !- Handle
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- Source Object
  11,                                     !- Outlet Port
  {dd5e9847-c949-4178-bf16-6c1c55e5bf34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce670f92-eefe-4cfa-b320-3130f7c78c4f}, !- Handle
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- HVAC Component
  {a9c61494-3485-4760-8576-402147d9d54a}; !- Port 1

OS:PortList,
  {ce6271f9-dced-481e-adf2-fd41a43bdce2}, !- Handle
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}; !- HVAC Component

OS:PortList,
  {39276bd3-8917-4cc7-ae71-87307578f719}, !- Handle
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- HVAC Component
  {2e80684d-556a-465c-929f-f5e466b14086}; !- Port 1

OS:Sizing:Zone,
  {f4441991-d173-49f1-844d-578296b5a8ab}, !- Handle
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2f3436d5-458c-47d5-ac88-58e69cc76445}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {0b6ae940-6e7b-4ff2-8048-9bcd025a971d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0c1a319-e683-47d5-afbb-70cf010738a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4720717770195,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {a111685d-d114-452d-9881-62b7380af81f}; !- Thermal Zone Name

OS:Surface,
  {cb1c011b-c2f1-4adb-9051-db0bb81e6887}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {af4796f5-a324-46f1-a207-1703d522cf8a}, !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.5251520535849, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e41c4c-29a0-474f-ad7f-7c1c93bf9e16}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {280438e7-3267-4234-9f07-c6b487eead5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5987c1c7-fc5f-4e90-98df-57800390403e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f5639b-a793-425a-bc1b-8d7d6fe918d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33ea2d7-6fd5-4316-8ec6-d03103e2be45}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc46608c-1da2-4d3c-bca3-6574c4b52cec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc82f598-2a9e-4320-ae23-038ce2295f78}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.5251520535849, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096d17b0-adf9-4fb8-b5b2-45fd3be876cf}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a111685d-d114-452d-9881-62b7380af81f}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed722691-0b8c-4eee-91fa-5874307247f9}, !- Zone Air Inlet Port List
  {9332227f-3ff0-4d98-ad54-4ac7b5d6b512}, !- Zone Air Exhaust Port List
  {2f78e300-600d-4225-93f2-c54e4cadc0c4}, !- Zone Air Node Name
  {1173cdc0-bd37-47a2-b2e1-47fe27fc4dd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a7e73ff-aa70-4d8a-8fae-e6c386a52ef8}, !- Group Rendering Name
  {1642aa12-38b1-4232-8e76-0559f974fde0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09ff0866-7fad-4aa0-95d0-df7ae5d865c5}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {2f78e300-600d-4225-93f2-c54e4cadc0c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f78e300-600d-4225-93f2-c54e4cadc0c4}, !- Handle
  {a111685d-d114-452d-9881-62b7380af81f}, !- Source Object
  11,                                     !- Outlet Port
  {09ff0866-7fad-4aa0-95d0-df7ae5d865c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed722691-0b8c-4eee-91fa-5874307247f9}, !- Handle
  {a111685d-d114-452d-9881-62b7380af81f}, !- HVAC Component
  {e7e70617-a3df-495f-a0f4-75fea313f113}; !- Port 1

OS:PortList,
  {9332227f-3ff0-4d98-ad54-4ac7b5d6b512}, !- Handle
  {a111685d-d114-452d-9881-62b7380af81f}, !- HVAC Component
  {6654a6ed-64fb-4b9e-a116-e23be41bf596}; !- Port 1

OS:PortList,
  {1173cdc0-bd37-47a2-b2e1-47fe27fc4dd9}, !- Handle
  {a111685d-d114-452d-9881-62b7380af81f}, !- HVAC Component
  {0656859f-c2ab-453c-a8fe-2b6dfa3b9c96}; !- Port 1

OS:Sizing:Zone,
  {392f401c-913a-489e-9cb7-fdb87e980bd6}, !- Handle
  {a111685d-d114-452d-9881-62b7380af81f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a215b0ab-d3a3-4f0c-8f93-c988930c1e7b}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {a111685d-d114-452d-9881-62b7380af81f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0058b917-c32f-47da-8dc5-ae66a09ec107}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d457cb11-0aed-4132-a7d9-f3aad3d1f46b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4720717770195,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {3b2323db-f421-4c1b-bf58-89779b89358d}; !- Thermal Zone Name

OS:Surface,
  {191ddd16-1aa2-4eb9-b855-34c0d5a2c6e0}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {de6c2127-e23a-45fc-a76a-912e49ba8ddc}, !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 6.96338231292838, 0,   !- X,Y,Z Vertex 3 {m}
  2.5251520535849, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73486feb-796d-42e7-97c9-fcda8fda910e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7cba143-01f0-474b-b087-5702f3df8d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6c1dfce-f5b8-4601-ac43-15c3d5de8e23}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6813c20d-bd20-4a2b-b2dd-e645dd2f2905}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 6.96338231292838, 0,   !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9897e22c-0a07-401c-b65a-18053254bd64}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aedaf00-3a31-4312-ac67-ac3a0e69bbf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 6.96338231292838, 0,   !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f5639b-a793-425a-bc1b-8d7d6fe918d2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5987c1c7-fc5f-4e90-98df-57800390403e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bed898-37ad-42bd-ad36-783a6b98c2aa}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfe1704c-cec8-47e2-9aa6-3118283a7edd}, !- Zone Air Inlet Port List
  {afea174d-52e1-436f-903a-e264b737eaa5}, !- Zone Air Exhaust Port List
  {c70fc8e5-c2b6-437b-8832-b69302f6fd70}, !- Zone Air Node Name
  {a1f8ae61-4470-4710-8ec2-2b433b961428}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54270d15-db1d-4a86-9995-2e7903fe9ce5}, !- Group Rendering Name
  {acc6ef60-479d-44f9-a600-9564bf16ade0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd1074c4-743b-4390-90c5-5556fa0f7f3e}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {c70fc8e5-c2b6-437b-8832-b69302f6fd70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70fc8e5-c2b6-437b-8832-b69302f6fd70}, !- Handle
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- Source Object
  11,                                     !- Outlet Port
  {cd1074c4-743b-4390-90c5-5556fa0f7f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfe1704c-cec8-47e2-9aa6-3118283a7edd}, !- Handle
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- HVAC Component
  {6f38204b-741a-4842-9f77-b53328c603df}; !- Port 1

OS:PortList,
  {afea174d-52e1-436f-903a-e264b737eaa5}, !- Handle
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- HVAC Component
  {fe92d9e6-d09e-402e-9429-87e3f0359460}; !- Port 1

OS:PortList,
  {a1f8ae61-4470-4710-8ec2-2b433b961428}, !- Handle
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- HVAC Component
  {55b88612-1f05-42a2-b9ab-f6dd7d2192db}; !- Port 1

OS:Sizing:Zone,
  {86a5d550-2f30-4f41-a44f-a7ec0de34a4f}, !- Handle
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ba4ed935-9921-43b1-9657-c1ee84bcc938}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {3b2323db-f421-4c1b-bf58-89779b89358d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5d91c0e-afce-4d54-bfff-8235cb4202d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f49508f6-5466-4a22-8df0-c3b04d704e21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.4720717770195,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {80e9fcf9-a198-4632-81f9-f905de82710b}; !- Thermal Zone Name

OS:Surface,
  {9a6b2818-260b-4733-89a1-bf3bc8fd6986}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {af4796f5-a324-46f1-a207-1703d522cf8a}, !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b01b255-789e-4970-bc82-26b3797fb798}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b6b7e4c-118e-400f-9b2c-2a32f298117e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb94f92-1a12-45d8-b17d-a19db9534d2d}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5029da40-e443-45d2-8796-9883d5154c0e}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d86853da-383f-47b5-a7ea-138ad20becb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6813c20d-bd20-4a2b-b2dd-e645dd2f2905}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6c1dfce-f5b8-4601-ac43-15c3d5de8e23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.5251520535849, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.5251520535849, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec23cfae-562f-40ba-a470-095f002b9f62}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5251520535849, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.5251520535849, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d1d234-e994-412c-926b-ebd8346f2f81}, !- Zone Air Inlet Port List
  {b0ee183c-20a3-47d8-a252-83ee864bc702}, !- Zone Air Exhaust Port List
  {08fa2df9-39f5-4550-810f-cf4f39dc1633}, !- Zone Air Node Name
  {91dbe8a8-d822-496c-942e-f720627721f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4784c3a-cf56-41d3-b36d-1ced7d78f4b8}, !- Group Rendering Name
  {983f910a-cea5-4f64-98b7-e7e441ca9ca5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54bf565e-ec82-463b-8c44-5c1980274ea2}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {08fa2df9-39f5-4550-810f-cf4f39dc1633}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08fa2df9-39f5-4550-810f-cf4f39dc1633}, !- Handle
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- Source Object
  11,                                     !- Outlet Port
  {54bf565e-ec82-463b-8c44-5c1980274ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d1d234-e994-412c-926b-ebd8346f2f81}, !- Handle
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- HVAC Component
  {e1bdd19f-1882-4ccb-a643-14f8f22b999d}; !- Port 1

OS:PortList,
  {b0ee183c-20a3-47d8-a252-83ee864bc702}, !- Handle
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- HVAC Component
  {cae995a9-7f3b-43db-b37d-701487e5ff28}; !- Port 1

OS:PortList,
  {91dbe8a8-d822-496c-942e-f720627721f3}, !- Handle
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- HVAC Component
  {792c58bf-3fb0-43f2-bef0-70249a24fd75}; !- Port 1

OS:Sizing:Zone,
  {c0377c19-9d83-48ec-afe5-8e5b3f313977}, !- Handle
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6f052c0c-fd1e-437f-9434-4c3a536b2406}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {80e9fcf9-a198-4632-81f9-f905de82710b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da0e4cd9-c5ff-4c11-89a5-1b074d4186ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a3696bf-2cf2-4a69-b654-37aaee90f740}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.94691972343461,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}; !- Thermal Zone Name

OS:Surface,
  {2d6b1cae-22e3-4f4d-b6db-292d4fc890f5}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {62301ee1-66b8-46c0-a249-dbbe38a8c890}, !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.57235115739023, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc46608c-1da2-4d3c-bca3-6574c4b52cec}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33ea2d7-6fd5-4316-8ec6-d03103e2be45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8507372b-de72-474f-b810-9f543e5cc309}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0723ec47-3c69-4c00-a5bb-cc4281882b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ca7a79a-b806-45a3-beb6-8bc078e3c37a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af083e62-df63-41a2-a327-6540a61a6f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a675ef-8396-45f6-9d41-05e2bc79d82b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.57235115739023, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8d1543-87f4-43ae-a397-b78773092911}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9b43bb2-225e-4e51-913d-80156b8909c6}, !- Zone Air Inlet Port List
  {d1fa8c17-5a5e-43d5-ad2e-0d026f2e703f}, !- Zone Air Exhaust Port List
  {c5673ba0-7cc3-4724-a978-bdef334f07d1}, !- Zone Air Node Name
  {275c056e-7fcd-437c-b93a-01dd64c70dbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d9defdf-f4dc-4f34-ab28-23eb59c80eb4}, !- Group Rendering Name
  {9b54cdd1-2c8c-459a-8cb2-b8e5d905b438}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2866a0c7-0ecb-4141-a3eb-bd00e6b42691}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {c5673ba0-7cc3-4724-a978-bdef334f07d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5673ba0-7cc3-4724-a978-bdef334f07d1}, !- Handle
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- Source Object
  11,                                     !- Outlet Port
  {2866a0c7-0ecb-4141-a3eb-bd00e6b42691}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9b43bb2-225e-4e51-913d-80156b8909c6}, !- Handle
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- HVAC Component
  {71867b20-df82-4b21-af3e-16a81f756ffb}; !- Port 1

OS:PortList,
  {d1fa8c17-5a5e-43d5-ad2e-0d026f2e703f}, !- Handle
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}; !- HVAC Component

OS:PortList,
  {275c056e-7fcd-437c-b93a-01dd64c70dbf}, !- Handle
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- HVAC Component
  {fe565d0d-917f-445a-8656-25f5b4370bcb}; !- Port 1

OS:Sizing:Zone,
  {218cf440-7554-47a4-8138-d33d9e607731}, !- Handle
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {92a0a3f6-0c1a-4512-82b6-437eb1448163}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {d8e85890-3f4d-42ce-adf2-1d3260defbcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad562874-ea09-44ec-9189-1664a1fc3107}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.94691972343461,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {86550885-70ee-426f-bcd7-f69f009288b2}; !- Thermal Zone Name

OS:Surface,
  {c9a80158-f659-4e45-af68-b83f7b0f0c01}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {7d114eb1-8dd1-4edc-a0b6-de9d9e172144}, !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.57235115739023, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aedaf00-3a31-4312-ac67-ac3a0e69bbf5}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9897e22c-0a07-401c-b65a-18053254bd64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe5e84d-1f44-4a25-82e7-3a40024346e9}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a400636b-34ec-4444-adad-dc45ce036bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfc2025-b92a-407f-865e-51237ae68370}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191de205-ca16-4d15-bf05-3d78da1193c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0723ec47-3c69-4c00-a5bb-cc4281882b0b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8507372b-de72-474f-b810-9f543e5cc309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6e948e-fa03-4580-a1e1-d14554e3d1f1}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce76ed82-3adc-4b17-81a8-a53290b8d871}, !- Zone Air Inlet Port List
  {27edc156-7b91-4609-bffa-bae6d5eadd53}, !- Zone Air Exhaust Port List
  {d860dae7-b982-4190-9e81-67a2e1a26d56}, !- Zone Air Node Name
  {d6f061f1-84a1-459a-a652-538c651c91b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {435381a5-c265-446f-a178-1cca63d6d672}, !- Group Rendering Name
  {a8744c12-6a92-4273-bf0b-c8291652a89c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a014fd6-0d73-4a2a-ae81-eb8bb0a58024}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {d860dae7-b982-4190-9e81-67a2e1a26d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d860dae7-b982-4190-9e81-67a2e1a26d56}, !- Handle
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- Source Object
  11,                                     !- Outlet Port
  {1a014fd6-0d73-4a2a-ae81-eb8bb0a58024}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce76ed82-3adc-4b17-81a8-a53290b8d871}, !- Handle
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- HVAC Component
  {15812c3d-d0e8-4a01-945b-13aaa97a1448}; !- Port 1

OS:PortList,
  {27edc156-7b91-4609-bffa-bae6d5eadd53}, !- Handle
  {86550885-70ee-426f-bcd7-f69f009288b2}; !- HVAC Component

OS:PortList,
  {d6f061f1-84a1-459a-a652-538c651c91b8}, !- Handle
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- HVAC Component
  {bf22a198-64f6-4564-9991-3d4b8459960e}; !- Port 1

OS:Sizing:Zone,
  {cb82fc70-6376-4c45-af09-77c9768b144b}, !- Handle
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4bb26f1a-2f7c-47ff-ac9d-fc08e77d60cc}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {86550885-70ee-426f-bcd7-f69f009288b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3c13e8f-2a7a-437c-9b7b-95efcee7444e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.94691972343461,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}; !- Thermal Zone Name

OS:Surface,
  {bf085711-d6ec-4ce8-9f1f-ae260af10f38}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {62301ee1-66b8-46c0-a249-dbbe38a8c890}, !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86853da-383f-47b5-a7ea-138ad20becb9}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5029da40-e443-45d2-8796-9883d5154c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7291047b-65c7-4344-aa4e-82eed9bc4440}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170b071b-78a3-45cd-ad61-46bb14300107}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7887e903-5285-4dfc-bf9e-7272f3925031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a400636b-34ec-4444-adad-dc45ce036bd7}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe5e84d-1f44-4a25-82e7-3a40024346e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.57235115739023, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.57235115739023, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ed4db0-b3b1-4a2b-acda-09252ab7fc51}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.57235115739023, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.57235115739023, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfc0bb87-e043-4af8-98f5-2b3db383f515}, !- Zone Air Inlet Port List
  {7a9f28fe-881e-4d2c-9d57-3944d56e9ce7}, !- Zone Air Exhaust Port List
  {b037d870-7443-4b7a-90d2-d4154fe531a5}, !- Zone Air Node Name
  {7755bb12-dadd-42c9-bdd9-4806f10c2fe1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {091660d5-cb8a-419a-92ad-67f64e7a31d0}, !- Group Rendering Name
  {b472108d-6cfc-41d4-b2aa-b9566fa2ecf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5434d6af-75f5-4a73-a4c9-f413a2757afc}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {b037d870-7443-4b7a-90d2-d4154fe531a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b037d870-7443-4b7a-90d2-d4154fe531a5}, !- Handle
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- Source Object
  11,                                     !- Outlet Port
  {5434d6af-75f5-4a73-a4c9-f413a2757afc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfc0bb87-e043-4af8-98f5-2b3db383f515}, !- Handle
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- HVAC Component
  {b26e0027-c90b-4f99-b0ce-fb10a125a879}; !- Port 1

OS:PortList,
  {7a9f28fe-881e-4d2c-9d57-3944d56e9ce7}, !- Handle
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}; !- HVAC Component

OS:PortList,
  {7755bb12-dadd-42c9-bdd9-4806f10c2fe1}, !- Handle
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- HVAC Component
  {9d26dfe9-7476-4f28-a219-b4ac3dfd20f1}; !- Port 1

OS:Sizing:Zone,
  {68ef4e6c-75ae-474c-a853-6483dde1c611}, !- Handle
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {77e5f89b-3479-41a2-8e00-d7d8e5dad07f}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {8a1ea039-79f1-4978-a4aa-8ddf76eed663}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5e57c7d-8995-47bc-8f77-a1c930bc85ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Handle
  Outpatient PreOp A  - Story Ground,     !- Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.37456856604438,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}; !- Thermal Zone Name

OS:Surface,
  {ff270853-48e9-4010-8621-33c3ab7ccaa1}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {d5fb2118-3256-4143-be51-f2f5085f17dc}, !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.04434219544348, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af083e62-df63-41a2-a327-6540a61a6f31}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ca7a79a-b806-45a3-beb6-8bc078e3c37a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed47917a-acec-4f39-ae9c-35e7f7625918}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd47e166-78bb-4466-a1ef-586974d7463c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7054d657-dd39-4b7c-aebd-88c37d21ee91}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18a1f47f-2a85-4215-88e8-34a959a072da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9b580e-7790-47de-8122-ce58dfef21b6}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.04434219544348, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cfb2a6-0396-480f-a45b-9f14a4789917}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- Handle
  Zone Outpatient PreOp A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aa9399f-1fe9-494d-bcb4-2faf4cccd79b}, !- Zone Air Inlet Port List
  {e6636978-19a3-4af9-b47c-3c46f2ad5fa0}, !- Zone Air Exhaust Port List
  {a523671b-1f59-452d-b581-16705b12d52d}, !- Zone Air Node Name
  {87be8eef-b336-4176-9a3f-c71a9974a9ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52412eb2-57a5-4155-979a-7ac01ffc468e}, !- Group Rendering Name
  {3980bfb1-6d80-414c-bf9d-0839a8a50287}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3bdd54f-657b-48f9-8bd3-605600534878}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone Air Node, !- Name
  {a523671b-1f59-452d-b581-16705b12d52d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a523671b-1f59-452d-b581-16705b12d52d}, !- Handle
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- Source Object
  11,                                     !- Outlet Port
  {e3bdd54f-657b-48f9-8bd3-605600534878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aa9399f-1fe9-494d-bcb4-2faf4cccd79b}, !- Handle
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- HVAC Component
  {5b343895-5044-45b8-b41e-70f3bbfb6311}; !- Port 1

OS:PortList,
  {e6636978-19a3-4af9-b47c-3c46f2ad5fa0}, !- Handle
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}; !- HVAC Component

OS:PortList,
  {87be8eef-b336-4176-9a3f-c71a9974a9ab}, !- Handle
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- HVAC Component
  {aa1558be-415d-4161-9edc-a102f86e6aba}; !- Port 1

OS:Sizing:Zone,
  {424e49da-f5e1-44c8-8f39-dc43f4b0ca46}, !- Handle
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2cf6db9f-9d5f-42a6-a74e-6728acfb21fe}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone HVAC Equipment List, !- Name
  {981e6da2-ce2b-4a58-8d4d-7c5a08e17339}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {920a4913-0b73-474d-939c-4fc4dab747e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Handle
  Outpatient PreOp B  - Story Ground,     !- Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.37456856604438,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}; !- Thermal Zone Name

OS:Surface,
  {83729044-8be8-4f75-841b-02aa1d91e171}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {01006300-6350-411c-aea0-faacc4539918}, !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.04434219544348, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191de205-ca16-4d15-bf05-3d78da1193c8}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bfc2025-b92a-407f-865e-51237ae68370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96338231292838, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.96338231292838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee06e7b-2764-4e21-901c-a05633d0c1fa}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fbdbc98-4c4f-4b86-b17c-d64bd54270f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f79417c-ce66-4da4-ab78-ef81001c1b94}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988bce5e-2120-46b8-8ab6-09f7fa65ad03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd47e166-78bb-4466-a1ef-586974d7463c}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed47917a-acec-4f39-ae9c-35e7f7625918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c60f16-453c-4231-86c0-ea7fa3a99089}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- Handle
  Zone Outpatient PreOp B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b0c7c76-31b2-445f-b190-73df736aaa02}, !- Zone Air Inlet Port List
  {8ac009ae-0113-43d5-a0c6-9e6a3a8ccbbd}, !- Zone Air Exhaust Port List
  {42dafe49-ec16-4ad7-b8b9-c65dc357d7e8}, !- Zone Air Node Name
  {27853cb9-3984-4079-af40-161bba31da98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb24e07d-8c82-455b-80ed-c9b8e59f3a38}, !- Group Rendering Name
  {5608281c-40ef-485b-89e2-84532e0393af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {870b4155-64ca-4521-b774-9c9ae639acfe}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone Air Node, !- Name
  {42dafe49-ec16-4ad7-b8b9-c65dc357d7e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42dafe49-ec16-4ad7-b8b9-c65dc357d7e8}, !- Handle
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- Source Object
  11,                                     !- Outlet Port
  {870b4155-64ca-4521-b774-9c9ae639acfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b0c7c76-31b2-445f-b190-73df736aaa02}, !- Handle
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- HVAC Component
  {24e99c6b-6a3e-4548-8624-3dd2d001f159}; !- Port 1

OS:PortList,
  {8ac009ae-0113-43d5-a0c6-9e6a3a8ccbbd}, !- Handle
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}; !- HVAC Component

OS:PortList,
  {27853cb9-3984-4079-af40-161bba31da98}, !- Handle
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- HVAC Component
  {a3c46890-487b-427d-8775-b98abe4e24e6}; !- Port 1

OS:Sizing:Zone,
  {4eb25bbf-e1b9-4dc9-b86e-762b8ee66a22}, !- Handle
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eaf4121c-2138-43a6-a88d-5d0429f9db04}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone HVAC Equipment List, !- Name
  {ab813a83-7a5a-4c37-9e46-215d257aefbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {baaa798d-158c-4e2f-86aa-2d64a13e1ed7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Handle
  Outpatient PreOp C  - Story Ground,     !- Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.37456856604438,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}; !- Thermal Zone Name

OS:Surface,
  {8a3774f1-0335-4f5a-9a38-6776be3ab676}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {d5fb2118-3256-4143-be51-f2f5085f17dc}, !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7887e903-5285-4dfc-bf9e-7272f3925031}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {170b071b-78a3-45cd-ad61-46bb14300107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eba727a-1234-4d62-b46d-a0ff8f74a5e0}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444f1e8f-4293-4a17-ad8f-a3787fc6b53f}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0edfb8d-6aeb-4412-a1c5-125723a9dcb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbdbc98-4c4f-4b86-b17c-d64bd54270f9}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee06e7b-2764-4e21-901c-a05633d0c1fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.04434219544348, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.04434219544348, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0b0f88-40f8-4f29-be1f-0e721865ab1a}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04434219544348, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.04434219544348, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- Handle
  Zone Outpatient PreOp C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b6a3fe-bbfb-4768-9a92-73c19a30b689}, !- Zone Air Inlet Port List
  {357e380b-9f43-4822-95a4-f19b91243934}, !- Zone Air Exhaust Port List
  {672b7ea0-28f9-4e7f-9373-3dcf356f0092}, !- Zone Air Node Name
  {46b4dd9f-8b45-4cba-9824-039faead9a2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad06d241-7d0c-4ec7-a4f2-8ab3e758dd41}, !- Group Rendering Name
  {4c838828-083b-42bb-8689-11470b59bfbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c73db4ae-124a-4559-93d0-3bcd79e57c4e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone Air Node, !- Name
  {672b7ea0-28f9-4e7f-9373-3dcf356f0092}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {672b7ea0-28f9-4e7f-9373-3dcf356f0092}, !- Handle
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- Source Object
  11,                                     !- Outlet Port
  {c73db4ae-124a-4559-93d0-3bcd79e57c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b6a3fe-bbfb-4768-9a92-73c19a30b689}, !- Handle
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- HVAC Component
  {c157e581-e5c2-46d2-a4e7-e02464a8ac68}; !- Port 1

OS:PortList,
  {357e380b-9f43-4822-95a4-f19b91243934}, !- Handle
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}; !- HVAC Component

OS:PortList,
  {46b4dd9f-8b45-4cba-9824-039faead9a2d}, !- Handle
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- HVAC Component
  {ee4437f6-2ea2-45ec-b32e-b774cb0cbd3a}; !- Port 1

OS:Sizing:Zone,
  {25921772-3d0e-4e3c-b0aa-a0c117c1eb16}, !- Handle
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {745c2ac9-ac3b-4395-bf0e-3e25495c791c}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone HVAC Equipment List, !- Name
  {9f616b9f-ccca-4af2-a4db-8bcec3ba9a17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d668d650-fd0c-4cb7-9177-f65db4ce97cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Handle
  Outpatient Stair A  - Story Ground,     !- Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.3302263706009,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}; !- Thermal Zone Name

OS:Surface,
  {a2f192ae-05ed-43cc-b95c-1dd8adb939f5}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {69619d80-5622-4e2a-bc73-0154b373f8c7}, !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.44553457778875, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18a1f47f-2a85-4215-88e8-34a959a072da}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7054d657-dd39-4b7c-aebd-88c37d21ee91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4659368-4939-4dbb-a8e6-b67b3a82e37d}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ba4b68-64a3-498d-ade3-34e82138cfea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ae85e5-768c-4f68-b869-32cf90f32558}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebc7fa7-f686-4296-bcb7-04d928202bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c32b5d-2725-4d85-acea-fea0989b1f30}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.44553457778875, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69715810-ac83-4985-862c-ca045ca22f04}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- Handle
  Zone Outpatient Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {263f2f02-839a-4472-8625-d43c73ade6d1}, !- Zone Air Inlet Port List
  {adcb967b-08c8-4646-8914-97870bf8dcb2}, !- Zone Air Exhaust Port List
  {357e28f9-2dc3-404d-b6fe-b9ccdcf481d7}, !- Zone Air Node Name
  {164ba472-7f91-400d-9504-490759048b18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f829016-3939-4c17-91a2-6f936f3d0fd1}, !- Group Rendering Name
  {1c9c38d3-a5b1-40ca-9367-52cd8d7c1544}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f778ca-6c27-4049-b2e7-f48d5262e431}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone Air Node, !- Name
  {357e28f9-2dc3-404d-b6fe-b9ccdcf481d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {357e28f9-2dc3-404d-b6fe-b9ccdcf481d7}, !- Handle
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- Source Object
  11,                                     !- Outlet Port
  {54f778ca-6c27-4049-b2e7-f48d5262e431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {263f2f02-839a-4472-8625-d43c73ade6d1}, !- Handle
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- HVAC Component
  {1da2b1b5-19fe-42a0-baa4-9222119115d2}; !- Port 1

OS:PortList,
  {adcb967b-08c8-4646-8914-97870bf8dcb2}, !- Handle
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}; !- HVAC Component

OS:PortList,
  {164ba472-7f91-400d-9504-490759048b18}, !- Handle
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- HVAC Component
  {5913c30f-a483-4f8d-82c3-908d59c49bfa}; !- Port 1

OS:Sizing:Zone,
  {891d360a-1865-4932-b79e-786cf02a2858}, !- Handle
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {971f137b-c402-4b7f-a658-d0f016c53302}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {9f374e56-6028-4cc1-a43f-63ca31394d1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5f6b603-39a4-4103-a7d9-b59caa9a3ef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Handle
  Outpatient Stair B  - Story Ground,     !- Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.3302263706009,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {7d328711-5089-4b34-91fd-f194f2d40904}; !- Thermal Zone Name

OS:Surface,
  {08859e28-7716-4a15-906c-16eb62f8a1ee}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {eec3d5af-12ba-401a-b07f-90bba62b0a97}, !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.44553457778875, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988bce5e-2120-46b8-8ab6-09f7fa65ad03}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f79417c-ce66-4da4-ab78-ef81001c1b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a2507e-4802-45fc-9365-43b626a62b4f}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7e8797-2cf6-470b-94f8-3d18dd527951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4712877-46ba-4a08-b89f-923e723c43f2}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {704701fe-ff44-4ad6-bf80-36937b79a747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ba4b68-64a3-498d-ade3-34e82138cfea}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4659368-4939-4dbb-a8e6-b67b3a82e37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c60c978-bb2a-4b38-8d42-74731a5c3dcf}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- Handle
  Zone Outpatient Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59ba5feb-07ea-40d2-bfa6-1611341d1663}, !- Zone Air Inlet Port List
  {54d021e5-398a-4389-b4f0-133fdb45a755}, !- Zone Air Exhaust Port List
  {c8c0599c-6fbd-45da-9a10-fae536e3e84e}, !- Zone Air Node Name
  {131b2977-69c9-4b7b-a535-0e8c417ff1bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5198ea86-bd4b-403f-87c1-3592fe4ab995}, !- Group Rendering Name
  {114b8651-b885-46e3-9e22-20ed76095c6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee29a73f-2c87-4b56-9fe2-11c320efb0d4}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone Air Node, !- Name
  {c8c0599c-6fbd-45da-9a10-fae536e3e84e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8c0599c-6fbd-45da-9a10-fae536e3e84e}, !- Handle
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- Source Object
  11,                                     !- Outlet Port
  {ee29a73f-2c87-4b56-9fe2-11c320efb0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59ba5feb-07ea-40d2-bfa6-1611341d1663}, !- Handle
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- HVAC Component
  {849cad92-f17c-4707-b128-dbac58fa2981}; !- Port 1

OS:PortList,
  {54d021e5-398a-4389-b4f0-133fdb45a755}, !- Handle
  {7d328711-5089-4b34-91fd-f194f2d40904}; !- HVAC Component

OS:PortList,
  {131b2977-69c9-4b7b-a535-0e8c417ff1bb}, !- Handle
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- HVAC Component
  {e4b0252a-4efd-4c77-a018-71b58bbf5947}; !- Port 1

OS:Sizing:Zone,
  {6de79175-e5a1-4772-9bb7-f2d96ab0395e}, !- Handle
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d2fee909-f4fd-4d5d-a1e5-2f39af3c64ba}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {7d328711-5089-4b34-91fd-f194f2d40904}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afa632d1-c081-4a4e-9989-1e916da6904d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Handle
  Outpatient Stair C  - Story Ground,     !- Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.3302263706009,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {234d05c4-175b-4405-856e-3c3e6bfbf474}; !- Thermal Zone Name

OS:Surface,
  {c3c37146-dc3c-4a51-9cd7-ca9d47acbf7b}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {69619d80-5622-4e2a-bc73-0154b373f8c7}, !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0edfb8d-6aeb-4412-a1c5-125723a9dcb9}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {444f1e8f-4293-4a17-ad8f-a3787fc6b53f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbb3c5b-95e4-4165-ba29-882bcf37d893}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0adaac-9075-4b4e-9ce5-4841dc4cd868}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87878ad-b937-4558-8803-f61f73a485bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7e8797-2cf6-470b-94f8-3d18dd527951}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a2507e-4802-45fc-9365-43b626a62b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.44553457778875, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.44553457778875, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc29a213-b41c-449c-a631-b78d2351ba09}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44553457778875, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44553457778875, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- Handle
  Zone Outpatient Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {537a6c44-ad1a-46bc-858a-9ce4177bce85}, !- Zone Air Inlet Port List
  {2eb5662f-4a52-43c0-a13a-4da0d8b33ae4}, !- Zone Air Exhaust Port List
  {a6314e90-86d8-4add-a9d0-66f328c4452c}, !- Zone Air Node Name
  {d8fd05a4-d650-4164-8486-caebd2121173}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a4e1ef5-716b-4a00-9528-47103ea3ac63}, !- Group Rendering Name
  {928cbd2e-be41-4ff1-91b1-d6ff79bf6af6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d2a11bb-2bf9-4ae4-a1d1-e6e9dfc736f4}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone Air Node, !- Name
  {a6314e90-86d8-4add-a9d0-66f328c4452c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6314e90-86d8-4add-a9d0-66f328c4452c}, !- Handle
  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- Source Object
  11,                                     !- Outlet Port
  {6d2a11bb-2bf9-4ae4-a1d1-e6e9dfc736f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {537a6c44-ad1a-46bc-858a-9ce4177bce85}, !- Handle
  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- HVAC Component
  {d479d69c-ab1e-4719-9ad4-6aa0f81a5c29}; !- Port 1

OS:PortList,
  {2eb5662f-4a52-43c0-a13a-4da0d8b33ae4}, !- Handle
  {234d05c4-175b-4405-856e-3c3e6bfbf474}; !- HVAC Component

OS:PortList,
  {d8fd05a4-d650-4164-8486-caebd2121173}, !- Handle
  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- HVAC Component
  {7e61a355-c626-4691-809c-14a59147c645}; !- Port 1

OS:Sizing:Zone,
  {aecbe59e-f2f1-424e-8f70-655331555f6c}, !- Handle
