  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f45283c5-c12c-489d-b40d-0cb383255f21}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {234d05c4-175b-4405-856e-3c3e6bfbf474}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25871a66-1e5e-4529-937b-c2c6fdde15f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Handle
  Outpatient Lobby A  - Story Ground,     !- Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.11530820718785,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {22192b5e-f8b6-47af-ab91-541423c98e83}; !- Thermal Zone Name

OS:Surface,
  {03b61d97-eb37-43dc-ba99-bb7b41f74b57}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {d091f822-15f4-45da-a5a2-5ee0c6992c15}, !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.58713188920472, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebc7fa7-f686-4296-bcb7-04d928202bfe}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ae85e5-768c-4f68-b869-32cf90f32558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775dece0-6a3b-4a8f-96eb-2d5628657571}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86489e1e-e1fe-4c32-92ae-1d1320880028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6230b34d-8917-4aac-8a77-7f88c6776e8d}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b770cf22-9b20-438e-8e09-ecb6855493ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeea48ad-877d-416e-bc89-e15f7a15b31f}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.58713188920472, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec44ab65-56a1-401f-b47f-38a63098b897}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- Handle
  Zone Outpatient Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f7966ef-1ad5-4c11-bdf4-85d371ac36a4}, !- Zone Air Inlet Port List
  {19f1a557-3ac8-429d-bc17-0c7338c80774}, !- Zone Air Exhaust Port List
  {c1b22404-72d8-4344-8eb6-ffcc51da76e8}, !- Zone Air Node Name
  {7e850888-dfd6-4646-b20b-8f1b4bbf5879}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54abccae-dab5-42d3-817f-71ddf62002dc}, !- Group Rendering Name
  {cff7e593-fb1d-4eac-aaec-831f65c0c475}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfcc23b5-a994-447c-96d0-0ffd91be7413}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone Air Node, !- Name
  {c1b22404-72d8-4344-8eb6-ffcc51da76e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1b22404-72d8-4344-8eb6-ffcc51da76e8}, !- Handle
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- Source Object
  11,                                     !- Outlet Port
  {dfcc23b5-a994-447c-96d0-0ffd91be7413}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f7966ef-1ad5-4c11-bdf4-85d371ac36a4}, !- Handle
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- HVAC Component
  {7f695875-046b-4324-8191-e6838e3664b0}; !- Port 1

OS:PortList,
  {19f1a557-3ac8-429d-bc17-0c7338c80774}, !- Handle
  {22192b5e-f8b6-47af-ab91-541423c98e83}; !- HVAC Component

OS:PortList,
  {7e850888-dfd6-4646-b20b-8f1b4bbf5879}, !- Handle
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- HVAC Component
  {e7479960-9388-4375-9093-cb0e986b158d}; !- Port 1

OS:Sizing:Zone,
  {98423999-9fb8-4955-8612-c3a1b3d40a91}, !- Handle
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b37f011d-ad2f-4281-8516-e389645899cd}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {22192b5e-f8b6-47af-ab91-541423c98e83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {412217c3-d964-4a8b-9a3b-b4d370e922eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Handle
  Outpatient Lobby B  - Story Ground,     !- Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.11530820718785,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}; !- Thermal Zone Name

OS:Surface,
  {a0ae745a-65d1-4d70-8a0b-bd15ac16d991}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {160fc860-6ab2-45a7-b304-7727ddf0d823}, !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.58713188920472, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704701fe-ff44-4ad6-bf80-36937b79a747}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4712877-46ba-4a08-b89f-923e723c43f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3130016-0d47-42b2-bc4f-fccf3e8ecaf7}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752873bd-218e-44b5-8dee-971bdacdef36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3da2d30-0b1f-4232-a780-1ccc72c1a87a}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d348d9a0-71da-49eb-9575-2765d7df14ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86489e1e-e1fe-4c32-92ae-1d1320880028}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {775dece0-6a3b-4a8f-96eb-2d5628657571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a35bf6-a42a-45ae-bebf-4f25bcffe929}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- Handle
  Zone Outpatient Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dedd030e-3009-4a56-91f3-1e78e737ebd6}, !- Zone Air Inlet Port List
  {2a5552fa-848d-4f27-b417-53bdddb3e4cb}, !- Zone Air Exhaust Port List
  {787b49c6-10c5-4409-b6f4-c1f1a5db5833}, !- Zone Air Node Name
  {73486c14-52a0-4da3-8885-0292bde375d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7228f295-863a-45f8-bcb7-6cfadf242626}, !- Group Rendering Name
  {850108ca-99d4-4133-ac98-22156be5b099}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1af9d408-0cb3-4b7e-9b8c-523e26706ae0}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone Air Node, !- Name
  {787b49c6-10c5-4409-b6f4-c1f1a5db5833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {787b49c6-10c5-4409-b6f4-c1f1a5db5833}, !- Handle
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- Source Object
  11,                                     !- Outlet Port
  {1af9d408-0cb3-4b7e-9b8c-523e26706ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dedd030e-3009-4a56-91f3-1e78e737ebd6}, !- Handle
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- HVAC Component
  {a85be90c-8c11-493b-8a23-5eec43563270}; !- Port 1

OS:PortList,
  {2a5552fa-848d-4f27-b417-53bdddb3e4cb}, !- Handle
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}; !- HVAC Component

OS:PortList,
  {73486c14-52a0-4da3-8885-0292bde375d3}, !- Handle
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- HVAC Component
  {c3623467-756d-4aba-a143-15bc36f27b44}; !- Port 1

OS:Sizing:Zone,
  {81397791-b464-46eb-acfc-aa4247590d8d}, !- Handle
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1a5a88cc-e048-4058-9541-d7db3a587176}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {07ae232e-bebe-4c27-8441-9388e39a1fc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {795f5063-e38a-4e3b-b9b4-a46e3ad0d700}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Handle
  Outpatient Lobby C  - Story Ground,     !- Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.11530820718785,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}; !- Thermal Zone Name

OS:Surface,
  {64297474-02b1-4a3e-9820-201e925b0510}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {d091f822-15f4-45da-a5a2-5ee0c6992c15}, !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87878ad-b937-4558-8803-f61f73a485bd}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c0adaac-9075-4b4e-9ce5-4841dc4cd868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc43d7d5-1293-49c0-b542-c60096039119}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a47fe54-71cf-4582-9bd6-31382e8e233e}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a13563c-31a1-42df-9a45-095fe7020412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752873bd-218e-44b5-8dee-971bdacdef36}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3130016-0d47-42b2-bc4f-fccf3e8ecaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.58713188920472, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.58713188920472, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9237af76-692c-43cb-bf4e-81a6bc5f3bc5}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58713188920472, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.58713188920472, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- Handle
  Zone Outpatient Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d6eac7-6b55-46a5-aa10-76ad07e4735c}, !- Zone Air Inlet Port List
  {65234ebf-2def-4367-a220-518f8f039e0f}, !- Zone Air Exhaust Port List
  {99aa959f-6449-488e-bbdc-685bd3170628}, !- Zone Air Node Name
  {baf2a22e-88f2-4d5a-adf5-d1855e36b71a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d148bf0-7c16-497c-a2dd-05393b509dd0}, !- Group Rendering Name
  {1585bb45-0df0-49cd-b604-4a207d6857ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb088d82-8658-4b59-946c-802644698230}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone Air Node, !- Name
  {99aa959f-6449-488e-bbdc-685bd3170628}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99aa959f-6449-488e-bbdc-685bd3170628}, !- Handle
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- Source Object
  11,                                     !- Outlet Port
  {fb088d82-8658-4b59-946c-802644698230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d6eac7-6b55-46a5-aa10-76ad07e4735c}, !- Handle
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- HVAC Component
  {27d86bb7-befd-44b4-be13-b11a5800c4de}; !- Port 1

OS:PortList,
  {65234ebf-2def-4367-a220-518f8f039e0f}, !- Handle
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}; !- HVAC Component

OS:PortList,
  {baf2a22e-88f2-4d5a-adf5-d1855e36b71a}, !- Handle
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- HVAC Component
  {eb895453-d77e-4148-8d86-21975e034b81}; !- Port 1

OS:Sizing:Zone,
  {6aa32fa1-79fe-44d2-a435-d2d720d1d03e}, !- Handle
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f389cb18-1e90-4a47-9f36-fe0e3c4ada77}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {d0ee17e6-5e82-4f9d-b0ae-a858057041aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52c3f541-8d0e-4c07-a731-0972c2b2a3b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Handle
  Outpatient NurseStation A  - Story Ground, !- Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.70244009639257,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}; !- Thermal Zone Name

OS:Surface,
  {703f59c9-2a24-4d17-9dfe-b4bfdbebff9f}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {09c5d622-b4a0-4c05-9840-f47ca16781ab}, !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.46031530960325, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b770cf22-9b20-438e-8e09-ecb6855493ae}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6230b34d-8917-4aac-8a77-7f88c6776e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a5ba9e-ad1c-417b-a7b2-a2aa1e5bc1d5}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f229fd-fcd3-42a3-a78a-662aa062b111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975b33ea-2fb5-4da9-80cd-5aeb747f2b3b}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15b702d4-d937-4903-a750-66842f3ddf03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d8ba4a-82d6-426b-b9f3-40ed6dd3018b}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.46031530960325, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577212e8-5c25-41be-8077-89be27e43285}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b2a7aeb-9641-4703-8c29-ba90fc3462f8}, !- Zone Air Inlet Port List
  {83f6511e-9030-426a-be4b-98f4744e19a2}, !- Zone Air Exhaust Port List
  {ebb8458a-3b8e-4236-9230-5a3000dc26f7}, !- Zone Air Node Name
  {6ad6d92f-b9d2-4ace-bc12-9d389fea47ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97975c4a-ed38-4d10-8ac1-2500302aff07}, !- Group Rendering Name
  {8e8b0541-2c97-493d-bfb2-73f81d99d89d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fae9457-6723-4c6b-980e-d9e264b7424e}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone Air Node, !- Name
  {ebb8458a-3b8e-4236-9230-5a3000dc26f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebb8458a-3b8e-4236-9230-5a3000dc26f7}, !- Handle
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- Source Object
  11,                                     !- Outlet Port
  {8fae9457-6723-4c6b-980e-d9e264b7424e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b2a7aeb-9641-4703-8c29-ba90fc3462f8}, !- Handle
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- HVAC Component
  {f3285b52-f90c-4816-a38f-30fbdb9911bd}; !- Port 1

OS:PortList,
  {83f6511e-9030-426a-be4b-98f4744e19a2}, !- Handle
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}; !- HVAC Component

OS:PortList,
  {6ad6d92f-b9d2-4ace-bc12-9d389fea47ac}, !- Handle
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- HVAC Component
  {ce929a7a-116f-4bd2-863f-f95dd49a3109}; !- Port 1

OS:Sizing:Zone,
  {205dc6ba-611f-4877-bf1c-2d8d28ad6203}, !- Handle
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2fa620dd-9701-4896-8c11-171621ab3a4a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone HVAC Equipment List, !- Name
  {9c84c70c-7b93-4df5-97f1-41561ad66e0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8ef9a68-535a-4240-a60a-455244df5cf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Handle
  Outpatient NurseStation B  - Story Ground, !- Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.70244009639257,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}; !- Thermal Zone Name

OS:Surface,
  {4a9c3acd-0656-4abe-942d-e5a2e458d60f}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {420baa23-bc03-41da-99c8-49c607a5716e}, !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.46031530960325, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d348d9a0-71da-49eb-9575-2765d7df14ad}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3da2d30-0b1f-4232-a780-1ccc72c1a87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96338231292838, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.96338231292838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68f1aa3-99f9-4050-9d0a-d66eb1dc474c}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c35384d1-3364-4fa5-9936-af199f6cc13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6df1bfe-b7e7-436c-a3af-5188d9b43038}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e96187-c1df-4666-801c-010ef8226f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f229fd-fcd3-42a3-a78a-662aa062b111}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a5ba9e-ad1c-417b-a7b2-a2aa1e5bc1d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67144fbf-6ff7-47c2-a89e-d87447d770ae}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4264a4a7-9541-4808-8991-55ebb3a404eb}, !- Zone Air Inlet Port List
  {651c947e-e732-4828-8306-edc8899353ab}, !- Zone Air Exhaust Port List
  {15b262f0-939e-48ac-afdb-2c9991bd3a93}, !- Zone Air Node Name
  {9f5a447d-b274-48c3-aee3-9ad024a1125c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17c9be85-78d7-4047-a067-ce6665079c14}, !- Group Rendering Name
  {e790df14-8493-4007-8de9-a03b16daabd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72ce82fd-3c4a-4641-9cdb-fb170831aa88}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone Air Node, !- Name
  {15b262f0-939e-48ac-afdb-2c9991bd3a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15b262f0-939e-48ac-afdb-2c9991bd3a93}, !- Handle
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- Source Object
  11,                                     !- Outlet Port
  {72ce82fd-3c4a-4641-9cdb-fb170831aa88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4264a4a7-9541-4808-8991-55ebb3a404eb}, !- Handle
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- HVAC Component
  {640af1ae-f40a-4224-af56-812c48e2cb4c}; !- Port 1

OS:PortList,
  {651c947e-e732-4828-8306-edc8899353ab}, !- Handle
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}; !- HVAC Component

OS:PortList,
  {9f5a447d-b274-48c3-aee3-9ad024a1125c}, !- Handle
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- HVAC Component
  {feea9927-0294-43f5-afd3-57eaadbf45f7}; !- Port 1

OS:Sizing:Zone,
  {70336438-7d33-4994-9a78-48deecc50f3e}, !- Handle
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {91fd76f7-10cf-46b5-a0ec-8ca4dff619c9}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone HVAC Equipment List, !- Name
  {13101895-385f-4e7e-88f3-11bbd8d1ac6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9444475-b49b-47b3-a0ed-8428de6de4b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Handle
  Outpatient NurseStation C  - Story Ground, !- Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.70244009639257,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}; !- Thermal Zone Name

OS:Surface,
  {c5d1a647-d7f0-4611-8238-3b2c762d818c}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {09c5d622-b4a0-4c05-9840-f47ca16781ab}, !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a13563c-31a1-42df-9a45-095fe7020412}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a47fe54-71cf-4582-9bd6-31382e8e233e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00843fc6-90a4-46f2-b648-403a377323ac}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0505dd4c-0468-4cb6-b1d4-525931118b29}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {634bc91f-95fd-45e9-a5e2-ace52cf4a243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35384d1-3364-4fa5-9936-af199f6cc13f}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68f1aa3-99f9-4050-9d0a-d66eb1dc474c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.46031530960325, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.46031530960325, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f94ce91-93ba-49ab-89c5-658718e002f6}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.46031530960325, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.46031530960325, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cfe86d2-3b9b-46f5-8821-2450f70be13a}, !- Zone Air Inlet Port List
  {53890280-0575-4d2d-95d6-2b66b7e5ba4d}, !- Zone Air Exhaust Port List
  {0c43c1d0-2be9-4471-9042-e66b76103806}, !- Zone Air Node Name
  {288e8033-c4db-44bc-83ce-1bff20d73652}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0fda63cb-cfd1-4a54-8454-2093636f9a85}, !- Group Rendering Name
  {2fe60ee0-e7e3-4241-9e4d-ca3263d19ed3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {876e2cd3-9b4a-4244-9542-5b20c5d3a851}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone Air Node, !- Name
  {0c43c1d0-2be9-4471-9042-e66b76103806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c43c1d0-2be9-4471-9042-e66b76103806}, !- Handle
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- Source Object
  11,                                     !- Outlet Port
  {876e2cd3-9b4a-4244-9542-5b20c5d3a851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cfe86d2-3b9b-46f5-8821-2450f70be13a}, !- Handle
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- HVAC Component
  {2da2ed77-2047-4bb7-8809-0b46be6fe957}; !- Port 1

OS:PortList,
  {53890280-0575-4d2d-95d6-2b66b7e5ba4d}, !- Handle
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}; !- HVAC Component

OS:PortList,
  {288e8033-c4db-44bc-83ce-1bff20d73652}, !- Handle
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- HVAC Component
  {3d108695-0902-4a14-b55a-17cd7c576cff}; !- Port 1

OS:Sizing:Zone,
  {6d208086-fcc5-4f92-a687-38916fa0e4cb}, !- Handle
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8e0e7de8-887a-4d0e-b74d-816b85ad50de}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone HVAC Equipment List, !- Name
  {21d166f8-0934-4c96-b24d-599b7a00eb1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {898a1e90-ab7f-4f2a-8e22-5ebb33aec05a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Handle
  Outpatient LockerRoom A  - Story Ground, !- Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16275540599582,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}; !- Thermal Zone Name

OS:Surface,
  {20a2f6e7-e705-4931-9ef0-92a061968884}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {48e6c800-d044-4baf-861d-b241959a3cbf}, !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.48391486150588, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b702d4-d937-4903-a750-66842f3ddf03}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {975b33ea-2fb5-4da9-80cd-5aeb747f2b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398cb8da-7a77-4248-a3a5-e387e260fe4f}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6643159-0f5d-407c-8418-716c3b718f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b1a63d-127e-4a2a-8b5e-af262079cfa1}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {614fed40-0028-49cd-8631-c5f207d2ddee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc1682d-16e0-40b6-8907-28af540cc25d}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.48391486150588, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c43ae4-e311-4721-8d26-c30b92c54d93}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e5172c-2f4e-4c9c-bc89-fd9f1dcef143}, !- Zone Air Inlet Port List
  {5f8b7fd2-d5d0-48fc-9976-00296c988dd9}, !- Zone Air Exhaust Port List
  {56a79557-7ac1-4a62-9014-06ecb1be7974}, !- Zone Air Node Name
  {9b45a6ec-7e95-499c-ac34-84d7a4bcf81a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a6388c9-f344-4a95-a4b7-a0a1abf349f1}, !- Group Rendering Name
  {f922ed39-868f-4813-b805-30966edc77cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c1f5b52-7ce2-4e44-8dfc-13803c3ca3d3}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone Air Node, !- Name
  {56a79557-7ac1-4a62-9014-06ecb1be7974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56a79557-7ac1-4a62-9014-06ecb1be7974}, !- Handle
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- Source Object
  11,                                     !- Outlet Port
  {5c1f5b52-7ce2-4e44-8dfc-13803c3ca3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e5172c-2f4e-4c9c-bc89-fd9f1dcef143}, !- Handle
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- HVAC Component
  {20dcca77-b3df-4466-bb8d-0b5f930a36ee}; !- Port 1

OS:PortList,
  {5f8b7fd2-d5d0-48fc-9976-00296c988dd9}, !- Handle
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}; !- HVAC Component

OS:PortList,
  {9b45a6ec-7e95-499c-ac34-84d7a4bcf81a}, !- Handle
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- HVAC Component
  {dbfda9af-7c77-4467-bce8-ca75e36c9686}; !- Port 1

OS:Sizing:Zone,
  {7b20b4d5-137c-483b-9ffc-b92886f7e6c8}, !- Handle
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eb982bbf-6f32-4250-8fcf-35f7bfd932f3}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {ec2e3cbd-a1b0-459f-8f20-91f64fc1d4cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1041179-0e0e-420d-92bc-289de1ea7efd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Handle
  Outpatient LockerRoom B  - Story Ground, !- Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16275540599582,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {b982d202-8e02-4167-b024-9c037ee7bbe2}; !- Thermal Zone Name

OS:Surface,
  {ebb544de-9cba-402f-9f08-d88b5bbbe804}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {6d93253c-1a41-4b83-80a6-34c0f09abec5}, !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.48391486150588, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e96187-c1df-4666-801c-010ef8226f0f}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6df1bfe-b7e7-436c-a3af-5188d9b43038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96338231292838, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.96338231292838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ea16de-c23c-4295-8f91-1d987032c45c}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c18373-073b-425e-b34a-75098c5119c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a9dec9-2fde-46d5-8fc5-ebddf5ce5d95}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9184ae8a-d262-4c91-aea7-935485a56a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6643159-0f5d-407c-8418-716c3b718f81}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398cb8da-7a77-4248-a3a5-e387e260fe4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25aaa9ab-a658-4c0e-897d-85247ae0d84e}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3865dc6d-09fa-405f-b9cc-3b084addd6eb}, !- Zone Air Inlet Port List
  {4d34ae7d-f256-42cd-8cfe-dfe8aeebbc1d}, !- Zone Air Exhaust Port List
  {28c9f4f0-899e-4377-95b9-eb2cd9beef27}, !- Zone Air Node Name
  {14bc16e8-277d-46b0-86b9-e8d08db5c635}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ddbafa7b-c98b-4b55-a3e4-ee645fd5e01d}, !- Group Rendering Name
  {3def3525-d7d8-4816-8b47-dc1b02422e46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dab14ca5-b19b-47bc-91e9-9827c8a14213}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone Air Node, !- Name
  {28c9f4f0-899e-4377-95b9-eb2cd9beef27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28c9f4f0-899e-4377-95b9-eb2cd9beef27}, !- Handle
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- Source Object
  11,                                     !- Outlet Port
  {dab14ca5-b19b-47bc-91e9-9827c8a14213}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3865dc6d-09fa-405f-b9cc-3b084addd6eb}, !- Handle
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- HVAC Component
  {7ef1f7e7-93be-408f-bb88-9956c0b764b5}; !- Port 1

OS:PortList,
  {4d34ae7d-f256-42cd-8cfe-dfe8aeebbc1d}, !- Handle
  {b982d202-8e02-4167-b024-9c037ee7bbe2}; !- HVAC Component

OS:PortList,
  {14bc16e8-277d-46b0-86b9-e8d08db5c635}, !- Handle
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- HVAC Component
  {b8ec2671-1709-4325-b58a-95306c88ce1f}; !- Port 1

OS:Sizing:Zone,
  {1de1d681-6d99-402a-89fc-fa7f49477756}, !- Handle
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {47121f2c-91c1-4b6a-9fa3-c91d634e90b1}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {b982d202-8e02-4167-b024-9c037ee7bbe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4f26930-ec0c-41c7-b2a6-b63fb5c25c57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Handle
  Outpatient LockerRoom C  - Story Ground, !- Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.16275540599582,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}; !- Thermal Zone Name

OS:Surface,
  {95bec3bc-9ade-4efa-ba4d-23868c0a70fb}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {48e6c800-d044-4baf-861d-b241959a3cbf}, !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634bc91f-95fd-45e9-a5e2-ace52cf4a243}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0505dd4c-0468-4cb6-b1d4-525931118b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c81a203-9645-4d7f-9bdd-f7fa7c42fa53}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368193c4-e637-4d79-9290-1c8a566eacf8}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238e70ff-6323-4f95-9b9f-d0d039743a00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c18373-073b-425e-b34a-75098c5119c3}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ea16de-c23c-4295-8f91-1d987032c45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.48391486150588, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.48391486150588, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed82776-c0fb-4c58-b108-c2a17890868f}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.48391486150588, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.48391486150588, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2396ee53-6a20-4678-ab6a-8250e9116773}, !- Zone Air Inlet Port List
  {3ded6e43-b006-4697-98b8-cc5f875f0b90}, !- Zone Air Exhaust Port List
  {45922cd8-f116-4db6-9f07-9e1cf243e7f9}, !- Zone Air Node Name
  {347c53d7-a455-4652-97cb-9ed763ecb277}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf13e646-771f-4332-8c2a-fce9fc7ac107}, !- Group Rendering Name
  {06530b3d-d8c0-44be-baf8-6da714e7db1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db5af1a0-a3a9-4e6c-8fa3-369151a1e58a}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone Air Node, !- Name
  {45922cd8-f116-4db6-9f07-9e1cf243e7f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45922cd8-f116-4db6-9f07-9e1cf243e7f9}, !- Handle
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- Source Object
  11,                                     !- Outlet Port
  {db5af1a0-a3a9-4e6c-8fa3-369151a1e58a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2396ee53-6a20-4678-ab6a-8250e9116773}, !- Handle
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- HVAC Component
  {780741a5-5b3e-4ad4-83be-a3efe06df65b}; !- Port 1

OS:PortList,
  {3ded6e43-b006-4697-98b8-cc5f875f0b90}, !- Handle
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}; !- HVAC Component

OS:PortList,
  {347c53d7-a455-4652-97cb-9ed763ecb277}, !- Handle
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- HVAC Component
  {0f36d5ba-4807-41bb-b1b0-daba48710b40}; !- Port 1

OS:Sizing:Zone,
  {58bfdb77-8a52-4eca-9781-7373d7b2da67}, !- Handle
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4dca5311-4eae-409f-b670-c9fe45571f6b}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {3ba8cdfc-7828-49c6-a3f4-109593b74c74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d31846f6-cd53-408e-8933-a82b16a68781}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6466702675017,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}; !- Thermal Zone Name

OS:Surface,
  {e4b3c441-8869-4bbc-be4f-e3dd481e270c}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {852fcb4b-26e5-4eb8-a580-4ae64aca11d3}, !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.55471351721388, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {614fed40-0028-49cd-8631-c5f207d2ddee}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b1a63d-127e-4a2a-8b5e-af262079cfa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7038d5e5-958b-4ebc-870b-c5280302ff29}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314c7ef9-0af4-406c-b9df-fa88e61d701f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30263658-f16d-4fe5-8732-e4677bbdd9de}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef998c6-b0ea-438b-b5fd-7b566cfa6074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95678bd-44cf-4bec-ac54-cf7ef68675db}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.55471351721388, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a063f2d-debc-4c87-9815-edf6be77c01b}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c877200-19a2-42e7-8758-8710f93c92f2}, !- Zone Air Inlet Port List
  {7f1f439e-2e5a-45ed-bc47-b63ecc902d0f}, !- Zone Air Exhaust Port List
  {d5cdaa2d-f90e-4ec4-8086-d29e2be9cb0a}, !- Zone Air Node Name
  {b94265a9-cf49-402b-b9bf-246d27a94adc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48e9e3be-0870-497f-a0fd-8be697d3a0e1}, !- Group Rendering Name
  {27d35b82-7d8f-41eb-96c0-f55a33ff36b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff088a82-9ee7-4e0e-85fa-b995be3843e3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {d5cdaa2d-f90e-4ec4-8086-d29e2be9cb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5cdaa2d-f90e-4ec4-8086-d29e2be9cb0a}, !- Handle
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- Source Object
  11,                                     !- Outlet Port
  {ff088a82-9ee7-4e0e-85fa-b995be3843e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c877200-19a2-42e7-8758-8710f93c92f2}, !- Handle
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- HVAC Component
  {31eeaeb5-8175-49a0-9c85-b833cb048e95}; !- Port 1

OS:PortList,
  {7f1f439e-2e5a-45ed-bc47-b63ecc902d0f}, !- Handle
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- HVAC Component
  {635c501c-122d-4d2e-a924-689c87555f5b}; !- Port 1

OS:PortList,
  {b94265a9-cf49-402b-b9bf-246d27a94adc}, !- Handle
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- HVAC Component
  {1fd60df8-7df4-4bb7-a0c6-d4e05a89cd36}; !- Port 1

OS:Sizing:Zone,
  {219bdffd-84ef-4388-a859-58f8b33937e8}, !- Handle
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8a50f609-8455-4b01-a19a-4834f09d1fdf}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {9f4d32cb-5be7-448e-a80f-c224934b8b0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fafcd9a3-65e3-4eb9-b25a-db7c12f83852}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb765f9e-cf08-42d8-9760-642052ee02b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6466702675017,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}; !- Thermal Zone Name

OS:Surface,
  {896a1c2e-5546-447c-b388-dba1bda646d1}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {9be0ea4e-4ad5-45d5-98a2-30be1e539777}, !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.55471351721388, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9184ae8a-d262-4c91-aea7-935485a56a9b}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a9dec9-2fde-46d5-8fc5-ebddf5ce5d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f6827-9460-4d07-89c3-6d71d5e57157}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {193b6753-7d3f-4fef-9d9f-3828b70c06b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd64bdf7-d239-4afd-8cee-39b66b3d94ef}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a91021-e567-42fb-882e-fd000d3fe605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314c7ef9-0af4-406c-b9df-fa88e61d701f}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7038d5e5-958b-4ebc-870b-c5280302ff29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895eb4ce-c113-4cfa-89e7-a6b7507badcd}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7655f14e-8cf2-4f85-98a0-693c633b810a}, !- Zone Air Inlet Port List
  {7d472b04-5812-4ed6-be8d-ff20469898cf}, !- Zone Air Exhaust Port List
  {12d08654-49ab-41c0-b9e2-109c424b5ca1}, !- Zone Air Node Name
  {9a1aafc5-5965-4d50-b3bb-7d5ebd37c51f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9283bcb-aedc-44f0-a73f-b977cb28f5ad}, !- Group Rendering Name
  {07686da4-a3b6-4bad-a1a5-f77e67b694b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0491ab99-fc43-41ee-8aad-7eff308de147}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {12d08654-49ab-41c0-b9e2-109c424b5ca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12d08654-49ab-41c0-b9e2-109c424b5ca1}, !- Handle
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- Source Object
  11,                                     !- Outlet Port
  {0491ab99-fc43-41ee-8aad-7eff308de147}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7655f14e-8cf2-4f85-98a0-693c633b810a}, !- Handle
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- HVAC Component
  {3fb50dd6-b10e-44d6-8eeb-0175e21736d5}; !- Port 1

OS:PortList,
  {7d472b04-5812-4ed6-be8d-ff20469898cf}, !- Handle
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- HVAC Component
  {a7d51fcb-0563-496e-af9b-f8d3b0b9aed0}; !- Port 1

OS:PortList,
  {9a1aafc5-5965-4d50-b3bb-7d5ebd37c51f}, !- Handle
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- HVAC Component
  {b7ef287b-24ee-4893-886a-5cea3ac328c4}; !- Port 1

OS:Sizing:Zone,
  {6f9bf913-dfd0-445c-9f3d-2f39f625b724}, !- Handle
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fbce49b4-f782-41e1-8435-247a5792ec3a}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {e6ec1de0-6fc5-4fd7-83b5-7a7e9da36ba0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eda93e3a-f41c-4f3b-a23c-bb3d531d7919}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b898d5bb-e7db-43a3-a814-430f05d915a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.6466702675017,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}; !- Thermal Zone Name

OS:Surface,
  {482e320c-2618-4aae-b8c9-a91a680aac1f}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {852fcb4b-26e5-4eb8-a580-4ae64aca11d3}, !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238e70ff-6323-4f95-9b9f-d0d039743a00}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368193c4-e637-4d79-9290-1c8a566eacf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e6ee0f-98a1-4598-8650-79c5f6f322fe}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c7e355-afc9-460b-8b9d-fda5a332f007}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1e36b18-2cd0-4fc3-b8d3-d1ebb075e73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {193b6753-7d3f-4fef-9d9f-3828b70c06b6}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f6827-9460-4d07-89c3-6d71d5e57157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30926389122033e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.30926389122033e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.55471351721388, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.55471351721388, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af98f93-2a66-4650-8e07-48981764d90a}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55471351721388, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.55471351721388, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.30926389122033e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.30926389122033e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {369415fd-6eb2-4ae7-887e-c843f10a5675}, !- Zone Air Inlet Port List
  {29d5bd99-dc71-4bde-978a-841709bdf6c8}, !- Zone Air Exhaust Port List
  {a63cec0e-b2ad-49d5-9225-8cdd4838ca5b}, !- Zone Air Node Name
  {a5ccd889-f517-4bab-9c78-5f6096a963d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d4cf777-55df-4378-95a2-39137352808c}, !- Group Rendering Name
  {0517aa85-5af4-41ca-be8d-df3997bad00a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7829feef-12fa-4afd-b9e4-463f81226fc0}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {a63cec0e-b2ad-49d5-9225-8cdd4838ca5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63cec0e-b2ad-49d5-9225-8cdd4838ca5b}, !- Handle
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- Source Object
  11,                                     !- Outlet Port
  {7829feef-12fa-4afd-b9e4-463f81226fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {369415fd-6eb2-4ae7-887e-c843f10a5675}, !- Handle
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- HVAC Component
  {aa2f6fbe-d22a-4ee1-85b9-540f88ffd7a4}; !- Port 1

OS:PortList,
  {29d5bd99-dc71-4bde-978a-841709bdf6c8}, !- Handle
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- HVAC Component
  {8872259e-cdfc-4dc7-af1d-126f1a8b6896}; !- Port 1

OS:PortList,
  {a5ccd889-f517-4bab-9c78-5f6096a963d3}, !- Handle
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- HVAC Component
  {7442f199-6d1f-4fca-a02e-dddf282003de}; !- Port 1

OS:Sizing:Zone,
  {898a799a-5441-4d8d-83a6-6f9dd030df88}, !- Handle
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7b39c191-aa1b-44b4-abda-6e9274975bf7}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {7c3d3ea1-85ac-4cb2-9f86-d9a4cd30f29e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96a25224-d140-4591-a6ce-949be4b91b70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6adc0337-48c5-4820-b125-71c0ee94afbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.2013837847156,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}; !- Thermal Zone Name

OS:Surface,
  {17c71268-ae96-4a2f-85ab-291fae43f443}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {f18e7443-2d90-4399-b8ed-58b330069aeb}, !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.19190141858578, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef998c6-b0ea-438b-b5fd-7b566cfa6074}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30263658-f16d-4fe5-8732-e4677bbdd9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7391974f-e4fa-401b-8140-e0288951a6cb}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47a19aa2-d10f-42d4-a40a-dcdf605d7037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025edcde-1ac6-4289-87bb-1f981524140f}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15af8785-4937-4e25-b301-a3e8decbd706}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.19190141858578, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43117e5-6965-4aa6-8754-b118d0440dba}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e966f627-68e0-4392-9e4b-1d2bf3b020a6}, !- Zone Air Inlet Port List
  {77da5c11-55b0-467b-bd94-8fcb5f301a75}, !- Zone Air Exhaust Port List
  {e8b431cd-b3d4-49fe-9a1f-57873c7eb38d}, !- Zone Air Node Name
  {bd522ed4-8a1a-47ae-a246-50b588b43c97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2551b297-dee4-4b98-bd96-d9730f4872a4}, !- Group Rendering Name
  {f31580c5-b785-45af-9ab8-7ae32f284f0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c455b38-4219-4117-b268-3e5b2ed2891f}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {e8b431cd-b3d4-49fe-9a1f-57873c7eb38d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8b431cd-b3d4-49fe-9a1f-57873c7eb38d}, !- Handle
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- Source Object
  11,                                     !- Outlet Port
  {5c455b38-4219-4117-b268-3e5b2ed2891f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e966f627-68e0-4392-9e4b-1d2bf3b020a6}, !- Handle
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- HVAC Component
  {59721749-ec66-449c-9fe5-0228e237b1a9}; !- Port 1

OS:PortList,
  {77da5c11-55b0-467b-bd94-8fcb5f301a75}, !- Handle
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}; !- HVAC Component

OS:PortList,
  {bd522ed4-8a1a-47ae-a246-50b588b43c97}, !- Handle
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- HVAC Component
  {f5f16d45-dd9f-49aa-b94b-ca6d4c657395}; !- Port 1

OS:Sizing:Zone,
  {60bbd1e7-b503-4b37-bcf8-b0d05be612bd}, !- Handle
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e45bc78a-f807-4667-b8e2-e179bb4ece86}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
  {2da6ed26-f09a-4c7d-b8f0-e441057588f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7cecf9e8-351c-47dc-9e78-f56c24e49c00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.2013837847156,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}; !- Thermal Zone Name

OS:Surface,
  {563acf69-751b-4d56-93e4-6db61aecf72c}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {9240a9bd-b4ca-4c02-88eb-1177fa736f8b}, !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  5.19190141858578, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a91021-e567-42fb-882e-fd000d3fe605}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd64bdf7-d239-4afd-8cee-39b66b3d94ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1885767-c469-47c7-a671-b01c18876aa3}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {128b8d49-e03f-4bab-b34f-f61223e85255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ebbbb24-ce06-459a-8e89-4335700f81b6}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a19aa2-d10f-42d4-a40a-dcdf605d7037}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7391974f-e4fa-401b-8140-e0288951a6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c2ade4-5e75-4a2a-a8e6-2a242c159f14}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d1515a3-3200-4228-ace5-73a142624c22}, !- Zone Air Inlet Port List
  {bcd126d9-194e-476b-902e-6876f36a35cf}, !- Zone Air Exhaust Port List
  {1f71fca3-43c7-4eb9-87dd-13fe18c2e634}, !- Zone Air Node Name
  {18ec86bc-e5cd-4e49-9760-5324d7bdbf7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31a56616-462b-4e37-9a17-5162edcf5291}, !- Group Rendering Name
  {36749d64-3488-407d-b6a6-de4d5c2c0c13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7b97b8a-24ca-46fd-a21c-ad4c8c95d68c}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {1f71fca3-43c7-4eb9-87dd-13fe18c2e634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f71fca3-43c7-4eb9-87dd-13fe18c2e634}, !- Handle
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- Source Object
  11,                                     !- Outlet Port
  {d7b97b8a-24ca-46fd-a21c-ad4c8c95d68c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d1515a3-3200-4228-ace5-73a142624c22}, !- Handle
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- HVAC Component
  {e6f186e6-9e20-4773-bad2-5054b3a64b3d}; !- Port 1

OS:PortList,
  {bcd126d9-194e-476b-902e-6876f36a35cf}, !- Handle
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}; !- HVAC Component

OS:PortList,
  {18ec86bc-e5cd-4e49-9760-5324d7bdbf7a}, !- Handle
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- HVAC Component
  {47aeccb8-3239-4107-b32a-9eabfa18672c}; !- Port 1

OS:Sizing:Zone,
  {c0b30bde-07bb-4c90-a43e-676d38a96641}, !- Handle
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {88d97cce-a200-402c-b70b-4073fab8ca86}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {48e5e72f-6e30-492a-b3b9-b957a5d57723}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33b2b3d0-dfcd-4f20-bfa2-128431a47a6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.2013837847156,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}; !- Thermal Zone Name

OS:Surface,
  {72054ccb-1880-4514-84e9-03ccd8be0d6c}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {f18e7443-2d90-4399-b8ed-58b330069aeb}, !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e36b18-2cd0-4fc3-b8d3-d1ebb075e73a}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c7e355-afc9-460b-8b9d-fda5a332f007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0362fe-ac06-4bb0-bd8f-f40c5f1dd9e4}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049d34d6-7dc7-44c6-9399-9e00e0cd0270}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128b8d49-e03f-4bab-b34f-f61223e85255}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1885767-c469-47c7-a671-b01c18876aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ed633e-5837-4a1c-a3a0-a8c71db3abf0}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19190141858578, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d7e334e-a02c-4db8-b856-915dca022bf6}, !- Zone Air Inlet Port List
  {b6ba8e70-0d0d-4c10-a4fe-235a575f08d0}, !- Zone Air Exhaust Port List
  {8ad48b09-8f68-4f9c-84b6-c1de64d06caf}, !- Zone Air Node Name
  {413218bf-151d-4027-a872-82847e1720d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25c9b028-c287-4282-9329-b635258f0300}, !- Group Rendering Name
  {2bf962e4-9598-47de-9a3a-024e903c14a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb857fe7-f149-49c5-84b6-0e46470d56df}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {8ad48b09-8f68-4f9c-84b6-c1de64d06caf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ad48b09-8f68-4f9c-84b6-c1de64d06caf}, !- Handle
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- Source Object
  11,                                     !- Outlet Port
  {cb857fe7-f149-49c5-84b6-0e46470d56df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d7e334e-a02c-4db8-b856-915dca022bf6}, !- Handle
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- HVAC Component
  {28d55716-da9d-42de-9731-fe2bcd5b0522}; !- Port 1

OS:PortList,
  {b6ba8e70-0d0d-4c10-a4fe-235a575f08d0}, !- Handle
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}; !- HVAC Component

OS:PortList,
  {413218bf-151d-4027-a872-82847e1720d2}, !- Handle
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- HVAC Component
  {a7dce97c-29a7-4b92-9536-91e1eb509fd0}; !- Port 1

OS:Sizing:Zone,
  {9445a7a9-6341-4ca7-b9ad-4e1278743bd0}, !- Handle
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e0070769-da88-45d8-97ba-609dbb63bbd8}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {f4ad9b7f-e3a7-438a-92e2-dea1bc57c95a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61f55800-1638-4bec-83e7-9ae46b314126}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Handle
  Outpatient Janitor A end_a - Story Mid, !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}; !- Thermal Zone Name

OS:Surface,
  {d4604dd6-805c-4697-a5a7-9719353b8327}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91834aea-0075-493f-bdbc-0e726d65e6a8}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3b9d2c5-3304-433e-9170-7f795f485b2d}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e9641c-0937-4307-a950-3ced36fab6b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9a7c98-14e0-4a4f-877c-9773c0b4f33a}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e8f6bd-d1db-431f-97fb-16a394d582a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93870312-5ca1-4a25-bce3-489a606d0e91}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe186d9-2298-4fbe-88aa-d2b6fadd6c07}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e13791b-c916-4dbf-b247-ba136b597c1d}, !- Zone Air Inlet Port List
  {6d14b48c-5d4e-47f5-8098-c9ba1f36a811}, !- Zone Air Exhaust Port List
  {87cb7773-c618-40ad-b0a6-d28924ed11bc}, !- Zone Air Node Name
  {7c37191d-71fc-47d8-969d-565f77ee0c1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e751b074-066a-4dca-8618-15f1b3b1e8f2}, !- Group Rendering Name
  {ed9a2734-c8a1-4b21-b9d6-c525d088bbd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a57c07a-02f3-468d-adc9-9c845c0cf7a8}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Zone Air Node, !- Name
  {87cb7773-c618-40ad-b0a6-d28924ed11bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87cb7773-c618-40ad-b0a6-d28924ed11bc}, !- Handle
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- Source Object
  11,                                     !- Outlet Port
  {9a57c07a-02f3-468d-adc9-9c845c0cf7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e13791b-c916-4dbf-b247-ba136b597c1d}, !- Handle
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- HVAC Component
  {60afd02f-f18d-43fe-b1c8-638665eb71fd}; !- Port 1

OS:PortList,
  {6d14b48c-5d4e-47f5-8098-c9ba1f36a811}, !- Handle
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}; !- HVAC Component

OS:PortList,
  {7c37191d-71fc-47d8-969d-565f77ee0c1a}, !- Handle
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- HVAC Component
  {f00b8d8b-ad91-4ee9-a534-fcff1b287e3b}; !- Port 1

OS:Sizing:Zone,
  {e5e6adfe-cb83-4f9e-ae9e-2674f91e6a37}, !- Handle
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {54f0d93d-c6e4-4d2c-be2b-9452a9d9b3c0}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {4e7aeb2d-e40a-49e5-af0e-7d08b16a7c59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7669577b-87be-4245-87c6-d925d666345b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Handle
  Outpatient Janitor B end_a - Story Mid, !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}; !- Thermal Zone Name

OS:Surface,
  {c16866c8-d680-4fb6-8ccc-fdd3d00f34d0}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d059770-ff76-4346-830e-3637c04a40d8}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94414a21-b4e9-4dc1-ac09-fcea01eefed6}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3627a7b-8581-4c4d-b8d4-952dc88f814a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc76d728-6304-48b7-8f7d-c5b395020253}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59fc61f1-a4ee-4199-891b-4b1b548cef4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e9641c-0937-4307-a950-3ced36fab6b8}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3b9d2c5-3304-433e-9170-7f795f485b2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c019666-5e7b-4742-b964-ef7a4fd2d257}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb1450fd-6b38-4d0c-bf8e-e1ae4d9d9ae0}, !- Zone Air Inlet Port List
  {bba31aa1-1b42-4d4d-94f1-00a95b8a041b}, !- Zone Air Exhaust Port List
  {dbd95000-f5f4-4dd2-973f-7bf2d410a358}, !- Zone Air Node Name
  {b6cbae3f-404d-4605-9f35-0586e41c0203}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {777e440b-7324-4344-b683-c4c2e200d951}, !- Group Rendering Name
  {04b5a241-98bf-4615-a1c1-25e4c210415c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14e439de-447a-4974-9b39-a645f367288c}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Zone Air Node, !- Name
  {dbd95000-f5f4-4dd2-973f-7bf2d410a358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbd95000-f5f4-4dd2-973f-7bf2d410a358}, !- Handle
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- Source Object
  11,                                     !- Outlet Port
  {14e439de-447a-4974-9b39-a645f367288c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb1450fd-6b38-4d0c-bf8e-e1ae4d9d9ae0}, !- Handle
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- HVAC Component
  {f29e3c15-ba4c-46cf-b7d2-a2858b4b24e2}; !- Port 1

OS:PortList,
  {bba31aa1-1b42-4d4d-94f1-00a95b8a041b}, !- Handle
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}; !- HVAC Component

OS:PortList,
  {b6cbae3f-404d-4605-9f35-0586e41c0203}, !- Handle
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- HVAC Component
  {8f3dc703-05e0-4839-b103-99939a78139e}; !- Port 1

OS:Sizing:Zone,
  {ac208e2b-ba70-4a61-b455-7fdc090aab0e}, !- Handle
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2796f981-7351-4b7d-8fc3-29fbf2c6f6e2}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {0ef93b83-8349-4f68-ba94-12b0c25fa9e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d41028e-f63c-4efa-8cd3-f08fdb7bc97d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Handle
  Outpatient Janitor C end_a - Story Mid, !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {fd228545-7bb9-4326-9727-cbccc3497d2b}; !- Thermal Zone Name

OS:Surface,
  {830bb6d7-d94f-47b2-a93b-4aba24b56ec2}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab5094b-5c2e-4931-a1b2-3e87a39b72bf}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7659f6-b982-4b9f-b598-9d34ea3467ee}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330effc4-b510-453d-8ad0-7bd40288ef95}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e3ff7c-0b1f-468e-b243-458f04d0332e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3627a7b-8581-4c4d-b8d4-952dc88f814a}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94414a21-b4e9-4dc1-ac09-fcea01eefed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038cb319-7d2d-4e87-8ca5-04c663be1180}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ff3e89a-4d2a-4c05-8306-e5410e87431b}, !- Zone Air Inlet Port List
  {36aa980a-d737-400b-acda-27158094da1f}, !- Zone Air Exhaust Port List
  {d85a28ed-c99f-440f-90e1-d0b71a8dc770}, !- Zone Air Node Name
  {344de045-89bd-4df5-9e12-433a51491fd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f3da9a2-733e-4499-a881-0b9f1119ee0e}, !- Group Rendering Name
  {5e99f258-9947-4b58-b3c2-4214843df27d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4ae20b8-ecab-4fed-82d8-d0b19a07c405}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Zone Air Node, !- Name
  {d85a28ed-c99f-440f-90e1-d0b71a8dc770}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d85a28ed-c99f-440f-90e1-d0b71a8dc770}, !- Handle
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- Source Object
  11,                                     !- Outlet Port
  {d4ae20b8-ecab-4fed-82d8-d0b19a07c405}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ff3e89a-4d2a-4c05-8306-e5410e87431b}, !- Handle
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- HVAC Component
  {d6819680-02ab-4503-9926-a3bb554944c4}; !- Port 1

OS:PortList,
  {36aa980a-d737-400b-acda-27158094da1f}, !- Handle
  {fd228545-7bb9-4326-9727-cbccc3497d2b}; !- HVAC Component

OS:PortList,
  {344de045-89bd-4df5-9e12-433a51491fd3}, !- Handle
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- HVAC Component
  {e6ebab76-ac2d-4480-9e0b-b6e98b81766c}; !- Port 1

OS:Sizing:Zone,
  {31a7834f-40f8-4b4e-95ab-2c0a434a5fca}, !- Handle
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c10b743d-c583-442e-912b-1585ef318e3f}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {fd228545-7bb9-4326-9727-cbccc3497d2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cae600b-bb45-4c78-9719-58b20397de9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Handle
  Outpatient Janitor A  - Story Mid,      !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}; !- Thermal Zone Name

OS:Surface,
  {c4c5aa10-662b-4083-b025-45807cfda4f0}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.2868988785893, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e8f6bd-d1db-431f-97fb-16a394d582a8}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f9a7c98-14e0-4a4f-877c-9773c0b4f33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7a13e0-d54c-4d25-a4f6-1b50324bc6b0}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4002aaac-3496-4a78-be04-f382559063fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20a2993-6ba7-4a8d-9445-676058a1a32c}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e118d2-a281-4890-8e75-31f72de40aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee7fa95-2b9d-4e8b-905a-6ec2ceced80a}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.2868988785893, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe9cdd9-fd85-47cc-a62c-f7c1d6868239}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- Handle
  Zone Outpatient Janitor A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a06651a-96da-455a-b50a-7f137228bfb3}, !- Zone Air Inlet Port List
  {932f78dd-c619-4d10-992c-cf3eaf8172fe}, !- Zone Air Exhaust Port List
  {c1311a35-4436-445b-b6cd-d32f0f0a241b}, !- Zone Air Node Name
  {05e8b8a8-ca18-4aea-b83f-6caf6174c067}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fcbb5f5-61f5-425e-a1fa-989077ae44b2}, !- Group Rendering Name
  {f2fd236a-2e1c-4ec8-9a19-e167fb4e4854}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c59e373b-996a-453a-96f3-4e068e1c5612}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Zone Air Node, !- Name
  {c1311a35-4436-445b-b6cd-d32f0f0a241b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1311a35-4436-445b-b6cd-d32f0f0a241b}, !- Handle
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- Source Object
  11,                                     !- Outlet Port
  {c59e373b-996a-453a-96f3-4e068e1c5612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a06651a-96da-455a-b50a-7f137228bfb3}, !- Handle
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- HVAC Component
  {510a5ffc-c45a-4a01-8fe2-21c0cad523ef}; !- Port 1

OS:PortList,
  {932f78dd-c619-4d10-992c-cf3eaf8172fe}, !- Handle
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}; !- HVAC Component

OS:PortList,
  {05e8b8a8-ca18-4aea-b83f-6caf6174c067}, !- Handle
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- HVAC Component
  {f59dee86-d315-43e5-a46c-4924acb02169}; !- Port 1

OS:Sizing:Zone,
  {13da5a9a-ebb5-4f98-9f2b-126f911d6081}, !- Handle
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d5b6a122-7879-44e1-b725-edf8472828f9}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Zone HVAC Equipment List, !- Name
  {07268bd3-cca5-4ed3-adcb-fa082eabd3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd71d17b-f738-45c4-a2d4-d176cbfa6dbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Handle
  Outpatient Janitor B  - Story Mid,      !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {420fce52-6046-4823-a321-0c8e528181c7}; !- Thermal Zone Name

OS:Surface,
  {5cd598c5-af7a-4221-adfc-3dccc6ada6a5}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  11.2868988785893, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59fc61f1-a4ee-4199-891b-4b1b548cef4e}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc76d728-6304-48b7-8f7d-c5b395020253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {111bd533-ddcf-47f5-9d87-6b95bea93aba}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609c30df-ce8a-409a-82db-444fc41ba3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7eb2f2a-2a31-4cc9-b1ef-3835400b9a94}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38794d23-1f4a-4df2-b737-4d331054bdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4002aaac-3496-4a78-be04-f382559063fc}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7a13e0-d54c-4d25-a4f6-1b50324bc6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cee1424-eded-48af-b57f-ab230b49720a}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {420fce52-6046-4823-a321-0c8e528181c7}, !- Handle
  Zone Outpatient Janitor B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ec254c0-34ba-4eaf-8e4b-6ca04164a644}, !- Zone Air Inlet Port List
  {ad1d8709-0029-449c-b4fc-341e83b23999}, !- Zone Air Exhaust Port List
  {a5ee9d2c-ace2-42b3-867f-70f51f4e7066}, !- Zone Air Node Name
  {14962fb2-3c93-44cd-ba64-ccf8cc841eaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ced575f0-8cad-41a1-a3a9-ffde14c81ff3}, !- Group Rendering Name
  {3623c7e2-4894-49ab-a4b6-467c27eeac67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bd5b347-43b3-4e96-a3a5-15e3e36fd456}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Zone Air Node, !- Name
  {a5ee9d2c-ace2-42b3-867f-70f51f4e7066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5ee9d2c-ace2-42b3-867f-70f51f4e7066}, !- Handle
  {420fce52-6046-4823-a321-0c8e528181c7}, !- Source Object
  11,                                     !- Outlet Port
  {7bd5b347-43b3-4e96-a3a5-15e3e36fd456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ec254c0-34ba-4eaf-8e4b-6ca04164a644}, !- Handle
  {420fce52-6046-4823-a321-0c8e528181c7}, !- HVAC Component
  {48bd1c72-8b2c-4954-8d23-6d774cb6e819}; !- Port 1

OS:PortList,
  {ad1d8709-0029-449c-b4fc-341e83b23999}, !- Handle
  {420fce52-6046-4823-a321-0c8e528181c7}; !- HVAC Component

OS:PortList,
  {14962fb2-3c93-44cd-ba64-ccf8cc841eaf}, !- Handle
  {420fce52-6046-4823-a321-0c8e528181c7}, !- HVAC Component
  {30b527ab-f46d-4e12-818e-a64656f2eddf}; !- Port 1

OS:Sizing:Zone,
  {779e05e6-bff7-47c4-be77-917f88fb735b}, !- Handle
  {420fce52-6046-4823-a321-0c8e528181c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {021ba92b-2e91-4a98-bf33-61bdbb80d44e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Zone HVAC Equipment List, !- Name
  {420fce52-6046-4823-a321-0c8e528181c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9c68b3b-9f36-4e60-a247-601b1a1d2e7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Handle
  Outpatient Janitor C  - Story Mid,      !- Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {aeea0799-5468-4638-a144-800be99a9923}; !- Thermal Zone Name

OS:Surface,
  {01a170c3-6c16-42bf-8169-4801505f7573}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e3ff7c-0b1f-468e-b243-458f04d0332e}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330effc4-b510-453d-8ad0-7bd40288ef95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6843f6-1dec-4160-b3ce-f22dbcae0218}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2e781d-6951-4866-aee3-25c3e61b62b8}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e12382-9616-4dc9-a7ff-a43ad62458f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609c30df-ce8a-409a-82db-444fc41ba3fa}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {111bd533-ddcf-47f5-9d87-6b95bea93aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.2868988785893, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.2868988785893, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2a884d-a9bd-4af3-89fe-b7ff2dee0df1}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2868988785893, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.2868988785893, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aeea0799-5468-4638-a144-800be99a9923}, !- Handle
  Zone Outpatient Janitor C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d664da1a-44f3-45fd-ba20-d1487535299f}, !- Zone Air Inlet Port List
  {950511d4-b2f8-4204-bce6-2f62813d00b1}, !- Zone Air Exhaust Port List
  {4b883ee8-6770-4eda-9e1e-b507c632c08f}, !- Zone Air Node Name
  {ec8e26cf-8d47-44eb-9e37-ff51d471d6cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {741f888f-9dee-44c3-8c39-c07f9935e139}, !- Group Rendering Name
  {b999ec94-6102-464a-b424-8ee142d99b39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65aa0d61-2672-4b9a-bcde-e869addb5cc5}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Zone Air Node, !- Name
  {4b883ee8-6770-4eda-9e1e-b507c632c08f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b883ee8-6770-4eda-9e1e-b507c632c08f}, !- Handle
  {aeea0799-5468-4638-a144-800be99a9923}, !- Source Object
  11,                                     !- Outlet Port
  {65aa0d61-2672-4b9a-bcde-e869addb5cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d664da1a-44f3-45fd-ba20-d1487535299f}, !- Handle
  {aeea0799-5468-4638-a144-800be99a9923}, !- HVAC Component
  {f30c8f0d-84a0-442d-b79e-0d7b36f1a5da}; !- Port 1

OS:PortList,
  {950511d4-b2f8-4204-bce6-2f62813d00b1}, !- Handle
  {aeea0799-5468-4638-a144-800be99a9923}; !- HVAC Component

OS:PortList,
  {ec8e26cf-8d47-44eb-9e37-ff51d471d6cf}, !- Handle
  {aeea0799-5468-4638-a144-800be99a9923}, !- HVAC Component
  {fd8260ef-492d-4ac1-8ee9-aa55d1fb23c9}; !- Port 1

OS:Sizing:Zone,
  {1bcecb45-de87-4e48-95c5-dcbbd7e13e51}, !- Handle
  {aeea0799-5468-4638-a144-800be99a9923}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3de0c8f7-bb0a-49b1-9b55-1d38c75c195d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Zone HVAC Equipment List, !- Name
  {aeea0799-5468-4638-a144-800be99a9923}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbaecc15-7989-4e83-b348-2a80b67ddbb4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Handle
  Outpatient Office A  - Story Mid,       !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53438632471209,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {775c0759-c3a1-4e1f-a732-11bb0347641c}; !- Thermal Zone Name

OS:Surface,
  {be03462e-d694-425e-b6c8-30d1df939302}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.68451105267854, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e118d2-a281-4890-8e75-31f72de40aae}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20a2993-6ba7-4a8d-9445-676058a1a32c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c5594a-1400-4389-8def-0db772ec1105}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09733a3c-d87a-4510-bb6c-be4e8c391db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea927ab4-63b3-4d40-92fd-8f047645558e}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b94b75-44ae-4954-860f-ba1c4865c88e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcc0270-74cf-4314-8a0b-8083c53b39c2}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.68451105267854, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0a491f-a7c1-436b-ba83-3ec8643e1d62}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- Handle
  Zone Outpatient Office A  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d51829ef-eb02-45b0-8ff2-1bc2d7078a20}, !- Zone Air Inlet Port List
  {2dd73e36-2571-4980-a946-748601b590a5}, !- Zone Air Exhaust Port List
  {279ba3c5-3af5-4d3b-bd2b-cfae9aae781d}, !- Zone Air Node Name
  {ed1ff052-5ade-48d8-975e-312cd0010975}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab7f7d6b-544c-4797-8c3e-70ee25ddd342}, !- Group Rendering Name
  {bffaa540-6383-438d-b16f-ddf5158914e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd67594-c364-4851-8514-a9eaca04c348}, !- Handle
  Zone Outpatient Office A  - Story Mid Zone Air Node, !- Name
  {279ba3c5-3af5-4d3b-bd2b-cfae9aae781d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279ba3c5-3af5-4d3b-bd2b-cfae9aae781d}, !- Handle
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- Source Object
  11,                                     !- Outlet Port
  {7fd67594-c364-4851-8514-a9eaca04c348}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d51829ef-eb02-45b0-8ff2-1bc2d7078a20}, !- Handle
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- HVAC Component
  {c4bf7882-1c31-409e-bba9-9689e6ea542e}; !- Port 1

OS:PortList,
  {2dd73e36-2571-4980-a946-748601b590a5}, !- Handle
  {775c0759-c3a1-4e1f-a732-11bb0347641c}; !- HVAC Component

OS:PortList,
  {ed1ff052-5ade-48d8-975e-312cd0010975}, !- Handle
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- HVAC Component
  {ebe213db-9952-40d0-a59f-e713679127d2}; !- Port 1

OS:Sizing:Zone,
  {fbe0701a-1175-49f4-a672-bcdd901a57d5}, !- Handle
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5d3a2e07-797b-4d63-bd3a-9ac1226851a1}, !- Handle
  Zone Outpatient Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {775c0759-c3a1-4e1f-a732-11bb0347641c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf8202ef-7bb8-4b6c-9d1b-494523ed2e78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Handle
  Outpatient Office B  - Story Mid,       !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53438632471209,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {8370cf99-1618-4913-b433-ce588c38f52d}; !- Thermal Zone Name

OS:Surface,
  {443c5386-8b63-4b37-8f80-90e9f83b8d51}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.68451105267854, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38794d23-1f4a-4df2-b737-4d331054bdcc}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7eb2f2a-2a31-4cc9-b1ef-3835400b9a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efeb9d49-c0f6-4a49-851f-353b25abdbcb}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb7da9e-18f3-48a7-ae36-4eb54bbb31d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91665483-9d41-4a30-ba31-089a7b672509}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6983b71b-89b8-455d-9f20-4bc7324ac759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09733a3c-d87a-4510-bb6c-be4e8c391db3}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c5594a-1400-4389-8def-0db772ec1105}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429de997-24d7-4e7b-b58a-31038fe6e950}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- Handle
  Zone Outpatient Office B  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdd4cd90-e1a0-4417-82f9-c93e922967a0}, !- Zone Air Inlet Port List
  {3f7fd701-9681-4573-93b9-a9e786998311}, !- Zone Air Exhaust Port List
  {51c0822d-a234-471c-a2f4-331abfeb6b11}, !- Zone Air Node Name
  {070cc800-ab1a-4e3f-b6cc-77dc40c2a0d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8473f6cb-2700-43cd-93eb-f46acd2e49cb}, !- Group Rendering Name
  {1c6f0bd6-77e3-43c4-96ca-c92d49bf9ba7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {289cd052-2f37-43ac-9f3d-414d1aac303c}, !- Handle
  Zone Outpatient Office B  - Story Mid Zone Air Node, !- Name
  {51c0822d-a234-471c-a2f4-331abfeb6b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51c0822d-a234-471c-a2f4-331abfeb6b11}, !- Handle
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- Source Object
  11,                                     !- Outlet Port
  {289cd052-2f37-43ac-9f3d-414d1aac303c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdd4cd90-e1a0-4417-82f9-c93e922967a0}, !- Handle
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- HVAC Component
  {bceed103-3156-4bd9-b0eb-51bc8de7ee9e}; !- Port 1

OS:PortList,
  {3f7fd701-9681-4573-93b9-a9e786998311}, !- Handle
  {8370cf99-1618-4913-b433-ce588c38f52d}; !- HVAC Component

OS:PortList,
  {070cc800-ab1a-4e3f-b6cc-77dc40c2a0d4}, !- Handle
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- HVAC Component
  {6a2de6c2-0713-4121-abfe-fe674358ae7f}; !- Port 1

OS:Sizing:Zone,
  {023deeef-e6e9-4f39-8fe6-b642c11cb24a}, !- Handle
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a6da9714-c469-4c69-9099-2dab99928b36}, !- Handle
  Zone Outpatient Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {8370cf99-1618-4913-b433-ce588c38f52d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae0d166d-608d-4301-adbd-fcbcf760ec86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Handle
  Outpatient Office C  - Story Mid,       !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.53438632471209,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {a43e37eb-d171-4502-aa84-307936e4ad26}; !- Thermal Zone Name

OS:Surface,
  {5ec22b87-02c2-480b-830c-1bb1459c6d76}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e12382-9616-4dc9-a7ff-a43ad62458f8}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2e781d-6951-4866-aee3-25c3e61b62b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10320a8-52ac-4682-a30a-56e0654b2f19}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc9022f-99e6-4781-a0b1-b360204aafe8}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf9bfc6-d600-4834-9c11-403042e59ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb7da9e-18f3-48a7-ae36-4eb54bbb31d0}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efeb9d49-c0f6-4a49-851f-353b25abdbcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.68451105267854, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.68451105267854, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7112316-89db-4076-8d8a-1207c9d9eea7}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.68451105267854, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.68451105267854, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- Handle
  Zone Outpatient Office C  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c360c55-ca4f-4232-890d-07419f1c57ee}, !- Zone Air Inlet Port List
  {92875f6e-bb1c-49c5-9ddd-50d910708802}, !- Zone Air Exhaust Port List
  {dcc275f1-1980-42a1-932e-eb6ef872d839}, !- Zone Air Node Name
  {f17b12b6-e076-47f4-bedd-b41fce1df9cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11680d91-10e4-4640-8cc8-300dac85edcb}, !- Group Rendering Name
  {b53bec01-c1fb-49f7-9076-437a2db50cc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb47fa72-2a37-49f2-a372-843078b46e89}, !- Handle
  Zone Outpatient Office C  - Story Mid Zone Air Node, !- Name
  {dcc275f1-1980-42a1-932e-eb6ef872d839}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc275f1-1980-42a1-932e-eb6ef872d839}, !- Handle
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- Source Object
  11,                                     !- Outlet Port
  {cb47fa72-2a37-49f2-a372-843078b46e89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c360c55-ca4f-4232-890d-07419f1c57ee}, !- Handle
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- HVAC Component
  {a809c6a0-4a8e-453c-9dd4-bf1f7756de1f}; !- Port 1

OS:PortList,
  {92875f6e-bb1c-49c5-9ddd-50d910708802}, !- Handle
  {a43e37eb-d171-4502-aa84-307936e4ad26}; !- HVAC Component

OS:PortList,
  {f17b12b6-e076-47f4-bedd-b41fce1df9cc}, !- Handle
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- HVAC Component
  {fa9f3eb8-5e5a-4812-be6d-c5902e61df3a}; !- Port 1

OS:Sizing:Zone,
  {55468d6d-2182-4053-a604-a7d09e2a0a2f}, !- Handle
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9623e37a-455f-40ad-ab93-b97322a670c3}, !- Handle
  Zone Outpatient Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {a43e37eb-d171-4502-aa84-307936e4ad26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91faac9a-eef5-4123-959a-54a3e4f2a3f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Handle
  Outpatient OR A  - Story Mid,           !- Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.84987527203355,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}; !- Thermal Zone Name

OS:Surface,
  {ac64e7d4-5695-46bb-85d9-1dfeb9c5c017}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.72633105183293, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b94b75-44ae-4954-860f-ba1c4865c88e}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea927ab4-63b3-4d40-92fd-8f047645558e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5cf1f6-f9bc-485b-b7c7-833cd0a7f533}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b417d5a-4025-42be-b63c-98e00c58fb24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {413cc795-f22e-4c53-9cc9-256f29f22758}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad2d9a0e-2305-4990-9412-cfd790756a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5daa1ab-0523-4775-8e77-cee14e754d41}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.72633105183293, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f092861-e303-413e-9061-71602d1221a1}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- Handle
  Zone Outpatient OR A  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19837c4-c881-4c1b-a304-1ef77f38b4f2}, !- Zone Air Inlet Port List
  {4e3c0ee8-b35a-464c-be8f-5f96353def06}, !- Zone Air Exhaust Port List
  {531a6daf-e8d4-4915-9b52-bda93b900fe5}, !- Zone Air Node Name
  {0e8484e1-cd99-48d9-92ce-dfe2cc84e7e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c16e2cd-fe83-470e-86e6-523a6f66d411}, !- Group Rendering Name
  {f081f290-d7ed-4ced-a676-26cbbc8e9dd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64b99cc1-0b70-4a8a-acd4-79ab05224220}, !- Handle
  Zone Outpatient OR A  - Story Mid Zone Air Node, !- Name
  {531a6daf-e8d4-4915-9b52-bda93b900fe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {531a6daf-e8d4-4915-9b52-bda93b900fe5}, !- Handle
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- Source Object
  11,                                     !- Outlet Port
  {64b99cc1-0b70-4a8a-acd4-79ab05224220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19837c4-c881-4c1b-a304-1ef77f38b4f2}, !- Handle
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- HVAC Component
  {a05803dc-acd3-4fec-92ce-b1f2585b6337}; !- Port 1

OS:PortList,
  {4e3c0ee8-b35a-464c-be8f-5f96353def06}, !- Handle
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}; !- HVAC Component

OS:PortList,
  {0e8484e1-cd99-48d9-92ce-dfe2cc84e7e9}, !- Handle
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- HVAC Component
  {181f5fa4-70b4-4d35-a59e-9951cb6d2ce6}; !- Port 1

OS:Sizing:Zone,
  {f09f5d7f-b035-4b48-907d-e8b379f3d650}, !- Handle
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {62fc63ef-a96c-4b19-861a-edd58bfa33d2}, !- Handle
  Zone Outpatient OR A  - Story Mid Zone HVAC Equipment List, !- Name
  {9d0aff4f-7c97-4906-b6b4-66878a819d5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fc4458a-d02b-4198-9468-e000c754e10c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Handle
  Outpatient OR B  - Story Mid,           !- Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.84987527203355,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}; !- Thermal Zone Name

OS:Surface,
  {4c09043e-c950-4110-abce-34d212fa12e0}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  6.72633105183293, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6983b71b-89b8-455d-9f20-4bc7324ac759}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91665483-9d41-4a30-ba31-089a7b672509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfa9820-5c0c-403e-bfe4-065afb148076}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {babdee77-8e83-4f2f-9e7f-d1bc9b7471cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da2dc0a9-cff1-40a9-9038-a8e1c21e4554}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397ae647-22c8-4fe4-bdfe-637e05c54839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b417d5a-4025-42be-b63c-98e00c58fb24}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5cf1f6-f9bc-485b-b7c7-833cd0a7f533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28564c7e-cd2d-4d27-88fb-2c2b1d16a11d}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- Handle
  Zone Outpatient OR B  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {338797db-dc6f-4395-bf64-24ee9a7d25b2}, !- Zone Air Inlet Port List
  {6b98ccdb-dcf4-406b-80b4-ea338ab91604}, !- Zone Air Exhaust Port List
  {d97e98a0-7379-48fb-b40c-07e615275b36}, !- Zone Air Node Name
  {3c12c879-0ed1-42d5-a85d-2dbed7ebc766}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b46b555-e4ec-4808-8101-8c182ce8000f}, !- Group Rendering Name
  {3550099b-03ec-4866-b264-ff8df8bef1a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40f6653f-2377-4702-8904-cf9edcfffb8a}, !- Handle
  Zone Outpatient OR B  - Story Mid Zone Air Node, !- Name
  {d97e98a0-7379-48fb-b40c-07e615275b36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d97e98a0-7379-48fb-b40c-07e615275b36}, !- Handle
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- Source Object
  11,                                     !- Outlet Port
  {40f6653f-2377-4702-8904-cf9edcfffb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {338797db-dc6f-4395-bf64-24ee9a7d25b2}, !- Handle
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- HVAC Component
  {d4a6c74f-35b3-4180-be07-a19c3e5cf06e}; !- Port 1

OS:PortList,
  {6b98ccdb-dcf4-406b-80b4-ea338ab91604}, !- Handle
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}; !- HVAC Component

OS:PortList,
  {3c12c879-0ed1-42d5-a85d-2dbed7ebc766}, !- Handle
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- HVAC Component
  {d9ccae90-1485-45e6-9d62-2475caecb8fd}; !- Port 1

OS:Sizing:Zone,
  {d9ee6c1d-c50b-4d47-95b8-2b908cceed93}, !- Handle
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cfae9085-32dd-4dde-9de1-a21d3ebcdcbd}, !- Handle
  Zone Outpatient OR B  - Story Mid Zone HVAC Equipment List, !- Name
  {5f5e163a-642f-43a0-86e4-e4b38c027a0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9fa4f9e-abb1-4976-85f3-126d037d6165}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Handle
  Outpatient OR C  - Story Mid,           !- Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.84987527203355,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {63ff3d18-98d3-4b01-b0df-c7696014a374}; !- Thermal Zone Name

OS:Surface,
  {6b2503a7-dd17-44fc-b483-f647311f1a5b}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf9bfc6-d600-4834-9c11-403042e59ed9}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc9022f-99e6-4781-a0b1-b360204aafe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d6f25c6-80be-4ae8-9ae3-37e18cc678bd}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f168c7-ebfa-4b7c-bb28-519ab9c1610c}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c79a5d-0911-43a6-b863-2835e7641bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {babdee77-8e83-4f2f-9e7f-d1bc9b7471cc}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dfa9820-5c0c-403e-bfe4-065afb148076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.72633105183293, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.72633105183293, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec19249c-9363-4f0b-8acf-0443839946e0}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72633105183293, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.72633105183293, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- Handle
  Zone Outpatient OR C  - Story Mid,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51b6ca77-8bd7-4d94-9844-0bc003bf415e}, !- Zone Air Inlet Port List
  {a6e595d6-efc7-4c36-bd34-9555f1beb2eb}, !- Zone Air Exhaust Port List
  {600513e1-1b9e-4d19-bb45-0221adde9085}, !- Zone Air Node Name
  {01587369-5ca4-4d9c-9565-b70b1dfe8215}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4022d4ff-5e9b-4df2-a376-3668de7ef178}, !- Group Rendering Name
  {7091be61-9984-477b-afde-93470e91a3b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1af28f96-bb5a-422d-9ae6-4d30bfd4cedd}, !- Handle
  Zone Outpatient OR C  - Story Mid Zone Air Node, !- Name
  {600513e1-1b9e-4d19-bb45-0221adde9085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {600513e1-1b9e-4d19-bb45-0221adde9085}, !- Handle
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- Source Object
  11,                                     !- Outlet Port
  {1af28f96-bb5a-422d-9ae6-4d30bfd4cedd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51b6ca77-8bd7-4d94-9844-0bc003bf415e}, !- Handle
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- HVAC Component
  {7af680d1-f45d-4be2-84a7-834aeb90d0ec}; !- Port 1

OS:PortList,
  {a6e595d6-efc7-4c36-bd34-9555f1beb2eb}, !- Handle
  {63ff3d18-98d3-4b01-b0df-c7696014a374}; !- HVAC Component

OS:PortList,
  {01587369-5ca4-4d9c-9565-b70b1dfe8215}, !- Handle
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- HVAC Component
  {d6ecd847-a0a2-494b-b0c7-435761e869cc}; !- Port 1

OS:Sizing:Zone,
  {6cf0880c-25bb-40e9-aaab-e22d92c4e9aa}, !- Handle
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5622194f-7130-4d80-a6a0-51f48e0a9b5d}, !- Handle
  Zone Outpatient OR C  - Story Mid Zone HVAC Equipment List, !- Name
  {63ff3d18-98d3-4b01-b0df-c7696014a374}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f73b8d82-3d74-425f-b380-cffbae6d07e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Handle
  Outpatient Reception A  - Story Mid,    !- Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.87645577979938,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}; !- Thermal Zone Name

OS:Surface,
  {ed8d45a5-d984-4e48-ba3f-f46d79cde777}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.61383644447192, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.61383644447192, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad2d9a0e-2305-4990-9412-cfd790756a08}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413cc795-f22e-4c53-9cc9-256f29f22758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b8871f-1151-4543-9d39-c583467e40b5}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40e440c-22b6-44d9-9abc-251d66a31ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.33226762955019e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.33226762955019e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48120e15-589a-49c3-8ab3-9894b525cbf1}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d2dc5f-c1f2-47dc-abf2-0e6d7e354e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447197, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447197, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447197, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.61383644447197, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc788c15-eb9b-4f84-a50c-e2f6987ef627}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447192, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.61383644447192, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1e8d26-48a8-4f5e-a6d3-ede6d421539c}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- Handle
  Zone Outpatient Reception A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54bf988b-ae96-4855-9498-7ec9505e0d5d}, !- Zone Air Inlet Port List
  {4fd499f2-e6fa-4c64-85b3-c11eafa39f98}, !- Zone Air Exhaust Port List
  {eff744fe-e5aa-45fe-9e73-5132b8268edf}, !- Zone Air Node Name
  {cc2437ab-af8e-4bcc-bc03-82ce91427114}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ea69659-6333-445f-895d-3ad05cdd1911}, !- Group Rendering Name
  {2909377e-8348-4321-ad76-20da2c214aff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {105f0191-3346-42e1-82f8-280ff1c7c4f1}, !- Handle
  Zone Outpatient Reception A  - Story Mid Zone Air Node, !- Name
  {eff744fe-e5aa-45fe-9e73-5132b8268edf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eff744fe-e5aa-45fe-9e73-5132b8268edf}, !- Handle
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- Source Object
  11,                                     !- Outlet Port
  {105f0191-3346-42e1-82f8-280ff1c7c4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54bf988b-ae96-4855-9498-7ec9505e0d5d}, !- Handle
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- HVAC Component
  {5812f0d4-8294-4772-9f0c-94253414aaad}; !- Port 1

OS:PortList,
  {4fd499f2-e6fa-4c64-85b3-c11eafa39f98}, !- Handle
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}; !- HVAC Component

OS:PortList,
  {cc2437ab-af8e-4bcc-bc03-82ce91427114}, !- Handle
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- HVAC Component
  {2277fcc8-33b7-4e60-baeb-d0820dba4145}; !- Port 1

OS:Sizing:Zone,
  {16bd694f-1266-4890-b5ce-78eb5023d2dc}, !- Handle
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c20f7bd8-a49c-465c-ae47-8b769bbc7c05}, !- Handle
  Zone Outpatient Reception A  - Story Mid Zone HVAC Equipment List, !- Name
  {4b73c4cb-bb0e-4380-b22b-945d410e0894}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d11b1247-0364-41dd-b420-d0716bc389ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Handle
  Outpatient Reception B  - Story Mid,    !- Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.87645577979938,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}; !- Thermal Zone Name

OS:Surface,
  {251398ef-e800-4407-8825-63960cbfccfa}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447192, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  8.61383644447192, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397ae647-22c8-4fe4-bdfe-637e05c54839}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da2dc0a9-cff1-40a9-9038-a8e1c21e4554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.96338231292838, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.96338231292838, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf4522c-4e36-4f58-98a7-59ef018ab5ac}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145394b3-4b6f-4981-91aa-756927798276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4f2488-5979-4aee-aa9a-5c094075de67}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c0f18f-023f-4b56-9629-005721a260cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447197, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447197, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447197, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  8.61383644447197, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40e440c-22b6-44d9-9abc-251d66a31ba1}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b8871f-1151-4543-9d39-c583467e40b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33226762955019e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.33226762955019e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447192, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.61383644447192, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae908772-fccd-4945-a26e-5da1ec43d2e7}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- Handle
  Zone Outpatient Reception B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f65fafd-db9a-4df0-9280-cd4ef0841776}, !- Zone Air Inlet Port List
  {1b532600-64bc-4ade-8d42-14b4a6631072}, !- Zone Air Exhaust Port List
  {ae0524e8-e62a-4cd5-9215-191d9408fce8}, !- Zone Air Node Name
  {b792baf2-7bd2-415e-aed7-592dc04c4c51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a612e44c-9de9-44c0-9f57-be20702c98ac}, !- Group Rendering Name
  {86322b70-442e-4e7d-9916-23f1b2e893e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {862a2233-fdf8-4c96-b43d-cc1e9f1fdcb4}, !- Handle
  Zone Outpatient Reception B  - Story Mid Zone Air Node, !- Name
  {ae0524e8-e62a-4cd5-9215-191d9408fce8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae0524e8-e62a-4cd5-9215-191d9408fce8}, !- Handle
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- Source Object
  11,                                     !- Outlet Port
  {862a2233-fdf8-4c96-b43d-cc1e9f1fdcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f65fafd-db9a-4df0-9280-cd4ef0841776}, !- Handle
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- HVAC Component
  {dedb7279-3e96-4263-ba2a-a7fbf72b0422}; !- Port 1

OS:PortList,
  {1b532600-64bc-4ade-8d42-14b4a6631072}, !- Handle
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}; !- HVAC Component

OS:PortList,
  {b792baf2-7bd2-415e-aed7-592dc04c4c51}, !- Handle
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- HVAC Component
  {bcf2caa7-40ea-448b-99f3-ec549dbced22}; !- Port 1

OS:Sizing:Zone,
  {d8c085c0-1599-401b-bdf1-dd31423153df}, !- Handle
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d7bff889-cc74-423c-8c87-8eeec98abfcf}, !- Handle
  Zone Outpatient Reception B  - Story Mid Zone HVAC Equipment List, !- Name
  {4d25a6d3-19a0-4a98-af6d-2dadc48927d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {560a43c5-727a-49cc-a3c8-ba4853b03860}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Handle
  Outpatient Reception C  - Story Mid,    !- Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.87645577979938,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {e1babbdd-66df-4395-84de-2f37e4922ec7}; !- Thermal Zone Name

OS:Surface,
  {fb95a79c-a9a2-4844-b264-8f20b4127ebf}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  8.61383644447192, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.61383644447192, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c79a5d-0911-43a6-b863-2835e7641bdc}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f168c7-ebfa-4b7c-bb28-519ab9c1610c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fd2026-9709-4bbc-80e4-7a2cd4b13dd3}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197213a3-7ee8-42e3-8f27-0c35f2bef8e1}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
