  Surface,                                !- Outside Boundary Condition
  {4fa2ef58-ae46-4743-8960-96f5dc3d1036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447197, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447197, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447197, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.61383644447197, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145394b3-4b6f-4981-91aa-756927798276}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf4522c-4e36-4f58-98a7-59ef018ab5ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.61383644447192, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.61383644447192, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3baa0c49-f41c-453c-9b08-2b9707ff6b57}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.61383644447192, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.61383644447192, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- Handle
  Zone Outpatient Reception C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfa007f1-9735-4aa1-a0a5-7e1880eaaa56}, !- Zone Air Inlet Port List
  {1f1e8614-c76e-4193-b227-bcc3a6df31ce}, !- Zone Air Exhaust Port List
  {e8971153-3b54-4a57-8c45-c9212ef199e5}, !- Zone Air Node Name
  {1d42302b-814c-4b94-9a7f-9217aa8ea656}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54c57142-2ca1-4957-baf2-8875e617cc3a}, !- Group Rendering Name
  {813f865a-5e1b-492b-b9ec-2b0705219f49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8cbec4a-2178-4e85-886e-69857f471d8f}, !- Handle
  Zone Outpatient Reception C  - Story Mid Zone Air Node, !- Name
  {e8971153-3b54-4a57-8c45-c9212ef199e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8971153-3b54-4a57-8c45-c9212ef199e5}, !- Handle
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- Source Object
  11,                                     !- Outlet Port
  {a8cbec4a-2178-4e85-886e-69857f471d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfa007f1-9735-4aa1-a0a5-7e1880eaaa56}, !- Handle
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- HVAC Component
  {c0f25db1-895d-4b6e-9c02-ee9e66a6c42d}; !- Port 1

OS:PortList,
  {1f1e8614-c76e-4193-b227-bcc3a6df31ce}, !- Handle
  {e1babbdd-66df-4395-84de-2f37e4922ec7}; !- HVAC Component

OS:PortList,
  {1d42302b-814c-4b94-9a7f-9217aa8ea656}, !- Handle
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- HVAC Component
  {430f414b-8415-458a-b130-f61f77d1bc41}; !- Port 1

OS:Sizing:Zone,
  {e0afb0ed-5991-4252-b416-c3817976e32c}, !- Handle
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {53765f23-5761-4a12-a3de-4e5ddfb42426}, !- Handle
  Zone Outpatient Reception C  - Story Mid Zone HVAC Equipment List, !- Name
  {e1babbdd-66df-4395-84de-2f37e4922ec7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9969a441-24d9-4103-92a8-acfcbdcc6606}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4902922242713,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {be9fa021-317f-4efd-aae2-c9463a419473}; !- Thermal Zone Name

OS:Surface,
  {90fa865f-1843-4861-a531-1f2116ced443}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.33099297903015, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.33099297903015, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d2dc5f-c1f2-47dc-abf2-0e6d7e354e3f}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48120e15-589a-49c3-8ab3-9894b525cbf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6edb7fe6-ed9d-4d84-a564-c240f28c5dc9}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f8bd7b-05eb-4e57-95ce-1c4ca36f927f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845dab97-33b1-4a16-8aa1-2d338d23e23a}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e07b95-1715-4649-bfd0-f725b15c4d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3309929790301, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.3309929790301, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.3309929790301, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.3309929790301, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb86f4f6-3f32-425d-ac7f-5384a03dea62}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.33099297903015, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.33099297903015, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed0c998-9f45-42ff-9f54-4f1c6d2399a8}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b79540d4-923b-408c-a488-824bf9feb1a8}, !- Zone Air Inlet Port List
  {8965cb3d-ed4d-44c8-b08f-b507e1944a2a}, !- Zone Air Exhaust Port List
  {1303b168-e407-4fd6-bf47-e72b3edd4d2c}, !- Zone Air Node Name
  {87543492-d01b-470c-8cff-4ba8bdb09a95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0ba4cc1-bef7-4779-9174-3655ee65ce55}, !- Group Rendering Name
  {8b507148-0b1b-4010-9b58-075751edc68a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e9484b8-72fd-49e1-afcd-d9199b1bb1f6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Zone Air Node, !- Name
  {1303b168-e407-4fd6-bf47-e72b3edd4d2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1303b168-e407-4fd6-bf47-e72b3edd4d2c}, !- Handle
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- Source Object
  11,                                     !- Outlet Port
  {0e9484b8-72fd-49e1-afcd-d9199b1bb1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b79540d4-923b-408c-a488-824bf9feb1a8}, !- Handle
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- HVAC Component
  {58c4e6c4-05de-4583-86b6-b59c01a90512}; !- Port 1

OS:PortList,
  {8965cb3d-ed4d-44c8-b08f-b507e1944a2a}, !- Handle
  {be9fa021-317f-4efd-aae2-c9463a419473}; !- HVAC Component

OS:PortList,
  {87543492-d01b-470c-8cff-4ba8bdb09a95}, !- Handle
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- HVAC Component
  {7cbef9b5-3592-42d2-94a2-1a7c9f68c6e6}; !- Port 1

OS:Sizing:Zone,
  {db966581-26c6-4071-8f85-972af94ac99e}, !- Handle
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b3d87636-1273-44f1-b1ba-a50cd794d056}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Zone HVAC Equipment List, !- Name
  {be9fa021-317f-4efd-aae2-c9463a419473}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec2331da-1d19-446a-821d-8bac0acec12e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4902922242713,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {f876cac1-3df5-4e89-9107-e37a25520c90}; !- Thermal Zone Name

OS:Surface,
  {6522d439-0831-4191-8d73-8c01ea0ae6a8}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  6.33099297903015, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  6.33099297903015, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c0f18f-023f-4b56-9629-005721a260cb}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4f2488-5979-4aee-aa9a-5c094075de67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988552a7-c209-4716-9ad8-6700eb805b2f}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757a85e8-ece8-4b5a-bc02-d56e652dd1ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5337707-bee1-40e1-814c-5b1af8c6f9a8}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf12a5dd-5e87-4b43-90d3-851cfc8b4eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3309929790301, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.3309929790301, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.3309929790301, 6.96338231292838, 0,   !- X,Y,Z Vertex 3 {m}
  6.3309929790301, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f8bd7b-05eb-4e57-95ce-1c4ca36f927f}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6edb7fe6-ed9d-4d84-a564-c240f28c5dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  6.33099297903015, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  6.33099297903015, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43831522-539f-41f5-bd46-ddcd072b9316}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbb1a8c4-c85d-44fd-8718-eb9c22b00d75}, !- Zone Air Inlet Port List
  {5dc81b7d-c028-4cbb-a8ab-f6387864bbc0}, !- Zone Air Exhaust Port List
  {c826add1-a50b-4501-b347-0f1d7617f6a2}, !- Zone Air Node Name
  {e7bcd1e3-4791-4b75-b43f-257ee02fc519}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eb7b6d5-275a-4819-b971-99ff86502c99}, !- Group Rendering Name
  {fee7d438-551c-4041-a4eb-145e77da7e13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {455e2e61-f665-4b51-a172-bf247690e3a8}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Zone Air Node, !- Name
  {c826add1-a50b-4501-b347-0f1d7617f6a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c826add1-a50b-4501-b347-0f1d7617f6a2}, !- Handle
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- Source Object
  11,                                     !- Outlet Port
  {455e2e61-f665-4b51-a172-bf247690e3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbb1a8c4-c85d-44fd-8718-eb9c22b00d75}, !- Handle
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- HVAC Component
  {136ff537-da7e-45c0-b282-7da0bed5a0f0}; !- Port 1

OS:PortList,
  {5dc81b7d-c028-4cbb-a8ab-f6387864bbc0}, !- Handle
  {f876cac1-3df5-4e89-9107-e37a25520c90}; !- HVAC Component

OS:PortList,
  {e7bcd1e3-4791-4b75-b43f-257ee02fc519}, !- Handle
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- HVAC Component
  {1609238b-454c-452d-a37b-5859347f7b92}; !- Port 1

OS:Sizing:Zone,
  {2d08b214-4f6f-48bc-9d1a-f3209edf6162}, !- Handle
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {539ece5d-e513-4004-9d62-a96df7d02501}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Zone HVAC Equipment List, !- Name
  {f876cac1-3df5-4e89-9107-e37a25520c90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9ae8648-fdde-4459-a53d-2f9b2a7d7898}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4902922242713,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}; !- Thermal Zone Name

OS:Surface,
  {17f25467-16b3-4f3b-b3ab-211b0f687594}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.33099297903015, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.33099297903015, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa2ef58-ae46-4743-8960-96f5dc3d1036}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197213a3-7ee8-42e3-8f27-0c35f2bef8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9757d4-e967-4234-9586-53fe70d86093}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eba4484-debd-4dcd-af61-cf570c613096}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a66f5cf-19c9-4585-8ab3-48b78f0dd709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3309929790301, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.3309929790301, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.3309929790301, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.3309929790301, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {757a85e8-ece8-4b5a-bc02-d56e652dd1ab}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988552a7-c209-4716-9ad8-6700eb805b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.33099297903015, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.33099297903015, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ef16d8-dbff-4853-af02-04e16d7f5f06}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33099297903015, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33099297903015, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abca1a0f-68de-4f37-a18d-5fcdf0d740d4}, !- Zone Air Inlet Port List
  {97bdb673-7fd8-4df6-86c3-a737e0d65a09}, !- Zone Air Exhaust Port List
  {b77ebb6b-3224-4244-a63b-32681a5638d8}, !- Zone Air Node Name
  {0ea9df9d-bea8-4ea2-bf07-6201f5cf983a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73bfa3ad-df34-4403-a882-7f834b7f870d}, !- Group Rendering Name
  {5ca0d329-ddbe-4cc5-8529-5abc3e9a2fba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c734ad1a-e8a1-41db-b587-0685216daa38}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Zone Air Node, !- Name
  {b77ebb6b-3224-4244-a63b-32681a5638d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b77ebb6b-3224-4244-a63b-32681a5638d8}, !- Handle
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- Source Object
  11,                                     !- Outlet Port
  {c734ad1a-e8a1-41db-b587-0685216daa38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abca1a0f-68de-4f37-a18d-5fcdf0d740d4}, !- Handle
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- HVAC Component
  {58f79724-20ba-4329-9133-796dff6a6425}; !- Port 1

OS:PortList,
  {97bdb673-7fd8-4df6-86c3-a737e0d65a09}, !- Handle
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}; !- HVAC Component

OS:PortList,
  {0ea9df9d-bea8-4ea2-bf07-6201f5cf983a}, !- Handle
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- HVAC Component
  {124caad1-bf23-44bf-89b1-88f843adb20a}; !- Port 1

OS:Sizing:Zone,
  {b85d50b5-66c8-4abe-ba13-919852a68f75}, !- Handle
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a4d4cdb4-3269-4c69-b6d7-7d5112e2a95d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Zone HVAC Equipment List, !- Name
  {b5486fde-884d-4b2f-8ffd-436dabb6b021}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eab67a4b-2924-4b60-b0b0-1ab5cd5559b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Handle
  Outpatient PhysicalTherapy A end_b - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {2813f944-0d69-45b6-80d0-c20d200b638d}; !- Thermal Zone Name

OS:Surface,
  {52a3eb3c-c688-4ece-b423-2b640bfa8a8d}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e07b95-1715-4649-bfd0-f725b15c4d9f}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845dab97-33b1-4a16-8aa1-2d338d23e23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ceb078-a646-4067-a4c7-df22f3003a9b}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {226e8de7-8986-4341-ab49-b854361cc861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01fd429-846f-43ea-9c3a-e5161430f6f7}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b8fcff-e5fe-4a4b-9391-23d30cf87f91}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480e556e-b082-4ab3-bbaf-ae9a1918cca2}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c183399c-6348-4e59-89ce-835a4f57fab3}, !- Zone Air Inlet Port List
  {3504ec74-4d2a-4d07-a3e2-23c57b35c7f8}, !- Zone Air Exhaust Port List
  {4486fbe0-328e-44ae-bc32-856f2c5ac8d4}, !- Zone Air Node Name
  {492ad981-48d1-4b47-a704-4347816d5a48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72f368f0-b68f-4b45-862f-e7df64dee2ec}, !- Group Rendering Name
  {d3f8f3fb-ff41-42e4-91fe-964377d45198}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ec5d737-1c80-49ce-9f1b-6be16646e135}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Zone Air Node, !- Name
  {4486fbe0-328e-44ae-bc32-856f2c5ac8d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4486fbe0-328e-44ae-bc32-856f2c5ac8d4}, !- Handle
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- Source Object
  11,                                     !- Outlet Port
  {1ec5d737-1c80-49ce-9f1b-6be16646e135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c183399c-6348-4e59-89ce-835a4f57fab3}, !- Handle
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- HVAC Component
  {628a1484-a78b-48f3-8c34-5cb37e2dfd89}; !- Port 1

OS:PortList,
  {3504ec74-4d2a-4d07-a3e2-23c57b35c7f8}, !- Handle
  {2813f944-0d69-45b6-80d0-c20d200b638d}; !- HVAC Component

OS:PortList,
  {492ad981-48d1-4b47-a704-4347816d5a48}, !- Handle
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- HVAC Component
  {d8ddba1b-ee70-4b36-a776-b293ab06ad4d}; !- Port 1

OS:Sizing:Zone,
  {a1cc5bc3-fab7-4dca-a9db-cf62f3cef910}, !- Handle
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c8d61640-1b26-4ca0-ab8e-df629f2488f4}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {2813f944-0d69-45b6-80d0-c20d200b638d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1d24190-7bce-468c-b777-081aa4666601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Handle
  Outpatient PhysicalTherapy B end_b - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}; !- Thermal Zone Name

OS:Surface,
  {83e132ae-4ada-4818-9b83-25073e39899f}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.96338231292838, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf12a5dd-5e87-4b43-90d3-851cfc8b4eb4}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5337707-bee1-40e1-814c-5b1af8c6f9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453ac181-938f-490e-9672-a941d6c4e129}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7403667f-3971-45c2-b160-b0004e04047f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.96338231292838, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 6.96338231292838, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5852e92e-a040-4d08-aeac-84319cc1612c}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.96338231292838, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.96338231292838, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226e8de7-8986-4341-ab49-b854361cc861}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ceb078-a646-4067-a4c7-df22f3003a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-16, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-16, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d07035-cbd1-404f-88bc-d56dd3f7a123}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.96338231292838, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f4ddad9-a523-4f47-b681-0c0d503b003c}, !- Zone Air Inlet Port List
  {d0359484-2a76-4dc1-9f92-aba34104f06f}, !- Zone Air Exhaust Port List
  {a910a7f9-6284-402e-8c2f-d0a635889c3a}, !- Zone Air Node Name
  {1eda81ce-1e08-4864-8a3e-2b34dcbd2da3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed9fe875-2a22-4eb8-9a77-a309977b47aa}, !- Group Rendering Name
  {82698a92-fb88-49dc-a275-99d0d927e0ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3df60c14-a495-46a2-a026-d42c24043a97}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Zone Air Node, !- Name
  {a910a7f9-6284-402e-8c2f-d0a635889c3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a910a7f9-6284-402e-8c2f-d0a635889c3a}, !- Handle
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- Source Object
  11,                                     !- Outlet Port
  {3df60c14-a495-46a2-a026-d42c24043a97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f4ddad9-a523-4f47-b681-0c0d503b003c}, !- Handle
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- HVAC Component
  {9129e8ff-4b8d-41b5-ba36-8a12261547b4}; !- Port 1

OS:PortList,
  {d0359484-2a76-4dc1-9f92-aba34104f06f}, !- Handle
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}; !- HVAC Component

OS:PortList,
  {1eda81ce-1e08-4864-8a3e-2b34dcbd2da3}, !- Handle
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- HVAC Component
  {696b3db0-3e59-4f1a-b101-2a02e852386d}; !- Port 1

OS:Sizing:Zone,
  {ca9bc510-6986-413f-83b2-53181cd0e73b}, !- Handle
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a8a77921-a99a-4b88-a19c-438af77723a6}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {3690c012-ca10-4eb1-84fa-8680d5a1b27c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {865cbaae-87bc-4434-9cce-96c52b3aa0b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Handle
  Outpatient PhysicalTherapy C end_b - Story Mid, !- Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}; !- Thermal Zone Name

OS:Surface,
  {106ba812-cffd-4c38-959b-6646aa7b698d}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a66f5cf-19c9-4585-8ab3-48b78f0dd709}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eba4484-debd-4dcd-af61-cf570c613096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26603946-4488-4351-962f-785095113f5e}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fc4e50-195b-4482-afd8-17845dd5cc38}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7403667f-3971-45c2-b160-b0004e04047f}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453ac181-938f-490e-9672-a941d6c4e129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34aff43-9f45-41d5-9b73-4daffd7f3941}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67c0570c-5453-4058-8f24-a3910e5e0853}, !- Zone Air Inlet Port List
  {a64126cf-7c11-4ffd-92d9-76877dfcce8f}, !- Zone Air Exhaust Port List
  {5a50c51c-38d7-4200-a424-69e9ea8e9690}, !- Zone Air Node Name
  {c2913cfe-507c-467a-b7d3-85014b8e0564}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a893419-5563-4a05-abb8-264c48ea2c88}, !- Group Rendering Name
  {9861c612-89c5-49d6-85ea-3ca314fbfb11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3420b30-9d07-4e43-86f8-8f80d92e0f98}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Zone Air Node, !- Name
  {5a50c51c-38d7-4200-a424-69e9ea8e9690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a50c51c-38d7-4200-a424-69e9ea8e9690}, !- Handle
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- Source Object
  11,                                     !- Outlet Port
  {c3420b30-9d07-4e43-86f8-8f80d92e0f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67c0570c-5453-4058-8f24-a3910e5e0853}, !- Handle
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- HVAC Component
  {16aa37f3-8c08-4332-9ed7-a5ff0b7d00ac}; !- Port 1

OS:PortList,
  {a64126cf-7c11-4ffd-92d9-76877dfcce8f}, !- Handle
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}; !- HVAC Component

OS:PortList,
  {c2913cfe-507c-467a-b7d3-85014b8e0564}, !- Handle
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- HVAC Component
  {c308a8cf-3090-475c-8ea0-cffcffbb0bb3}; !- Port 1

OS:Sizing:Zone,
  {d3e21167-2995-46ab-a665-ce87ffd7fdd2}, !- Handle
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c0780816-dca9-49a6-94bc-e62805e18729}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {e05ecca6-a5d5-4136-8b14-9d9b1ef2aece}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dc8bc78-0497-43de-826a-17eba84f61a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Handle
  Outpatient Office A end_a - Story Mid2, !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}; !- Thermal Zone Name

OS:Surface,
  {08fd2c26-7fee-4952-83c3-e90d3258ea00}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc02d95-a21c-403c-8d15-2ac84c12595e}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7595a1d3-5ce9-451b-927d-a26b2980c490}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cba359-1f8e-468e-9536-09ab3386a7c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96137720-4c1d-4efc-990d-0322d66a491b}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a8333f-854e-47a1-80ff-4313ddf14141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3576733-d550-4216-b6bb-2f5195b807c5}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a95208-8934-4d13-af8c-6a31f64a0d25}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2534f1c-0e2a-4719-abaf-75ff8051a1f2}, !- Zone Air Inlet Port List
  {fc5a6e1a-3868-4a4e-81be-6bfe53b2d905}, !- Zone Air Exhaust Port List
  {246d99b5-1d06-4c22-a935-6bba4a1d34e8}, !- Zone Air Node Name
  {1acceab1-d921-4f75-bedb-9a1e86040978}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a200953-2295-4be3-9e1a-1130dad6cc59}, !- Group Rendering Name
  {e299ea34-f145-425f-869e-6363ebb1d185}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e846875d-71e3-429b-ba2d-57b835a28f23}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Zone Air Node, !- Name
  {246d99b5-1d06-4c22-a935-6bba4a1d34e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {246d99b5-1d06-4c22-a935-6bba4a1d34e8}, !- Handle
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- Source Object
  11,                                     !- Outlet Port
  {e846875d-71e3-429b-ba2d-57b835a28f23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2534f1c-0e2a-4719-abaf-75ff8051a1f2}, !- Handle
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- HVAC Component
  {3056e329-986a-4698-a179-e4eace127a4a}; !- Port 1

OS:PortList,
  {fc5a6e1a-3868-4a4e-81be-6bfe53b2d905}, !- Handle
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}; !- HVAC Component

OS:PortList,
  {1acceab1-d921-4f75-bedb-9a1e86040978}, !- Handle
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- HVAC Component
  {21a01db7-0b4e-4687-b7c7-e2582280fa24}; !- Port 1

OS:Sizing:Zone,
  {d7e5d7c1-d43a-4b5c-b2c9-e923e76c5482}, !- Handle
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c3d1caa0-d478-415e-8e3f-10a467bf0bd0}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {3a600c7b-decb-43c6-96a1-906f6e9c4713}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b2da6b7-6714-4fdb-a8f3-226e82c0f7f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Handle
  Outpatient Office B end_a - Story Mid2, !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}; !- Thermal Zone Name

OS:Surface,
  {439a5d5d-b510-4dc8-bf73-c03c3fcc40f0}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d307cacd-c519-46d4-8089-f01cf3a0c770}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450a4481-76b8-4c9b-815e-264349ff5f16}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0478500-3d72-4a82-a32e-0bc7a0ef695f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b29222a-9507-4be0-8887-543cab0fae19}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ced221b-f0a4-4ac9-b0af-df3c96c86405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cba359-1f8e-468e-9536-09ab3386a7c1}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7595a1d3-5ce9-451b-927d-a26b2980c490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364f3b98-16a9-4f1e-86cd-47e5ba8014bc}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8df760d7-cb68-4f9c-8f2d-06349b0c60d0}, !- Zone Air Inlet Port List
  {a70aba2f-d6f5-4026-914e-7ed0e82a27ed}, !- Zone Air Exhaust Port List
  {28892b3c-5a96-4938-b465-7fb65024f570}, !- Zone Air Node Name
  {8bec5dc1-27a6-4aee-8968-a6b60b702afa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3210ea43-4bbe-4e66-bfd0-20fd7aa400aa}, !- Group Rendering Name
  {1cd0fd41-21bb-4c2d-b050-0764636075d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d621e6f-5757-4030-be5a-9811db36ca1d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Zone Air Node, !- Name
  {28892b3c-5a96-4938-b465-7fb65024f570}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28892b3c-5a96-4938-b465-7fb65024f570}, !- Handle
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- Source Object
  11,                                     !- Outlet Port
  {8d621e6f-5757-4030-be5a-9811db36ca1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8df760d7-cb68-4f9c-8f2d-06349b0c60d0}, !- Handle
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- HVAC Component
  {4383d21b-75f5-4463-a5c7-8c4e9b338599}; !- Port 1

OS:PortList,
  {a70aba2f-d6f5-4026-914e-7ed0e82a27ed}, !- Handle
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}; !- HVAC Component

OS:PortList,
  {8bec5dc1-27a6-4aee-8968-a6b60b702afa}, !- Handle
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- HVAC Component
  {2820a158-9805-4254-9d44-5b97dfc4b2b6}; !- Port 1

OS:Sizing:Zone,
  {4097097d-aa1d-43a6-a696-61561aadbaea}, !- Handle
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f0b2b7b7-d58a-4fa3-a838-d16a8ff56073}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {779c4f3c-5926-476a-afe1-42ab72c1f0de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df21062f-250a-4981-b088-11f840757e4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Handle
  Outpatient Office C end_a - Story Mid2, !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}; !- Thermal Zone Name

OS:Surface,
  {6a036839-6ee7-482a-bb74-08bdd985386a}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb13699e-8304-449b-af15-7101b64f6401}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732921d8-9500-4b19-bf75-757fc72df3d5}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b91e5ca-45ce-44a5-8a0c-6681a02504eb}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9cb351-5e03-4289-8b6e-05583d32818d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0478500-3d72-4a82-a32e-0bc7a0ef695f}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450a4481-76b8-4c9b-815e-264349ff5f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a94c4ec-7da2-46ff-91d6-ff7ff563ef39}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0ac4b6e-07c0-4ba3-9e05-94002011d9b2}, !- Zone Air Inlet Port List
  {da745fb8-8f66-43dc-befa-608edac32a38}, !- Zone Air Exhaust Port List
  {ce2065ce-18c3-4caf-9f59-3146dafec5fc}, !- Zone Air Node Name
  {8398e2a8-0ddd-4da0-9297-978958959e8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24efa648-7ad6-4f87-907b-db88cc7b215a}, !- Group Rendering Name
  {974b6029-a785-42e3-a863-3228db40fba9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2246671e-5b31-4502-a083-f32e31e973a5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Zone Air Node, !- Name
  {ce2065ce-18c3-4caf-9f59-3146dafec5fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce2065ce-18c3-4caf-9f59-3146dafec5fc}, !- Handle
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- Source Object
  11,                                     !- Outlet Port
  {2246671e-5b31-4502-a083-f32e31e973a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0ac4b6e-07c0-4ba3-9e05-94002011d9b2}, !- Handle
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- HVAC Component
  {b77dc680-4056-4ca6-b316-ac023378b0b9}; !- Port 1

OS:PortList,
  {da745fb8-8f66-43dc-befa-608edac32a38}, !- Handle
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}; !- HVAC Component

OS:PortList,
  {8398e2a8-0ddd-4da0-9297-978958959e8f}, !- Handle
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- HVAC Component
  {db9408a5-634e-432b-9674-bf0ad7676996}; !- Port 1

OS:Sizing:Zone,
  {96daae78-69bd-44c6-8bf2-d842179bc400}, !- Handle
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d05aff94-2560-4cde-8f5c-3ca295a9b789}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {d06be3fa-7b8d-4073-bda5-6d96eddcd22c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0affcd0-84f5-42f1-bae4-ef7cffe9c8f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Handle
  Outpatient Office A  - Story Mid2,      !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {72c0a42d-865e-4f71-9e08-946816e19072}; !- Thermal Zone Name

OS:Surface,
  {864e6fd3-9629-4976-b7ab-8916ccec5305}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5975669350158, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a8333f-854e-47a1-80ff-4313ddf14141}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96137720-4c1d-4efc-990d-0322d66a491b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b73da6-7af8-4c09-9014-809abad53dbd}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6b8b43-2404-47b5-ba18-1998de04723f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a992f-d170-4867-9eae-523e13176e73}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dcbf572-4dd6-48b9-b926-97bee25f04bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf504c8-9622-445f-8919-8a4081369e6e}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.5975669350158, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789a4d97-65e6-4a1b-9fc4-5c44e06c817d}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- Handle
  Zone Outpatient Office A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b8401ca-5b9b-410c-9522-883a1e936897}, !- Zone Air Inlet Port List
  {c34f9ddd-1048-46f6-8337-6b1a8e78a249}, !- Zone Air Exhaust Port List
  {36dc6c93-960a-4dc5-9fa0-55fb094d1a01}, !- Zone Air Node Name
  {9b326556-439a-4e3e-9062-eaa057ab2777}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {941fd742-0b2e-4e90-a8da-b0b32b5ee65c}, !- Group Rendering Name
  {b07f0c93-612f-49fa-9921-bfeb44cb46fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {091f3123-0e70-47ed-9370-a4bdeeca50fb}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Zone Air Node, !- Name
  {36dc6c93-960a-4dc5-9fa0-55fb094d1a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36dc6c93-960a-4dc5-9fa0-55fb094d1a01}, !- Handle
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- Source Object
  11,                                     !- Outlet Port
  {091f3123-0e70-47ed-9370-a4bdeeca50fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b8401ca-5b9b-410c-9522-883a1e936897}, !- Handle
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- HVAC Component
  {b2250e5d-36fa-4358-baff-9fa7e7950876}; !- Port 1

OS:PortList,
  {c34f9ddd-1048-46f6-8337-6b1a8e78a249}, !- Handle
  {72c0a42d-865e-4f71-9e08-946816e19072}; !- HVAC Component

OS:PortList,
  {9b326556-439a-4e3e-9062-eaa057ab2777}, !- Handle
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- HVAC Component
  {097d131a-6b1b-45f8-bdf2-9c5cbe40ab59}; !- Port 1

OS:Sizing:Zone,
  {70d069f4-f9a6-4f0e-b445-d5b6890a18ea}, !- Handle
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {54555c0c-1d8f-4063-8a23-eb29da48788b}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {72c0a42d-865e-4f71-9e08-946816e19072}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {162af3fd-f86a-4a8c-9fd0-814fd6e6f152}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Handle
  Outpatient Office B  - Story Mid2,      !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -3.48169115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}; !- Thermal Zone Name

OS:Surface,
  {4c4442e9-8c3f-43f2-91a5-2a3165351b63}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  26.5975669350158, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ced221b-f0a4-4ac9-b0af-df3c96c86405}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b29222a-9507-4be0-8887-543cab0fae19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea67da1c-8cd6-418b-a405-4705a1c357d7}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915195d6-4d47-4bfa-8989-f0e990a9d0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 6.96338231292838, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 6.96338231292838, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de215acb-9759-479f-90ff-608e7cf8ff3d}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c6e41f-ea76-42a3-b54b-fb6153045aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 6.96338231292838, 0,  !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 6.96338231292838, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6b8b43-2404-47b5-ba18-1998de04723f}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b73da6-7af8-4c09-9014-809abad53dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d571ed92-f82a-4f86-ba19-42911f0b42f1}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 6.96338231292838, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 6.96338231292838, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- Handle
  Zone Outpatient Office B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38286b90-72c4-4ef5-8123-73c5dd859795}, !- Zone Air Inlet Port List
  {a529a775-3a0e-4f33-a2ac-377601fc1361}, !- Zone Air Exhaust Port List
  {3a2cedde-93d0-4111-be6b-117dfacb4298}, !- Zone Air Node Name
  {821a59ab-b156-4bfa-a8bb-2b51dce955b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78930e25-58be-4617-b51e-f76016a334bd}, !- Group Rendering Name
  {cbf229a3-1a07-446c-b225-29c72a4d18b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e282e63-e5b9-4cb8-ad7b-8410b7d64073}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Zone Air Node, !- Name
  {3a2cedde-93d0-4111-be6b-117dfacb4298}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a2cedde-93d0-4111-be6b-117dfacb4298}, !- Handle
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- Source Object
  11,                                     !- Outlet Port
  {5e282e63-e5b9-4cb8-ad7b-8410b7d64073}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38286b90-72c4-4ef5-8123-73c5dd859795}, !- Handle
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- HVAC Component
  {f9628207-4d62-41a5-acf3-069ea6ffe912}; !- Port 1

OS:PortList,
  {a529a775-3a0e-4f33-a2ac-377601fc1361}, !- Handle
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}; !- HVAC Component

OS:PortList,
  {821a59ab-b156-4bfa-a8bb-2b51dce955b0}, !- Handle
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- HVAC Component
  {378e5007-2277-45e5-8d39-90c6b4c52994}; !- Port 1

OS:Sizing:Zone,
  {27784658-9bde-4eb5-8dac-2a37ce8e7bdd}, !- Handle
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c2f0d52f-7b0a-482b-b8f7-1654a1fdf52e}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {c6cc10b7-8392-49c7-8d8b-8ea199abcc18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {826f111d-3083-4406-8631-bd90f655f0ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Handle
  Outpatient Office C  - Story Mid2,      !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  3.48169115646419,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {a9503604-9592-4373-ae8a-25b1dd74c751}; !- Thermal Zone Name

OS:Surface,
  {912d0b8e-1309-4d8a-8ce2-7a57fed078b4}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc9cb351-5e03-4289-8b6e-05583d32818d}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b91e5ca-45ce-44a5-8a0c-6681a02504eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91f2292f-995c-43a0-9254-93a81fde47c0}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e55b83a-955f-40d6-84cb-9003d53d67d3}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6646ff07-16fb-4b15-9b84-fa99bf817dec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 1.76561727057174, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 1.76561727057174, 0,  !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915195d6-4d47-4bfa-8989-f0e990a9d0a4}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea67da1c-8cd6-418b-a405-4705a1c357d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4896b0b-b4c6-43f8-822c-947c0e49768a}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- Handle
  Zone Outpatient Office C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22f9d991-7393-4077-bdcb-2fe0293e5f3b}, !- Zone Air Inlet Port List
  {68974d47-cb2c-4a00-ae12-8e2ab891f999}, !- Zone Air Exhaust Port List
  {7b88f116-13bb-4a9a-ad30-d033b71295f1}, !- Zone Air Node Name
  {49dbc7f4-d98f-45c6-a254-7a66571c1497}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f82afe60-3cc0-4529-b52d-26147952e4ab}, !- Group Rendering Name
  {3accde65-0035-4c10-8cf0-a9354eae7d41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e867482-156d-4509-8fe4-72cc3349a56a}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Zone Air Node, !- Name
  {7b88f116-13bb-4a9a-ad30-d033b71295f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b88f116-13bb-4a9a-ad30-d033b71295f1}, !- Handle
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- Source Object
  11,                                     !- Outlet Port
  {3e867482-156d-4509-8fe4-72cc3349a56a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22f9d991-7393-4077-bdcb-2fe0293e5f3b}, !- Handle
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- HVAC Component
  {69189947-6a3d-4f09-88ee-dd5c117aae94}; !- Port 1

OS:PortList,
  {68974d47-cb2c-4a00-ae12-8e2ab891f999}, !- Handle
  {a9503604-9592-4373-ae8a-25b1dd74c751}; !- HVAC Component

OS:PortList,
  {49dbc7f4-d98f-45c6-a254-7a66571c1497}, !- Handle
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- HVAC Component
  {58a13ac1-5824-47ae-8071-2141dfc54fea}; !- Port 1

OS:Sizing:Zone,
  {c0604184-6a0d-42b7-8c9d-7123e36ac2b0}, !- Handle
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b307d33f-02c0-4242-852e-5ac86b36c6c7}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {a9503604-9592-4373-ae8a-25b1dd74c751}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c142b2d-3bf0-49e1-814b-c04ac04e50bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Handle
  Outpatient Exam A  - Story Mid2,        !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.77628173171437,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {1691ca58-2129-4694-b994-2fc016ce2b11}; !- Thermal Zone Name

OS:Surface,
  {8737b4cd-75c6-47ae-8984-3012a2c158db}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 2 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dcbf572-4dd6-48b9-b926-97bee25f04bc}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047a992f-d170-4867-9eae-523e13176e73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.80638272942826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4505d492-8ae8-4a42-9443-09183d165bbd}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f22d6f-3eca-45b2-b7e8-6634990d27c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.80638272942826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c8fb28-5539-4832-a957-0c2ebf9c453f}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f902fc-5afa-47b8-bf49-2f2f8524766e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086ab4f0-ab61-42fd-9626-cc02461127c7}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  11.045003471587, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  11.045003471587, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7150587e-e5b0-440d-8d3b-1e137ef24a1b}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.80638272942826, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- Handle
  Zone Outpatient Exam A  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ed0e82f-c410-49ce-acee-64ec83802dc8}, !- Zone Air Inlet Port List
  {d8b48ef7-e545-4cdd-af52-90bf89c1436d}, !- Zone Air Exhaust Port List
  {8235f775-4fdd-414d-a20d-ff50e9abffc3}, !- Zone Air Node Name
  {269d960c-db78-41d7-b4e0-26c8953ac80c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66fb035a-df3e-4582-b56e-bec433328b94}, !- Group Rendering Name
  {c911fae9-5d95-4f66-a69c-d614a9b336ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea80c87-846f-40c4-9a5b-7305d96fe11c}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Zone Air Node, !- Name
  {8235f775-4fdd-414d-a20d-ff50e9abffc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8235f775-4fdd-414d-a20d-ff50e9abffc3}, !- Handle
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- Source Object
  11,                                     !- Outlet Port
  {cea80c87-846f-40c4-9a5b-7305d96fe11c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ed0e82f-c410-49ce-acee-64ec83802dc8}, !- Handle
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- HVAC Component
  {b2e0be5f-3a58-42a2-a7bd-c1d30cfe5bdb}; !- Port 1

OS:PortList,
  {d8b48ef7-e545-4cdd-af52-90bf89c1436d}, !- Handle
  {1691ca58-2129-4694-b994-2fc016ce2b11}; !- HVAC Component

OS:PortList,
  {269d960c-db78-41d7-b4e0-26c8953ac80c}, !- Handle
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- HVAC Component
  {8ae1facf-3000-4198-b4da-e7abae83c93c}; !- Port 1

OS:Sizing:Zone,
  {6b2c6f46-f266-4605-a2e6-fcee2335a218}, !- Handle
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {06b77e8a-d80f-4ee2-bf33-7f77e0ac9f57}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {1691ca58-2129-4694-b994-2fc016ce2b11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e12ff9b7-e591-492d-9f91-a392b3eb4b2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Handle
  Outpatient Hall B  - Story Mid2,        !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.77628173171437,                       !- X Origin {m}
  -5.24730842703593,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}; !- Thermal Zone Name

OS:Surface,
  {9ffc241c-6bd3-4702-a057-23dfa5523dd2}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.4946168540719, 0,                 !- X,Y,Z Vertex 2 {m}
  11.045003471587, 10.4946168540719, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd52e5dc-ad6d-4af9-871e-a747a7ee92d1}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17312a4e-9a09-4df3-a81d-434a4f2b3ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.76561727057174, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.76561727057174, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf082d0-ce2c-4398-8946-456a3e17812f}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8bcc721-d5b2-49eb-b874-bde21206ec3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 10.4946168540719, 0,   !- X,Y,Z Vertex 2 {m}
  0, 10.4946168540719, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.4946168540719, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db34d742-5ee3-4893-ad80-d6aed7190e8d}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783edd9b-3d23-415b-8720-9d684b22070c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  11.045003471587, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.045003471587, 10.4946168540719, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f22d6f-3eca-45b2-b7e8-6634990d27c4}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4505d492-8ae8-4a42-9443-09183d165bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.045003471587, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.045003471587, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e04cd9-64ab-46dc-8bd3-76a3c557c16d}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 10.4946168540719, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.4946168540719, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- Handle
  Zone Outpatient Hall B  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6cc03c9-8f87-44a5-9533-2d18eb916d41}, !- Zone Air Inlet Port List
  {665a44c7-fbb0-4b94-b876-45362d84716e}, !- Zone Air Exhaust Port List
  {a580772f-9bdd-42ff-bbf9-b6c6981c8725}, !- Zone Air Node Name
  {5c275ab9-1bf8-40b8-8d82-d95d19fcaa05}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {122f7044-f3e1-417b-b1c9-672585ab9d4e}, !- Group Rendering Name
  {b4ce24dc-7274-4d76-be6f-e4b1dd6637aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e9c6b3b-ac46-4f95-9e6f-38b652e16d59}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Zone Air Node, !- Name
  {a580772f-9bdd-42ff-bbf9-b6c6981c8725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a580772f-9bdd-42ff-bbf9-b6c6981c8725}, !- Handle
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- Source Object
  11,                                     !- Outlet Port
  {0e9c6b3b-ac46-4f95-9e6f-38b652e16d59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6cc03c9-8f87-44a5-9533-2d18eb916d41}, !- Handle
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- HVAC Component
  {ab48d5bf-8cb0-4b14-a083-a088da052dde}; !- Port 1

OS:PortList,
  {665a44c7-fbb0-4b94-b876-45362d84716e}, !- Handle
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}; !- HVAC Component

OS:PortList,
  {5c275ab9-1bf8-40b8-8d82-d95d19fcaa05}, !- Handle
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- HVAC Component
  {9938aea7-69f5-4300-bed7-8d2a534be1fe}; !- Port 1

OS:Sizing:Zone,
  {bf68c497-a517-40b1-969e-4ced76a3ab2e}, !- Handle
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3da683ad-56eb-448b-a7e8-86665065770b}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {8efbe8ff-ed77-4b01-8696-101bd8ea3d5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15924e09-fd4c-4330-8255-1f0d32b440ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Handle
  Outpatient Exam C  - Story Mid2,        !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.77628173171437,                       !- X Origin {m}
  5.24730842703593,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {fbafa922-9e95-4188-8d23-35621087d293}; !- Thermal Zone Name

OS:Surface,
  {3ebbcfb1-859f-48f8-9f4b-27dc13943175}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 2 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6646ff07-16fb-4b15-9b84-fa99bf817dec}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e55b83a-955f-40d6-84cb-9003d53d67d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.80638272942826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ffc345f-4251-46d8-816d-3c15a46bc500}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.80638272942826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.80638272942826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3967d5a7-10b6-4606-a7c1-45d7f31e8235}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4853fa20-e6c9-4622-bf74-2c4c549206c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  11.045003471587, 2.80638272942826, 0,   !- X,Y,Z Vertex 3 {m}
  11.045003471587, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8bcc721-d5b2-49eb-b874-bde21206ec3a}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf082d0-ce2c-4398-8946-456a3e17812f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 2 {m}
  11.045003471587, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  11.045003471587, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b58504-ff74-47f7-a2fd-89b2068266c6}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.045003471587, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  11.045003471587, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.80638272942826, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbafa922-9e95-4188-8d23-35621087d293}, !- Handle
  Zone Outpatient Exam C  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7a7433f-b882-4551-83c7-58bbee6942fa}, !- Zone Air Inlet Port List
  {09b36d4e-99c0-482d-8ad9-9051bf5efb65}, !- Zone Air Exhaust Port List
  {9071932b-aa43-4bf5-a2a3-4fc0c1e1e2e6}, !- Zone Air Node Name
  {d7b0014a-053c-4bef-b40c-ae28ec67520f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {142e689e-47c6-4107-96f7-e9302d6b486d}, !- Group Rendering Name
  {c1bd8017-d6a2-4def-a192-0710e8eb8595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45f6f08f-ce25-487e-898f-5ae5f4083abc}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Zone Air Node, !- Name
  {9071932b-aa43-4bf5-a2a3-4fc0c1e1e2e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9071932b-aa43-4bf5-a2a3-4fc0c1e1e2e6}, !- Handle
  {fbafa922-9e95-4188-8d23-35621087d293}, !- Source Object
  11,                                     !- Outlet Port
  {45f6f08f-ce25-487e-898f-5ae5f4083abc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7a7433f-b882-4551-83c7-58bbee6942fa}, !- Handle
  {fbafa922-9e95-4188-8d23-35621087d293}, !- HVAC Component
  {a1c3df6b-f842-4873-9f1f-0f726e630a36}; !- Port 1

OS:PortList,
  {09b36d4e-99c0-482d-8ad9-9051bf5efb65}, !- Handle
  {fbafa922-9e95-4188-8d23-35621087d293}; !- HVAC Component

OS:PortList,
  {d7b0014a-053c-4bef-b40c-ae28ec67520f}, !- Handle
  {fbafa922-9e95-4188-8d23-35621087d293}, !- HVAC Component
  {4af3f97e-d2cf-4b62-bce0-c5ca8f2b077b}; !- Port 1

OS:Sizing:Zone,
  {da00cd8e-47de-4e8d-93f3-7af0fa04bb0f}, !- Handle
  {fbafa922-9e95-4188-8d23-35621087d293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e0f2bffa-8cee-4c48-9700-fd936bd3689d}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {fbafa922-9e95-4188-8d23-35621087d293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {479c1fa4-a399-4156-a18b-e9588c8dd535}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Handle
  Outpatient Exam A end_b - Story Mid2,   !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}; !- Thermal Zone Name

OS:Surface,
  {5ceb1ca6-16d2-493b-b1dc-c19c680a7a3c}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f902fc-5afa-47b8-bf49-2f2f8524766e}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c8fb28-5539-4832-a957-0c2ebf9c453f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4fd2fd2-2380-4964-bc7b-e25599e7aaa6}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7035326-ee72-464b-b855-2c1b05e689d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a6024c-172e-4332-93ce-b4b4677d7988}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18c3d4c-21d7-4102-983f-c2aa53c575c9}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390474f8-47d0-4082-bcc5-3ba295e3df68}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b4aefb-9e3d-4182-93d9-0ddb0cf539b1}, !- Zone Air Inlet Port List
  {5189f9df-6a33-47a0-99a0-3bb9b4385100}, !- Zone Air Exhaust Port List
  {fc1f4fe2-2ab3-4b5b-98d2-9b3df1a188ee}, !- Zone Air Node Name
  {93bbd628-3f2d-4833-9e01-e6a0e43f5194}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c43a57d-d030-4f63-b76b-641868af8c60}, !- Group Rendering Name
  {c24f5dcd-94c0-4e80-9938-edbf0c8f3650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f65171d6-5651-4169-ab49-049fd537a739}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Zone Air Node, !- Name
  {fc1f4fe2-2ab3-4b5b-98d2-9b3df1a188ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc1f4fe2-2ab3-4b5b-98d2-9b3df1a188ee}, !- Handle
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- Source Object
  11,                                     !- Outlet Port
  {f65171d6-5651-4169-ab49-049fd537a739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b4aefb-9e3d-4182-93d9-0ddb0cf539b1}, !- Handle
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- HVAC Component
  {1a6ec6c5-848f-4f9c-9890-1c21d188f533}; !- Port 1

OS:PortList,
  {5189f9df-6a33-47a0-99a0-3bb9b4385100}, !- Handle
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}; !- HVAC Component

OS:PortList,
  {93bbd628-3f2d-4833-9e01-e6a0e43f5194}, !- Handle
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- HVAC Component
  {ca9130a9-88bf-43a0-b567-0e84ec9e5860}; !- Port 1

OS:Sizing:Zone,
  {0a8a6c1c-4904-447b-bf5f-701987a4324a}, !- Handle
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {76a4e446-f7ad-469e-86b1-b7d33e6cd9ee}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {56518b13-118f-44b4-b0f2-fe6dadb98e0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d11aa679-33a7-4594-a202-2a178954a6fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Handle
  Outpatient Hall B end_b - Story Mid2,   !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -5.24730842703593,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}; !- Thermal Zone Name

OS:Surface,
  {457b426c-a718-493b-aa0e-fa57f268332c}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783edd9b-3d23-415b-8720-9d684b22070c}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db34d742-5ee3-4893-ad80-d6aed7190e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696a6ef7-1589-44d5-9ad6-351e283395bc}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f0331b-7b26-4621-96c5-05b43941cf09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd9defc-badc-493a-8002-c5b298fcc800}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7035326-ee72-464b-b855-2c1b05e689d3}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4fd2fd2-2380-4964-bc7b-e25599e7aaa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73898a23-ce6a-415a-ac1f-64700b4ec0b6}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.4946168540719, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 10.4946168540719, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f6edddd-b532-4fec-90e5-94f25cdaaf3f}, !- Zone Air Inlet Port List
  {f590f873-0e7e-49f6-bed5-40726c42dce3}, !- Zone Air Exhaust Port List
  {45baf1b3-c600-4387-9206-785703a13398}, !- Zone Air Node Name
  {a590132f-b74a-433f-9068-3d1e54d4066c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb36e242-f716-405c-a9c1-8fd759b8e703}, !- Group Rendering Name
  {cad36932-f07e-4619-9938-a811b815bd1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3305a07d-b96c-4f41-b7e9-375ef9d67cff}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Zone Air Node, !- Name
  {45baf1b3-c600-4387-9206-785703a13398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45baf1b3-c600-4387-9206-785703a13398}, !- Handle
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- Source Object
  11,                                     !- Outlet Port
  {3305a07d-b96c-4f41-b7e9-375ef9d67cff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f6edddd-b532-4fec-90e5-94f25cdaaf3f}, !- Handle
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- HVAC Component
  {d22ed378-20bc-49c3-8155-6a4c6197ca2f}; !- Port 1

OS:PortList,
  {f590f873-0e7e-49f6-bed5-40726c42dce3}, !- Handle
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}; !- HVAC Component

OS:PortList,
  {a590132f-b74a-433f-9068-3d1e54d4066c}, !- Handle
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- HVAC Component
  {1773b4ea-63d7-4267-9039-6c393d7531b7}; !- Port 1

OS:Sizing:Zone,
  {4d0c88d4-adb7-4e15-bc84-39938a1fc5a2}, !- Handle
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d09c7ced-5931-4eb5-8f15-e76a9c5934e3}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {13ce32b5-82dd-4bcd-aa1f-dbf6e3ad3947}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52a976bb-1953-44a6-b355-d0cda63f630c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Handle
  Outpatient Exam C end_b - Story Mid2,   !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  5.24730842703593,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}; !- Thermal Zone Name

OS:Surface,
  {7e05120d-526d-4e28-a96b-7d7143860724}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4853fa20-e6c9-4622-bf74-2c4c549206c4}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3967d5a7-10b6-4606-a7c1-45d7f31e8235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7f0001-4f9c-4f3a-aef1-e9b71861cf96}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d38f0c-ac0d-447a-af19-cefe1aa21b6b}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f0331b-7b26-4621-96c5-05b43941cf09}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696a6ef7-1589-44d5-9ad6-351e283395bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028f808d-b402-461f-89ae-3c07adb59961}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5131c600-5ba3-4408-900b-38f90f43161d}, !- Zone Air Inlet Port List
  {1c93a7a1-5c4b-4261-8d5c-a19ce11de912}, !- Zone Air Exhaust Port List
  {8110e8f9-584f-4bd0-ab8e-d1b3cc0863d7}, !- Zone Air Node Name
  {91ead129-24c7-420c-8dc1-1af76f278de0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef7dc796-1810-42ad-806c-3ac891778e4d}, !- Group Rendering Name
  {a2490422-3d0c-4886-93bb-237c194fc727}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a88f30d-1a45-4c2c-a508-4226e51dbda1}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Zone Air Node, !- Name
  {8110e8f9-584f-4bd0-ab8e-d1b3cc0863d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8110e8f9-584f-4bd0-ab8e-d1b3cc0863d7}, !- Handle
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- Source Object
  11,                                     !- Outlet Port
  {6a88f30d-1a45-4c2c-a508-4226e51dbda1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5131c600-5ba3-4408-900b-38f90f43161d}, !- Handle
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- HVAC Component
  {1ca573ed-ebef-4b79-b8d8-05497d7e21c6}; !- Port 1

OS:PortList,
  {1c93a7a1-5c4b-4261-8d5c-a19ce11de912}, !- Handle
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}; !- HVAC Component

OS:PortList,
  {91ead129-24c7-420c-8dc1-1af76f278de0}, !- Handle
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- HVAC Component
  {1ec8e303-8b14-43f1-80e7-4d37dbcd5dd3}; !- Port 1

OS:Sizing:Zone,
  {7e1f5c35-71ae-4608-bc65-82588d1c6e94}, !- Handle
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b1f692e7-942e-4216-ae4d-f594a6808e38}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {438b8ee4-60a8-4bea-b33b-97d5a8c91a4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4115855-a3ce-4223-9a0d-6dcc54e46ea8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Handle
  Story Top,                              !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Handle
  Outpatient Exam A end_a - Story Top,    !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}; !- Thermal Zone Name

OS:Surface,
  {aa01df54-cb25-425a-8209-2f4b6e7d9b3d}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf82ebc4-b8b6-4d11-92f6-2001c34ac2cd}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3358927a-84cc-423c-ada7-32b7629db815}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0eb4d5-627e-4ed5-9b9a-b3455d421bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db80ad13-6653-451c-b75c-025f5c33edd8}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a874ac21-a77b-4dc8-857c-17c0b3fbf263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a991e1f3-f76b-4cf1-9455-95d6da3dbbdf}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38aa81d1-d75c-413c-9852-cbc9cd198885}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- Handle
  Zone Outpatient Exam A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e45fec33-e8b7-4edd-8a70-d39d3d397733}, !- Zone Air Inlet Port List
  {9777d8c6-4473-444b-b6d8-bb7ee533aa46}, !- Zone Air Exhaust Port List
  {508f51cf-cc59-4315-8a8c-0aaddfe75ae3}, !- Zone Air Node Name
  {7f6e65c2-6097-490b-a3ac-12c8b529fbc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e558b83f-a539-43ef-aaf9-7bacd4a0067a}, !- Group Rendering Name
  {1a6abc00-d854-43cc-884c-7652e93d44ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5c8bb87-5095-4019-bfb7-fff6b7ec3677}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Zone Air Node, !- Name
  {508f51cf-cc59-4315-8a8c-0aaddfe75ae3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {508f51cf-cc59-4315-8a8c-0aaddfe75ae3}, !- Handle
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- Source Object
  11,                                     !- Outlet Port
  {e5c8bb87-5095-4019-bfb7-fff6b7ec3677}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e45fec33-e8b7-4edd-8a70-d39d3d397733}, !- Handle
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- HVAC Component
  {c740a873-c887-444b-9eaf-180eb622e179}; !- Port 1

OS:PortList,
  {9777d8c6-4473-444b-b6d8-bb7ee533aa46}, !- Handle
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}; !- HVAC Component

OS:PortList,
  {7f6e65c2-6097-490b-a3ac-12c8b529fbc9}, !- Handle
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- HVAC Component
  {859d7432-d034-403a-91fa-08e4b52c8094}; !- Port 1

OS:Sizing:Zone,
  {7d068ab1-7be5-452b-b0a8-40ba1ee55b7d}, !- Handle
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {99b95696-4afa-497c-b206-e8330fe8c4d4}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Zone HVAC Equipment List, !- Name
  {14743dab-8520-4204-b6ea-7c3fb8e1c260}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de9e605f-c288-4fb5-a72b-e886ea60d9a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Handle
  Outpatient Hall B end_a - Story Top,    !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  -5.24730842703593,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {e5497ae5-1359-4393-8dc3-77d969c8257c}; !- Thermal Zone Name

OS:Surface,
  {f52925e3-0895-4b73-8a08-c71598f53a13}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c0b352-d187-4b3c-9526-31c5dd7b6293}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fac904-0057-4835-9a8c-89ac53be94b4}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd9104c1-64d3-412a-ab0a-a5376c99cb08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 10.4946168540719, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f1bc21-a930-4ba7-92aa-d14665a50783}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5122168-092b-4b84-8237-fe9cfab8cc92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0eb4d5-627e-4ed5-9b9a-b3455d421bb5}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3358927a-84cc-423c-ada7-32b7629db815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc894279-27a5-4d60-9898-3dfbb645d43d}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 10.4946168540719, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4946168540719, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- Handle
  Zone Outpatient Hall B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25d7fa36-60cf-49b4-8f71-6efc4995f50f}, !- Zone Air Inlet Port List
  {d453b8c8-77aa-42b3-9468-5949b3a26454}, !- Zone Air Exhaust Port List
  {8110bfba-ee8d-42a5-b3cb-338441d41259}, !- Zone Air Node Name
  {eb2580be-d193-4313-a9c5-199b589977b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94b4c61f-64e2-4371-ae64-fa3ff22e8bf7}, !- Group Rendering Name
  {14dcba20-7874-41aa-80a1-847fa15d79c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d68a5041-9ed8-4e2a-955a-748d60df2a17}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone Air Node, !- Name
  {8110bfba-ee8d-42a5-b3cb-338441d41259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8110bfba-ee8d-42a5-b3cb-338441d41259}, !- Handle
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- Source Object
  11,                                     !- Outlet Port
  {d68a5041-9ed8-4e2a-955a-748d60df2a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25d7fa36-60cf-49b4-8f71-6efc4995f50f}, !- Handle
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- HVAC Component
  {5b4761e2-87b6-47e3-a5a4-c53a953d31e9}; !- Port 1

OS:PortList,
  {d453b8c8-77aa-42b3-9468-5949b3a26454}, !- Handle
  {e5497ae5-1359-4393-8dc3-77d969c8257c}; !- HVAC Component

OS:PortList,
  {eb2580be-d193-4313-a9c5-199b589977b4}, !- Handle
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- HVAC Component
  {5b6515a2-d191-439a-a44c-bb57b638fdba}; !- Port 1

OS:Sizing:Zone,
  {7bef5005-e909-4646-afc6-201d9b0ce86d}, !- Handle
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b770c48d-4f2d-4ee1-9817-060646b01f9f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Zone HVAC Equipment List, !- Name
  {e5497ae5-1359-4393-8dc3-77d969c8257c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b63ffd5-dfad-4c69-bff1-8168d5a61e89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Handle
  Outpatient Exam C end_a - Story Top,    !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.3932852033014,                      !- X Origin {m}
  5.24730842703593,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}; !- Thermal Zone Name

OS:Surface,
  {1b9e6570-ccba-4233-86de-bd1efe329850}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba26979-d4d6-40f9-9d87-6680a4ce916c}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b0e1e3-3c8b-41ae-b445-45e238f8fd51}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d849ae0-45c2-4ae9-9990-89edd4223863}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4001aa2e-63f5-45de-8fab-df136c41404d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9104c1-64d3-412a-ab0a-a5376c99cb08}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33fac904-0057-4835-9a8c-89ac53be94b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {499c6f0b-a21b-4032-a012-b35718aaf60e}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- Handle
  Zone Outpatient Exam C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17707780-4888-44f9-bd16-93e2ed781e03}, !- Zone Air Inlet Port List
  {3b686f43-78a3-46af-823c-e7d732555728}, !- Zone Air Exhaust Port List
  {7ba185c5-4983-4a5e-bae2-33655e541fba}, !- Zone Air Node Name
  {44da57d6-488c-4402-9458-c411a992a5f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e67413b0-da8a-4764-8875-140e7a4dbe27}, !- Group Rendering Name
  {7498aa11-dca4-450b-8830-7e24df582cf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97867aa3-9af3-4ec3-ac99-13e1b6fa9820}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Zone Air Node, !- Name
  {7ba185c5-4983-4a5e-bae2-33655e541fba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ba185c5-4983-4a5e-bae2-33655e541fba}, !- Handle
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- Source Object
  11,                                     !- Outlet Port
  {97867aa3-9af3-4ec3-ac99-13e1b6fa9820}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17707780-4888-44f9-bd16-93e2ed781e03}, !- Handle
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- HVAC Component
  {630b22a7-fbdd-4978-b998-926d5773d349}; !- Port 1

OS:PortList,
  {3b686f43-78a3-46af-823c-e7d732555728}, !- Handle
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}; !- HVAC Component

OS:PortList,
  {44da57d6-488c-4402-9458-c411a992a5f7}, !- Handle
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- HVAC Component
  {73f51ac2-9d87-4e8f-aa49-fcd81fa23719}; !- Port 1

OS:Sizing:Zone,
  {5ada8beb-5ef9-433e-bcb5-d5aac1e8d77f}, !- Handle
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {82ff6c48-80e1-4a5e-825f-5c1ec842be88}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Zone HVAC Equipment List, !- Name
  {96f2f076-886d-40d2-b4b5-2cd6c93777be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f78a765-2d73-4f24-8ea1-1fcae543c576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Handle
  Outpatient Exam A  - Story Top,         !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}; !- Thermal Zone Name

OS:Surface,
  {722459db-cb95-4dee-9b82-d3a0ea26eb47}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a874ac21-a77b-4dc8-857c-17c0b3fbf263}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db80ad13-6653-451c-b75c-025f5c33edd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec277f6d-35d7-45fd-8148-069ed4c7a96a}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8191b50a-1f67-4a97-abc2-2c919f915e36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cae025-01ee-48d8-9f60-f73b80cbb5f3}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb33be8b-4fb6-481f-96f7-f4db635d8f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a5400f-25df-4253-8f25-4beced850979}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.6425704066028, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601c4a8e-d179-4691-b6e0-ae8dcbdb9aa8}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- Handle
  Zone Outpatient Exam A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edae5f58-fcd9-4961-b363-c4a3425b249a}, !- Zone Air Inlet Port List
  {f33fcd3d-9754-4f05-bd0c-b6145dfaa501}, !- Zone Air Exhaust Port List
  {97074a24-414c-41b6-ab34-530cefffc145}, !- Zone Air Node Name
  {410a895a-6ccc-48d1-83fc-080a5986866a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7c22d33-807a-4817-8726-f4cdc5f3ba96}, !- Group Rendering Name
  {30dffb66-3bc1-4923-aeac-3962a8af1f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc363f75-3f3e-473d-8ff1-e88b56f6f9e9}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone Air Node, !- Name
  {97074a24-414c-41b6-ab34-530cefffc145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97074a24-414c-41b6-ab34-530cefffc145}, !- Handle
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- Source Object
  11,                                     !- Outlet Port
  {bc363f75-3f3e-473d-8ff1-e88b56f6f9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edae5f58-fcd9-4961-b363-c4a3425b249a}, !- Handle
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- HVAC Component
  {c0d611c2-fdef-4c73-9304-72c7259981e0}; !- Port 1

OS:PortList,
  {f33fcd3d-9754-4f05-bd0c-b6145dfaa501}, !- Handle
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}; !- HVAC Component

OS:PortList,
  {410a895a-6ccc-48d1-83fc-080a5986866a}, !- Handle
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- HVAC Component
  {b16422c0-c8da-4079-b5b2-5b1a17c70f40}; !- Port 1

OS:Sizing:Zone,
  {f601994f-6a71-47bd-b688-2092f9ceb2d3}, !- Handle
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9c9bbcde-3cbc-4341-bdcc-2baa4d6ca61e}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone HVAC Equipment List, !- Name
  {ffc0054f-7860-4d1c-8dbc-c9bda941e3d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe4f6a47-30c5-4d1b-ab81-b135595e265c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Handle
  Outpatient Hall B  - Story Top,         !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  -5.24730842703593,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {87e32f5d-1287-4e28-b0b3-34df6760b082}; !- Thermal Zone Name

OS:Surface,
  {7504bc00-a5cc-4570-95bd-dd40f2e2f8a1}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5122168-092b-4b84-8237-fe9cfab8cc92}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f1bc21-a930-4ba7-92aa-d14665a50783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e66cfd-572e-47a9-be2b-42250f457ec0}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42905d67-259b-4de5-aab6-05f8493940ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 10.4946168540719, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4946168540719, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccc041f-0a39-4022-8b45-e5251f75bf23}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {702052f8-1a94-4677-aaa9-eb9b1e46b312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8191b50a-1f67-4a97-abc2-2c919f915e36}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec277f6d-35d7-45fd-8148-069ed4c7a96a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b862c741-bf86-46b4-8e00-217c512ffe6e}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 10.4946168540719, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4946168540719, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- Handle
  Zone Outpatient Hall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3a2926d-af83-440f-a0dd-0cbb00e15f05}, !- Zone Air Inlet Port List
  {4764439d-06dc-4df5-97a0-fa7e6bc0a4df}, !- Zone Air Exhaust Port List
  {ae7d7800-b4e6-43f7-9bfc-a887dc2d7d36}, !- Zone Air Node Name
  {8b1e0010-4ac4-4de0-b7fe-967e113b6aba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {934921c8-d546-4a42-bdd7-ed1621bd9dcf}, !- Group Rendering Name
  {63271994-9409-4737-9589-fa219d6aeb0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d758ef08-42a3-41c2-88b1-836ad200d6cc}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone Air Node, !- Name
  {ae7d7800-b4e6-43f7-9bfc-a887dc2d7d36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae7d7800-b4e6-43f7-9bfc-a887dc2d7d36}, !- Handle
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- Source Object
  11,                                     !- Outlet Port
  {d758ef08-42a3-41c2-88b1-836ad200d6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3a2926d-af83-440f-a0dd-0cbb00e15f05}, !- Handle
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- HVAC Component
  {2669a715-ccd0-44c0-b7c2-d590f26f9ecd}; !- Port 1

OS:PortList,
  {4764439d-06dc-4df5-97a0-fa7e6bc0a4df}, !- Handle
  {87e32f5d-1287-4e28-b0b3-34df6760b082}; !- HVAC Component

OS:PortList,
  {8b1e0010-4ac4-4de0-b7fe-967e113b6aba}, !- Handle
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- HVAC Component
  {235d421b-fa51-45e6-bf0f-5e2661aecaed}; !- Port 1

OS:Sizing:Zone,
  {a436a59b-eb72-4d72-a742-af61dfc88bd7}, !- Handle
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1ece2567-f4bc-4c8b-86a3-60dac2c44271}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone HVAC Equipment List, !- Name
  {87e32f5d-1287-4e28-b0b3-34df6760b082}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43ae6f74-33f4-4690-8805-ab7c9865a858}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Handle
  Outpatient Exam C  - Story Top,         !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8212852033014,                      !- X Origin {m}
  5.24730842703593,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}; !- Thermal Zone Name

OS:Surface,
  {c56ea9b5-949f-4771-83cb-6990fd1816a3}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4001aa2e-63f5-45de-8fab-df136c41404d}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d849ae0-45c2-4ae9-9990-89edd4223863}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a612cf-76c4-470f-a7ed-deb6460a7f37}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a30465-b715-4b49-9b16-f78e838fd6a0}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb7e2b1-02be-49f9-a6ef-187519fe2d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42905d67-259b-4de5-aab6-05f8493940ca}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e66cfd-572e-47a9-be2b-42250f457ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.6425704066028, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.6425704066028, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2412009b-0cb3-48a9-a617-4c2b3bb775da}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.6425704066028, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  37.6425704066028, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- Handle
  Zone Outpatient Exam C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ebf8bf7-88ef-45f6-a62c-7425bf935ee6}, !- Zone Air Inlet Port List
  {6c2c64e7-13ed-4ed6-acd7-fc0f4d8f8c77}, !- Zone Air Exhaust Port List
  {6fb9c8de-9122-410a-827a-984062144db8}, !- Zone Air Node Name
  {96e5a08a-c7e2-4af3-a079-b615c1a3460f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6b65e2c-0f9c-4577-bc2c-77c4f7af48ca}, !- Group Rendering Name
  {1f03f45f-a6a5-428a-bd80-c19d0bcbe6f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b7f33e-bd84-4e84-a93e-0d7f94355044}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone Air Node, !- Name
  {6fb9c8de-9122-410a-827a-984062144db8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fb9c8de-9122-410a-827a-984062144db8}, !- Handle
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- Source Object
  11,                                     !- Outlet Port
  {e0b7f33e-bd84-4e84-a93e-0d7f94355044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ebf8bf7-88ef-45f6-a62c-7425bf935ee6}, !- Handle
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- HVAC Component
  {5676c5a1-e4f0-43c7-931f-2e7df44eb373}; !- Port 1

OS:PortList,
  {6c2c64e7-13ed-4ed6-acd7-fc0f4d8f8c77}, !- Handle
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}; !- HVAC Component

OS:PortList,
  {96e5a08a-c7e2-4af3-a079-b615c1a3460f}, !- Handle
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- HVAC Component
  {cc9399c1-a25a-4958-b7ba-0ae8e1089818}; !- Port 1

OS:Sizing:Zone,
  {497fe273-e987-4527-9d15-42552ae49899}, !- Handle
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ba2d3411-8fd3-4a41-9153-414e51e25fa3}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone HVAC Equipment List, !- Name
  {37296d57-ad35-4e04-8be0-7e0ae0cb682a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43db244f-b542-4ded-b5bc-1512e570f200}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Handle
  Outpatient Exam A end_b - Story Top,    !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -8.05369115646419,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}; !- Thermal Zone Name

OS:Surface,
  {08bb60f4-f20a-40b8-aa5c-dab3714ceb8c}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb33be8b-4fb6-481f-96f7-f4db635d8f8f}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cae025-01ee-48d8-9f60-f73b80cbb5f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65709448-a12a-45ea-85c6-530f9f10b300}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfc28c1-b2fc-4118-9622-1a4420468566}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5211ae74-7592-428d-bf8b-45bd1b23110e}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732a743f-8b0e-41c2-b099-2c3da8836886}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236765cb-0aa6-412a-bccf-a9e2a2d81ee1}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- Handle
  Zone Outpatient Exam A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa674355-398c-4e97-a68a-9240b39af124}, !- Zone Air Inlet Port List
  {d1c91373-6829-4471-8b26-eef519e11c7d}, !- Zone Air Exhaust Port List
  {21b656f5-edb3-4254-987a-b09c1e4cabac}, !- Zone Air Node Name
  {91b10989-6f80-4997-82d7-df1e76412a42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c90abc06-4617-43d0-9abd-7ba5f3160e7f}, !- Group Rendering Name
  {166e1c2b-f435-4d63-b2c4-6c58b0a31c9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da578dc9-96cf-4495-b9e3-4e121cd7d7ef}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Zone Air Node, !- Name
  {21b656f5-edb3-4254-987a-b09c1e4cabac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21b656f5-edb3-4254-987a-b09c1e4cabac}, !- Handle
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- Source Object
  11,                                     !- Outlet Port
  {da578dc9-96cf-4495-b9e3-4e121cd7d7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa674355-398c-4e97-a68a-9240b39af124}, !- Handle
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- HVAC Component
  {3bc3c3df-d05f-4752-a51d-804ac77a9130}; !- Port 1

OS:PortList,
  {d1c91373-6829-4471-8b26-eef519e11c7d}, !- Handle
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}; !- HVAC Component

OS:PortList,
  {91b10989-6f80-4997-82d7-df1e76412a42}, !- Handle
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- HVAC Component
  {62da53b9-6ff1-4099-92dc-afb49d38480e}; !- Port 1

OS:Sizing:Zone,
  {52641bb9-46e5-42ac-a4aa-2e722ad414a2}, !- Handle
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3ff73471-99f5-44c5-bea8-e3f23c3ec9b3}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Zone HVAC Equipment List, !- Name
  {05f222ef-4596-4dfa-9e05-af18bdd28eb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e2e7da3-a0a9-4447-9862-c150388ac32a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Handle
  Outpatient Hall B end_b - Story Top,    !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  -5.24730842703593,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {3ad65e86-89cd-4393-ba91-57480a78cb18}; !- Thermal Zone Name

OS:Surface,
  {ceb5bea4-774c-4cd1-a5cd-3938bf00685b}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {702052f8-1a94-4677-aaa9-eb9b1e46b312}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccc041f-0a39-4022-8b45-e5251f75bf23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c56bc48-86cf-4e45-a837-90ad29e8cbce}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d3206d-9475-4d20-b61b-f656b0c4434b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 10.4946168540719, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.4946168540719, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4b5d3-d1b8-4167-b27c-fe7966e8a323}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4946168540719, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.4946168540719, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfc28c1-b2fc-4118-9622-1a4420468566}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65709448-a12a-45ea-85c6-530f9f10b300}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd7c81e-4915-45c3-a2ae-761f3914259d}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 10.4946168540719, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 10.4946168540719, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- Handle
  Zone Outpatient Hall B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45d21497-afa9-45a6-9444-b368254d5b9d}, !- Zone Air Inlet Port List
  {c9bfcc88-ee45-40ce-988a-fe0c069d4842}, !- Zone Air Exhaust Port List
  {e94354e5-299d-499c-9d6b-ab8e4df794f2}, !- Zone Air Node Name
  {a93d4a6c-6587-41a5-89c2-410d53401691}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f1dceeb-f221-4b6a-9b1a-f73e0e932202}, !- Group Rendering Name
  {17bc6173-95ee-465f-a3a8-0923c50165be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f8f8034-2b84-4bfb-a9b5-57a78d74d721}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Zone Air Node, !- Name
  {e94354e5-299d-499c-9d6b-ab8e4df794f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e94354e5-299d-499c-9d6b-ab8e4df794f2}, !- Handle
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- Source Object
  11,                                     !- Outlet Port
  {8f8f8034-2b84-4bfb-a9b5-57a78d74d721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45d21497-afa9-45a6-9444-b368254d5b9d}, !- Handle
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- HVAC Component
  {bcce3b45-2ca6-4064-adf3-f8078bf3b627}; !- Port 1

OS:PortList,
  {c9bfcc88-ee45-40ce-988a-fe0c069d4842}, !- Handle
  {3ad65e86-89cd-4393-ba91-57480a78cb18}; !- HVAC Component

OS:PortList,
  {a93d4a6c-6587-41a5-89c2-410d53401691}, !- Handle
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- HVAC Component
  {0949acbe-acdf-466b-b6d1-6681b07629fb}; !- Port 1

OS:Sizing:Zone,
  {c5e9a9ad-bbdb-44ad-aebd-4e4989c4f6c8}, !- Handle
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {59d8cb2e-2a1c-42d6-a050-dc320a5caddd}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Zone HVAC Equipment List, !- Name
  {3ad65e86-89cd-4393-ba91-57480a78cb18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95069d56-8d36-4a6e-9f70-0c08dab878e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Handle
  Outpatient Exam C end_b - Story Top,    !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.8212852033014,                       !- X Origin {m}
  5.24730842703593,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}; !- Thermal Zone Name

OS:Surface,
  {38a9b20c-d587-4ee5-b2c0-8bbcdece9658}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb7e2b1-02be-49f9-a6ef-187519fe2d82}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a30465-b715-4b49-9b16-f78e838fd6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b06a123-9ad4-45de-80a5-c2bac5ac7d03}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.80638272942826, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df75f40-3422-4a2d-abdb-d8ffb6b7dc07}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.80638272942826, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.80638272942826, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d3206d-9475-4d20-b61b-f656b0c4434b}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c56bc48-86cf-4e45-a837-90ad29e8cbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec661a1-85c5-40cb-9666-9e09ae8fda36}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.80638272942826, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.80638272942826, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd0fcb96-1453-4109-b395-9f5cd3f6895b}, !- Zone Air Inlet Port List
  {fa5edbbd-75a3-4585-ac5c-52a76613d0c4}, !- Zone Air Exhaust Port List
  {e703ed31-3910-479b-83a0-95b0ab970e29}, !- Zone Air Node Name
  {8eee8921-91b5-40de-b661-9d009f272d60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {449afee2-32ad-41b2-8d24-0e15f5fdf8c5}, !- Group Rendering Name
  {63d0ed4a-1a30-4404-912d-f86667ad0f5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeba9716-c34a-40e9-94cf-559794d8b907}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Zone Air Node, !- Name
  {e703ed31-3910-479b-83a0-95b0ab970e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e703ed31-3910-479b-83a0-95b0ab970e29}, !- Handle
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- Source Object
  11,                                     !- Outlet Port
  {eeba9716-c34a-40e9-94cf-559794d8b907}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd0fcb96-1453-4109-b395-9f5cd3f6895b}, !- Handle
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- HVAC Component
  {027713b4-168b-4b3a-ba1f-6c2f508d3476}; !- Port 1

OS:PortList,
  {fa5edbbd-75a3-4585-ac5c-52a76613d0c4}, !- Handle
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}; !- HVAC Component

OS:PortList,
  {8eee8921-91b5-40de-b661-9d009f272d60}, !- Handle
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- HVAC Component
  {9b59abcd-2fc8-44c2-bec4-2933ee17425d}; !- Port 1

OS:Sizing:Zone,
  {c27f7edf-fd0e-4306-a68d-9e41c25c93ae}, !- Handle
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bccb7d43-28e1-4294-99b5-9e1ac973ad4f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Zone HVAC Equipment List, !- Name
  {97daaa5b-7de0-47b7-af2a-459b98735a3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcdef15f-d436-4a3f-ae19-b7f7f4a1ff92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {17312a4e-9a09-4df3-a81d-434a4f2b3ea7}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd52e5dc-ad6d-4af9-871e-a747a7ee92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, 2.80638272942826, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, 2.80638272942826, 0,  !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb5d3a7-b34b-4e1b-ab1b-27a193801a77}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef98f1fd-3cfd-4252-b7bf-5677671f2ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.5975669350158, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  26.5975669350158, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  26.5975669350158, 1.76561727057178, 0,  !- X,Y,Z Vertex 3 {m}
  26.5975669350158, 1.76561727057178, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c6e41f-ea76-42a3-b54b-fb6153045aa2}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de215acb-9759-479f-90ff-608e7cf8ff3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 8.72899958350012, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 8.72899958350012, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.76561727057174, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.76561727057174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef98f1fd-3cfd-4252-b7bf-5677671f2ced}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb5d3a7-b34b-4e1b-ab1b-27a193801a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.4946168540719, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.4946168540719, 0,                 !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 8.72899958350012, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 8.72899958350012, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a8b20ae-11fd-499a-a225-d0be89b3b4a2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {3792ff11-38ab-42d1-b82e-c503b67aea15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.77635683940025e-15, 0.949465629231553, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.05136056743428, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.05136056743428, -1.77635683940025e-15, 0.949465629231553; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7596f18-4035-4b0b-9140-536be0ba3812}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {8a512cef-4271-4093-8aff-03b6984c1c75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.05136056743428, 4.572, 0.949465629231553, !- X,Y,Z Vertex 1 {m}
  2.05136056743428, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999825, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999825, 4.572, 0.949465629231553; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52cf7923-02d2-4009-ad10-12deef0be87e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {68e2b3c3-a25f-4f16-b893-7d048fe81ccf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.04247972359546, 4.572, 0.954014292803673, !- X,Y,Z Vertex 1 {m}
  1.04247972359546, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999572, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999572, 4.572, 0.954014292803673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a138145b-d5e9-4548-bfe9-7b7b283b65b7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {8e60f2a0-96c7-4535-9fad-5f89748af164}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.93798231292838, 0.946223970108338, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.93798231292838, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946223970108338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e63802e0-b339-4342-a643-c9679b96d883}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {2cbabe58-1b05-4f6e-b107-195d845ca185}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {febc30a4-c4b1-4612-b148-1d7ba0045643}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e55fe9aa-b044-489d-842d-d6d5cf5dda5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44969604141769, 4.572, 0.946592720679156, !- X,Y,Z Vertex 1 {m}
  5.44969604141769, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 0.946592720679156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46b0b0ce-70c3-4899-8575-170b410317ef}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {f3184aa6-959c-4afb-90f3-cb41ad31bf12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17374759-050a-4558-a1c1-22880f30d4ee}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {c11b193b-14f3-4acc-bbf5-c99e52a0657b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.946592720679156, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.44969604141769, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.44969604141769, -1.77635683940025e-15, 0.946592720679156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ced79fb-fb6a-4f84-8d87-dfe5ae9058b6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {26aceeae-19b7-4060-94bc-09db0f62b9ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -1.77635683940025e-15, 0.954014292803673, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.04247972359546, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.04247972359546, -1.77635683940025e-15, 0.954014292803673; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fbb965e-3e0d-49a7-9f20-eb172b0d5caf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {d43623a2-2356-48c5-95d0-08b406cabb27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -1.77635683940025e-15, 0.949984777913532, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.84532324786007, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.84532324786007, -1.77635683940025e-15, 0.949984777913532; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4107a430-d46a-470b-a816-5e42760579bc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {b4df9bf9-4fa8-45fb-9028-4c00d249137c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.84532324786007, 4.572, 0.949984777913532, !- X,Y,Z Vertex 1 {m}
  1.84532324786007, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999714, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999714, 4.572, 0.949984777913532; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a787f909-c13e-4ce4-8125-19369f9f10fb}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {8e885546-8f49-40fe-b020-ac72707c9d05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, -1.77635683940025e-15, 0.948783564775306, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.40535384597427, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.40535384597427, -1.77635683940025e-15, 0.948783564775306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c6d5eae-f72d-4b0d-a4c5-1b0ed6483183}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {2b5c5405-95f0-41b1-8026-1ab8d617725a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.40535384597427, 4.572, 0.948783564775306, !- X,Y,Z Vertex 1 {m}
  2.40535384597427, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999666, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999666, 4.572, 0.948783564775306; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c30dfb76-6c74-4c42-a8be-831419169782}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {fc82f598-2a9e-4320-ae23-038ce2295f78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -1.77635683940025e-15, 0.948634641133844, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.4997520535849, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.4997520535849, -1.77635683940025e-15, 0.948634641133844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca95662a-0ff7-473b-bc54-54aa2d2a8291}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {ccb94f92-1a12-45d8-b17d-a19db9534d2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4997520535849, 4.572, 0.948634641133844, !- X,Y,Z Vertex 1 {m}
  2.4997520535849, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000127, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000127, 4.572, 0.948634641133844; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54a74c66-8f31-4d4c-83fb-377751120ba5}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {05a675ef-8396-45f6-9d41-05e2bc79d82b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -1.77635683940025e-15, 0.948564360705025, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.54695115739023, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.54695115739023, -1.77635683940025e-15, 0.948564360705025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33a0f4bb-e8ef-45be-a115-03eed96f6a50}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7291047b-65c7-4344-aa4e-82eed9bc4440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.54695115739023, 4.572, 0.948564360705025, !- X,Y,Z Vertex 1 {m}
  2.54695115739023, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.948564360705025; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3147cc7-0c8f-433b-8e49-e3398be2eaad}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {9c9b580e-7790-47de-8122-ce58dfef21b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -1.77635683940025e-15, 0.947983448487929, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.01894219544348, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.01894219544348, -1.77635683940025e-15, 0.947983448487929; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a97fec36-386f-45a3-a1c8-e986f0630f4c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {1eba727a-1234-4d62-b46d-a0ff8f74a5e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.01894219544348, 4.572, 0.947983448487929, !- X,Y,Z Vertex 1 {m}
  3.01894219544348, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.947983448487929; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f69b265d-52fd-4c00-8a4f-83b2dfb5b922}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {36c32b5d-2725-4d85-acea-fea0989b1f30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999969, -1.77635683940025e-15, 0.947616680523062, !- X,Y,Z Vertex 1 {m}
  0.0253999999999969, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.42013457778875, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.42013457778875, -1.77635683940025e-15, 0.947616680523062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dea32b1c-842d-4e03-9ca4-1616705eacd4}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7fbb3c5b-95e4-4165-ba29-882bcf37d893}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.42013457778875, 4.572, 0.947616680523062, !- X,Y,Z Vertex 1 {m}
  3.42013457778875, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.572, 0.947616680523062; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {608b54da-1b75-481a-afe7-fec24151e71e}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {eeea48ad-877d-416e-bc89-e15f7a15b31f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999989, -1.77635683940025e-15, 0.947507101836329, !- X,Y,Z Vertex 1 {m}
  0.0253999999999989, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.56173188920472, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.56173188920472, -1.77635683940025e-15, 0.947507101836329; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7db365df-2f79-4933-b3fb-0a8e84adb00e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {cc43d7d5-1293-49c0-b542-c60096039119}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.56173188920472, 4.572, 0.947507101836329, !- X,Y,Z Vertex 1 {m}
  3.56173188920472, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999999, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999999, 4.572, 0.947507101836329; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {478e2d54-c3f1-4e81-9bcf-1802e114e948}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {36d8ba4a-82d6-426b-b9f3-40ed6dd3018b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -1.77635683940025e-15, 0.946986876458682, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.43491530960325, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.43491530960325, -1.77635683940025e-15, 0.946986876458682; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fc111ac-4ca2-443b-95a4-2b85a0a93ec4}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {00843fc6-90a4-46f2-b648-403a377323ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
