  ,                                       !- Number of Vertices
  4.43491530960325, 4.572, 0.946986876458682, !- X,Y,Z Vertex 1 {m}
  4.43491530960325, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.572, 0.946986876458682; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbd9abf0-b183-4552-b05c-791eaa9b1540}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {bbc1682d-16e0-40b6-8907-28af540cc25d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -1.77635683940025e-15, 0.946975660566044, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.45851486150588, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.45851486150588, -1.77635683940025e-15, 0.946975660566044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2ba0e14-8d33-4827-8029-8710c4905087}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {1c81a203-9645-4d7f-9bdd-f7fa7c42fa53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.45851486150588, 4.572, 0.946975660566044, !- X,Y,Z Vertex 1 {m}
  4.45851486150588, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946975660566044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af9779b8-f280-444e-a703-4abcbe59b3d1}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {c95678bd-44cf-4bec-ac54-cf7ef68675db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999769, -1.77635683940025e-15, 0.946942718114922, !- X,Y,Z Vertex 1 {m}
  0.0253999999999769, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.52931351721388, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.52931351721388, -1.77635683940025e-15, 0.946942718114922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b401c106-a1a5-4d91-b95e-cf616592ddb9}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {03e6ee0f-98a1-4598-8650-79c5f6f322fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.52931351721388, 4.572, 0.946942718114922, !- X,Y,Z Vertex 1 {m}
  4.52931351721388, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 0.946942718114922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b92a123d-b094-4d1f-93d6-b994423ea182}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {15af8785-4937-4e25-b301-a3e8decbd706}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -1.77635683940025e-15, 0.946687064915392, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.16650141858578, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.16650141858578, -1.77635683940025e-15, 0.946687064915392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d83e21d-8e4f-493c-bf05-c59baa72c34b}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {025edcde-1ac6-4289-87bb-1f981524140f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.19190141858578, 0.0253999999999982, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6f97bde-8829-4990-b4de-3127e3d2f410}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7ebbbb24-ce06-459a-8e89-4335700f81b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.19190141858578, 0.0253999999999978, 0.946223970108338, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 6.93798231292838, 0.762, !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 6.93798231292838, 0.946223970108338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87ae668c-afe9-4f88-97bf-7ebac99fccd9}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {fb0362fe-ac06-4bb0-bd8f-f40c5f1dd9e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.16650141858578, 4.572, 0.946687064915392, !- X,Y,Z Vertex 1 {m}
  5.16650141858578, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 0.946687064915392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943460a9-9e84-4753-b5a1-406e7d122bd5}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {049d34d6-7dc7-44c6-9399-9e00e0cd0270}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.19190141858578, 0.0254000000000022, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  5.19190141858578, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  5.19190141858578, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.19190141858578, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d73879b5-a81a-4700-ae8b-b6c2c6dc1111}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {91834aea-0075-493f-bdbc-0e726d65e6a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52f06fce-bd5a-4985-9679-d8e66e28f275}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {93870312-5ca1-4a25-bce3-489a606d0e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e17e11d6-c85f-4029-b027-0b5b099f313f}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7d059770-ff76-4346-830e-3637c04a40d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.93798231292838, 0.946223970108338, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.93798231292838, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946223970108338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea65a770-ca75-48dc-b4d4-d581c6fb59fe}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {4ab5094b-5c2e-4931-a1b2-3e87a39b72bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4a27f42-2212-4d6e-af66-731a243fd0c9}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {2e7659f6-b982-4b9f-b598-9d34ea3467ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {022f0a6a-dfcc-4513-a50e-515d429bc1cc}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5ee7fa95-2b9d-4e8b-905a-6ec2ceced80a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.94570682647246, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  11.2614988785893, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  11.2614988785893, -1.77635683940025e-15, 0.94570682647246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {908c6e34-d843-4b0f-b438-0a4f2cec334a}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {ab6843f6-1dec-4160-b3ce-f22dbcae0218}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2614988785893, 4.572, 0.94570682647246, !- X,Y,Z Vertex 1 {m}
  11.2614988785893, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.572, 0.94570682647246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48971ec1-82b4-40f6-a43b-2f14fb474cb4}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {4fcc0270-74cf-4314-8a0b-8083c53b39c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -1.77635683940025e-15, 0.946884938135845, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.65911105267854, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.65911105267854, -1.77635683940025e-15, 0.946884938135845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73ad361f-1b33-4dd7-a4d8-069d01863dde}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {f10320a8-52ac-4682-a30a-56e0654b2f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.65911105267854, 4.572, 0.946884938135845, !- X,Y,Z Vertex 1 {m}
  4.65911105267854, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.946884938135845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d82f327-f8c4-45ba-a951-5ad0b4420418}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {f5daa1ab-0523-4775-8e77-cee14e754d41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999969, -1.77635683940025e-15, 0.946271695121761, !- X,Y,Z Vertex 1 {m}
  0.0253999999999969, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.70093105183293, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.70093105183293, -1.77635683940025e-15, 0.946271695121761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c69ce719-841b-48ed-a244-fb39af80568f}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {dc788c15-eb9b-4f84-a50c-e2f6987ef627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, -1.77635683940025e-15, 0.945964931035882, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  8.58843644447192, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  8.58843644447192, -1.77635683940025e-15, 0.945964931035882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3be79f0-7524-451e-8e1f-bf7d1c8a10ab}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {6d6f25c6-80be-4ae8-9ae3-37e18cc678bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70093105183293, 4.572, 0.946271695121761, !- X,Y,Z Vertex 1 {m}
  6.70093105183293, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.946271695121761; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de7ac670-e5f5-481f-bd12-ab629767ae7a}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {22fd2026-9709-4bbc-80e4-7a2cd4b13dd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.58843644447192, 4.572, 0.945964931035882, !- X,Y,Z Vertex 1 {m}
  8.58843644447192, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.945964931035882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86190f89-e9e8-4193-8164-be4bd56115af}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {bb86f4f6-3f32-425d-ac7f-5384a03dea62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -1.77635683940025e-15, 0.946359302313005, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.30559297903015, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.30559297903015, -1.77635683940025e-15, 0.946359302313005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d7eff17-dadb-4284-8d87-b1491c6ac82d}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {9d9757d4-e967-4234-9586-53fe70d86093}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.30559297903015, 4.572, 0.946359302313005, !- X,Y,Z Vertex 1 {m}
  6.30559297903015, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 4.572, 0.946359302313005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e45e873-da30-4d3c-a8c5-4eb0524a683c}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {34b8fcff-e5fe-4a4b-9391-23d30cf87f91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b62d1c21-70a4-4dc2-9fd7-d8171c0ba09c}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e01fd429-846f-43ea-9c3a-e5161430f6f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999982, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999982, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.946934831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c924f98e-a993-42a8-913b-d1b76580937e}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5852e92e-a040-4d08-aeac-84319cc1612c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999978, 0.946223970108338, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999978, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 6.93798231292838, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 6.93798231292838, 0.946223970108338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a58aa2-ccb7-4702-ae04-9cfd44e066d3}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {26603946-4488-4351-962f-785095113f5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3f910f2-f90c-4fe5-9044-b006946a43e0}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {21fc4e50-195b-4482-afd8-17845dd5cc38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000022, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000022, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.946934831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8399f29-8835-4ce0-b93b-f8021231ef8c}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5dc02d95-a21c-403c-8d15-2ac84c12595e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93a12373-0376-451f-817c-2df4f4d5755f}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e3576733-d550-4216-b6bb-2f5195b807c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {accae9ed-e2ac-432d-8f27-d9728a732aa7}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {d307cacd-c519-46d4-8089-f01cf3a0c770}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 6.93798231292838, 0.946223970108338, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 6.93798231292838, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.946223970108338; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c3e8a1f-3a8b-4316-b8a3-3de25ec1ee96}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {bb13699e-8304-449b-af15-7101b64f6401}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c05a8a4-9035-4789-8cb1-24a940817333}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {732921d8-9500-4b19-bf75-757fc72df3d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b201b92-fcf9-47b2-af55-26d79a4a8eac}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {ccf504c8-9622-445f-8919-8a4081369e6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.945229959903695, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  26.5721669350158, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  26.5721669350158, -1.77635683940025e-15, 0.945229959903695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b50558d-1463-4dd6-8622-0cdb9406588c}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {91f2292f-995c-43a0-9254-93a81fde47c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5721669350158, 4.572, 0.945229959903695, !- X,Y,Z Vertex 1 {m}
  26.5721669350158, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.572, 0.945229959903695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {878432e2-51f6-4957-a8ad-85acfa93d6fd}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {086ab4f0-ab61-42fd-9626-cc02461127c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -1.77635683940025e-15, 0.945725018379368, !- X,Y,Z Vertex 1 {m}
  0.0254, -1.77635683940025e-15, 0.762,   !- X,Y,Z Vertex 2 {m}
  11.019603471587, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  11.019603471587, -1.77635683940025e-15, 0.945725018379368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23c54a44-842f-4107-b12e-478395d2317b}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {1ffc345f-4251-46d8-816d-3c15a46bc500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.019603471587, 2.80638272942826, 0.945725018379368, !- X,Y,Z Vertex 1 {m}
  11.019603471587, 2.80638272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 2.80638272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 2.80638272942826, 0.945725018379368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1163621-fd2c-47e9-abe2-f364c3904607}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {a18c3d4c-21d7-4102-983f-c2aa53c575c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1c4d438-9002-4c92-aacc-221c5fefde8a}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {06a6024c-172e-4332-93ce-b4b4677d7988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999982, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.78098272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.78098272942826, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d18383ad-704a-47a9-b263-5bbb7871ecbe}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {6cd9defc-badc-493a-8002-c5b298fcc800}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999991, 0.9457695506432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4692168540719, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.4692168540719, 0.9457695506432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b125b3d-6972-48d1-8a0d-f426e752d2e2}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5b7f0001-4f9c-4f3a-aef1-e9b71861cf96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 2.80638272942826, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 2.80638272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 2.80638272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 2.80638272942826, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {801e6590-ea73-4102-9beb-f95741908372}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {58d38f0c-ac0d-447a-af19-cefe1aa21b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000009, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.78098272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.78098272942826, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97b6e081-1700-4cad-8fb1-76fb9e3a8248}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {a991e1f3-f76b-4cf1-9455-95d6da3dbbdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {698a747c-07c2-4db5-8bcc-990f7c3c4b4e}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {bf82ebc4-b8b6-4d11-92f6-2001c34ac2cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.78098272942826, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.78098272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999985, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29ab8e7e-898b-4237-850b-68e61fa515d6}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {b1c0b352-d187-4b3c-9526-31c5dd7b6293}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.4692168540719, 0.9457695506432, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4692168540719, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.9457695506432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eb34bbd-39d6-4802-bcc8-cc47ed39a0dd}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7ba26979-d4d6-40f9-9d87-6680a4ce916c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.78098272942826, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 2.78098272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be29b0d7-2cc6-43a0-b2a7-1de38abf6228}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {70b0e1e3-3c8b-41ae-b445-45e238f8fd51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 2.80638272942826, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 2.80638272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 2.80638272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 2.80638272942826, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29e61afe-2d7c-4fa2-b04d-2077e87e6203}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {35a5400f-25df-4253-8f25-4beced850979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -1.77635683940025e-15, 0.945127136644524, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.6171704066028, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.6171704066028, -1.77635683940025e-15, 0.945127136644524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dc6ecf0-5047-455e-83a8-8762725954ac}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {92a612cf-76c4-470f-a7ed-deb6460a7f37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.6171704066028, 2.80638272942826, 0.945127136644524, !- X,Y,Z Vertex 1 {m}
  37.6171704066028, 2.80638272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 2.80638272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 2.80638272942826, 0.945127136644524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2a054d9-ef2e-456d-afd1-04fa4d689d73}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5211ae74-7592-428d-bf8b-45bd1b23110e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999982, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.78098272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.78098272942826, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed485e79-d8ab-46f0-b6ab-877bf208a5f8}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {732a743f-8b0e-41c2-b099-2c3da8836886}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6ec4bbf-f36c-4c1e-af26-d5256b2b45f9}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5b06a123-9ad4-45de-80a5-c2bac5ac7d03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 2.80638272942826, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 2.80638272942826, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 2.80638272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 2.80638272942826, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9391e47c-9677-41a7-8f29-ed3be3db4f91}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {2df75f40-3422-4a2d-abdb-d8ffb6b7dc07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000009, 0.948251448042835, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.78098272942826, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.78098272942826, 0.948251448042835; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd00c8f-ced0-4fbc-8ade-5dde3587ca9f}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {1bf4b5d3-d1b8-4167-b27c-fe7966e8a323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999991, 0.9457695506432, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 10.4692168540719, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 10.4692168540719, 0.9457695506432; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Handle
  Outpatient CleanWork  - Story Ground,   !- Name
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {756e2e8f-d821-490d-bc0d-cee9a770161b}; !- Thermal Zone Name

OS:Surface,
  {71d69bb3-9ba4-4459-974f-70fbc07d9062}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  {b27223f3-e4e6-41b2-8726-9f7470e8e2bc}, !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  3.70427903784864, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.70427903784864, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5929657d-2908-47c7-a0b4-5c786e0c7391}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1a7c66-2b5e-4347-9e99-c6d091191056}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70427903784864, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70427903784864, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e760cfa7-5ccc-4d56-b3c1-30c4ea86d279}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d139a5-4ab5-40c9-b49c-ccbeaaaddaf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70427903784909, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70427903784909, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.70427903784909, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.70427903784909, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a64256-6aba-4b0f-ade2-cf63ecb7ee45}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.70427903784864, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.70427903784864, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63291ab2-5e4b-4c2c-a601-e4ad0db79479}, !- Handle
  Surface 514,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.70427903784864, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.70427903784864, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- Handle
  Zone Outpatient CleanWork  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4eb0c38b-2846-42d4-b574-f94788508572}, !- Zone Air Inlet Port List
  {951a7a7f-9eb5-44cf-9a70-9005e32b51d4}, !- Zone Air Exhaust Port List
  {e54a2fd3-0600-4593-99d6-9dc56c695b65}, !- Zone Air Node Name
  {42e51905-201c-4f2a-9857-b5ee335c5f9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3404f0a-208d-4ef2-8335-8295d6f6db3a}, !- Group Rendering Name
  {b736c221-6e42-4841-b414-19a781ec6ff0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17092692-5461-49b5-8fe3-125380f490ab}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone Air Node, !- Name
  {e54a2fd3-0600-4593-99d6-9dc56c695b65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e54a2fd3-0600-4593-99d6-9dc56c695b65}, !- Handle
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- Source Object
  11,                                     !- Outlet Port
  {17092692-5461-49b5-8fe3-125380f490ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4eb0c38b-2846-42d4-b574-f94788508572}, !- Handle
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- HVAC Component
  {04e1829d-6cc5-4495-b98a-7af8323ab09b}; !- Port 1

OS:PortList,
  {951a7a7f-9eb5-44cf-9a70-9005e32b51d4}, !- Handle
  {756e2e8f-d821-490d-bc0d-cee9a770161b}; !- HVAC Component

OS:PortList,
  {42e51905-201c-4f2a-9857-b5ee335c5f9d}, !- Handle
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- HVAC Component
  {b4d45705-a75e-4a11-bf95-b060392c01db}; !- Port 1

OS:Sizing:Zone,
  {b2b16e58-4155-4793-bb11-6b4d46e96988}, !- Handle
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e8526e66-6ef8-4b2d-a81e-c0af266d347f}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone HVAC Equipment List, !- Name
  {756e2e8f-d821-490d-bc0d-cee9a770161b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e82fa1e9-b46a-4615-97ec-6b4ed2d13848}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Handle
  Outpatient Conference  - Story Ground,  !- Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.01756424115,                        !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}; !- Thermal Zone Name

OS:Surface,
  {574397d4-65d0-4424-8379-0d1e847356c5}, !- Handle
  Surface 515,                            !- Name
  Floor,                                  !- Surface Type
  {a2799a18-d2b7-44fd-9274-a2aa200e44cb}, !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  0.142461389243067, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.142461389243067, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d139a5-4ab5-40c9-b49c-ccbeaaaddaf5}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e760cfa7-5ccc-4d56-b3c1-30c4ea86d279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4838b34d-985c-47b9-a692-d00b37d864fa}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.142461389243067, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  0.142461389243067, 7.2859028903728, 0,  !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c36645a-a688-462d-a996-5e602ee195bd}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d33845cb-ef0f-416f-a486-d01035c7a9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.142461389243067, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.142461389243067, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.142461389243067, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.142461389243067, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c18f98-0999-4e97-acdc-77e66e152654}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.142461389243067, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.142461389243067, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58a2197-48ec-47e6-b6fa-d1eb938a9010}, !- Handle
  Surface 520,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.142461389243067, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.142461389243067, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- Handle
  Zone Outpatient Conference  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {918b989b-67f4-41a0-9e7c-61a5c8616afa}, !- Zone Air Inlet Port List
  {20052fff-9ed4-47ac-95dc-7b8a57046678}, !- Zone Air Exhaust Port List
  {672050c7-6f33-4fbf-acb7-2462a4e68108}, !- Zone Air Node Name
  {63317872-85a3-4783-bdb4-e6e823059e94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {855d8040-4882-4f05-8e2f-db4b5dacbd85}, !- Group Rendering Name
  {5cbd30b8-5bb3-4e22-8a69-b556eb6fbf79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09f22648-25c7-4bf3-8729-5101c97852e6}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone Air Node, !- Name
  {672050c7-6f33-4fbf-acb7-2462a4e68108}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {672050c7-6f33-4fbf-acb7-2462a4e68108}, !- Handle
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- Source Object
  11,                                     !- Outlet Port
  {09f22648-25c7-4bf3-8729-5101c97852e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {918b989b-67f4-41a0-9e7c-61a5c8616afa}, !- Handle
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- HVAC Component
  {19c98f7d-13bd-4b75-b7c4-127bc0515be4}; !- Port 1

OS:PortList,
  {20052fff-9ed4-47ac-95dc-7b8a57046678}, !- Handle
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}; !- HVAC Component

OS:PortList,
  {63317872-85a3-4783-bdb4-e6e823059e94}, !- Handle
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- HVAC Component
  {69f02b45-8c19-4a0b-801e-a34716e32537}; !- Port 1

OS:Sizing:Zone,
  {1b1e1f8e-30a1-4954-a5a5-6881210acf16}, !- Handle
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {903940e7-6dd1-418f-9551-204e3feaa187}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone HVAC Equipment List, !- Name
  {a54fc07e-ef32-4179-a191-ed92c4373e8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32cf0bf8-0819-4737-acb7-0316e67a84dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Handle
  Outpatient BioHazard  - Story Ground,   !- Name
  {aa5c6cf2-6ac0-452b-ab62-aada31a01ae5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.160025630393,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}; !- Thermal Zone Name

OS:Surface,
  {0db0d080-2d29-452d-b09c-6453e3891a31}, !- Handle
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  {ec42fae1-de3d-4014-b7d2-ef7160da52b1}, !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218730953, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.730421218730953, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d33845cb-ef0f-416f-a486-d01035c7a9f4}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c36645a-a688-462d-a996-5e602ee195bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ca576b-3870-4bcf-b10d-d1f700c67496}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218730953, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218730953, 7.2859028903728, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf023ab9-51a6-40ef-8ee0-b1b8f5920604}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfab7763-bcb7-499b-a3a5-c0bf688a2637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218731266, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218731266, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218731266, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.730421218731266, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bcd1e81-122f-4dc2-95d3-5996cbbe2026}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218730953, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.730421218730953, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c818dce-5194-4996-a1d4-1730bb86b4ca}, !- Handle
  Surface 526,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218730953, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218730953, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- Handle
  Zone Outpatient BioHazard  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f0fed8f-c423-4cd9-bd77-e4ee9c7a71f7}, !- Zone Air Inlet Port List
  {029e1401-7b5d-414f-9212-19908ae2752a}, !- Zone Air Exhaust Port List
  {0d47c9cc-5c06-416c-92bc-323338d01d29}, !- Zone Air Node Name
  {a8a225dd-072c-4fd4-8be3-ab56d91d2203}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94d23069-1a53-46ca-9912-44cc3db9748a}, !- Group Rendering Name
  {4007b242-baac-489b-8fdc-c809f9e652ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0acaaa0-1ca2-4dfd-8c57-11ecb1a84e81}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone Air Node, !- Name
  {0d47c9cc-5c06-416c-92bc-323338d01d29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d47c9cc-5c06-416c-92bc-323338d01d29}, !- Handle
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- Source Object
  11,                                     !- Outlet Port
  {e0acaaa0-1ca2-4dfd-8c57-11ecb1a84e81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f0fed8f-c423-4cd9-bd77-e4ee9c7a71f7}, !- Handle
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- HVAC Component
  {860a4c6b-fea8-4efa-930b-eecf7da3f18a}; !- Port 1

OS:PortList,
  {029e1401-7b5d-414f-9212-19908ae2752a}, !- Handle
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}; !- HVAC Component

OS:PortList,
  {a8a225dd-072c-4fd4-8be3-ab56d91d2203}, !- Handle
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- HVAC Component
  {da149a44-1790-49ea-b76d-53b0bff45f27}; !- Port 1

OS:Sizing:Zone,
  {eca932fd-c6d3-4276-a5aa-40bcfa8c003e}, !- Handle
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {199ef591-63d1-477d-a105-cfa29987f99e}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone HVAC Equipment List, !- Name
  {e8edf2c2-edc5-437e-b415-ccc8d6282005}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4de0493c-0c40-46fb-8585-af094063a1f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Handle
  Outpatient MedGas  - Story Ground,      !- Name
  {98a02db1-a71c-44ab-9b03-d191675cdf19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.890446849124,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {0ead92ed-da15-46ec-9339-ed988cd800be}; !- Thermal Zone Name

OS:Surface,
  {d2588d66-db94-4ecc-8831-c7a65209332d}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  {ec42fae1-de3d-4014-b7d2-ef7160da52b1}, !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218730243, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.730421218730243, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfab7763-bcb7-499b-a3a5-c0bf688a2637}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf023ab9-51a6-40ef-8ee0-b1b8f5920604}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc78eeb3-28ac-49e6-846e-3229b9f02604}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218730243, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218730243, 7.2859028903728, 0,  !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b3c4be-fe18-4414-b87d-1f6549c6b776}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f077169-9db3-4fcc-82d0-61d9e14d472d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218730243, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218730243, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218730243, 7.2859028903728, 0,  !- X,Y,Z Vertex 3 {m}
  0.730421218730243, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e86382e-542d-4e95-9ec5-2d210d59f0df}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  0.730421218730243, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  0.730421218730243, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8280c822-6cac-46e9-8829-4ef7a46783d1}, !- Handle
  Surface 532,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.730421218730243, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  0.730421218730243, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- Handle
  Zone Outpatient MedGas  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92b8eafb-3e5d-44ff-a99b-7f0a6e9ed2e0}, !- Zone Air Inlet Port List
  {bd6fb925-747b-4e31-bdd2-6080d90160aa}, !- Zone Air Exhaust Port List
  {f05b43e7-1f56-4a6c-af55-bd63ed40e540}, !- Zone Air Node Name
  {b2cabcdc-e6ab-46e8-b13c-8a637a12c1a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80036d0e-288e-41be-bfcc-36fed7c8481d}, !- Group Rendering Name
  {08835a73-37e5-4ee4-a607-c4c3a471f8cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07610311-0d13-45e3-b0cc-72ed66212de8}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone Air Node, !- Name
  {f05b43e7-1f56-4a6c-af55-bd63ed40e540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f05b43e7-1f56-4a6c-af55-bd63ed40e540}, !- Handle
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- Source Object
  11,                                     !- Outlet Port
  {07610311-0d13-45e3-b0cc-72ed66212de8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92b8eafb-3e5d-44ff-a99b-7f0a6e9ed2e0}, !- Handle
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- HVAC Component
  {0323fab4-5581-4973-b5ef-b2a011eee245}; !- Port 1

OS:PortList,
  {bd6fb925-747b-4e31-bdd2-6080d90160aa}, !- Handle
  {0ead92ed-da15-46ec-9339-ed988cd800be}; !- HVAC Component

OS:PortList,
  {b2cabcdc-e6ab-46e8-b13c-8a637a12c1a2}, !- Handle
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- HVAC Component
  {e9a49e83-068e-45ae-9529-e4b83bdb7896}; !- Port 1

OS:Sizing:Zone,
  {174f5a30-19e0-4b4d-8be7-4b6353247d09}, !- Handle
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5b3a67bb-7e32-4044-8e5d-c07da91f31a2}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone HVAC Equipment List, !- Name
  {0ead92ed-da15-46ec-9339-ed988cd800be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbf90bf7-8b74-4f4f-9765-730c9eed6be7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Handle
  Outpatient DressingRoom  - Story Ground, !- Name
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  150.620868067854,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}; !- Thermal Zone Name

OS:Surface,
  {40b9f0be-43d9-41d0-913b-3e5e73182d94}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  {08bcdc8b-95cd-4cd2-940f-c4621b3a22e8}, !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  1.09563182809654, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.09563182809654, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f077169-9db3-4fcc-82d0-61d9e14d472d}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76b3c4be-fe18-4414-b87d-1f6549c6b776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55795384873636e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.55795384873636e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003cab94-ce37-4252-a329-1793d76def0f}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09563182809654, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09563182809654, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed29589-129f-4129-8fb8-932b285f0267}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11033f07-bb68-4ee0-865d-e56f3fb6faeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09563182809654, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09563182809654, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.09563182809654, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.09563182809654, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63df4c75-2b92-42e9-a4e6-1ea5dbbaf591}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.09563182809654, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.09563182809654, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07df30a-5111-4f2e-9112-83b4ae53150a}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09563182809654, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09563182809654, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97295890-5bdc-47f3-a2f4-1541364f3b4a}, !- Zone Air Inlet Port List
  {0081ae07-f5e5-4286-ba11-696b1ae630bb}, !- Zone Air Exhaust Port List
  {4125541f-4472-4094-a1a2-c0e2329b8d02}, !- Zone Air Node Name
  {ea43e5c1-eb1d-4315-b5c0-493c2d7ef616}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31b50e68-0bc4-488a-88a6-83b0c20a597a}, !- Group Rendering Name
  {3cc7b503-3e02-4d89-9d7c-a2c6c478b855}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e82c0e85-0f3f-48e6-8bee-6c80985572a8}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone Air Node, !- Name
  {4125541f-4472-4094-a1a2-c0e2329b8d02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4125541f-4472-4094-a1a2-c0e2329b8d02}, !- Handle
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- Source Object
  11,                                     !- Outlet Port
  {e82c0e85-0f3f-48e6-8bee-6c80985572a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97295890-5bdc-47f3-a2f4-1541364f3b4a}, !- Handle
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- HVAC Component
  {224334dd-b887-419c-bee3-7df152e68e88}; !- Port 1

OS:PortList,
  {0081ae07-f5e5-4286-ba11-696b1ae630bb}, !- Handle
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}; !- HVAC Component

OS:PortList,
  {ea43e5c1-eb1d-4315-b5c0-493c2d7ef616}, !- Handle
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- HVAC Component
  {7002c742-c796-47f3-bf80-db0593fc2c9e}; !- Port 1

OS:Sizing:Zone,
  {e0c88138-d48a-4627-90ea-6a6b26b71312}, !- Handle
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {074bb952-6e5c-4f82-9264-c89074e4071c}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {2d6d2cdd-76ac-471b-b42a-b4dd57610464}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24e8fd75-44de-47ac-97fc-f4f8abbd8901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  151.716499895951,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}; !- Thermal Zone Name

OS:Surface,
  {3c65a25d-b998-4a6d-9092-03b4cf8bc17b}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  {0e95c465-e7fc-4a57-bf3d-896a50d5d4c3}, !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  1.14780477229149, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.14780477229149, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11033f07-bb68-4ee0-865d-e56f3fb6faeb}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ed29589-129f-4129-8fb8-932b285f0267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec55992-27e1-45d0-9f08-feb890c415be}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14780477229149, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14780477229149, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad0bea0-0079-4592-a086-ee01c969d19a}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731e3488-3cbf-4f98-b23a-26f1e9c1460b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14780477229149, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14780477229149, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.14780477229149, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.14780477229149, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dec7de3-290a-4461-bb41-b62513e0d36b}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.14780477229149, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.14780477229149, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec7c68c-5bd1-487e-86a4-1889123abff1}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14780477229149, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14780477229149, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56394eed-844d-4d16-a30d-1439f5f8efe5}, !- Zone Air Inlet Port List
  {d2945f68-332e-47a4-a802-fbf2f5448f03}, !- Zone Air Exhaust Port List
  {9ea584fe-da93-4903-b759-191ce97a2d91}, !- Zone Air Node Name
  {5970886f-1f09-421f-b098-438e2b8f3c24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25123b94-7d8a-42ae-8678-ea183c51e264}, !- Group Rendering Name
  {a26e2e5a-f874-4c0a-bb91-5c523b74c4ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0025cd78-c297-4ba6-85d4-514f3a1264c3}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone Air Node, !- Name
  {9ea584fe-da93-4903-b759-191ce97a2d91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea584fe-da93-4903-b759-191ce97a2d91}, !- Handle
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- Source Object
  11,                                     !- Outlet Port
  {0025cd78-c297-4ba6-85d4-514f3a1264c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56394eed-844d-4d16-a30d-1439f5f8efe5}, !- Handle
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- HVAC Component
  {e81e51d0-dd3d-436f-8312-6d50023078db}; !- Port 1

OS:PortList,
  {d2945f68-332e-47a4-a802-fbf2f5448f03}, !- Handle
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}; !- HVAC Component

OS:PortList,
  {5970886f-1f09-421f-b098-438e2b8f3c24}, !- Handle
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- HVAC Component
  {78399cdb-3584-4bc9-818c-b59b0555644d}; !- Port 1

OS:Sizing:Zone,
  {bd1f3b86-8711-4e98-9824-d441e08c48ae}, !- Handle
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d3820525-e47f-4484-a74b-41698214f263}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {71ec22a8-0ac1-4410-8163-5453e65ebcf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7191fdc-a13a-4de5-adf3-ca027b8f3634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Handle
  Outpatient Anesthesia  - Story Ground,  !- Name
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  152.864304668242,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}; !- Thermal Zone Name

OS:Surface,
  {c5815178-02e0-4a4d-922e-54f74b489e46}, !- Handle
  Surface 545,                            !- Name
  Floor,                                  !- Surface Type
  {2a95d39c-d6fc-4dd1-b055-570926a7fc67}, !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  1.35649654907141, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.35649654907141, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731e3488-3cbf-4f98-b23a-26f1e9c1460b}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad0bea0-0079-4592-a086-ee01c969d19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f9dd98-f6be-426c-b31b-6e770ceb3002}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35649654907141, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35649654907141, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05f2408-fc7e-4425-8926-e6f89bf8d487}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9034e7bf-224f-4567-a5e6-8b35b59f6c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35649654907141, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35649654907141, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.35649654907141, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  1.35649654907141, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7b591f-2b34-4bc8-a9d6-4b1ac6553fcf}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.35649654907141, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.35649654907141, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ffc9e2a-1387-4bf7-b324-0ab1efc7bc07}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35649654907141, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35649654907141, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd5bed6a-b9f9-4e11-8816-a54afaccbbf3}, !- Zone Air Inlet Port List
  {ee7d1853-baa7-44df-a3f1-de47e22f9448}, !- Zone Air Exhaust Port List
  {acef1bdb-2b28-46e3-b2b4-ee4aab0a8324}, !- Zone Air Node Name
  {a5541389-91ac-4873-9232-2ec5caf7940e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {520978a7-b2a5-4fef-9e4e-02d68c2cce18}, !- Group Rendering Name
  {839ed671-9649-4e3b-9a2d-7d21ec26cbe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa262657-9d41-44b4-bc77-436a854e2c4e}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone Air Node, !- Name
  {acef1bdb-2b28-46e3-b2b4-ee4aab0a8324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acef1bdb-2b28-46e3-b2b4-ee4aab0a8324}, !- Handle
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- Source Object
  11,                                     !- Outlet Port
  {aa262657-9d41-44b4-bc77-436a854e2c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd5bed6a-b9f9-4e11-8816-a54afaccbbf3}, !- Handle
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- HVAC Component
  {faabcfbf-b06a-40ee-a13d-705f2c1ea629}; !- Port 1

OS:PortList,
  {ee7d1853-baa7-44df-a3f1-de47e22f9448}, !- Handle
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- HVAC Component
  {aa197ab1-4c90-47f1-9c91-a3919dfbbbfb}; !- Port 1

OS:PortList,
  {a5541389-91ac-4873-9232-2ec5caf7940e}, !- Handle
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- HVAC Component
  {1664c26a-3468-4636-a554-909576d6b333}; !- Port 1

OS:Sizing:Zone,
  {92d4e5f2-7ca1-4e63-9d8c-f704bb5720c7}, !- Handle
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9606957f-87fe-4518-af91-356927f2c865}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone HVAC Equipment List, !- Name
  {e868e14c-4a9b-44da-ac96-6cbc0298c2ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {110237e0-122d-463d-aa3d-0ccc5c729462}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3ae8ddad-29cd-406d-8898-f8e22b3ecf4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Handle
  Outpatient IT_Room  - Story Ground,     !- Name
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  154.220801217313,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {60241876-fe6b-4ca9-89cc-936da7c655ee}; !- Thermal Zone Name

OS:Surface,
  {b7eb2877-640e-4d85-914c-1eac2772d0cd}, !- Handle
  Surface 551,                            !- Name
  Floor,                                  !- Surface Type
  {f493cdf2-d06e-44b8-98ef-5432aa999cd0}, !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  1.4086694932661, 7.2859028903728, 0,    !- X,Y,Z Vertex 3 {m}
  1.4086694932661, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9034e7bf-224f-4567-a5e6-8b35b59f6c13}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05f2408-fc7e-4425-8926-e6f89bf8d487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa954c7-2e6f-4e5c-9d8b-3ff40935d880}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4086694932661, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4086694932661, 7.2859028903728, 0,    !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379fe010-2e2b-4a36-9320-ef987ca3a528}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ced0f7b-0f5f-47fd-86a2-45bf2c1cdd17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4086694932661, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4086694932661, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.4086694932661, 7.2859028903728, 0,    !- X,Y,Z Vertex 3 {m}
  1.4086694932661, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39191b18-ec0f-4c25-8b0b-91addbf1ff24}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  1.4086694932661, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4086694932661, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c93f29-96c0-44d1-b98c-a8d69873ad88}, !- Handle
  Surface 556,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4086694932661, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4086694932661, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- Handle
  Zone Outpatient IT_Room  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d007f3a4-339c-4edc-bd0d-fd03b6e29d90}, !- Zone Air Inlet Port List
  {0d30c8e6-f32c-4249-9760-59ad22665110}, !- Zone Air Exhaust Port List
  {b5c4f8e7-779c-4c53-9076-dccbc6039d75}, !- Zone Air Node Name
  {cf59f8e0-0d19-4ef6-a270-31caebc1e3d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e23c273-ab49-42a4-a7e1-aa070a3b5e01}, !- Group Rendering Name
  {e2c581ba-64ab-4750-aac1-12db38174859}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69f07ca7-8cd6-4d67-9a4b-cf624a65dc18}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone Air Node, !- Name
  {b5c4f8e7-779c-4c53-9076-dccbc6039d75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5c4f8e7-779c-4c53-9076-dccbc6039d75}, !- Handle
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- Source Object
  11,                                     !- Outlet Port
  {69f07ca7-8cd6-4d67-9a4b-cf624a65dc18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d007f3a4-339c-4edc-bd0d-fd03b6e29d90}, !- Handle
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- HVAC Component
  {fd644071-903a-480e-affb-9d9b5f1a542f}; !- Port 1

OS:PortList,
  {0d30c8e6-f32c-4249-9760-59ad22665110}, !- Handle
  {60241876-fe6b-4ca9-89cc-936da7c655ee}; !- HVAC Component

OS:PortList,
  {cf59f8e0-0d19-4ef6-a270-31caebc1e3d6}, !- Handle
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- HVAC Component
  {f681c573-044c-4f70-9bdf-f7f4dea3ab37}; !- Port 1

OS:Sizing:Zone,
  {174b03d4-078a-4715-ad29-50120531df62}, !- Handle
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ba983ecb-6ad2-4e18-adc1-196a657b16fd}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone HVAC Equipment List, !- Name
  {60241876-fe6b-4ca9-89cc-936da7c655ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe6292f7-aa92-4e6e-834f-24e72bc16acf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Handle
  Outpatient MRI_Control  - Story Ground, !- Name
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  155.629470710579,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}; !- Thermal Zone Name

OS:Surface,
  {152f9fe5-89cf-469b-aeb5-75f598150a5b}, !- Handle
  Surface 557,                            !- Name
  Floor,                                  !- Surface Type
  {26f303e5-2987-442e-9214-911cdcaf5152}, !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  2.13909071199674, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  2.13909071199674, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ced0f7b-0f5f-47fd-86a2-45bf2c1cdd17}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {379fe010-2e2b-4a36-9320-ef987ca3a528}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13686837721616e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  1.13686837721616e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.13686837721616e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd8760c-cdd5-4deb-b254-5e49a56d8ca1}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13909071199674, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  2.13909071199674, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5d0248-93d8-4a2c-9e47-a7241683bf31}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ac2f95-acac-45d9-ab2d-900fb136b12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13909071199674, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.13909071199674, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.13909071199674, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  2.13909071199674, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3cff2d-7e00-43cb-81b1-74a989c2bba4}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.13909071199674, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.13909071199674, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de6cc0dd-0128-4597-85f5-68151f241e23}, !- Handle
  Surface 562,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13909071199674, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.13909071199674, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57165313-dfe1-4856-aa21-d123454cb542}, !- Zone Air Inlet Port List
  {486e18d2-818a-49df-abc7-5159b53f059b}, !- Zone Air Exhaust Port List
  {6ac6b15d-6695-4ccb-afce-f886a17ed18b}, !- Zone Air Node Name
  {5b924cfb-28e6-48a6-ba1e-7f0736179e50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b35e2b8-76ef-4464-b24d-cc658ce23c4b}, !- Group Rendering Name
  {7df4d16a-b0fc-4b67-b87d-61d35a459a15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6b7482b-7346-4aa6-bd9b-72ffba46427f}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone Air Node, !- Name
  {6ac6b15d-6695-4ccb-afce-f886a17ed18b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac6b15d-6695-4ccb-afce-f886a17ed18b}, !- Handle
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- Source Object
  11,                                     !- Outlet Port
  {f6b7482b-7346-4aa6-bd9b-72ffba46427f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57165313-dfe1-4856-aa21-d123454cb542}, !- Handle
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- HVAC Component
  {1feb9faf-dca4-48a2-9817-e7c5891548c4}; !- Port 1

OS:PortList,
  {486e18d2-818a-49df-abc7-5159b53f059b}, !- Handle
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- HVAC Component
  {9ebb63f1-ee8b-4af5-91f0-3a654131ec42}; !- Port 1

OS:PortList,
  {5b924cfb-28e6-48a6-ba1e-7f0736179e50}, !- Handle
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- HVAC Component
  {b637d5ad-f012-40a4-8d49-1bc5ab43ffb6}; !- Port 1

OS:Sizing:Zone,
  {62ea063e-c078-43d4-b048-c0a3354d40a2}, !- Handle
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6ff57cf2-d3ab-4b01-8aa1-8d367341c82e}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone HVAC Equipment List, !- Name
  {10c3d1ec-65cc-4cfd-b0d4-831d9beb446f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70129913-8a1d-4f94-8fa7-8c727b2fd107}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e7f5455-6334-4298-ac48-84acb55cfcd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Handle
  Outpatient ProcedureRoom  - Story Ground, !- Name
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  157.768561422576,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {831563df-f7f8-4dde-92d5-c1f1bad55dac}, !- Building Story Name
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}; !- Thermal Zone Name

OS:Surface,
  {e0a460fb-4d46-428e-9ddc-01ac76e9c650}, !- Handle
  Surface 563,                            !- Name
  Floor,                                  !- Surface Type
  {2fd87d6d-25ea-4233-ba96-0a17ccd78996}, !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  3.65210609365369, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.65210609365369, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ac2f95-acac-45d9-ab2d-900fb136b12c}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5d0248-93d8-4a2c-9e47-a7241683bf31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55795384873636e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.55795384873636e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  -2.55795384873636e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -2.55795384873636e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a213e1b2-4ac8-41b3-bbd3-4d27e97889df}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65210609365369, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65210609365369, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32454cf-7e83-4cdf-a570-d3eb1919b0af}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65210609365369, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65210609365369, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.65210609365369, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.65210609365369, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {147b704f-fc55-4f86-aee4-0405c2ec9050}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.12638803734444e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.12638803734444e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.65210609365369, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.65210609365369, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a00633-1031-4a28-b818-742d159fe516}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65210609365369, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65210609365369, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.12638803734444e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.12638803734444e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0d95c0e-e245-411c-9e42-a45f019f6121}, !- Zone Air Inlet Port List
  {dc9d6b9f-1d62-4d01-8605-e5c36b10f2d7}, !- Zone Air Exhaust Port List
  {5b5b8431-fd1e-43cc-b234-43c6e48fefa2}, !- Zone Air Node Name
  {8cd1a608-a24e-47b8-8a79-e80d265eaa58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50df5de0-5201-4556-905f-8295cb430451}, !- Group Rendering Name
  {f76676fa-254b-4efe-b564-d51cb0be5a64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5696fcab-1d6b-4a63-8143-74734275591c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone Air Node, !- Name
  {5b5b8431-fd1e-43cc-b234-43c6e48fefa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b5b8431-fd1e-43cc-b234-43c6e48fefa2}, !- Handle
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- Source Object
  11,                                     !- Outlet Port
  {5696fcab-1d6b-4a63-8143-74734275591c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0d95c0e-e245-411c-9e42-a45f019f6121}, !- Handle
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- HVAC Component
  {4ac0c054-a7f1-4885-924e-2b5d2110db7c}; !- Port 1

OS:PortList,
  {dc9d6b9f-1d62-4d01-8605-e5c36b10f2d7}, !- Handle
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}; !- HVAC Component

OS:PortList,
  {8cd1a608-a24e-47b8-8a79-e80d265eaa58}, !- Handle
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- HVAC Component
  {6a962924-dfd0-4181-b337-5a7e24d3fb57}; !- Port 1

OS:Sizing:Zone,
  {b1d15081-305c-43a2-b723-f2832a8ee65f}, !- Handle
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1c3f4035-9f51-4199-8eee-bcc0700429c8}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {1d80336e-1eca-46fa-a58b-bc4979baedb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7194849b-a693-4e16-ae07-2dc7be2abd71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Handle
  Outpatient Lounge  - Story Mid,         !- Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {c6a86c57-4234-408b-ae61-363fe1064f33}; !- Thermal Zone Name

OS:Surface,
  {3c56f5ad-0138-4ba6-a95f-4b637068a034}, !- Handle
  Surface 569,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  12.9258469243236, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  12.9258469243236, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fae42e-7831-4a55-9ecb-74f100e2706f}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c943c09f-97ce-46db-9f60-90a02e1e8925}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9258469243236, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  12.9258469243236, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce711e4b-b5f6-44ad-b2da-1002caf9feac}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74dc70b1-3148-45a9-8487-0d5bf0228348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.925846924324, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  12.925846924324, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  12.925846924324, 7.2859028903728, 0,    !- X,Y,Z Vertex 3 {m}
  12.925846924324, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cf2607-870e-4166-bdfc-740682900844}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  12.9258469243236, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  12.9258469243236, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09eee322-b084-438e-afee-98712f36ad26}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9258469243236, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  12.9258469243236, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- Handle
  Zone Outpatient Lounge  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fbcf6f0-55e5-434b-a841-5b8fbc46b9d2}, !- Zone Air Inlet Port List
  {8b0f7905-77e5-4749-ac59-d1121ed4f639}, !- Zone Air Exhaust Port List
  {e43f6930-1827-4a69-b9c4-4df96ba63c5b}, !- Zone Air Node Name
  {75bad66e-2c80-475f-ae0a-f8574707ae7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a63bc9d9-95cb-4aaf-90b2-4822eef3f8c1}, !- Group Rendering Name
  {e32f64d4-469a-4f05-acc6-155993abf5b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05dc5b76-6f1f-4ee7-a779-824f6f7ba678}, !- Handle
  Zone Outpatient Lounge  - Story Mid Zone Air Node, !- Name
  {e43f6930-1827-4a69-b9c4-4df96ba63c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e43f6930-1827-4a69-b9c4-4df96ba63c5b}, !- Handle
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- Source Object
  11,                                     !- Outlet Port
  {05dc5b76-6f1f-4ee7-a779-824f6f7ba678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fbcf6f0-55e5-434b-a841-5b8fbc46b9d2}, !- Handle
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- HVAC Component
  {a853c0aa-8067-40c8-b265-4ca65e1292ec}; !- Port 1

OS:PortList,
  {8b0f7905-77e5-4749-ac59-d1121ed4f639}, !- Handle
  {c6a86c57-4234-408b-ae61-363fe1064f33}; !- HVAC Component

OS:PortList,
  {75bad66e-2c80-475f-ae0a-f8574707ae7b}, !- Handle
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- HVAC Component
  {2ceb13b3-bf5b-4ef6-a6ae-04b469f8afe1}; !- Port 1

OS:Sizing:Zone,
  {2b4e3034-3281-48dd-a26e-04f17b495789}, !- Handle
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1a96a007-11d9-4037-aaca-3e752cfc6e66}, !- Handle
  Zone Outpatient Lounge  - Story Mid Zone HVAC Equipment List, !- Name
  {c6a86c57-4234-408b-ae61-363fe1064f33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa57e258-035f-442c-8fbf-802c90bc1f05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Handle
  Outpatient OR  - Story Mid,             !- Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  158.239132127625,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {596a4d91-a84e-4bd9-866b-8e8c9738fd4c}, !- Building Story Name
  {4334734e-55c7-4c88-934e-48d9d298807b}; !- Thermal Zone Name

OS:Surface,
  {f660201e-0b35-4616-be81-e2a247488c33}, !- Handle
  Surface 575,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  3.18153538860503, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.18153538860503, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74dc70b1-3148-45a9-8487-0d5bf0228348}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce711e4b-b5f6-44ad-b2da-1002caf9feac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991b6333-13ab-42a7-a021-16d9bc7a58ff}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18153538860503, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  3.18153538860503, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2417845-bf4e-47bd-a10f-1c553813a0b0}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18153538860503, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.18153538860503, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.18153538860503, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  3.18153538860503, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44e04523-66d5-4af5-a214-06cf9bf786eb}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.18153538860503, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.18153538860503, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5763ee1-02d4-4eaf-b6b9-f29dad55ee00}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.18153538860503, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  3.18153538860503, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- Handle
  Zone Outpatient OR  - Story Mid,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6380ac5-3c74-4036-9bc9-dfb7980972a5}, !- Zone Air Inlet Port List
  {bba80bdb-afa7-44a3-85d6-721a66ce9b85}, !- Zone Air Exhaust Port List
  {313b1555-0845-43b1-b6ab-976df9930d42}, !- Zone Air Node Name
  {94996b72-e47c-415a-8c51-e592976d518a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c83abe51-9ec1-4493-960d-d17f7c249664}, !- Group Rendering Name
  {6b148c22-a93a-415b-92b9-642d043a85b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f605a1f-c1ef-43f5-a651-f502b333943f}, !- Handle
  Zone Outpatient OR  - Story Mid Zone Air Node, !- Name
  {313b1555-0845-43b1-b6ab-976df9930d42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {313b1555-0845-43b1-b6ab-976df9930d42}, !- Handle
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- Source Object
  11,                                     !- Outlet Port
  {5f605a1f-c1ef-43f5-a651-f502b333943f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6380ac5-3c74-4036-9bc9-dfb7980972a5}, !- Handle
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- HVAC Component
  {7ba8623e-5f9d-4443-9aba-f0ffff85cf4d}; !- Port 1

OS:PortList,
  {bba80bdb-afa7-44a3-85d6-721a66ce9b85}, !- Handle
  {4334734e-55c7-4c88-934e-48d9d298807b}; !- HVAC Component

OS:PortList,
  {94996b72-e47c-415a-8c51-e592976d518a}, !- Handle
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- HVAC Component
  {12825a5b-260d-47b7-84b3-4fdbdcd4d613}; !- Port 1

OS:Sizing:Zone,
  {9a9cbbb5-a2c9-46d1-b09f-a0b18f5eba42}, !- Handle
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {24175e38-9334-4ee6-aaa7-79e2132855ab}, !- Handle
  Zone Outpatient OR  - Story Mid Zone HVAC Equipment List, !- Name
  {4334734e-55c7-4c88-934e-48d9d298807b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b12979f1-11d1-4b89-bfcf-f616aa470d81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Handle
  Outpatient Office  - Story Mid2,        !- Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {da210393-7061-412f-ac50-a414c8c9804e}, !- Building Story Name
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}; !- Thermal Zone Name

OS:Surface,
  {fac1d984-dbc0-46c8-ac6a-9afe66683c33}, !- Handle
  Surface 581,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ebc36d-9898-4399-8274-ab76d84c7223}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b8b87b4-7023-455c-a810-170dc6a43ef1}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 7.2859028903728, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 7.2859028903728, 0,   !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b83ba7d-11c8-41a3-b0e2-7959795cf557}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 7.2859028903728, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 7.2859028903728, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82abe133-11c3-4930-9870-5cb0e70059b8}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f219218-a7b1-41f7-8dda-07e206fbf26d}, !- Handle
  Surface 586,                            !- Name
  RoofCeiling,                            !- Surface Type
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 7.2859028903728, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 7.2859028903728, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- Handle
  Zone Outpatient Office  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fa679b0-e877-4c01-8ab7-77fc784dfc35}, !- Zone Air Inlet Port List
  {74141a69-ae4a-4e75-856e-baaeea688004}, !- Zone Air Exhaust Port List
  {3a94efcb-0e98-4224-8d76-8c092e211f02}, !- Zone Air Node Name
  {82cd036c-313d-4078-880d-1c78e9c0ee2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc321b54-7ca2-4f09-a337-0b854ee3fbd8}, !- Group Rendering Name
  {b770b333-bc8d-4904-b9e4-21a99b4f0832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bb78b85-adff-4dba-96e3-d7cba187d431}, !- Handle
  Zone Outpatient Office  - Story Mid2 Zone Air Node, !- Name
  {3a94efcb-0e98-4224-8d76-8c092e211f02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a94efcb-0e98-4224-8d76-8c092e211f02}, !- Handle
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- Source Object
  11,                                     !- Outlet Port
  {7bb78b85-adff-4dba-96e3-d7cba187d431}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fa679b0-e877-4c01-8ab7-77fc784dfc35}, !- Handle
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- HVAC Component
  {1cbee856-da72-433d-ac99-64236acec1b7}; !- Port 1

OS:PortList,
  {74141a69-ae4a-4e75-856e-baaeea688004}, !- Handle
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}; !- HVAC Component

OS:PortList,
  {82cd036c-313d-4078-880d-1c78e9c0ee2a}, !- Handle
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- HVAC Component
  {3b031767-66db-4777-a8da-a44ecfb1c1a1}; !- Port 1

OS:Sizing:Zone,
  {9e721931-adfe-46a1-9eeb-79a868aaeabe}, !- Handle
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {38aefbae-8bbf-4423-8908-78168ff7056c}, !- Handle
  Zone Outpatient Office  - Story Mid2 Zone HVAC Equipment List, !- Name
  {f862ccbf-f3fb-42ac-82eb-81b6c651ff48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {537a2669-d071-486c-bd8e-15b2bf0e8233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Handle
  Outpatient Exam A  - Story Top 1,       !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  129.973691156464,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}; !- Thermal Zone Name

OS:Surface,
  {5ea31033-974d-454c-b469-c945107d0398}, !- Handle
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.2694199245168, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.2694199245168, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, -1.98951966012828e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94522db7-7cef-4273-8a74-8a4000931825}, !- Handle
  Surface 588,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.2694199245168, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.2694199245168, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254377fb-f95b-4fdc-89e3-fefa7bbf0ee6}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d0f6892-8d85-4f87-80e5-fb5146e4b522}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 1.2694199245168, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 1.2694199245168, 0,   !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.2694199245168, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.2694199245168, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52d012d-1425-4a1f-aecb-9e3694d626a8}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.2694199245168, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.2694199245168, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9ed357-bf37-4cd0-bc2b-5569a2d83c16}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afdf47bf-9856-41f8-88fd-b2c529a277cb}, !- Handle
  Surface 592,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 1.2694199245168, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.2694199245168, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0530a357-8a40-4ef9-9788-8f9d102828bb}, !- Zone Air Inlet Port List
  {95ae4418-a108-41d0-8e39-00b8cd7b38ba}, !- Zone Air Exhaust Port List
  {8b8c4d8a-9137-4895-b2f8-e61d669f96a8}, !- Zone Air Node Name
  {e971fbe7-c931-4ebb-8e9f-bebcd23c4bfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83b983d6-c577-4e36-b302-f79bc402d389}, !- Group Rendering Name
  {833c8e1c-3627-4797-b17f-34c6fa743e8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dd2ac38-e479-4ccf-a569-9e6c8e3d4b94}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Zone Air Node, !- Name
  {8b8c4d8a-9137-4895-b2f8-e61d669f96a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b8c4d8a-9137-4895-b2f8-e61d669f96a8}, !- Handle
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- Source Object
  11,                                     !- Outlet Port
  {1dd2ac38-e479-4ccf-a569-9e6c8e3d4b94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0530a357-8a40-4ef9-9788-8f9d102828bb}, !- Handle
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- HVAC Component
  {04b0f292-a977-463d-9d08-3199cdf3eebb}; !- Port 1

OS:PortList,
  {95ae4418-a108-41d0-8e39-00b8cd7b38ba}, !- Handle
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}; !- HVAC Component

OS:PortList,
  {e971fbe7-c931-4ebb-8e9f-bebcd23c4bfb}, !- Handle
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- HVAC Component
  {21c9a40f-7f00-4c5a-9d0a-918245671740}; !- Port 1

OS:Sizing:Zone,
  {e53f4264-3f3e-45ef-ac7b-73059b7cafad}, !- Handle
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {760b5b96-4be5-4809-a134-8fcf45fe171d}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Zone HVAC Equipment List, !- Name
  {09284a97-2f89-4cf3-8999-59fdaf9c8a8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c46018ce-7edb-4bd7-8dfa-0128e75ed09e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Handle
  Outpatient Hall B  - Story Top 1,       !- Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  131.243111080981,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {6aba7456-c82b-454a-83f3-16baf368c6ee}; !- Thermal Zone Name

OS:Surface,
  {3eed0bc6-e9f4-4867-9e08-db4ec7477ca9}, !- Handle
  Surface 593,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.7470630413404, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 4.7470630413404, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 3.97903932025656e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7326314b-23cf-423d-836a-8d4eedef38ee}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.7470630413404, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.7470630413404, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.97903932025656e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752b6ff2-68b8-419a-8fb0-45d1eeefe178}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07c017c7-3519-47a5-874c-1c07e0cfb826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 4.74706304134017, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 4.74706304134017, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.74706304134017, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.74706304134017, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e787b7e0-43fc-4748-8ee1-8dbb35109296}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 3.97903932025656e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 3.97903932025656e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 4.7470630413404, 0,   !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 4.7470630413404, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d0f6892-8d85-4f87-80e5-fb5146e4b522}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {254377fb-f95b-4fdc-89e3-fefa7bbf0ee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.98951966012828e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, -1.98951966012828e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ef5c2a-7ae8-412c-838e-acefe97e3662}, !- Handle
  Surface 598,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 3.97903932025656e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 4.7470630413404, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.7470630413404, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.97903932025656e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- Handle
  Zone Outpatient Hall B  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6187079c-ceec-4090-9318-6c0d1376261e}, !- Zone Air Inlet Port List
  {ea0d6363-2b84-4d00-b913-161c55810493}, !- Zone Air Exhaust Port List
  {eb6cdb69-2c66-49f2-ac97-4d34907ca63d}, !- Zone Air Node Name
  {57cd2d0e-4ec3-4ce0-9ea5-dca300160a04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {34208416-e30e-460f-ba62-78dc0bf1380f}, !- Group Rendering Name
  {daabb6c5-12c6-40f2-b18a-9313143b7af0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b236f65-a7c9-465d-a6f4-3dd3a29a080d}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Zone Air Node, !- Name
  {eb6cdb69-2c66-49f2-ac97-4d34907ca63d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb6cdb69-2c66-49f2-ac97-4d34907ca63d}, !- Handle
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- Source Object
  11,                                     !- Outlet Port
  {2b236f65-a7c9-465d-a6f4-3dd3a29a080d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6187079c-ceec-4090-9318-6c0d1376261e}, !- Handle
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- HVAC Component
  {a1d149e3-ace9-45f4-8238-27f1cff58825}; !- Port 1

OS:PortList,
  {ea0d6363-2b84-4d00-b913-161c55810493}, !- Handle
  {6aba7456-c82b-454a-83f3-16baf368c6ee}; !- HVAC Component

OS:PortList,
  {57cd2d0e-4ec3-4ce0-9ea5-dca300160a04}, !- Handle
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- HVAC Component
  {c48c1cc4-1a55-41a9-bac3-f12f51696748}; !- Port 1

OS:Sizing:Zone,
  {ffd8f561-52aa-4dfe-8a49-49ca82942d99}, !- Handle
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {77bceade-30a6-42ad-91e7-df0d44a3d28c}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Zone HVAC Equipment List, !- Name
  {6aba7456-c82b-454a-83f3-16baf368c6ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {411eb31a-06c7-4fc6-a873-730aa77751bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Handle
  Outpatient Exam C  - Story Top 1,       !- Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  145.313285203301,                       !- X Origin {m}
  135.990174122321,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {f038eacd-16da-4260-b8ca-13ff73f32b47}, !- Building Story Name
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}; !- Thermal Zone Name

OS:Surface,
  {8e69c4a2-c0e9-4fa0-95bf-f6a2db60e270}, !- Handle
  Surface 599,                            !- Name
  Floor,                                  !- Surface Type
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.26941992451617, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.26941992451617, 0,  !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.70530256582424e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8084522-553e-43b5-9739-a7d410ac0ad9}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.26941992451617, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.26941992451617, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.70530256582424e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8eaa66-d260-4479-a0e1-9fa93892b479}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 1.26941992451617, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 1.26941992451617, 0,  !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.26941992451617, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.26941992451617, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a669663c-5d2c-4b2e-aaf9-b0f378dba0cb}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 1.70530256582424e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.26941992451617, 0,  !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.26941992451617, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07c017c7-3519-47a5-874c-1c07e0cfb826}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {752b6ff2-68b8-419a-8fb0-45d1eeefe178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.70530256582424e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.70530256582424e-13, 0, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.70530256582424e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b573ab-ec04-4c1f-bcf9-3eb86b959df5}, !- Handle
  Surface 604,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1073823129286, 1.70530256582424e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 1.26941992451617, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.26941992451617, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.70530256582424e-13, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- Handle
  Zone Outpatient Exam C  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c337a284-a8bb-4231-928d-15c24a40807f}, !- Zone Air Inlet Port List
  {7f3dac78-fe84-480f-826d-08a73646d5be}, !- Zone Air Exhaust Port List
  {9d0b6834-d425-4744-9b2d-ebaefd342fb2}, !- Zone Air Node Name
  {c252cc7a-c80d-4ef7-bcfb-9eb990977155}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52145213-ae97-45ed-a625-36606ad86c20}, !- Group Rendering Name
  {fb942731-d219-45e9-b1e8-314573b36574}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {840895c4-e064-44ad-9b71-8e7aeea8d3a5}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Zone Air Node, !- Name
  {9d0b6834-d425-4744-9b2d-ebaefd342fb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d0b6834-d425-4744-9b2d-ebaefd342fb2}, !- Handle
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- Source Object
  11,                                     !- Outlet Port
  {840895c4-e064-44ad-9b71-8e7aeea8d3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c337a284-a8bb-4231-928d-15c24a40807f}, !- Handle
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- HVAC Component
  {19034243-ff69-4d6e-a361-cec2a034834f}; !- Port 1

OS:PortList,
  {7f3dac78-fe84-480f-826d-08a73646d5be}, !- Handle
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}; !- HVAC Component

OS:PortList,
  {c252cc7a-c80d-4ef7-bcfb-9eb990977155}, !- Handle
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- HVAC Component
  {8628c606-c9e6-429d-8259-3a6748b8c898}; !- Port 1

OS:Sizing:Zone,
  {56ebdb5d-ee4c-4c3a-9043-1f0a2315888b}, !- Handle
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3b3ab807-ff97-4e50-ac88-afb910c00fc2}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Zone HVAC Equipment List, !- Name
  {5bab4e18-b0cc-4f7d-a76d-30d0b016a15f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97571029-b6ee-4e31-b8ff-f1c32c6864f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b6bdb8eb-2a51-42af-a344-6b680ff7d630}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {5929657d-2908-47c7-a0b4-5c786e0c7391}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2605028903728, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2605028903728, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b95889a-79a4-4936-9b1e-076554aab46a}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {f32454cf-7e83-4cdf-a570-d3eb1919b0af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.65210609365369, 0.025399999999801, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  3.65210609365369, 0.025399999999801, 0.762, !- X,Y,Z Vertex 2 {m}
  3.65210609365369, 7.2605028903728, 0.762, !- X,Y,Z Vertex 3 {m}
  3.65210609365369, 7.2605028903728, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70782f7f-9f6e-4542-a5fb-5cf4d3960831}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e2fae42e-7831-4a55-9ecb-74f100e2706f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2605028903728, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2605028903728, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01d2f640-c1dc-4ed0-9d69-cc931125e7ae}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {b2417845-bf4e-47bd-a10f-1c553813a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18153538860503, 0.025399999999801, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  3.18153538860503, 0.025399999999801, 0.762, !- X,Y,Z Vertex 2 {m}
  3.18153538860503, 7.2605028903728, 0.762, !- X,Y,Z Vertex 3 {m}
  3.18153538860503, 7.2605028903728, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5166ee8-ac67-443b-bc54-7eaf08ffc4d6}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {57ebc36d-9898-4399-8274-ab76d84c7223}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 7.2605028903728, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 7.2605028903728, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0253999999998005, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1469e869-4bcf-48f0-92e7-af570ae72dc2}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {4b83ba7d-11c8-41a3-b0e2-7959795cf557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1073823129286, 0.025399999999801, 0.94616405969352, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 0.025399999999801, 0.762, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 7.2605028903728, 0.762, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 7.2605028903728, 0.94616405969352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50e7c408-5be0-4e61-be25-911db07dd2c9}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {94522db7-7cef-4273-8a74-8a4000931825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.2440199245168, 0.95250362719753, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.2440199245168, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0253999999998009, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0253999999998009, 0.95250362719753; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bd59cbd-7ec8-4429-8d82-01a65b557c2d}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {f52d012d-1425-4a1f-aecb-9e3694d626a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1073823129286, 0.025399999999801, 0.95250362719753, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 0.025399999999801, 0.762, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.2440199245168, 0.762, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.2440199245168, 0.95250362719753; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4fd1dfc-73f9-4f25-94b9-f640ad0ec302}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {7326314b-23cf-423d-836a-8d4eedef38ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.7216630413404, 0.946858233314067, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.7216630413404, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0254000000003973, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0254000000003973, 0.946858233314067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5851502d-961e-4b86-9e01-2a526b1eac0b}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e787b7e0-43fc-4748-8ee1-8dbb35109296}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1073823129286, 0.0254000000003979, 0.946858233314067, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 0.0254000000003979, 0.762, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 4.7216630413404, 0.762, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 4.7216630413404, 0.946858233314067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bde8c59-efa5-4d6c-9ab6-1d3ab03b8fcb}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {e8084522-553e-43b5-9739-a7d410ac0ad9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.24401992451617, 0.952503627197536, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 1.24401992451617, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 0.0254000000001704, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 0.0254000000001704, 0.952503627197536; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15bf1e67-cec5-4d95-abfb-886cf7581ab3}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Construction Name
  {a669663c-5d2c-4b2e-aaf9-b0f378dba0cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1073823129286, 0.0254000000001705, 0.952503627197536, !- X,Y,Z Vertex 1 {m}
  16.1073823129286, 0.0254000000001705, 0.762, !- X,Y,Z Vertex 2 {m}
  16.1073823129286, 1.24401992451617, 0.762, !- X,Y,Z Vertex 3 {m}
  16.1073823129286, 1.24401992451617, 0.952503627197536; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {c3720413-a617-4711-b641-8e77ccbec52d}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70fca867-ce28-4319-9fbc-a37787224deb}, !- Handle
  {c3720413-a617-4711-b641-8e77ccbec52d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0a2dc730-c607-46c8-b35c-729d6d2a2cb4}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {682b50fe-9985-49d4-96ab-251fc4750ebe}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {0a2dc730-c607-46c8-b35c-729d6d2a2cb4}, !- Electric Equipment Definition Name
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8fb1ba21-d226-4c4a-9970-3a5941fb94d0}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4bac988b-eb63-4a10-9c73-3433c4d0ac27}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {2cf3c655-29f2-4ce8-b9ef-cbea17fdb7e2}, !- Default Day Schedule Name
  {433a5afb-f8f4-4c90-a3b9-b11baac75494}, !- Summer Design Day Schedule Name
  {7353df3c-a103-4843-ad03-ff76d33239dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cf3c655-29f2-4ce8-b9ef-cbea17fdb7e2}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0750000000000001,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0875000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.1125,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  25,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  35,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.349999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.399999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.449999999999999,                      !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.499999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.566666666666666,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.633333333333333,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.699999999999999,                      !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.766666666666666,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.833333333333332,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.9,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.766666666666667,                      !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.733333333333334,                      !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.700000000000001,                      !- Value Until Time 35
  14,                                     !- Hour 36
  9,                                      !- Minute 36
  0.666666666666667,                      !- Value Until Time 36
  14,                                     !- Hour 37
  19,                                     !- Minute 37
  0.633333333333334,                      !- Value Until Time 37
  14,                                     !- Hour 38
  29,                                     !- Minute 38
  0.600000000000001,                      !- Value Until Time 38
  14,                                     !- Hour 39
  39,                                     !- Minute 39
  0.566666666666668,                      !- Value Until Time 39
  14,                                     !- Hour 40
  49,                                     !- Minute 40
  0.533333333333335,                      !- Value Until Time 40
  14,                                     !- Hour 41
  59,                                     !- Minute 41
  0.500000000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  9,                                      !- Minute 43
  0.475,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  19,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  29,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  39,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  49,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  59,                                     !- Minute 48
  0.350000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  9,                                      !- Minute 49
  0.325,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  19,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  40,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  16,                                     !- Hour 53
  50,                                     !- Minute 53
  0.225,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  10,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  20,                                     !- Minute 56
  0.175,                                  !- Value Until Time 56
  17,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  17,                                     !- Hour 58
  40,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  17,                                     !- Hour 59
  50,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  18,                                     !- Hour 61
  10,                                     !- Minute 61
  0.112499999999999,                      !- Value Until Time 61
  18,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0999999999999993,                     !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0874999999999992,                     !- Value Until Time 63
  18,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0749999999999991,                     !- Value Until Time 64
  18,                                     !- Hour 65
  50,                                     !- Minute 65
  0.062499999999999,                      !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.05,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05;                                   !- Value Until Time 67

OS:Schedule:Day,
  {433a5afb-f8f4-4c90-a3b9-b11baac75494}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {25531dff-0a47-4f8e-8ddb-915cace9f3ac}, !- Handle
  Schedule Rule 1,                        !- Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60256141-ef32-4f16-9488-5348c252d6cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60256141-ef32-4f16-9488-5348c252d6cf}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.1125,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.1875,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.208333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.225,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.241666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.258333333333333,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.266666666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.275,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.283333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.291666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  47,                                     !- Minute 27
  0.296190476190476,                      !- Value Until Time 27
  10,                                     !- Hour 28
  57,                                     !- Minute 28
  0.292380952380952,                      !- Value Until Time 28
  11,                                     !- Hour 29
  7,                                      !- Minute 29
  0.288571428571429,                      !- Value Until Time 29
  11,                                     !- Hour 30
  17,                                     !- Minute 30
  0.284761904761905,                      !- Value Until Time 30
  11,                                     !- Hour 31
  27,                                     !- Minute 31
  0.280952380952381,                      !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.277142857142857,                      !- Value Until Time 32
  11,                                     !- Hour 33
  47,                                     !- Minute 33
  0.273333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  57,                                     !- Minute 34
  0.26952380952381,                       !- Value Until Time 34
  12,                                     !- Hour 35
  7,                                      !- Minute 35
  0.265714285714286,                      !- Value Until Time 35
  12,                                     !- Hour 36
  17,                                     !- Minute 36
  0.261904761904762,                      !- Value Until Time 36
  12,                                     !- Hour 37
  27,                                     !- Minute 37
  0.258095238095238,                      !- Value Until Time 37
  12,                                     !- Hour 38
  37,                                     !- Minute 38
  0.254285714285714,                      !- Value Until Time 38
  12,                                     !- Hour 39
  47,                                     !- Minute 39
  0.250476190476191,                      !- Value Until Time 39
  12,                                     !- Hour 40
  57,                                     !- Minute 40
  0.246666666666667,                      !- Value Until Time 40
  13,                                     !- Hour 41
  7,                                      !- Minute 41
  0.242857142857143,                      !- Value Until Time 41
  13,                                     !- Hour 42
  17,                                     !- Minute 42
  0.239047619047619,                      !- Value Until Time 42
  13,                                     !- Hour 43
  27,                                     !- Minute 43
  0.235238095238096,                      !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.231428571428572,                      !- Value Until Time 44
  13,                                     !- Hour 45
  47,                                     !- Minute 45
  0.227619047619048,                      !- Value Until Time 45
  13,                                     !- Hour 46
  57,                                     !- Minute 46
  0.223809523809524,                      !- Value Until Time 46
  14,                                     !- Hour 47
  7,                                      !- Minute 47
  0.22,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  17,                                     !- Minute 48
  0.216190476190477,                      !- Value Until Time 48
  14,                                     !- Hour 49
  27,                                     !- Minute 49
  0.212380952380953,                      !- Value Until Time 49
  14,                                     !- Hour 50
  37,                                     !- Minute 50
  0.208571428571429,                      !- Value Until Time 50
  14,                                     !- Hour 51
  47,                                     !- Minute 51
  0.204761904761905,                      !- Value Until Time 51
  14,                                     !- Hour 52
  57,                                     !- Minute 52
  0.200952380952381,                      !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2,                                    !- Value Until Time 54
  16,                                     !- Hour 55
  10,                                     !- Minute 55
  0.19375,                                !- Value Until Time 55
  16,                                     !- Hour 56
  20,                                     !- Minute 56
  0.1875,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.18125,                                !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.16875,                                !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1625,                                 !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.15625,                                !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.14375,                                !- Value Until Time 63
  17,                                     !- Hour 64
  40,                                     !- Minute 64
  0.1375,                                 !- Value Until Time 64
  17,                                     !- Hour 65
  50,                                     !- Minute 65
  0.13125,                                !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.124999999999999,                      !- Value Until Time 66
  18,                                     !- Hour 67
  10,                                     !- Minute 67
  0.118749999999999,                      !- Value Until Time 67
  18,                                     !- Hour 68
  20,                                     !- Minute 68
  0.112499999999999,                      !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.106249999999999,                      !- Value Until Time 69
  18,                                     !- Hour 70
  40,                                     !- Minute 70
  0.0999999999999993,                     !- Value Until Time 70
  18,                                     !- Hour 71
  50,                                     !- Minute 71
  0.0937499999999993,                     !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0874999999999992,                     !- Value Until Time 72
  19,                                     !- Hour 73
  10,                                     !- Minute 73
  0.0812499999999992,                     !- Value Until Time 73
  19,                                     !- Hour 74
  20,                                     !- Minute 74
  0.0749999999999991,                     !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0687499999999991,                     !- Value Until Time 75
  19,                                     !- Hour 76
  40,                                     !- Minute 76
  0.062499999999999,                      !- Value Until Time 76
  19,                                     !- Hour 77
  50,                                     !- Minute 77
  0.056249999999999,                      !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05,                                   !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.05;                                   !- Value Until Time 79

OS:Schedule:Day,
  {7353df3c-a103-4843-ad03-ff76d33239dc}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31acece2-838a-45de-bdaf-4b6291d0c733}, !- Handle
  Schedule Rule 2,                        !- Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d5a3ca0-c4a7-4bcb-9863-b304247fe745}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d5a3ca0-c4a7-4bcb-9863-b304247fe745}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- Handle
  Outpatient Activity,                    !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  {7936b4bd-ddaa-44e1-8ad6-74db58a3ccd2}, !- Default Day Schedule Name
  {25506472-a4a4-4337-9cda-f3d0ec85b73a}, !- Summer Design Day Schedule Name
  {630e8509-d55a-4667-bf2f-1908fd072527}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7936b4bd-ddaa-44e1-8ad6-74db58a3ccd2}, !- Handle
  Outpatient Activity Default,            !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {630e8509-d55a-4667-bf2f-1908fd072527}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {25506472-a4a4-4337-9cda-f3d0ec85b73a}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {b2049571-fbed-4e16-82cf-db10395559ab}, !- Default Day Schedule Name
  {61c3b225-843f-41bc-87fb-fee2523c64d8}, !- Summer Design Day Schedule Name
  {b2b3bcb6-f90c-4e42-8fa0-d48aba8185c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2049571-fbed-4e16-82cf-db10395559ab}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.233333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  25,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  35,                                     !- Minute 12
  0.283333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  24,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  34,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  44,                                     !- Minute 17
  0.449999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  54,                                     !- Minute 18
  0.499999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  4,                                      !- Minute 19
  0.549999999999999,                      !- Value Until Time 19
  10,                                     !- Hour 20
  14,                                     !- Minute 20
  0.599999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.749999999999999,                      !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.799999999999999,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.849999999999999,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.9,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.875,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.825,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.775,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.750000000000001,                      !- Value Until Time 35
  14,                                     !- Hour 36
  9,                                      !- Minute 36
  0.725000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  19,                                     !- Minute 37
  0.700000000000001,                      !- Value Until Time 37
  14,                                     !- Hour 38
  29,                                     !- Minute 38
  0.675000000000001,                      !- Value Until Time 38
  14,                                     !- Hour 39
  39,                                     !- Minute 39
  0.650000000000001,                      !- Value Until Time 39
  14,                                     !- Hour 40
  49,                                     !- Minute 40
  0.625000000000001,                      !- Value Until Time 40
  14,                                     !- Hour 41
  59,                                     !- Minute 41
  0.600000000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.6,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  9,                                      !- Minute 43
  0.575,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  19,                                     !- Minute 44
  0.55,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  29,                                     !- Minute 45
  0.525,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  39,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  49,                                     !- Minute 47
  0.475,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  59,                                     !- Minute 48
  0.450000000000001,                      !- Value Until Time 48
  16,                                     !- Hour 49
  9,                                      !- Minute 49
  0.425,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  19,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  40,                                     !- Minute 52
  0.35,                                   !- Value Until Time 52
  16,                                     !- Hour 53
  50,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.3,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  10,                                     !- Minute 55
  0.283333333333333,                      !- Value Until Time 55
  17,                                     !- Hour 56
  20,                                     !- Minute 56
  0.266666666666666,                      !- Value Until Time 56
  17,                                     !- Hour 57
  30,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  17,                                     !- Hour 58
  40,                                     !- Minute 58
  0.233333333333333,                      !- Value Until Time 58
  17,                                     !- Hour 59
  50,                                     !- Minute 59
  0.216666666666666,                      !- Value Until Time 59
  18,                                     !- Hour 60
  0,                                      !- Minute 60
  0.199999999999999,                      !- Value Until Time 60
  18,                                     !- Hour 61
  10,                                     !- Minute 61
  0.183333333333332,                      !- Value Until Time 61
  18,                                     !- Hour 62
  20,                                     !- Minute 62
  0.166666666666666,                      !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.149999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  40,                                     !- Minute 64
  0.133333333333332,                      !- Value Until Time 64
  18,                                     !- Hour 65
  50,                                     !- Minute 65
  0.116666666666665,                      !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.1,                                    !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1;                                    !- Value Until Time 67

OS:Schedule:Day,
  {61c3b225-843f-41bc-87fb-fee2523c64d8}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {b4ac91d6-90cf-4060-bfca-166cf68e25a1}, !- Handle
  Schedule Rule 3,                        !- Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {804cf474-bbee-4e8b-8871-ec368ca14ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {804cf474-bbee-4e8b-8871-ec368ca14ef7}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.283333333333333,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.308333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.316666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.333333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.341666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.358333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.366666666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.375,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.383333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.391666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  47,                                     !- Minute 27
  0.396190476190476,                      !- Value Until Time 27
  10,                                     !- Hour 28
  57,                                     !- Minute 28
  0.392380952380952,                      !- Value Until Time 28
  11,                                     !- Hour 29
  7,                                      !- Minute 29
  0.388571428571429,                      !- Value Until Time 29
  11,                                     !- Hour 30
  17,                                     !- Minute 30
  0.384761904761905,                      !- Value Until Time 30
  11,                                     !- Hour 31
  27,                                     !- Minute 31
  0.380952380952381,                      !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.377142857142857,                      !- Value Until Time 32
  11,                                     !- Hour 33
  47,                                     !- Minute 33
  0.373333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  57,                                     !- Minute 34
  0.36952380952381,                       !- Value Until Time 34
  12,                                     !- Hour 35
  7,                                      !- Minute 35
  0.365714285714286,                      !- Value Until Time 35
  12,                                     !- Hour 36
  17,                                     !- Minute 36
  0.361904761904762,                      !- Value Until Time 36
  12,                                     !- Hour 37
  27,                                     !- Minute 37
  0.358095238095238,                      !- Value Until Time 37
  12,                                     !- Hour 38
  37,                                     !- Minute 38
  0.354285714285714,                      !- Value Until Time 38
  12,                                     !- Hour 39
  47,                                     !- Minute 39
  0.350476190476191,                      !- Value Until Time 39
  12,                                     !- Hour 40
  57,                                     !- Minute 40
  0.346666666666667,                      !- Value Until Time 40
  13,                                     !- Hour 41
  7,                                      !- Minute 41
  0.342857142857143,                      !- Value Until Time 41
  13,                                     !- Hour 42
  17,                                     !- Minute 42
  0.339047619047619,                      !- Value Until Time 42
  13,                                     !- Hour 43
  27,                                     !- Minute 43
  0.335238095238096,                      !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.331428571428572,                      !- Value Until Time 44
  13,                                     !- Hour 45
  47,                                     !- Minute 45
  0.327619047619048,                      !- Value Until Time 45
  13,                                     !- Hour 46
  57,                                     !- Minute 46
  0.323809523809524,                      !- Value Until Time 46
  14,                                     !- Hour 47
  7,                                      !- Minute 47
  0.32,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  17,                                     !- Minute 48
  0.316190476190476,                      !- Value Until Time 48
  14,                                     !- Hour 49
  27,                                     !- Minute 49
  0.312380952380953,                      !- Value Until Time 49
  14,                                     !- Hour 50
  37,                                     !- Minute 50
  0.308571428571429,                      !- Value Until Time 50
  14,                                     !- Hour 51
  47,                                     !- Minute 51
  0.304761904761905,                      !- Value Until Time 51
  14,                                     !- Hour 52
  57,                                     !- Minute 52
  0.300952380952381,                      !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.3,                                    !- Value Until Time 54
  16,                                     !- Hour 55
  10,                                     !- Minute 55
  0.291666666666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  20,                                     !- Minute 56
  0.283333333333333,                      !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.275,                                  !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.266666666666666,                      !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.258333333333333,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.241666666666666,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.233333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.224999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  40,                                     !- Minute 64
  0.216666666666666,                      !- Value Until Time 64
  17,                                     !- Hour 65
  50,                                     !- Minute 65
  0.208333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.199999999999999,                      !- Value Until Time 66
  18,                                     !- Hour 67
  10,                                     !- Minute 67
  0.191666666666666,                      !- Value Until Time 67
  18,                                     !- Hour 68
  20,                                     !- Minute 68
  0.183333333333333,                      !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.174999999999999,                      !- Value Until Time 69
  18,                                     !- Hour 70
  40,                                     !- Minute 70
  0.166666666666666,                      !- Value Until Time 70
  18,                                     !- Hour 71
  50,                                     !- Minute 71
  0.158333333333332,                      !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.149999999999999,                      !- Value Until Time 72
  19,                                     !- Hour 73
  10,                                     !- Minute 73
  0.141666666666666,                      !- Value Until Time 73
  19,                                     !- Hour 74
  20,                                     !- Minute 74
  0.133333333333332,                      !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0.124999999999999,                      !- Value Until Time 75
  19,                                     !- Hour 76
  40,                                     !- Minute 76
  0.116666666666665,                      !- Value Until Time 76
  19,                                     !- Hour 77
  50,                                     !- Minute 77
  0.108333333333332,                      !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.1,                                    !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.1;                                    !- Value Until Time 79

OS:Schedule:Day,
  {b2b3bcb6-f90c-4e42-8fa0-d48aba8185c0}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3f51f355-4c2c-4178-b6e3-154408c86d69}, !- Handle
  Schedule Rule 4,                        !- Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c96b3526-a6a9-42c9-b80b-f9c8fef2eeee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c96b3526-a6a9-42c9-b80b-f9c8fef2eeee}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {a981fde3-fc58-43da-8cc1-a6a138e07404}, !- Default Day Schedule Name
  {7262618b-4170-4351-907d-5746297dc44e}, !- Summer Design Day Schedule Name
  {9c821bcf-cc59-4f61-b369-1b446a2e457f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a981fde3-fc58-43da-8cc1-a6a138e07404}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.383333333333334,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.433333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  25,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  35,                                     !- Minute 12
  0.483333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  54,                                     !- Minute 14
  0.541666666666667,                      !- Value Until Time 14
  9,                                      !- Hour 15
  4,                                      !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  14,                                     !- Minute 16
  0.624999999999999,                      !- Value Until Time 16
  9,                                      !- Hour 17
  24,                                     !- Minute 17
  0.666666666666666,                      !- Value Until Time 17
  9,                                      !- Hour 18
  34,                                     !- Minute 18
  0.708333333333332,                      !- Value Until Time 18
  9,                                      !- Hour 19
  44,                                     !- Minute 19
  0.749999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  54,                                     !- Minute 20
  0.791666666666666,                      !- Value Until Time 20
  10,                                     !- Hour 21
  4,                                      !- Minute 21
  0.833333333333332,                      !- Value Until Time 21
  10,                                     !- Hour 22
  14,                                     !- Minute 22
  0.874999999999999,                      !- Value Until Time 22
  10,                                     !- Hour 23
  24,                                     !- Minute 23
  0.916666666666665,                      !- Value Until Time 23
  10,                                     !- Hour 24
  34,                                     !- Minute 24
  0.958333333333332,                      !- Value Until Time 24
  10,                                     !- Hour 25
  44,                                     !- Minute 25
  0.999999999999998,                      !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  1,                                      !- Value Until Time 27
  13,                                     !- Hour 28
  9,                                      !- Minute 28
  0.958333333333333,                      !- Value Until Time 28
  13,                                     !- Hour 29
  19,                                     !- Minute 29
  0.916666666666667,                      !- Value Until Time 29
  13,                                     !- Hour 30
  29,                                     !- Minute 30
  0.875,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  39,                                     !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  13,                                     !- Hour 32
  49,                                     !- Minute 32
  0.791666666666667,                      !- Value Until Time 32
  13,                                     !- Hour 33
  59,                                     !- Minute 33
  0.750000000000001,                      !- Value Until Time 33
  14,                                     !- Hour 34
  9,                                      !- Minute 34
  0.708333333333334,                      !- Value Until Time 34
  14,                                     !- Hour 35
  19,                                     !- Minute 35
  0.666666666666668,                      !- Value Until Time 35
  14,                                     !- Hour 36
  29,                                     !- Minute 36
  0.625000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  39,                                     !- Minute 37
  0.583333333333335,                      !- Value Until Time 37
  14,                                     !- Hour 38
  49,                                     !- Minute 38
  0.541666666666668,                      !- Value Until Time 38
  14,                                     !- Hour 39
  59,                                     !- Minute 39
  0.500000000000002,                      !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  9,                                      !- Minute 41
  0.483333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  19,                                     !- Minute 42
  0.466666666666667,                      !- Value Until Time 42
  15,                                     !- Hour 43
  29,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.433333333333333,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.416666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.383333333333334,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.366666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.333333333333333,                      !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.316666666666666,                      !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3;                                    !- Value Until Time 53

OS:Schedule:Day,
  {7262618b-4170-4351-907d-5746297dc44e}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {0d0b265c-656d-4002-a96e-351550604f5e}, !- Handle
  Schedule Rule 5,                        !- Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c82b589-4fc9-44bb-8e65-5524ce457691}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c82b589-4fc9-44bb-8e65-5524ce457691}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.383333333333333,                      !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.433333333333333,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.483333333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.625,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.65,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.675000000000001,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.700000000000001,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.725000000000001,                      !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.750000000000001,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.775000000000001,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  47,                                     !- Minute 27
  0.788571428571429,                      !- Value Until Time 27
  10,                                     !- Hour 28
  57,                                     !- Minute 28
  0.777142857142857,                      !- Value Until Time 28
  11,                                     !- Hour 29
  7,                                      !- Minute 29
  0.765714285714286,                      !- Value Until Time 29
  11,                                     !- Hour 30
  17,                                     !- Minute 30
  0.754285714285714,                      !- Value Until Time 30
  11,                                     !- Hour 31
  27,                                     !- Minute 31
  0.742857142857143,                      !- Value Until Time 31
  11,                                     !- Hour 32
  37,                                     !- Minute 32
  0.731428571428572,                      !- Value Until Time 32
  11,                                     !- Hour 33
  47,                                     !- Minute 33
  0.72,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  57,                                     !- Minute 34
  0.708571428571429,                      !- Value Until Time 34
  12,                                     !- Hour 35
  7,                                      !- Minute 35
  0.697142857142858,                      !- Value Until Time 35
  12,                                     !- Hour 36
  17,                                     !- Minute 36
  0.685714285714286,                      !- Value Until Time 36
  12,                                     !- Hour 37
  27,                                     !- Minute 37
  0.674285714285715,                      !- Value Until Time 37
  12,                                     !- Hour 38
  37,                                     !- Minute 38
  0.662857142857143,                      !- Value Until Time 38
  12,                                     !- Hour 39
  47,                                     !- Minute 39
  0.651428571428572,                      !- Value Until Time 39
  12,                                     !- Hour 40
  57,                                     !- Minute 40
  0.640000000000001,                      !- Value Until Time 40
  13,                                     !- Hour 41
  7,                                      !- Minute 41
  0.628571428571429,                      !- Value Until Time 41
  13,                                     !- Hour 42
  17,                                     !- Minute 42
  0.617142857142858,                      !- Value Until Time 42
  13,                                     !- Hour 43
  27,                                     !- Minute 43
  0.605714285714286,                      !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.594285714285715,                      !- Value Until Time 44
  13,                                     !- Hour 45
  47,                                     !- Minute 45
  0.582857142857144,                      !- Value Until Time 45
  13,                                     !- Hour 46
  57,                                     !- Minute 46
  0.571428571428572,                      !- Value Until Time 46
  14,                                     !- Hour 47
  7,                                      !- Minute 47
  0.560000000000001,                      !- Value Until Time 47
  14,                                     !- Hour 48
  17,                                     !- Minute 48
  0.548571428571429,                      !- Value Until Time 48
  14,                                     !- Hour 49
  27,                                     !- Minute 49
  0.537142857142858,                      !- Value Until Time 49
  14,                                     !- Hour 50
  37,                                     !- Minute 50
  0.525714285714287,                      !- Value Until Time 50
  14,                                     !- Hour 51
  47,                                     !- Minute 51
  0.514285714285715,                      !- Value Until Time 51
  14,                                     !- Hour 52
  57,                                     !- Minute 52
  0.502857142857144,                      !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.5,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  0,                                      !- Minute 54
  0.5,                                    !- Value Until Time 54
  16,                                     !- Hour 55
  10,                                     !- Minute 55
  0.491666666666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  20,                                     !- Minute 56
  0.483333333333333,                      !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.475,                                  !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.466666666666666,                      !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.458333333333333,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.45,                                   !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.441666666666666,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.433333333333333,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.424999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  40,                                     !- Minute 64
  0.416666666666666,                      !- Value Until Time 64
  17,                                     !- Hour 65
  50,                                     !- Minute 65
  0.408333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.399999999999999,                      !- Value Until Time 66
  18,                                     !- Hour 67
  10,                                     !- Minute 67
  0.391666666666666,                      !- Value Until Time 67
  18,                                     !- Hour 68
  20,                                     !- Minute 68
  0.383333333333332,                      !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.374999999999999,                      !- Value Until Time 69
  18,                                     !- Hour 70
  40,                                     !- Minute 70
  0.366666666666666,                      !- Value Until Time 70
  18,                                     !- Hour 71
  50,                                     !- Minute 71
  0.358333333333332,                      !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.349999999999999,                      !- Value Until Time 72
  19,                                     !- Hour 73
  10,                                     !- Minute 73
  0.341666666666666,                      !- Value Until Time 73
  19,                                     !- Hour 74
  20,                                     !- Minute 74
  0.333333333333332,                      !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0.324999999999999,                      !- Value Until Time 75
  19,                                     !- Hour 76
  40,                                     !- Minute 76
  0.316666666666665,                      !- Value Until Time 76
  19,                                     !- Hour 77
  50,                                     !- Minute 77
  0.308333333333332,                      !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.3,                                    !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.3;                                    !- Value Until Time 79

OS:Schedule:Day,
  {9c821bcf-cc59-4f61-b369-1b446a2e457f}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {131add9d-2ce7-4684-ace1-c31c5b99d325}, !- Handle
  Schedule Rule 6,                        !- Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2ff3d51-cdfb-4d9b-bde3-323e7ade028e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2ff3d51-cdfb-4d9b-bde3-323e7ade028e}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Handle
  Outpatient Infil,                       !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {edfd8514-c2af-439f-8e14-c5f53986b67f}, !- Default Day Schedule Name
  {11867980-31ec-4824-99c3-d316815a3f92}, !- Summer Design Day Schedule Name
  {6ee0dcea-9566-43db-9f96-eb88752976b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edfd8514-c2af-439f-8e14-c5f53986b67f}, !- Handle
  Outpatient Infil Default,               !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6ee0dcea-9566-43db-9f96-eb88752976b5}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11867980-31ec-4824-99c3-d316815a3f92}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4ceb0d9b-409c-4e9d-96cd-597df45e6584}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {45a91591-3b47-4a5f-8353-3bfcab0461fe}, !- Handle
  {4ceb0d9b-409c-4e9d-96cd-597df45e6584}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {19d133fc-da8b-4293-affe-183838ee6e4d}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a0d3219-0400-46df-984a-5dc2e61c103d}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {19d133fc-da8b-4293-affe-183838ee6e4d}, !- Electric Equipment Definition Name
  {aa5c6cf2-6ac0-452b-ab62-aada31a01ae5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2b581e99-0643-49a6-a698-924436ff26ef}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {98596781-892d-40cd-acc1-bc7e8844dd87}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9d787d84-0039-46ff-9aca-0407ac86f3c2}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9f8f0f4-d4df-4f2d-a3a5-068aed82a141}, !- Handle
  Outpatient Cafe People,                 !- Name
  {9d787d84-0039-46ff-9aca-0407ac86f3c2}, !- People Definition Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Handle
  Clothing Schedule,                      !- Name
  {98836c6e-58b7-4fa1-97ba-15268f929fd2}, !- Schedule Type Limits Name
  {31e6a65f-7811-4325-8264-88e59f8523b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e6a65f-7811-4325-8264-88e59f8523b5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {98836c6e-58b7-4fa1-97ba-15268f929fd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5930446c-6919-42b2-92e1-b5a2f35fd445}, !- Handle
  Schedule Rule 7,                        !- Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e10555e-07d5-4745-8804-24fc7c699eec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e10555e-07d5-4745-8804-24fc7c699eec}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {98836c6e-58b7-4fa1-97ba-15268f929fd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98836c6e-58b7-4fa1-97ba-15268f929fd2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a0078f9a-12c1-40c9-8477-6225a91405ad}, !- Schedule Type Limits Name
  {34f77a45-889c-49df-92db-8142d75c8fd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34f77a45-889c-49df-92db-8142d75c8fd4}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a0078f9a-12c1-40c9-8477-6225a91405ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0078f9a-12c1-40c9-8477-6225a91405ad}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {c42a60c5-0b04-4a7c-9c82-16230ef0262b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c42a60c5-0b04-4a7c-9c82-16230ef0262b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {0079f3a1-b6ca-415f-8b15-319c108c5775}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ec0151a3-8786-4159-9422-1ae228a3015b}, !- Handle
  {0079f3a1-b6ca-415f-8b15-319c108c5775}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9ea6e3de-2ba0-4355-b143-947677970a43}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8fea4de0-a82f-4e08-b837-dfff0a674ec1}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {9ea6e3de-2ba0-4355-b143-947677970a43}, !- Electric Equipment Definition Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {952d3b31-3294-47a7-989f-651903c7ffa9}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2b58c69-aaed-4d8c-b5ff-906064aad916}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {00fe2d7e-d5a9-4e65-94ef-a6aac2323f92}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19806bdf-6ff4-474a-bee0-11ccd6623758}, !- Handle
  Outpatient CleanWork People,            !- Name
  {00fe2d7e-d5a9-4e65-94ef-a6aac2323f92}, !- People Definition Name
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ecb8588-9a1f-412b-b842-e099b73c90bc}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {357a6810-9ab4-42e1-9021-826123942173}, !- Handle
  {6ecb8588-9a1f-412b-b842-e099b73c90bc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {518bfe91-541d-4595-85b5-2905e1de737c}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3c07bc0-cbc3-4f97-9d37-0af8e7a593db}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {518bfe91-541d-4595-85b5-2905e1de737c}, !- Electric Equipment Definition Name
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec921718-3d36-44f6-a52f-ba5496486071}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1035a218-4aea-42ff-8e84-6f28defa2b93}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {765962dc-f4f8-4300-b3fb-ce24a922dde8}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e5d8790-c9dd-4f76-ad79-23579cb01d20}, !- Handle
  Outpatient Conference People,           !- Name
  {765962dc-f4f8-4300-b3fb-ce24a922dde8}, !- People Definition Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {05dc9499-369d-4c94-9bad-d8a6e89728fb}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa5df5c1-4cd0-4935-899f-c4be09cf5d6c}, !- Handle
  {05dc9499-369d-4c94-9bad-d8a6e89728fb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
