  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a3558c99-66d6-42e1-a2d8-ef454fd76424}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {04e2d755-e5ef-4493-9d55-9ddcaf98f607}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {a3558c99-66d6-42e1-a2d8-ef454fd76424}, !- Electric Equipment Definition Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {28d2dc2e-cbe2-4ea9-a945-c935bf023a6c}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ee9da25a-34b7-43aa-9c6d-9a17b9937e3b}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76f4368a-2968-4a32-8baa-0f9e4fee9877}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c9722ef-772c-42b4-84a3-c029b54d30e7}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {76f4368a-2968-4a32-8baa-0f9e4fee9877}, !- People Definition Name
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b0fd856b-ee8b-413a-b503-79a775059779}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {95825aed-1578-435f-9a9d-0fa269115e91}, !- Handle
  {b0fd856b-ee8b-413a-b503-79a775059779}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9542213c-b964-4540-8b0d-3242a1bc285e}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1e93a0f6-8d41-4d1f-b290-20ed7595b109}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {9542213c-b964-4540-8b0d-3242a1bc285e}, !- Electric Equipment Definition Name
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fbbb5452-f0eb-405c-b8f8-4b177136f954}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2aee27d0-0d36-464a-8ae8-dd0e066d9bb5}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cd64e18a-3d24-4c79-8f5c-a149dc6bbf8c}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {131b30b5-e577-4388-99b7-2a3544f8d3a1}, !- Handle
  {cd64e18a-3d24-4c79-8f5c-a149dc6bbf8c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bc41f915-4caf-481a-a3a2-f12b0240ffd7}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03c543ec-9eda-48cf-ae38-37311d34f4bf}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {bc41f915-4caf-481a-a3a2-f12b0240ffd7}, !- Electric Equipment Definition Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {835bb966-c2f5-4c7f-a4ca-810e3cd92f18}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {21b63f03-be11-4695-9fa7-ba24e66b4954}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dce5eaeb-7935-492b-80ac-c784c7d99859}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ed43edd9-7d01-46f5-90a9-2fc03e29653e}, !- Handle
  {dce5eaeb-7935-492b-80ac-c784c7d99859}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {8251a3b7-e754-4de4-8ca3-091ac6a4d5ba}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2fc95da8-d199-4901-81b5-cb063e3c9d31}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2ac9cae9-5cac-4ad5-9175-2799fb67502e}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42943e09-9be5-44bb-8357-2289dd67996f}, !- Handle
  Outpatient Exam People,                 !- Name
  {2ac9cae9-5cac-4ad5-9175-2799fb67502e}, !- People Definition Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {39f0edec-807f-4b82-bd8c-c663500e37f4}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8a2f4a02-954f-416a-929e-a09139930af9}, !- Handle
  {39f0edec-807f-4b82-bd8c-c663500e37f4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f16b6a2b-516e-491c-9467-37727a1e1ad3}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6f700cf-85e0-47d2-ab05-973fb5a6328f}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {f16b6a2b-516e-491c-9467-37727a1e1ad3}, !- Electric Equipment Definition Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {423a3944-a698-4fdd-8d56-4732322a38e5}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e970b4d4-e972-41fb-b209-cf2cd8b2cfa9}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {de1381eb-0384-408f-bd1e-1ed7a6ec5bee}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {298677ea-319a-4dd5-8c5c-be19a99e0317}, !- Handle
  {de1381eb-0384-408f-bd1e-1ed7a6ec5bee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3796f371-ef6b-4732-b8e3-2e65cd2307e0}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dce19779-9181-47b7-b5d9-262c72ffb7af}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {3796f371-ef6b-4732-b8e3-2e65cd2307e0}, !- Electric Equipment Definition Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f4f0ae1d-bef4-4df3-98e6-6cb89355e565}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bdaa78d8-9743-4603-9138-fa04d7eebc63}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e9a9f78a-e05d-4c71-bf23-c7a5a81ac40b}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {37927187-3b31-4efd-8fd8-b7fcbf7a28bc}, !- Handle
  Outpatient IT_Room People,              !- Name
  {e9a9f78a-e05d-4c71-bf23-c7a5a81ac40b}, !- People Definition Name
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {88afc25c-bed6-4c70-bf3c-82547207a7d8}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fe2c9d5e-dc2c-46c9-bcd7-e8c340d790d6}, !- Handle
  {88afc25c-bed6-4c70-bf3c-82547207a7d8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {17953bc8-be79-4aa3-a0e9-321457c2be7c}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8896233-b97b-479b-a0ee-3fa3e9d534d0}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {17953bc8-be79-4aa3-a0e9-321457c2be7c}, !- Electric Equipment Definition Name
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {04d765d1-d6af-4959-a763-b75c26888cb9}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f909a08-cb58-4481-8338-88bc8fc6a6a0}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b83386af-5e2d-41ff-bcb5-3bb7647f98d1}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {328e125e-b50c-478c-b114-361159759e68}, !- Handle
  {b83386af-5e2d-41ff-bcb5-3bb7647f98d1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {cb651516-94f9-4845-b970-cf0122098ee7}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8b411577-1a17-44f6-ad29-b2454393ebcf}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {30c71b8d-71ce-4d3b-82a6-fbac80a947c4}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f5ea2e08-f671-404a-8ac1-aa65abecc6d2}, !- Handle
  Outpatient Lobby People,                !- Name
  {30c71b8d-71ce-4d3b-82a6-fbac80a947c4}, !- People Definition Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {04781e7e-42e8-4745-a1ba-c5a1ffbf0227}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dad698c2-18b1-428e-bd7b-8ee817bb4510}, !- Handle
  {04781e7e-42e8-4745-a1ba-c5a1ffbf0227}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c5e8ceb9-930a-486b-b52d-4cb8841e486a}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {870aa5e1-e620-4fd4-9612-d81ca6790e0d}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {c5e8ceb9-930a-486b-b52d-4cb8841e486a}, !- Electric Equipment Definition Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {603621b3-17d8-4498-9f80-e0e3a9cbdcb5}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9a679e7d-5097-46d2-b72d-261a77aaaf26}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {348c69c4-7d44-4f49-9e07-b25c0627b22f}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c52cfcb2-4a78-46f0-bd28-778c1660884b}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {348c69c4-7d44-4f49-9e07-b25c0627b22f}, !- People Definition Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {efe4b08c-8082-476d-bb1b-1165fc546081}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {47f49e71-2135-42ac-8f75-5188bd55a989}, !- Handle
  {efe4b08c-8082-476d-bb1b-1165fc546081}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f20fc1fe-3e29-4f68-9c45-b115b25e0250}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e7055d33-2dc1-44f2-9dac-4a5a6596a2d9}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {f20fc1fe-3e29-4f68-9c45-b115b25e0250}, !- Electric Equipment Definition Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa9db101-14c5-4d86-ad0d-d87be7ccbd19}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {55c44aa2-5497-4192-908d-6a0703979da3}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {29c8c667-d3bb-4dc0-ae3b-4b837c4d0811}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f5d291c-53a8-4fbb-9f5e-7b1f9ab1697e}, !- Handle
  Outpatient Lounge People,               !- Name
  {29c8c667-d3bb-4dc0-ae3b-4b837c4d0811}, !- People Definition Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {40c21a56-db73-49f5-b145-8d8d47a48e9c}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6024ea2b-9bb2-42de-a156-101fcdd1a710}, !- Handle
  {40c21a56-db73-49f5-b145-8d8d47a48e9c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b571d30e-0e30-4f57-a19a-21c7b98357f5}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b20df246-641f-4b35-b566-0ef0c113b748}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {b571d30e-0e30-4f57-a19a-21c7b98357f5}, !- Electric Equipment Definition Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70583d4d-abdb-4faf-86f2-21b018513867}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e33abf61-3322-40e6-8240-965f35b95aa6}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3e0d0af3-77b9-417f-a59c-c51bd792be88}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3cf90c50-e846-4f87-b98c-62ccb156d48c}, !- Handle
  {3e0d0af3-77b9-417f-a59c-c51bd792be88}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9b9f0db3-635d-42ff-9e00-e4fc82f1bf85}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d46541cf-96d6-482c-ac33-54632c5a473f}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {9b9f0db3-635d-42ff-9e00-e4fc82f1bf85}, !- Electric Equipment Definition Name
  {98a02db1-a71c-44ab-9b03-d191675cdf19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8fdc2d35-c350-44a6-a486-7ac88d10b04f}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2cadee0f-9739-45a4-94d3-234da5b6d1fa}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {18c1ec48-6406-4126-9169-4a230ffd7f14}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0c0ddbb-a9f3-4bc8-899e-4f0b43d2c36b}, !- Handle
  Outpatient MRI People,                  !- Name
  {18c1ec48-6406-4126-9169-4a230ffd7f14}, !- People Definition Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7900b393-99bb-443e-9b89-331dbfc196ce}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2f2c5459-f951-4889-b011-9f8457138bb9}, !- Handle
  {7900b393-99bb-443e-9b89-331dbfc196ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2b9ec7eb-f066-4e60-8f07-707819e71eab}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a16181d-3890-480a-95ca-2a62aa649898}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {2b9ec7eb-f066-4e60-8f07-707819e71eab}, !- Electric Equipment Definition Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bcd261a5-39d0-4c07-b05a-5e0572fd204e}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8726e102-f7cf-4bc5-a17e-e21302b6e8ee}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {12226648-fd15-4b69-a9cd-c681d50cf552}, !- Default Day Schedule Name
  {7191a5ce-a835-47fe-a271-a2e404bb9141}, !- Summer Design Day Schedule Name
  {b9469bff-c296-45a6-beec-404100ae7fd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12226648-fd15-4b69-a9cd-c681d50cf552}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7191a5ce-a835-47fe-a271-a2e404bb9141}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b9469bff-c296-45a6-beec-404100ae7fd0}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d4aacf66-1e61-4b46-9c75-cb862963df79}, !- Handle
  Schedule Rule 8,                        !- Name
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee005a24-c309-4ef7-a09c-ae92ba4c75e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee005a24-c309-4ef7-a09c-ae92ba4c75e5}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {82602dfb-9147-4631-839d-45017db92798}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1471fa23-e681-43f2-a2a2-2d1b81057bb6}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {82602dfb-9147-4631-839d-45017db92798}, !- People Definition Name
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d7953212-bbce-4d4f-a942-c2b7b86176ff}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e0326a9-c3ed-4b3d-b06b-0abd0c72d463}, !- Handle
  {d7953212-bbce-4d4f-a942-c2b7b86176ff}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7b9cd7f1-852b-40dc-9074-607ea4922a58}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b5c758d-6b9f-4fad-88b6-85911b0c2c7e}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {7b9cd7f1-852b-40dc-9074-607ea4922a58}, !- Electric Equipment Definition Name
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {84a2be68-6c09-4721-aa94-0c0be7548aa9}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {69c17ad5-173e-4ff2-9ce2-333576ed649f}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {259ee4b0-d8fd-456a-bf16-839dfcd3e1d4}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb04e4cb-e07a-4dbc-a476-a064e1806f76}, !- Handle
  Outpatient NurseStation People,         !- Name
  {259ee4b0-d8fd-456a-bf16-839dfcd3e1d4}, !- People Definition Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {506f8f26-8582-4273-97ce-5b2d471359b9}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3da479d0-8471-4d5a-a57c-531ed20fc7dc}, !- Handle
  {506f8f26-8582-4273-97ce-5b2d471359b9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {208f961c-56a9-47f9-9eeb-73537891940b}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02061bc3-4100-4528-b042-26564d765127}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {208f961c-56a9-47f9-9eeb-73537891940b}, !- Electric Equipment Definition Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88f050a7-5726-43da-b98e-211ea0fcf020}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {76a38ce2-211a-4431-bf44-5472c8f981aa}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {33d77954-6a44-41ec-bd8e-4ef3a497d0d2}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4ea2f7c9-8f31-4a77-9d5d-f30b958266af}, !- Handle
  Outpatient Office People,               !- Name
  {33d77954-6a44-41ec-bd8e-4ef3a497d0d2}, !- People Definition Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a7ae4a7-49e3-4f6e-ad2b-5c38ec2bc717}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6b23d040-f1a4-48b1-b1bc-8f0714d037d8}, !- Handle
  {7a7ae4a7-49e3-4f6e-ad2b-5c38ec2bc717}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b462d73e-ac37-476d-92e0-6c720cc158d1}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7c55368-0a6c-4b1c-953e-6d5b80480fd0}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {b462d73e-ac37-476d-92e0-6c720cc158d1}, !- Electric Equipment Definition Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a77c7651-3ce4-463e-aff7-fd018ef20e2e}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {10c3d59d-7c8c-428b-beb3-b18aafe861c5}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {71f3d58a-7363-454a-86e0-879f77b2a3b5}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4c652f2b-19b3-4809-aeb1-40f0da6e2870}, !- Handle
  Outpatient OR People,                   !- Name
  {71f3d58a-7363-454a-86e0-879f77b2a3b5}, !- People Definition Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d80fb494-c9e0-46ba-9139-0e9139ed607b}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {692d7c74-f3a3-4f3f-9d90-cd4fd3a80b52}, !- Handle
  {d80fb494-c9e0-46ba-9139-0e9139ed607b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8b7394a8-e12a-4ec9-819b-d16e79a3c4e9}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {72e52cf3-54d2-4e98-a110-4d0ee27d7617}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {8b7394a8-e12a-4ec9-819b-d16e79a3c4e9}, !- Electric Equipment Definition Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {edb5e7f0-8bb0-49a3-83b8-a8c8e0c71ba2}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {1c8c9cc1-23a4-42bd-9b0d-353d35a6f09d}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {edb5e7f0-8bb0-49a3-83b8-a8c8e0c71ba2}, !- Gas Equipment Definition Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ff4afe3-662b-4ee8-b215-9edc765f5679}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9e4a5627-e897-4e94-997c-76ad8d29c957}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {41b1742e-a0ea-4232-8e8c-56220192a640}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b5b408c6-b1fb-475b-8b48-26390fab64d2}, !- Handle
  Outpatient PACU People,                 !- Name
  {41b1742e-a0ea-4232-8e8c-56220192a640}, !- People Definition Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {17cc3f99-5524-46aa-9bc4-cd3d9b377881}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {231d8554-f00a-4b05-8d92-0aa58277186e}, !- Handle
  {17cc3f99-5524-46aa-9bc4-cd3d9b377881}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {53a44e70-4f87-4202-98db-0f68308b9faa}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66cf1e99-6f87-4d3f-8246-7edef9aff722}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {53a44e70-4f87-4202-98db-0f68308b9faa}, !- Electric Equipment Definition Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5dc8559-2faf-4119-8eca-a8d111bcb6be}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e125c070-b4ca-48af-8e04-4158d8841691}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b4702a45-c3c9-4095-8769-700c59a162c8}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21940602-3695-48f6-8d41-c8833e6b9e53}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {b4702a45-c3c9-4095-8769-700c59a162c8}, !- People Definition Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8d5e4f53-f5d4-435c-a6a4-f3f3f2ca3c77}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {41d030a1-25b3-4c7a-81d4-06825784326e}, !- Handle
  {8d5e4f53-f5d4-435c-a6a4-f3f3f2ca3c77}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a70b386e-419c-4757-8f23-4198afdeb9d6}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1efd58b1-8c9a-4589-b2ba-2734cde12022}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {a70b386e-419c-4757-8f23-4198afdeb9d6}, !- Electric Equipment Definition Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {68b1b7f6-4f3f-40a1-8ae9-7b108df27138}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2d2ec083-f76f-4190-b7f7-fa0bd7f1b6c5}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c2cb2017-a1b8-4824-972d-69de7ac7297c}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {054c7ee1-2d43-4f71-b1c6-caa3215b33d1}, !- Handle
  Outpatient PreOp People,                !- Name
  {c2cb2017-a1b8-4824-972d-69de7ac7297c}, !- People Definition Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {277ba752-95c7-4184-89da-938e3e942cee}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {29e0fced-d2c3-4769-9ebe-d1d46d75c302}, !- Handle
  {277ba752-95c7-4184-89da-938e3e942cee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1dc6fb33-35f9-4ff7-91fc-84d4c9faa56f}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c897fa2d-8990-43f7-9cdd-9616183b50ee}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {1dc6fb33-35f9-4ff7-91fc-84d4c9faa56f}, !- Electric Equipment Definition Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {072e0727-437e-4df1-a1ee-d31fa6b4d736}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d7141720-ee01-46ca-95a2-ad447f3d7ccf}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {54e59018-69d5-4512-b588-0a8630df31e4}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {083409f0-d7c3-49e5-804a-855692034d9d}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {54e59018-69d5-4512-b588-0a8630df31e4}, !- People Definition Name
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cebdd1e0-cce3-4121-b644-6574a4248963}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {018c4590-539b-445e-a2f7-8c24c308b30f}, !- Handle
  {cebdd1e0-cce3-4121-b644-6574a4248963}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ed3f2a6b-27e5-4458-95ac-eae1f4fc4c30}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {88984511-e7ee-4641-b2f6-8cc7163d2b62}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {ed3f2a6b-27e5-4458-95ac-eae1f4fc4c30}, !- Electric Equipment Definition Name
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b9f5969e-3c2e-45c6-88d5-966d190b73bd}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b892e2d4-5de8-49cf-b04e-d12b8cbd6b69}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a4384cae-8906-47c1-9a5d-ebd76d691366}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {efc7dd8a-2e5a-4d7e-a0c5-2b425410a6bc}, !- Handle
  Outpatient Reception People,            !- Name
  {a4384cae-8906-47c1-9a5d-ebd76d691366}, !- People Definition Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5662fa98-e6bd-47ee-a18c-46a8d44de09a}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {86907064-d7d6-4e9c-8a7d-fa6968d3419a}, !- Handle
  {5662fa98-e6bd-47ee-a18c-46a8d44de09a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2504d093-2601-4a5d-84ab-bc6ce69c1edf}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d0ce66e-9c4b-4ba7-8f0c-7ad78c0b9d95}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {2504d093-2601-4a5d-84ab-bc6ce69c1edf}, !- Electric Equipment Definition Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c26143fa-0046-4246-b7d1-7e0593169b9a}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {022e667b-44ab-408a-a96f-0c76c11d8543}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {086f7b35-1c04-4656-8231-aca774f1bd9d}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5483aac4-3de3-468a-9647-cd27852cb202}, !- Handle
  Outpatient Soil Work People,            !- Name
  {086f7b35-1c04-4656-8231-aca774f1bd9d}, !- People Definition Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b15690d2-d6f1-4520-af0f-5d23c6ab1803}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {31560751-2bab-435a-8cf8-6d64d8e63717}, !- Handle
  {b15690d2-d6f1-4520-af0f-5d23c6ab1803}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {acced278-e20d-44f7-bcf7-72420542b074}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92195ddf-1e43-4c18-b9d7-bc195101cffd}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {acced278-e20d-44f7-bcf7-72420542b074}, !- Electric Equipment Definition Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f5b6364a-22ee-4f35-8935-e821e2be96a6}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd09de8f-7225-4e7e-8f0a-09465a890ab4}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6604c872-880c-41af-be91-01af1d0306ae}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b17934be-bdab-4f1a-8235-8a4c3bf263af}, !- Handle
  {6604c872-880c-41af-be91-01af1d0306ae}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {af6f9345-943c-4154-a698-32ad4c0215f5}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a7d4b2f-f2ed-4827-ab47-b0c32de4203c}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2e39feef-311c-48ab-a333-8653460d1c08}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8c2aff9f-c9d4-4bd7-a4ce-5a6d8b6494da}, !- Handle
  {2e39feef-311c-48ab-a333-8653460d1c08}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5224cbf3-ec4f-4ef9-ba0c-eaa3e4d18bee}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b5bd02a9-5958-4e83-86e2-a2cb1ba21084}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {5224cbf3-ec4f-4ef9-ba0c-eaa3e4d18bee}, !- Electric Equipment Definition Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6123f17b-dc3c-402e-a3f8-c200aef35daf}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ebd304ce-223c-4064-b205-a80ead052be4}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {7dc2acff-8fdd-4b19-9cd8-b605eae3d9d5}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f3cc6def-3460-4fda-bcbb-66b1da62bcab}, !- Handle
  Outpatient Xray People,                 !- Name
  {7dc2acff-8fdd-4b19-9cd8-b605eae3d9d5}, !- People Definition Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0837c98d-51c2-4f4e-b73d-b8a1a3791288}, !- Work Efficiency Schedule Name
  {9b29a19f-ced0-4aaf-be0c-98747ee28a5f}, !- Clothing Insulation Schedule Name
  {9a2b4b66-8734-4f3d-bace-71e615d7eeff}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d28d9052-4782-433f-aa18-77d60d28f95c}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f0164546-1a4e-441c-92d0-f416a3ffd7d8}, !- Handle
  {d28d9052-4782-433f-aa18-77d60d28f95c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0b6c5c65-3bde-4bdb-8c4b-76ce58d3a6e5}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e6a85dc-730d-4940-be5a-6700f52f893b}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {0b6c5c65-3bde-4bdb-8c4b-76ce58d3a6e5}, !- Electric Equipment Definition Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {991dc55d-3771-4d3e-9e75-47112e65f614}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c270283-c363-4ec8-81e0-fe1d17b8cb96}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Number of People Schedule Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- People Activity Level Schedule Name
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Lighting Schedule Name
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b6603f8c-0de8-477d-ade5-dcfc7ab09825}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {2fd87d6d-25ea-4233-ba96-0a17ccd78996}, !- Handle
  Foundation F 126 Perim 729 Area 2661,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.6088903437025,                       !- Area {m2}
  7.285902890373;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {26f303e5-2987-442e-9214-911cdcaf5152}, !- Handle
  Foundation F 126 Perim 0 Area 1559,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  15.5852072013089,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e95c465-e7fc-4a57-bf3d-896a50d5d4c3}, !- Handle
  Foundation F 126 Perim 0 Area 836,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.36279410801897,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ec42fae1-de3d-4014-b7d2-ef7160da52b1}, !- Handle
  Foundation F 126 Perim 0 Area 532,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.32177806874203,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f493cdf2-d06e-44b8-98ef-5432aa999cd0}, !- Handle
  Foundation F 126 Perim 0 Area 1026,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.2634291325669,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a2799a18-d2b7-44fd-9274-a2aa200e44cb}, !- Handle
  Foundation F 126 Perim 0 Area 104,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.03795984765199,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {69619d80-5622-4e2a-bc73-0154b373f8c7}, !- Handle
  Foundation F 126 Perim 345 Area 1575,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  15.7529840896502,                       !- Area {m2}
  3.44553457778875;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b27223f3-e4e6-41b2-8726-9f7470e8e2bc}, !- Handle
  Foundation F 126 Perim 729 Area 2699,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.9890173486122,                       !- Area {m2}
  7.285902890373;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7d114eb1-8dd1-4edc-a0b6-de9d9e172144}, !- Handle
  Foundation F 126 Perim 0 Area 1791,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.912264552012,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62301ee1-66b8-46c0-a249-dbbe38a8c890}, !- Handle
  Foundation F 126 Perim 257 Area 1176,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.7607894915881,                       !- Area {m2}
  2.57235115739023;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {af4796f5-a324-46f1-a207-1703d522cf8a}, !- Handle
  Foundation F 126 Perim 253 Area 1154,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.5449951889901,                       !- Area {m2}
  2.52515205358489;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f18e7443-2d90-4399-b8ed-58b330069aeb}, !- Handle
  Foundation F 126 Perim 976 Area 2374,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.7373732857743,                       !- Area {m2}
  9.7639014185858;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {08bcdc8b-95cd-4cd2-940f-c4621b3a22e8}, !- Handle
  Foundation F 126 Perim 0 Area 798,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.98266710311655,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {de6c2127-e23a-45fc-a76a-912e49ba8ddc}, !- Handle
  Foundation F 126 Perim 0 Area 1758,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.5835991473878,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {48e6c800-d044-4baf-861d-b241959a3cbf}, !- Handle
  Foundation F 126 Perim 448 Area 205,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.5004587468049,                       !- Area {m2}
  4.48391486150588;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e14b6654-2823-485c-bb27-d919a5a6c6e9}, !- Handle
  Foundation F 126 Perim 0 Area 1693,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.9262683381401,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {09c5d622-b4a0-4c05-9840-f47ca16781ab}, !- Handle
  Foundation F 126 Perim 446 Area 2039,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.3925615955061,                       !- Area {m2}
  4.46031530960326;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee73efb2-10d4-498f-b123-1f4bcaa0ad21}, !- Handle
  Foundation F 126 Perim 1005 Area 2503,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  25.0321391013617,                       !- Area {m2}
  10.0470960414177;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d091f822-15f4-45da-a5a2-5ee0c6992c15}, !- Handle
  Foundation F 126 Perim 359 Area 164,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.400366997444,                        !- Area {m2}
  3.58713188920472;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eec3d5af-12ba-401a-b07f-90bba62b0a97}, !- Handle
  Foundation F 126 Perim 0 Area 2399,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.9925745375574,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38d99839-1f62-43f1-b0a3-6dac8ebaf648}, !- Handle
  Foundation F 126 Perim 0 Area 1446,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.4612778034591,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e2a6e5e1-8a31-4473-a67a-5191151ecd71}, !- Handle
  Foundation F 126 Perim 696 Area 3813,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  38.1251869363922,                       !- Area {m2}
  6.96338231292838;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {852fcb4b-26e5-4eb8-a580-4ae64aca11d3}, !- Handle
  Foundation F 126 Perim 455 Area 2082,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.824150200702,                        !- Area {m2}
  4.5547135172139;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e211a70e-623c-4b22-b2ce-dd1dddd7e8b3}, !- Handle
  Foundation F 126 Perim 243 Area 1111,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.1134065837945,                       !- Area {m2}
  2.4307538459743;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {188e5496-dd7b-4eb1-9a44-9d64fdca7cd0}, !- Handle
  Foundation F 126 Perim 0 Area 1303,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  13.0265611765329,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8f3ed815-96ec-4c4c-8257-d7f5a07b6e04}, !- Handle
  Foundation F 126 Perim 107 Area 488,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  4.88234609627864,                       !- Area {m2}
  1.0678797235955;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d5fb2118-3256-4143-be51-f2f5085f17dc}, !- Handle
  Foundation F 126 Perim 304 Area 1392,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  13.9187325175676,                       !- Area {m2}
  3.04434219544348;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23763802-aee7-461e-83e0-b40f32b2bda3}, !- Handle
  Foundation F 126 Perim 208 Area 949,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.49494931430961,                       !- Area {m2}
  2.0767605674343;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b856c33c-d5ee-4816-867b-c869893a8f77}, !- Handle
  Foundation F 126 Perim 187 Area 855,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.55294668921637,                       !- Area {m2}
  1.8707232478601;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6d93253c-1a41-4b83-80a6-34c0f09abec5}, !- Handle
  Foundation F 126 Perim 0 Area 3122,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  31.2232134392867,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23f4ee64-4862-48f5-b2c5-5c377bec00d0}, !- Handle
  Foundation F 126 Perim 0 Area 744,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.43605477961977,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9be0ea4e-4ad5-45d5-98a2-30be1e539777}, !- Handle
  Foundation F 126 Perim 0 Area 3172,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  31.7162115462231,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9240a9bd-b4ca-4c02-88eb-1177fa736f8b}, !- Handle
  Foundation F 126 Perim 696 Area 3615,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  36.1531945086481,                       !- Area {m2}
  6.96338231292838;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {420baa23-bc03-41da-99c8-49c607a5716e}, !- Handle
  Foundation F 126 Perim 0 Area 3106,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  31.058880736975,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {01006300-6350-411c-aea0-faacc4539918}, !- Handle
  Foundation F 126 Perim 0 Area 212,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  21.1989185982527,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a95d39c-d6fc-4dd1-b055-570926a7fc67}, !- Handle
  Foundation F 126 Perim 0 Area 988,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.88330212765749,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {160fc860-6ab2-45a7-b304-7727ddf0d823}, !- Handle
  Foundation F 126 Perim 0 Area 2498,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  24.9785707514295,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1f3ecdf9-e869-49eb-88b8-c94c260c82a8}, !- Handle
  ComStock DOE Ref Pre-1980 - Outpatient - ASHRAE 169-2013-5A, !- Name
  {46d582db-4308-4a98-b050-f79965e13e5c}, !- Default Exterior Surface Constructions Name
  {5b26a344-09d8-417d-8d16-6e7f21e29536}, !- Default Interior Surface Constructions Name
  {88aae076-eeaa-474d-8cee-e9794c78ce36}, !- Default Ground Contact Surface Constructions Name
  {d5753c65-1dd5-44c8-9418-d8b3b9487dab}, !- Default Exterior SubSurface Constructions Name
  {4a184cc5-67a1-4775-a25a-4fee0404765d}, !- Default Interior SubSurface Constructions Name
  {d68a904e-af0e-4662-88a9-e6366a623484}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {46d582db-4308-4a98-b050-f79965e13e5c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f912f896-d19a-4ea5-b3ad-1d97e62b24ce}, !- Floor Construction Name
  {7e4f5376-f9a3-44f0-be18-985e42ba7a93}, !- Wall Construction Name
  {a53ab408-42be-4873-af18-7dcb5e624fa1}; !- Roof Ceiling Construction Name

OS:Construction,
  {f912f896-d19a-4ea5-b3ad-1d97e62b24ce}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {3deb3cae-f17f-4628-9540-af0cbe327700}, !- Layer 1
  {54759b84-23bf-469f-b9f2-15da5cefc32e}; !- Layer 2

OS:Material,
  {3deb3cae-f17f-4628-9540-af0cbe327700}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {54759b84-23bf-469f-b9f2-15da5cefc32e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e9f7ecfd-3e35-49e6-a70e-5d51649a30a7}, !- Handle
  {f912f896-d19a-4ea5-b3ad-1d97e62b24ce}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a53ab408-42be-4873-af18-7dcb5e624fa1}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {8c3b8bd7-3856-4d89-a059-01b81b78576b}, !- Layer 1
  {6ba89f85-7452-4ffa-9b1d-fe150c96784b}, !- Layer 2
  {52460aad-00ba-4d8e-ab32-a00bfdde9e7a}; !- Layer 3

OS:Material,
  {8c3b8bd7-3856-4d89-a059-01b81b78576b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6ba89f85-7452-4ffa-9b1d-fe150c96784b}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52460aad-00ba-4d8e-ab32-a00bfdde9e7a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b7dc93c8-3f6f-425d-956b-9df6743b51ab}, !- Handle
  {a53ab408-42be-4873-af18-7dcb5e624fa1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5b26a344-09d8-417d-8d16-6e7f21e29536}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Floor Construction Name
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Wall Construction Name
  {49182c6d-1507-44be-9865-d2491bc70530}; !- Roof Ceiling Construction Name

OS:Construction,
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {01d8bdd6-e0b1-4470-971d-bb764562a95c}, !- Layer 1
  {96b6258d-c225-467a-bec1-9e7bef8c93d1}; !- Layer 2

OS:Material,
  {01d8bdd6-e0b1-4470-971d-bb764562a95c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {96b6258d-c225-467a-bec1-9e7bef8c93d1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {18003c26-9cec-44ea-9ab5-76744ce67303}, !- Handle
  {c25e8d76-5914-4343-a7c9-017641c67f31}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {88bc5f7e-f259-43e6-b1d9-85d674e955b9}, !- Layer 1
  {88bc5f7e-f259-43e6-b1d9-85d674e955b9}; !- Layer 2

OS:Material,
  {88bc5f7e-f259-43e6-b1d9-85d674e955b9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {776e92f1-f47b-4f31-82dc-dce69f80f73f}, !- Handle
  {0deb47fb-d91c-44c7-8aaa-faeed952c5e3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {96b6258d-c225-467a-bec1-9e7bef8c93d1}, !- Layer 1
  {01d8bdd6-e0b1-4470-971d-bb764562a95c}; !- Layer 2

OS:StandardsInformation:Construction,
  {feacb2bf-33fc-443e-b7df-6a3f5f73a7d8}, !- Handle
  {49182c6d-1507-44be-9865-d2491bc70530}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {88aae076-eeaa-474d-8cee-e9794c78ce36}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b3edb682-724c-4aa7-8183-07d1c85dc009}, !- Floor Construction Name
  {d0510708-6ac0-4060-b515-11dab19d172a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b3edb682-724c-4aa7-8183-07d1c85dc009}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fcebd942-0a8d-4dde-8d2d-6290ed756364}, !- Layer 1
  {54759b84-23bf-469f-b9f2-15da5cefc32e}; !- Layer 2

OS:Material:NoMass,
  {74987d05-938f-413f-afc9-7ad4102a914d}, !- Handle
  Typical Insulation R-4.02,              !- Name
  Smooth,                                 !- Roughness
  0.708275328242591,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fcebd942-0a8d-4dde-8d2d-6290ed756364}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c7f39f8-b24c-45ba-a0bb-1c35c73ebea3}, !- Handle
  {b3edb682-724c-4aa7-8183-07d1c85dc009}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d0510708-6ac0-4060-b515-11dab19d172a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {a913927c-68ad-4655-bd35-eb7e3927ca11}; !- Layer 1

OS:Material,
  {a913927c-68ad-4655-bd35-eb7e3927ca11}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f7afc9d-72b8-4cda-8860-f4e113c01edc}, !- Handle
  {d0510708-6ac0-4060-b515-11dab19d172a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d5753c65-1dd5-44c8-9418-d8b3b9487dab}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6506a3e2-9a49-414d-86e3-0499885b2de4}, !- Fixed Window Construction Name
  {da969641-5b17-4a31-bcdc-0073d8d99921}, !- Operable Window Construction Name
  {ffb86133-b8af-4ba8-8813-2cf4c5fe0afc}, !- Door Construction Name
  {191abd74-f746-4a79-84c3-4aa44c3f8d05}, !- Glass Door Construction Name
  {63a64608-b33f-455a-b21c-86f0662e29b9}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {627fa5ba-2085-4e84-be32-82f7c06490c6}, !- Tubular Daylight Dome Construction Name
  {627fa5ba-2085-4e84-be32-82f7c06490c6}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6506a3e2-9a49-414d-86e3-0499885b2de4}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {19883d4e-d350-4e9d-99ec-59a13f2619d4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {19883d4e-d350-4e9d-99ec-59a13f2619d4}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1e0f65ed-96bd-4630-b308-f7d651b74232}, !- Handle
  {6506a3e2-9a49-414d-86e3-0499885b2de4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {da969641-5b17-4a31-bcdc-0073d8d99921}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {e6e66626-9231-4d42-a9a3-94eb6e1be9d4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e6e66626-9231-4d42-a9a3-94eb6e1be9d4}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {dce2fd48-6b18-45ad-95b5-1fdb2acc8634}, !- Handle
  {da969641-5b17-4a31-bcdc-0073d8d99921}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ffb86133-b8af-4ba8-8813-2cf4c5fe0afc}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {107e09d0-0ae5-4317-9fd0-926dd79cebcd}, !- Layer 1
  {74987d05-938f-413f-afc9-7ad4102a914d}; !- Layer 2

OS:Material,
  {107e09d0-0ae5-4317-9fd0-926dd79cebcd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {649c6550-2ca0-4d79-af05-5e6d7458be24}, !- Handle
  {ffb86133-b8af-4ba8-8813-2cf4c5fe0afc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {191abd74-f746-4a79-84c3-4aa44c3f8d05}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {10bc78e7-129e-4310-ba20-01a91a3ff73b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {10bc78e7-129e-4310-ba20-01a91a3ff73b}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {710e8a0e-797d-4ba6-90e1-d15415d88dd8}, !- Handle
  {191abd74-f746-4a79-84c3-4aa44c3f8d05}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {63a64608-b33f-455a-b21c-86f0662e29b9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {74987d05-938f-413f-afc9-7ad4102a914d}; !- Layer 1

OS:StandardsInformation:Construction,
  {65c92c1a-2b0f-4876-8ab1-3462a91fc9c7}, !- Handle
  {63a64608-b33f-455a-b21c-86f0662e29b9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {627fa5ba-2085-4e84-be32-82f7c06490c6}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5ffe609f-9ddf-45f6-a167-39de1f3d0bb6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5ffe609f-9ddf-45f6-a167-39de1f3d0bb6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9c1a7e4e-8bf3-44ac-9e3d-80b1f4d3de47}, !- Handle
  {627fa5ba-2085-4e84-be32-82f7c06490c6}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4a184cc5-67a1-4775-a25a-4fee0404765d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {627fa5ba-2085-4e84-be32-82f7c06490c6}, !- Fixed Window Construction Name
  {627fa5ba-2085-4e84-be32-82f7c06490c6}, !- Operable Window Construction Name
  {3888cf5a-eef4-4482-af83-86d92942d821}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3888cf5a-eef4-4482-af83-86d92942d821}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {20a22417-b703-47e0-81c8-3cd637e70da9}; !- Layer 1

OS:Material,
  {20a22417-b703-47e0-81c8-3cd637e70da9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5990f909-ad0b-4027-a1a6-0a206b8c4fa0}, !- Handle
  {3888cf5a-eef4-4482-af83-86d92942d821}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d68a904e-af0e-4662-88a9-e6366a623484}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {20a22417-b703-47e0-81c8-3cd637e70da9}; !- Layer 1

OS:StandardsInformation:Construction,
  {484f03e4-cebd-4eea-9a0a-86d2266d6d9e}, !- Handle
  {d68a904e-af0e-4662-88a9-e6366a623484}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7e4f5376-f9a3-44f0-be18-985e42ba7a93}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {31bd2efa-4496-4d49-9845-27a6c3e3b413}, !- Layer 1
  {b2f66fb4-34fd-4366-9bb2-5975a3e0c630}, !- Layer 2
  {74987d05-938f-413f-afc9-7ad4102a914d}, !- Layer 3
  {872a922a-f7d8-40b3-9428-5a67bc60bcd9}; !- Layer 4

OS:Material,
  {31bd2efa-4496-4d49-9845-27a6c3e3b413}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b2f66fb4-34fd-4366-9bb2-5975a3e0c630}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {872a922a-f7d8-40b3-9428-5a67bc60bcd9}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {512acffe-3c15-4e0d-ad7f-28eece4c3a75}, !- Handle
  {7e4f5376-f9a3-44f0-be18-985e42ba7a93}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Handle
  Always On Discrete,                     !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {223e1c60-2a83-409f-90c6-6f879bd668bd}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {5a7b9050-253e-4595-a49d-51ccd969672a}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {bd174edf-91c2-428c-a218-077a7d86c9ce}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b89e2599-d490-44ad-8ecd-772c14ecc8ba}, !- Default Day Schedule Name
  {2246e6bd-cd74-4cde-b314-9b2af196f369}, !- Summer Design Day Schedule Name
  {950339c1-3d52-48b3-a445-0a5688cf6e51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b89e2599-d490-44ad-8ecd-772c14ecc8ba}, !- Handle
  100 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0413554498090566,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0827108996181132,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.110281199490818,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.110281199490818,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0827108996181132,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0413554498090566,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {98cf05ab-375c-405d-8ca6-951cddff4d66}, !- Handle
  {bd174edf-91c2-428c-a218-077a7d86c9ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857610873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  100,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:36:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:36:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {950339c1-3d52-48b3-a445-0a5688cf6e51}, !- Handle
  100 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2246e6bd-cd74-4cde-b314-9b2af196f369}, !- Handle
  100 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {158ee472-a368-4403-b833-b18fdd697eac}, !- Handle
  100 space(s) Occ Sch Saturday Rule,     !- Name
  {bd174edf-91c2-428c-a218-077a7d86c9ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0da0afd9-5cfb-47db-867e-3a9fecc242ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0da0afd9-5cfb-47db-867e-3a9fecc242ad}, !- Handle
  100 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0413554498090566,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0275702998727044,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0275702998727044,                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0413554498090566,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {da2d7136-9170-4c57-b390-6c67dc45ee56}, !- Handle
  100 space(s) Occ Sch Sunday Rule,       !- Name
  {bd174edf-91c2-428c-a218-077a7d86c9ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f3c01de-4ccc-4a88-b04e-aac6d6a81291}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f3c01de-4ccc-4a88-b04e-aac6d6a81291}, !- Handle
  100 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0137851499363522,                     !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0137851499363522,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d7979a37-cd04-45dd-9146-d787e76a6f88}, !- Handle
  Elevator Schedule 1,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {7627d6e6-5cb5-400d-aa91-bf3f912d566d}, !- Default Day Schedule Name
  {74ff0121-dbe0-4251-bafb-3601494d65ba}, !- Summer Design Day Schedule Name
  {bc51fc9b-f8df-4cd0-babf-76299b8484dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8d40bd20-20d5-4be2-b37c-6c4ed6c2553a}, !- Handle
  {d7979a37-cd04-45dd-9146-d787e76a6f88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857610873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  100,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:36:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:36:17 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.11028119949081799;                    !- Feature Value 7

OS:Schedule:Day,
  {7627d6e6-5cb5-400d-aa91-bf3f912d566d}, !- Handle
  100 space(s) Occ Sch Default 1,         !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.00689257496817611,                    !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0137851499363522,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0206777249045283,                     !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0275702998727044,                     !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0344628748408806,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0413554498090566,                     !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0344628748408805,                     !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0275702998727044,                     !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0206777249045283,                     !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0137851499363522,                     !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.00689257496817608,                    !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.0137851499363522,                     !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.0275702998727043,                     !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.0413554498090564,                     !- Value Until Time 16
  8,                                      !- Hour 17
  54,                                     !- Minute 17
  0.0551405997454086,                     !- Value Until Time 17
  9,                                      !- Hour 18
  4,                                      !- Minute 18
  0.0689257496817608,                     !- Value Until Time 18
  9,                                      !- Hour 19
  14,                                     !- Minute 19
  0.0827108996181129,                     !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0827108996181132,                     !- Value Until Time 20
  9,                                      !- Hour 21
  24,                                     !- Minute 21
  0.0873059495968973,                     !- Value Until Time 21
  9,                                      !- Hour 22
  34,                                     !- Minute 22
  0.0919009995756814,                     !- Value Until Time 22
  9,                                      !- Hour 23
  44,                                     !- Minute 23
  0.0964960495544656,                     !- Value Until Time 23
  9,                                      !- Hour 24
  54,                                     !- Minute 24
  0.10109109953325,                       !- Value Until Time 24
  10,                                     !- Hour 25
  4,                                      !- Minute 25
  0.105686149512034,                      !- Value Until Time 25
  10,                                     !- Hour 26
  14,                                     !- Minute 26
  0.110281199490818,                      !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.110281199490818,                      !- Value Until Time 27
  10,                                     !- Hour 28
  24,                                     !- Minute 28
  0.0919009995756817,                     !- Value Until Time 28
  10,                                     !- Hour 29
  34,                                     !- Minute 29
  0.0735207996605455,                     !- Value Until Time 29
  10,                                     !- Hour 30
  44,                                     !- Minute 30
  0.0551405997454092,                     !- Value Until Time 30
  10,                                     !- Hour 31
  54,                                     !- Minute 31
  0.0367603998302729,                     !- Value Until Time 31
  11,                                     !- Hour 32
  4,                                      !- Minute 32
  0.0183801999151367,                     !- Value Until Time 32
  11,                                     !- Hour 33
  14,                                     !- Minute 33
  3.91797525945556e-16,                   !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  14,                                     !- Hour 35
  56,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  15,                                     !- Hour 36
  6,                                      !- Minute 36
  0.0245069332201816,                     !- Value Until Time 36
  15,                                     !- Hour 37
  16,                                     !- Minute 37
  0.0490138664403632,                     !- Value Until Time 37
  15,                                     !- Hour 38
  26,                                     !- Minute 38
  0.0735207996605448,                     !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0827108996181132,                     !- Value Until Time 39
  15,                                     !- Hour 40
  39,                                     !- Minute 40
  0.0689257496817611,                     !- Value Until Time 40
  15,                                     !- Hour 41
  49,                                     !- Minute 41
  0.0551405997454089,                     !- Value Until Time 41
  15,                                     !- Hour 42
  59,                                     !- Minute 42
  0.0413554498090567,                     !- Value Until Time 42
  16,                                     !- Hour 43
  9,                                      !- Minute 43
  0.0275702998727046,                     !- Value Until Time 43
  16,                                     !- Hour 44
  19,                                     !- Minute 44
  0.0137851499363523,                     !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  16,                                     !- Hour 46
  40,                                     !- Minute 46
  0.00689257496817615,                    !- Value Until Time 46
  16,                                     !- Hour 47
  50,                                     !- Minute 47
  0.0137851499363523,                     !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0206777249045284,                     !- Value Until Time 48
  17,                                     !- Hour 49
  10,                                     !- Minute 49
  0.0275702998727046,                     !- Value Until Time 49
  17,                                     !- Hour 50
  20,                                     !- Minute 50
  0.0344628748408807,                     !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0413554498090566,                     !- Value Until Time 51
  17,                                     !- Hour 52
  40,                                     !- Minute 52
  0.0344628748408805,                     !- Value Until Time 52
  17,                                     !- Hour 53
  50,                                     !- Minute 53
  0.0275702998727043,                     !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0206777249045282,                     !- Value Until Time 54
  18,                                     !- Hour 55
  10,                                     !- Minute 55
  0.013785149936352,                      !- Value Until Time 55
  18,                                     !- Hour 56
  20,                                     !- Minute 56
  0.00689257496817585,                    !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {74ff0121-dbe0-4251-bafb-3601494d65ba}, !- Handle
  100 space(s) Occ Sch Summer Design Day 1, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc51fc9b-f8df-4cd0-babf-76299b8484dc}, !- Handle
  100 space(s) Occ Sch Winter Design Day 1, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fb5601c-0315-480b-9881-bb1f68dd297d}, !- Handle
  100 space(s) Occ Sch Sunday Rule 1,     !- Name
  {d7979a37-cd04-45dd-9146-d787e76a6f88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {649790ae-bce1-41fd-8356-4f69ad1f3a63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {649790ae-bce1-41fd-8356-4f69ad1f3a63}, !- Handle
  100 space(s) Occ Sch Sunday 1,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0137851499363522,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0137851499363522,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7006ad5f-9b42-4804-b1d5-855e373694d9}, !- Handle
  100 space(s) Occ Sch Saturday Rule 1,   !- Name
  {d7979a37-cd04-45dd-9146-d787e76a6f88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6f3b5ce-3155-4ad7-8f9d-3b960449234d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6f3b5ce-3155-4ad7-8f9d-3b960449234d}, !- Handle
  100 space(s) Occ Sch Saturday 1,        !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00689257496817609,                    !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0137851499363522,                     !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.0206777249045283,                     !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0275702998727044,                     !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0344628748408805,                     !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0413554498090566,                     !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0413554498090566,                     !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.0344628748408805,                     !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.0275702998727044,                     !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0206777249045283,                     !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.0137851499363522,                     !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.00689257496817608,                    !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.00459504997878407,                    !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.00919009995756815,                    !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0137851499363522,                     !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.0183801999151363,                     !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.0229752498939204,                     !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.0275702998727044,                     !- Value Until Time 20
  5,                                      !- Hour 21
  55,                                     !- Minute 21
  0.0229752498939203,                     !- Value Until Time 21
  6,                                      !- Hour 22
  5,                                      !- Minute 22
  0.0183801999151363,                     !- Value Until Time 22
  6,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0137851499363522,                     !- Value Until Time 23
  6,                                      !- Hour 24
  25,                                     !- Minute 24
  0.0091900999575681,                     !- Value Until Time 24
  6,                                      !- Hour 25
  35,                                     !- Minute 25
  0.00459504997878403,                    !- Value Until Time 25
  6,                                      !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  11,                                     !- Hour 27
  7,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  11,                                     !- Hour 28
  17,                                     !- Minute 28
  0.00459504997878405,                    !- Value Until Time 28
  11,                                     !- Hour 29
  27,                                     !- Minute 29
  0.0091900999575681,                     !- Value Until Time 29
  11,                                     !- Hour 30
  37,                                     !- Minute 30
  0.0137851499363522,                     !- Value Until Time 30
  11,                                     !- Hour 31
  47,                                     !- Minute 31
  0.0183801999151362,                     !- Value Until Time 31
  11,                                     !- Hour 32
  57,                                     !- Minute 32
  0.0229752498939203,                     !- Value Until Time 32
  12,                                     !- Hour 33
  7,                                      !- Minute 33
  0.0275702998727044,                     !- Value Until Time 33
  12,                                     !- Hour 34
  17,                                     !- Minute 34
  0.0229752498939204,                     !- Value Until Time 34
  12,                                     !- Hour 35
  27,                                     !- Minute 35
  0.0183801999151363,                     !- Value Until Time 35
  12,                                     !- Hour 36
  37,                                     !- Minute 36
  0.0137851499363522,                     !- Value Until Time 36
  12,                                     !- Hour 37
  47,                                     !- Minute 37
  0.0091900999575682,                     !- Value Until Time 37
  12,                                     !- Hour 38
  57,                                     !- Minute 38
  0.00459504997878415,                    !- Value Until Time 38
  13,                                     !- Hour 39
  7,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  16,                                     !- Hour 41
  40,                                     !- Minute 41
  0.00689257496817615,                    !- Value Until Time 41
  16,                                     !- Hour 42
  50,                                     !- Minute 42
  0.0137851499363523,                     !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0206777249045284,                     !- Value Until Time 43
  17,                                     !- Hour 44
  10,                                     !- Minute 44
  0.0275702998727046,                     !- Value Until Time 44
  17,                                     !- Hour 45
  20,                                     !- Minute 45
  0.0344628748408807,                     !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0413554498090566,                     !- Value Until Time 46
  17,                                     !- Hour 47
  40,                                     !- Minute 47
  0.0344628748408805,                     !- Value Until Time 47
  17,                                     !- Hour 48
  50,                                     !- Minute 48
  0.0275702998727043,                     !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0206777249045282,                     !- Value Until Time 49
  18,                                     !- Hour 50
  10,                                     !- Minute 50
  0.013785149936352,                      !- Value Until Time 50
  18,                                     !- Hour 51
  20,                                     !- Minute 51
  0.00689257496817585,                    !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:Schedule:Ruleset,
  {def9fb50-7630-493c-a3fd-9e85a25c759c}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69c1874c-7938-4b1f-8b83-4211ecad9969}, !- Default Day Schedule Name
  {6d4db911-310e-44ab-8566-c03819afe11a}, !- Summer Design Day Schedule Name
  {6239c871-3b16-4bac-8fef-a48e635047d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ac7d06f8-a8c9-4a13-84ab-4698c4e293f5}, !- Handle
  {def9fb50-7630-493c-a3fd-9e85a25c759c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857610873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  100,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:36:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:36:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {69c1874c-7938-4b1f-8b83-4211ecad9969}, !- Handle
  100 space(s) Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {6d4db911-310e-44ab-8566-c03819afe11a}, !- Handle
  100 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6239c871-3b16-4bac-8fef-a48e635047d4}, !- Handle
  100 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12069d24-553a-45d8-8a8c-48f370ed9fc7}, !- Handle
  100 space(s) Occ Sch Sunday Rule 2,     !- Name
  {def9fb50-7630-493c-a3fd-9e85a25c759c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d090e3c-9663-4d86-bae4-3825a8d5f796}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d090e3c-9663-4d86-bae4-3825a8d5f796}, !- Handle
  100 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1d3e2dc5-bbb9-4dec-afb7-b04595c29813}, !- Handle
  100 space(s) Occ Sch Saturday Rule 2,   !- Name
  {def9fb50-7630-493c-a3fd-9e85a25c759c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04a3fe0f-2d1f-4559-835d-05e75fa796bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a3fe0f-2d1f-4559-835d-05e75fa796bd}, !- Handle
  100 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {f3bbaad5-3f34-49cc-948f-40c3bb0c4036}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b3f17fd-0f80-4336-84ed-9cec3b55f88b}, !- Default Day Schedule Name
  {a3f35d96-1354-49bf-a5a6-97a938cb820d}, !- Summer Design Day Schedule Name
  {e161d5b3-8252-4fc3-8464-36070ac7a2e0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {15a4d9e6-7933-43a4-aca2-be11b05818bc}, !- Handle
  {f3bbaad5-3f34-49cc-948f-40c3bb0c4036}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.92716857610873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  100,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:36:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:36:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b3f17fd-0f80-4336-84ed-9cec3b55f88b}, !- Handle
  100 space(s) Occ Sch Default 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {a3f35d96-1354-49bf-a5a6-97a938cb820d}, !- Handle
  100 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e161d5b3-8252-4fc3-8464-36070ac7a2e0}, !- Handle
  100 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3beec701-c9a5-400f-92e1-3936c58b7820}, !- Handle
  100 space(s) Occ Sch Sunday Rule 3,     !- Name
  {f3bbaad5-3f34-49cc-948f-40c3bb0c4036}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e880e92-e7a7-403d-8741-33d18f7d4bdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e880e92-e7a7-403d-8741-33d18f7d4bdd}, !- Handle
  100 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {458f20c1-ba96-4f4b-9f5c-da002d366e54}, !- Handle
  100 space(s) Occ Sch Saturday Rule 3,   !- Name
  {f3bbaad5-3f34-49cc-948f-40c3bb0c4036}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9de942d-08ba-48de-93fd-81146a0976bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9de942d-08ba-48de-93fd-81146a0976bc}, !- Handle
  100 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {4261fb8b-4a71-4cb9-9b34-c3153141cb08}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f6ffea1-00e5-4e5b-a8ad-b432525ebf00}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {4261fb8b-4a71-4cb9-9b34-c3153141cb08}, !- Electric Equipment Definition Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space or SpaceType Name
  {d7979a37-cd04-45dd-9146-d787e76a6f88}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {02f7bbfd-f8af-42be-a9a4-5123fac25655}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {499304fc-c0f7-471b-a0a6-63ccee12cb28}, !- Handle
  Parking Areas and Drives,               !- Name
  {02f7bbfd-f8af-42be-a9a4-5123fac25655}, !- Exterior Lights Definition Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75937.5000000004,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {09c44ed8-a22a-4e91-b859-e88f0b1cd86b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {8aaa20f8-d68b-4e59-b761-56566da5f15a}, !- Handle
  Building Facades,                       !- Name
  {09c44ed8-a22a-4e91-b859-e88f0b1cd86b}, !- Exterior Lights Definition Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4604.97740222468,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2f39eac2-e8f4-4de7-896a-18174265e1ab}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5e69de2b-ddf9-4028-b064-6c726071d624}, !- Handle
  Main Entries,                           !- Name
  {2f39eac2-e8f4-4de7-896a-18174265e1ab}, !- Exterior Lights Definition Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4f310d53-2be7-4611-a62f-bddcf914d636}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {73cb1e28-b950-48c4-ade7-ac20fcc7b7b8}, !- Handle
  Other Doors,                            !- Name
  {4f310d53-2be7-4611-a62f-bddcf914d636}, !- Exterior Lights Definition Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19.4625000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  {07524805-0eaa-410c-9562-7fd4ff99d688}, !- Default Day Schedule Name
  {7757f9ce-e326-474f-bca7-1443d47bcf78}, !- Summer Design Day Schedule Name
  {71077770-e4b6-4849-941c-01f7769652d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07524805-0eaa-410c-9562-7fd4ff99d688}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71077770-e4b6-4849-941c-01f7769652d8}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7757f9ce-e326-474f-bca7-1443d47bcf78}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {110237e0-122d-463d-aa3d-0ccc5c729462}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.066942964528319,                      !- Maximum Flow Rate {m3/s}
  {f841009c-b866-41f2-ba3b-841d8d9eef55}, !- Air Inlet Node Name
  {61f12866-54ef-496a-8106-b9774f55b257}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6ee68b2d-0f06-4d8d-909e-617f67f28987}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {aa197ab1-4c90-47f1-9c91-a3919dfbbbfb}, !- Inlet Port
  {f841009c-b866-41f2-ba3b-841d8d9eef55}; !- Outlet Port

OS:Connection,
  {aa197ab1-4c90-47f1-9c91-a3919dfbbbfb}, !- Handle
  {ee7d1853-baa7-44df-a3f1-de47e22f9448}, !- Source Object
  2,                                      !- Outlet Port
  {6ee68b2d-0f06-4d8d-909e-617f67f28987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f841009c-b866-41f2-ba3b-841d8d9eef55}, !- Handle
  {6ee68b2d-0f06-4d8d-909e-617f67f28987}, !- Source Object
  3,                                      !- Outlet Port
  {110237e0-122d-463d-aa3d-0ccc5c729462}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7216ac52-40ac-4950-9c93-e6384794cb17}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {61f12866-54ef-496a-8106-b9774f55b257}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f12866-54ef-496a-8106-b9774f55b257}, !- Handle
  {110237e0-122d-463d-aa3d-0ccc5c729462}, !- Source Object
  7,                                      !- Outlet Port
  {7216ac52-40ac-4950-9c93-e6384794cb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0058b917-c32f-47da-8dc5-ae66a09ec107}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0586486323169318,                     !- Maximum Flow Rate {m3/s}
  {fb809afa-9f77-4e74-b441-a75c4ed7a92f}, !- Air Inlet Node Name
  {736e828f-ec01-4e09-80b4-771112194ed6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c5b4228a-c27c-41c4-a5c2-032b81a8c58d}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6654a6ed-64fb-4b9e-a116-e23be41bf596}, !- Inlet Port
  {fb809afa-9f77-4e74-b441-a75c4ed7a92f}; !- Outlet Port

OS:Connection,
  {6654a6ed-64fb-4b9e-a116-e23be41bf596}, !- Handle
  {9332227f-3ff0-4d98-ad54-4ac7b5d6b512}, !- Source Object
  2,                                      !- Outlet Port
  {c5b4228a-c27c-41c4-a5c2-032b81a8c58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb809afa-9f77-4e74-b441-a75c4ed7a92f}, !- Handle
  {c5b4228a-c27c-41c4-a5c2-032b81a8c58d}, !- Source Object
  3,                                      !- Outlet Port
  {0058b917-c32f-47da-8dc5-ae66a09ec107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a4b386c-61fd-4cbf-8c3c-230444b016ab}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {736e828f-ec01-4e09-80b4-771112194ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {736e828f-ec01-4e09-80b4-771112194ed6}, !- Handle
  {0058b917-c32f-47da-8dc5-ae66a09ec107}, !- Source Object
  7,                                      !- Outlet Port
  {3a4b386c-61fd-4cbf-8c3c-230444b016ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c5d91c0e-afce-4d54-bfff-8235cb4202d6}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0893247701122403,                     !- Maximum Flow Rate {m3/s}
  {b5fcb380-2287-4475-89a4-5c16648b7be0}, !- Air Inlet Node Name
  {923880fd-450f-443d-8046-69b4e0de1855}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e0ed09a5-c3ec-4afe-865a-d7c9689e2e05}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {fe92d9e6-d09e-402e-9429-87e3f0359460}, !- Inlet Port
  {b5fcb380-2287-4475-89a4-5c16648b7be0}; !- Outlet Port

OS:Connection,
  {fe92d9e6-d09e-402e-9429-87e3f0359460}, !- Handle
  {afea174d-52e1-436f-903a-e264b737eaa5}, !- Source Object
  2,                                      !- Outlet Port
  {e0ed09a5-c3ec-4afe-865a-d7c9689e2e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fcb380-2287-4475-89a4-5c16648b7be0}, !- Handle
  {e0ed09a5-c3ec-4afe-865a-d7c9689e2e05}, !- Source Object
  3,                                      !- Outlet Port
  {c5d91c0e-afce-4d54-bfff-8235cb4202d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20141d6b-918a-41e5-a3b4-0bafbee83aa2}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {923880fd-450f-443d-8046-69b4e0de1855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {923880fd-450f-443d-8046-69b4e0de1855}, !- Handle
  {c5d91c0e-afce-4d54-bfff-8235cb4202d6}, !- Source Object
  7,                                      !- Outlet Port
  {20141d6b-918a-41e5-a3b4-0bafbee83aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {da0e4cd9-c5ff-4c11-89a5-1b074d4186ef}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0586486323169318,                     !- Maximum Flow Rate {m3/s}
  {d518bbea-5cbe-455f-a2fb-59a374c23f49}, !- Air Inlet Node Name
  {de061795-7332-4a84-bb53-662575e898b5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8b662dc2-56bc-4795-a922-582456b0d64e}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {cae995a9-7f3b-43db-b37d-701487e5ff28}, !- Inlet Port
  {d518bbea-5cbe-455f-a2fb-59a374c23f49}; !- Outlet Port

OS:Connection,
  {cae995a9-7f3b-43db-b37d-701487e5ff28}, !- Handle
  {b0ee183c-20a3-47d8-a252-83ee864bc702}, !- Source Object
  2,                                      !- Outlet Port
  {8b662dc2-56bc-4795-a922-582456b0d64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d518bbea-5cbe-455f-a2fb-59a374c23f49}, !- Handle
  {8b662dc2-56bc-4795-a922-582456b0d64e}, !- Source Object
  3,                                      !- Outlet Port
  {da0e4cd9-c5ff-4c11-89a5-1b074d4186ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbff03fc-8910-4292-83b4-0a2638fe494e}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {de061795-7332-4a84-bb53-662575e898b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de061795-7332-4a84-bb53-662575e898b5}, !- Handle
  {da0e4cd9-c5ff-4c11-89a5-1b074d4186ef}, !- Source Object
  7,                                      !- Outlet Port
  {dbff03fc-8910-4292-83b4-0a2638fe494e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {70129913-8a1d-4f94-8fa7-8c727b2fd107}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0791729292017766,                     !- Maximum Flow Rate {m3/s}
  {3f37fedc-255d-418e-b1bf-19810f085210}, !- Air Inlet Node Name
  {38765d44-2c6d-464c-8812-eafe397cc9d2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {428a3157-7759-48a4-ac26-2db39892e3c2}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9ebb63f1-ee8b-4af5-91f0-3a654131ec42}, !- Inlet Port
  {3f37fedc-255d-418e-b1bf-19810f085210}; !- Outlet Port

OS:Connection,
  {9ebb63f1-ee8b-4af5-91f0-3a654131ec42}, !- Handle
  {486e18d2-818a-49df-abc7-5159b53f059b}, !- Source Object
  2,                                      !- Outlet Port
  {428a3157-7759-48a4-ac26-2db39892e3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f37fedc-255d-418e-b1bf-19810f085210}, !- Handle
  {428a3157-7759-48a4-ac26-2db39892e3c2}, !- Source Object
  3,                                      !- Outlet Port
  {70129913-8a1d-4f94-8fa7-8c727b2fd107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f14de8d-9de2-4101-925d-819c6fc3d00d}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {38765d44-2c6d-464c-8812-eafe397cc9d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38765d44-2c6d-464c-8812-eafe397cc9d2}, !- Handle
  {70129913-8a1d-4f94-8fa7-8c727b2fd107}, !- Source Object
  7,                                      !- Outlet Port
  {7f14de8d-9de2-4101-925d-819c6fc3d00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6a52e847-dedc-4187-a709-ee19f8c27950}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0803906486587226,                     !- Maximum Flow Rate {m3/s}
  {107fbf4b-fbb6-4000-9300-13fdcb0fc29a}, !- Air Inlet Node Name
  {301d2002-ead4-4dfb-958f-9d17d6d9fcd4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {80865ae0-1139-424d-ad40-93f9e6cff5ac}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {717d2242-62ad-4d8a-93a6-b5a6f7538a8c}, !- Inlet Port
  {107fbf4b-fbb6-4000-9300-13fdcb0fc29a}; !- Outlet Port

OS:Connection,
  {717d2242-62ad-4d8a-93a6-b5a6f7538a8c}, !- Handle
  {62d5b47e-7620-4b8d-951c-567897c141b7}, !- Source Object
  2,                                      !- Outlet Port
  {80865ae0-1139-424d-ad40-93f9e6cff5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107fbf4b-fbb6-4000-9300-13fdcb0fc29a}, !- Handle
  {80865ae0-1139-424d-ad40-93f9e6cff5ac}, !- Source Object
  3,                                      !- Outlet Port
  {6a52e847-dedc-4187-a709-ee19f8c27950}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27c2766a-5497-4c17-9dea-5f41307be5d1}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {301d2002-ead4-4dfb-958f-9d17d6d9fcd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {301d2002-ead4-4dfb-958f-9d17d6d9fcd4}, !- Handle
  {6a52e847-dedc-4187-a709-ee19f8c27950}, !- Source Object
  7,                                      !- Outlet Port
  {27c2766a-5497-4c17-9dea-5f41307be5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3bd37757-197a-40f4-ad4b-33906aba8671}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122438937225501,                      !- Maximum Flow Rate {m3/s}
  {67908559-2bb6-43b4-a984-5abd58fefccc}, !- Air Inlet Node Name
  {2d8cf0a2-a809-446e-b370-0a47a1d6f7d4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cdaf59a3-aa1e-4455-8937-6aaf7a751c96}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {7d28ef16-50a5-42c3-a769-9007c0994104}, !- Inlet Port
  {67908559-2bb6-43b4-a984-5abd58fefccc}; !- Outlet Port

OS:Connection,
  {7d28ef16-50a5-42c3-a769-9007c0994104}, !- Handle
  {4d328de8-b51f-4fd4-8d44-ef8bf399ba78}, !- Source Object
  2,                                      !- Outlet Port
  {cdaf59a3-aa1e-4455-8937-6aaf7a751c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67908559-2bb6-43b4-a984-5abd58fefccc}, !- Handle
  {cdaf59a3-aa1e-4455-8937-6aaf7a751c96}, !- Source Object
  3,                                      !- Outlet Port
  {3bd37757-197a-40f4-ad4b-33906aba8671}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16d6bd04-d104-4e5e-b183-532b4130646a}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2d8cf0a2-a809-446e-b370-0a47a1d6f7d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8cf0a2-a809-446e-b370-0a47a1d6f7d4}, !- Handle
  {3bd37757-197a-40f4-ad4b-33906aba8671}, !- Source Object
  7,                                      !- Outlet Port
  {16d6bd04-d104-4e5e-b183-532b4130646a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c5a60545-a5e5-432b-9f50-f0685f50f53b}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0803906486587226,                     !- Maximum Flow Rate {m3/s}
  {78ab21b7-8025-4138-a267-cbacb9d9d6dc}, !- Air Inlet Node Name
  {dafc3ade-b2c0-442e-99b7-40c76fd9e9f2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0971fd6c-81b7-47b1-8ac5-8c615e251d5f}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3b211e6e-422d-4aa0-8702-36936e51a9c1}, !- Inlet Port
  {78ab21b7-8025-4138-a267-cbacb9d9d6dc}; !- Outlet Port

OS:Connection,
  {3b211e6e-422d-4aa0-8702-36936e51a9c1}, !- Handle
  {88ec19d3-84ce-4e06-a23f-80281e49edb1}, !- Source Object
  2,                                      !- Outlet Port
  {0971fd6c-81b7-47b1-8ac5-8c615e251d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ab21b7-8025-4138-a267-cbacb9d9d6dc}, !- Handle
  {0971fd6c-81b7-47b1-8ac5-8c615e251d5f}, !- Source Object
  3,                                      !- Outlet Port
  {c5a60545-a5e5-432b-9f50-f0685f50f53b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91c6917f-5785-4fd8-a68d-93588fccdb03}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dafc3ade-b2c0-442e-99b7-40c76fd9e9f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dafc3ade-b2c0-442e-99b7-40c76fd9e9f2}, !- Handle
  {c5a60545-a5e5-432b-9f50-f0685f50f53b}, !- Source Object
  7,                                      !- Outlet Port
  {91c6917f-5785-4fd8-a68d-93588fccdb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fafcd9a3-65e3-4eb9-b25a-db7c12f83852}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.176311308990155,                      !- Maximum Flow Rate {m3/s}
  {5ddcda4a-0015-405a-b569-6f1a509bfe89}, !- Air Inlet Node Name
  {f0ab2649-0bca-49eb-b58c-988bbddd1ec5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {23636cfb-7bd4-49cd-bab2-11ed76da0de9}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {635c501c-122d-4d2e-a924-689c87555f5b}, !- Inlet Port
  {5ddcda4a-0015-405a-b569-6f1a509bfe89}; !- Outlet Port

OS:Connection,
  {635c501c-122d-4d2e-a924-689c87555f5b}, !- Handle
  {7f1f439e-2e5a-45ed-bc47-b63ecc902d0f}, !- Source Object
  2,                                      !- Outlet Port
  {23636cfb-7bd4-49cd-bab2-11ed76da0de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddcda4a-0015-405a-b569-6f1a509bfe89}, !- Handle
  {23636cfb-7bd4-49cd-bab2-11ed76da0de9}, !- Source Object
  3,                                      !- Outlet Port
  {fafcd9a3-65e3-4eb9-b25a-db7c12f83852}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af22af96-3292-4aec-beee-dbcfec291526}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f0ab2649-0bca-49eb-b58c-988bbddd1ec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0ab2649-0bca-49eb-b58c-988bbddd1ec5}, !- Handle
  {fafcd9a3-65e3-4eb9-b25a-db7c12f83852}, !- Source Object
  7,                                      !- Outlet Port
  {af22af96-3292-4aec-beee-dbcfec291526}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {eda93e3a-f41c-4f3b-a23c-bb3d531d7919}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.268530850960476,                      !- Maximum Flow Rate {m3/s}
  {2c7e9240-bf92-4e37-b7da-d4845693c348}, !- Air Inlet Node Name
  {6ff9f047-e684-43f9-8646-e535ce9ddbcf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1af0d87a-c33d-4f13-9391-ea32733a8350}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a7d51fcb-0563-496e-af9b-f8d3b0b9aed0}, !- Inlet Port
  {2c7e9240-bf92-4e37-b7da-d4845693c348}; !- Outlet Port

OS:Connection,
  {a7d51fcb-0563-496e-af9b-f8d3b0b9aed0}, !- Handle
  {7d472b04-5812-4ed6-be8d-ff20469898cf}, !- Source Object
  2,                                      !- Outlet Port
  {1af0d87a-c33d-4f13-9391-ea32733a8350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7e9240-bf92-4e37-b7da-d4845693c348}, !- Handle
  {1af0d87a-c33d-4f13-9391-ea32733a8350}, !- Source Object
  3,                                      !- Outlet Port
  {eda93e3a-f41c-4f3b-a23c-bb3d531d7919}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73fe7f65-b6b7-4657-931a-4eda59f69a43}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6ff9f047-e684-43f9-8646-e535ce9ddbcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff9f047-e684-43f9-8646-e535ce9ddbcf}, !- Handle
  {eda93e3a-f41c-4f3b-a23c-bb3d531d7919}, !- Source Object
  7,                                      !- Outlet Port
  {73fe7f65-b6b7-4657-931a-4eda59f69a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {96a25224-d140-4591-a6ce-949be4b91b70}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.176311308990155,                      !- Maximum Flow Rate {m3/s}
  {08971597-02b1-4e2e-a87b-d5877b4b07fa}, !- Air Inlet Node Name
  {d9730e51-4ab4-4a87-a724-cd970abd594b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7fec5af2-d1c9-4e5a-90d6-2be8844f8255}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8872259e-cdfc-4dc7-af1d-126f1a8b6896}, !- Inlet Port
  {08971597-02b1-4e2e-a87b-d5877b4b07fa}; !- Outlet Port

OS:Connection,
  {8872259e-cdfc-4dc7-af1d-126f1a8b6896}, !- Handle
  {29d5bd99-dc71-4bde-978a-841709bdf6c8}, !- Source Object
  2,                                      !- Outlet Port
  {7fec5af2-d1c9-4e5a-90d6-2be8844f8255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08971597-02b1-4e2e-a87b-d5877b4b07fa}, !- Handle
  {7fec5af2-d1c9-4e5a-90d6-2be8844f8255}, !- Source Object
  3,                                      !- Outlet Port
  {96a25224-d140-4591-a6ce-949be4b91b70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49827d55-ac8d-4a08-b6c2-800ba62bed1c}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d9730e51-4ab4-4a87-a724-cd970abd594b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9730e51-4ab4-4a87-a724-cd970abd594b}, !- Handle
  {96a25224-d140-4591-a6ce-949be4b91b70}, !- Source Object
  7,                                      !- Outlet Port
  {49827d55-ac8d-4a08-b6c2-800ba62bed1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {7a57788b-2e44-4fdb-a016-2acc6f2f9300}, !- Default Day Schedule Name
  {87f08d54-e4bd-46c5-9293-69089403f636}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {7a57788b-2e44-4fdb-a016-2acc6f2f9300}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be5509cd-faf8-446e-9f83-600c65d2b054}, !- Handle
  Schedule Rule 9,                        !- Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b73046b5-cd0b-4202-89ef-6266f333d500}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b73046b5-cd0b-4202-89ef-6266f333d500}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0416666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0733333333333335,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.105,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.136666666666667,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.168333333333334,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.226666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.24,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.253333333333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.266666666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.28,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.282424242424242,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.284848484848485,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.287272727272727,                      !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.28969696969697,                       !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.292121212121212,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.294545454545455,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.296969696969697,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.299393939393939,                      !- Value Until Time 21
  8,                                      !- Hour 22
  7,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  37,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  47,                                     !- Minute 24
  0.295,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  57,                                     !- Minute 25
  0.29,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  7,                                      !- Minute 26
  0.285,                                  !- Value Until Time 26
  9,                                      !- Hour 27
  17,                                     !- Minute 27
  0.28,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  27,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  37,                                     !- Minute 29
  0.27,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  47,                                     !- Minute 30
  0.265,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  57,                                     !- Minute 31
  0.26,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  7,                                      !- Minute 32
  0.255,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  17,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  27,                                     !- Minute 34
  0.245,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  37,                                     !- Minute 35
  0.24,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  47,                                     !- Minute 36
  0.239166666666667,                      !- Value Until Time 36
  10,                                     !- Hour 37
  57,                                     !- Minute 37
  0.238333333333333,                      !- Value Until Time 37
  11,                                     !- Hour 38
  7,                                      !- Minute 38
  0.2375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  17,                                     !- Minute 39
  0.236666666666667,                      !- Value Until Time 39
  11,                                     !- Hour 40
  27,                                     !- Minute 40
  0.235833333333333,                      !- Value Until Time 40
  11,                                     !- Hour 41
  37,                                     !- Minute 41
  0.235,                                  !- Value Until Time 41
  11,                                     !- Hour 42
  47,                                     !- Minute 42
  0.234166666666667,                      !- Value Until Time 42
  11,                                     !- Hour 43
  57,                                     !- Minute 43
  0.233333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  7,                                      !- Minute 44
  0.2325,                                 !- Value Until Time 44
  12,                                     !- Hour 45
  17,                                     !- Minute 45
  0.231666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  27,                                     !- Minute 46
  0.230833333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  37,                                     !- Minute 47
  0.23,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  7,                                      !- Minute 48
  0.23,                                   !- Value Until Time 48
  14,                                     !- Hour 49
  17,                                     !- Minute 49
  0.214242424242424,                      !- Value Until Time 49
  14,                                     !- Hour 50
  27,                                     !- Minute 50
  0.198484848484849,                      !- Value Until Time 50
  14,                                     !- Hour 51
  37,                                     !- Minute 51
  0.182727272727273,                      !- Value Until Time 51
  14,                                     !- Hour 52
  47,                                     !- Minute 52
  0.166969696969697,                      !- Value Until Time 52
  14,                                     !- Hour 53
  57,                                     !- Minute 53
  0.151212121212122,                      !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.135454545454546,                      !- Value Until Time 54
  15,                                     !- Hour 55
  17,                                     !- Minute 55
  0.11969696969697,                       !- Value Until Time 55
  15,                                     !- Hour 56
  27,                                     !- Minute 56
  0.103939393939394,                      !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  15,                                     !- Hour 58
  39,                                     !- Minute 58
  0.0850000000000001,                     !- Value Until Time 58
  15,                                     !- Hour 59
  49,                                     !- Minute 59
  0.0700000000000001,                     !- Value Until Time 59
  15,                                     !- Hour 60
  59,                                     !- Minute 60
  0.0550000000000002,                     !- Value Until Time 60
  16,                                     !- Hour 61
  9,                                      !- Minute 61
  0.0400000000000002,                     !- Value Until Time 61
  16,                                     !- Hour 62
  19,                                     !- Minute 62
  0.0250000000000001,                     !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.01,                                   !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.01;                                   !- Value Until Time 64

OS:Schedule:Day,
  {87f08d54-e4bd-46c5-9293-69089403f636}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {bf274a28-e84a-49e4-a6a4-8471ab6662f0}, !- Handle
  Schedule Rule 10,                       !- Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b42f087f-2b26-4f86-a944-c891f61cd1b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b42f087f-2b26-4f86-a944-c891f61cd1b6}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  24,                                     !- Minute 2
  0.0366666666666666,                     !- Value Until Time 2
  10,                                     !- Hour 3
  34,                                     !- Minute 3
  0.0633333333333332,                     !- Value Until Time 3
  10,                                     !- Hour 4
  44,                                     !- Minute 4
  0.0899999999999997,                     !- Value Until Time 4
  10,                                     !- Hour 5
  54,                                     !- Minute 5
  0.116666666666666,                      !- Value Until Time 5
  11,                                     !- Hour 6
  4,                                      !- Minute 6
  0.143333333333333,                      !- Value Until Time 6
  11,                                     !- Hour 7
  14,                                     !- Minute 7
  0.169999999999999,                      !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.17,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  24,                                     !- Minute 9
  0.238333333333333,                      !- Value Until Time 9
  11,                                     !- Hour 10
  34,                                     !- Minute 10
  0.306666666666666,                      !- Value Until Time 10
  11,                                     !- Hour 11
  44,                                     !- Minute 11
  0.374999999999999,                      !- Value Until Time 11
  11,                                     !- Hour 12
  54,                                     !- Minute 12
  0.443333333333332,                      !- Value Until Time 12
  12,                                     !- Hour 13
  4,                                      !- Minute 13
  0.511666666666665,                      !- Value Until Time 13
  12,                                     !- Hour 14
  14,                                     !- Minute 14
  0.579999999999999,                      !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.58,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  22,                                     !- Minute 16
  0.71,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  32,                                     !- Minute 17
  0.728333333333333,                      !- Value Until Time 17
  12,                                     !- Hour 18
  42,                                     !- Minute 18
  0.746666666666666,                      !- Value Until Time 18
  12,                                     !- Hour 19
  52,                                     !- Minute 19
  0.765,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  2,                                      !- Minute 20
  0.783333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  12,                                     !- Minute 21
  0.801666666666666,                      !- Value Until Time 21
  13,                                     !- Hour 22
  22,                                     !- Minute 22
  0.82,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  32,                                     !- Minute 23
  0.813333333333333,                      !- Value Until Time 23
  13,                                     !- Hour 24
  42,                                     !- Minute 24
  0.806666666666667,                      !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  2,                                      !- Minute 26
  0.793333333333333,                      !- Value Until Time 26
  14,                                     !- Hour 27
  12,                                     !- Minute 27
  0.786666666666667,                      !- Value Until Time 27
  14,                                     !- Hour 28
  22,                                     !- Minute 28
  0.78,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  32,                                     !- Minute 29
  0.773333333333333,                      !- Value Until Time 29
  14,                                     !- Hour 30
  42,                                     !- Minute 30
  0.766666666666667,                      !- Value Until Time 30
  14,                                     !- Hour 31
  52,                                     !- Minute 31
  0.76,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  2,                                      !- Minute 32
  0.753333333333333,                      !- Value Until Time 32
  15,                                     !- Hour 33
  12,                                     !- Minute 33
  0.746666666666667,                      !- Value Until Time 33
  15,                                     !- Hour 34
  22,                                     !- Minute 34
  0.74,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.18,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  40,                                     !- Minute 36
  0.166666666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  50,                                     !- Minute 37
  0.153333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.14,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  10,                                     !- Minute 39
  0.126666666666666,                      !- Value Until Time 39
  17,                                     !- Hour 40
  20,                                     !- Minute 40
  0.113333333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  17,                                     !- Hour 42
  40,                                     !- Minute 42
  0.0849999999999999,                     !- Value Until Time 42
  17,                                     !- Hour 43
  50,                                     !- Minute 43
  0.0699999999999998,                     !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0549999999999997,                     !- Value Until Time 44
  18,                                     !- Hour 45
  10,                                     !- Minute 45
  0.0399999999999996,                     !- Value Until Time 45
  18,                                     !- Hour 46
  20,                                     !- Minute 46
  0.0249999999999995,                     !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.01,                                   !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.01;                                   !- Value Until Time 48

OS:WaterUse:Connections,
  {84145b89-9e22-4b5f-a7d2-ae60acede71e}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {7bc0f73a-466f-4e5e-94f1-88b63895636b}, !- Inlet Node Name
  {8d2d7c42-dac7-4775-9714-90d8338a75b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b411d50f-4587-41ed-9e70-a05996e741de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da19f0ee-9774-46d2-baf0-bc1856f9e90c}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.03575972546818e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {83c48905-00a8-4f52-9691-ffc3b9192fa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c48905-00a8-4f52-9691-ffc3b9192fa2}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23aea4c4-5b40-44c0-8809-09034380fb25}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {c8b1b2b5-a303-437b-9987-5bde6f7c9eef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8b1b2b5-a303-437b-9987-5bde6f7c9eef}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {f78ca7bd-5074-4a58-9339-919f35e1f0e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f78ca7bd-5074-4a58-9339-919f35e1f0e8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {b411d50f-4587-41ed-9e70-a05996e741de}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {da19f0ee-9774-46d2-baf0-bc1856f9e90c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d3a219af-6ce4-481b-9079-4c1050fa8769}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {bdcb5cf9-a2f1-49b8-a16a-cd5fb537899a}, !- Inlet Node Name
  {a5dcd761-4055-48b2-bfa9-f176bd9874b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {973fe7a7-47a7-46fd-ba9d-33014aa0c7ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0b374f1-4e8a-4473-b30c-3ac6345ca79b}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.04626218437799e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {973fe7a7-47a7-46fd-ba9d-33014aa0c7ba}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {d0b374f1-4e8a-4473-b30c-3ac6345ca79b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f76d473e-59c4-4dae-8105-cae22deca358}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {8a10ee35-02f6-401f-9d8f-a21f66271f5e}, !- Inlet Node Name
  {645665f1-067f-4714-89a4-875a08710663}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44d0722e-3668-45f5-889d-f21c942330b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31c20e0e-df14-4b13-80a1-1896ced492f2}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.04998719418701e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {44d0722e-3668-45f5-889d-f21c942330b1}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {31c20e0e-df14-4b13-80a1-1896ced492f2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9d156dfd-fe54-4b0b-85d4-ce04a72226ca}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.3gpm at 140F, !- Name
  {9520ec47-efec-45d8-aaa1-21f9cd63c8e4}, !- Inlet Node Name
  {d8210689-e723-4f8a-8d75-1123f08f23bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {873ce1a2-c71e-4016-908e-1624357bb881}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68aa0a16-1f10-4dc4-89af-96149c4afb30}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.3gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.89232086532883e-05,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {873ce1a2-c71e-4016-908e-1624357bb881}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use 0.3gpm at 140F, !- Name
  {68aa0a16-1f10-4dc4-89af-96149c4afb30}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f46a7179-fc94-4e4a-bf40-d81ec7bcd28a}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.05gpm at 140F, !- Name
  {c46320f2-f6ea-4d55-a819-bcfd42f2b1d6}, !- Inlet Node Name
  {32f7ea15-ad8c-4470-9b5d-e51395e517a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a25c28bf-0ec3-4d1c-a4b7-581007800818}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66ab27c4-5c60-48c6-92d7-6a3f7f0cb6d3}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.15871417744097e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a25c28bf-0ec3-4d1c-a4b7-581007800818}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use 0.05gpm at 140F, !- Name
  {66ab27c4-5c60-48c6-92d7-6a3f7f0cb6d3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d5fdabe3-1fb2-4b5f-9727-2214db65b48e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {bed44528-fb80-4604-8608-ecda7ec8bf14}, !- Inlet Node Name
  {ab4cfc9b-d9a5-4942-bf0f-ab4799f6d81a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f483235-da89-4943-bcd5-510cfacdfa57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f0d59df-d23c-45fe-99ea-e7f62ef81815}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10116552457035e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5f483235-da89-4943-bcd5-510cfacdfa57}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {0f0d59df-d23c-45fe-99ea-e7f62ef81815}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4d924931-e40f-4cae-a3ec-ff731fb33872}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F, !- Name
  {ce4ce0fa-adbc-492d-ab37-743787caac91}, !- Inlet Node Name
  {b9c24da1-9dc6-432b-a7b6-a9cb86ac4ce1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee85df97-34c6-4264-8d03-9e6805e00104}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {819350c6-4054-4b4c-93a8-a4d16f27c956}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10629170878909e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ee85df97-34c6-4264-8d03-9e6805e00104}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use 0.03gpm at 140F, !- Name
  {819350c6-4054-4b4c-93a8-a4d16f27c956}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e80381b2-5af3-4c0f-9eac-b53779931136}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {ed22292a-bba7-4dac-8029-69b0983fd486}, !- Inlet Node Name
  {fa7cc742-9df4-4364-be3d-93e0dc899dc3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58b3b9ae-5060-4b51-bb79-bb20876dc958}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0868eb5-d712-4fff-99c7-e80789d3e25e}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05672652161308e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {58b3b9ae-5060-4b51-bb79-bb20876dc958}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {b0868eb5-d712-4fff-99c7-e80789d3e25e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b5728f77-1495-40d8-af3b-a749c2bce77b}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {7e53958e-3ee5-40ec-abe8-cb90389d8590}, !- Inlet Node Name
  {8abd9f8a-25cd-48b6-81a7-fd7c14836205}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24534969-bd78-4b07-844c-a5530fba35f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03dd343f-6cca-413a-9a69-4b9c7975baae}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05169449039988e-06,                   !- Peak Flow Rate {m3/s}
  {1bce31b3-1775-4591-8fa8-23f82b844b3f}, !- Target Temperature Schedule Name
  {63ed9086-1a66-4d00-9f45-7184c0adff69}, !- Sensible Fraction Schedule Name
  {23aea4c4-5b40-44c0-8809-09034380fb25}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {24534969-bd78-4b07-844c-a5530fba35f7}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {03dd343f-6cca-413a-9a69-4b9c7975baae}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a000fdb8-3ed6-4d6c-9754-97ce1f84712f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {caa192bb-6fa7-4994-876f-ce615237db1a}, !- Plant Side Inlet Node Name
  {d6029bfb-18ee-482b-a30d-24840b665996}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c29412c6-a85e-4928-ba43-790e579860d4}, !- Demand Side Inlet Node Name
  {67450bf9-f992-4d87-bc55-7092c3142571}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a89a7d01-81cf-4b10-895d-6a9426d1d19a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Demand Mixer Name
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Demand Splitter Name
  {a0cc4b23-2e53-407f-98e1-4c4411e76bc3}, !- Supply Mixer Name
  {0d6fcf7a-a4b4-4e4a-ac77-1dc948ada325}; !- Supply Splitter Name

OS:Node,
  {2c928a60-7424-44cf-a7dd-8c6215368ca1}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {caa192bb-6fa7-4994-876f-ce615237db1a}, !- Inlet Port
  {49575fac-6e94-43fd-b61c-271ed2c72a97}; !- Outlet Port

OS:Node,
  {a000fdb8-3ed6-4d6c-9754-97ce1f84712f}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {3cfddc89-ece0-432c-a9fd-5ecebcda31f9}, !- Inlet Port
  {d6029bfb-18ee-482b-a30d-24840b665996}; !- Outlet Port

OS:Node,
  {d0e81286-4494-4516-9daf-95c36c677e7b}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {fabce32a-0b8f-4858-bdca-0afa91385a17}, !- Inlet Port
  {7f374b38-8b3e-4698-ac1b-c856b8b7820d}; !- Outlet Port

OS:Connector:Mixer,
  {a0cc4b23-2e53-407f-98e1-4c4411e76bc3}, !- Handle
  Connector Mixer 1,                      !- Name
  {e34d69ba-3d20-4a60-a520-f5dca5a6c984}, !- Outlet Branch Name
  {0c030dac-5de4-4901-adc5-98b4a9d979ba}, !- Inlet Branch Name 1
  {900b63d5-d120-4926-ac03-1a784588a493}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0d6fcf7a-a4b4-4e4a-ac77-1dc948ada325}, !- Handle
  Connector Splitter 1,                   !- Name
  {50eb69ba-1ada-4716-8f2d-6667104fb3a1}, !- Inlet Branch Name
  {fabce32a-0b8f-4858-bdca-0afa91385a17}, !- Outlet Branch Name 1
  {c886a29e-e0e1-44a0-aa03-0c24370a4ff4}; !- Outlet Branch Name 2

OS:Connection,
  {caa192bb-6fa7-4994-876f-ce615237db1a}, !- Handle
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Source Object
  14,                                     !- Outlet Port
  {2c928a60-7424-44cf-a7dd-8c6215368ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabce32a-0b8f-4858-bdca-0afa91385a17}, !- Handle
  {0d6fcf7a-a4b4-4e4a-ac77-1dc948ada325}, !- Source Object
  3,                                      !- Outlet Port
  {d0e81286-4494-4516-9daf-95c36c677e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6029bfb-18ee-482b-a30d-24840b665996}, !- Handle
  {a000fdb8-3ed6-4d6c-9754-97ce1f84712f}, !- Source Object
  3,                                      !- Outlet Port
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f6f2b1eb-5ee5-48cc-a4d5-a4353f3d041b}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {c29412c6-a85e-4928-ba43-790e579860d4}, !- Inlet Port
  {daf22a0f-c3ea-4434-b603-bdfa411c30db}; !- Outlet Port

OS:Node,
  {979bf42b-203b-4733-a453-01c507d428a3}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {4d727da0-326f-423a-a54b-a7e66120e248}, !- Inlet Port
  {67450bf9-f992-4d87-bc55-7092c3142571}; !- Outlet Port

OS:Node,
  {baef10b1-ced1-479a-9aac-1933b7c6023c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {857283ec-30a4-4790-bbc5-cc653f706667}, !- Inlet Port
  {f2a627bb-0f07-4913-9f08-1518c195d44b}; !- Outlet Port

OS:Connector:Mixer,
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Handle
  Connector Mixer 2,                      !- Name
  {52db8db7-6864-4961-8b50-cdf9722ab3e1}, !- Outlet Branch Name
  {c26bc87e-2463-49e3-9487-528e5eb9642a}, !- Inlet Branch Name 1
  {7e550a85-7771-43d7-a534-ebca0153f8b6}, !- Inlet Branch Name 2
  {009b6fd5-b89b-4028-9703-6513856e86d9}, !- Inlet Branch Name 3
  {fddbfd13-f3cf-45c8-8f24-8239f0379729}, !- Inlet Branch Name 4
  {823afd85-b672-44f8-87f8-dba6b80acd35}, !- Inlet Branch Name 5
  {1ed0bdb4-eb2e-42f1-80d9-bd1f87b48a59}, !- Inlet Branch Name 6
  {3e7fdfc1-ba56-4d9a-b44e-d8e27180fa18}, !- Inlet Branch Name 7
  {2459c6d2-adbc-4fb8-87a2-87659ab17cbc}, !- Inlet Branch Name 8
  {79302653-cdce-4a25-9ea9-07f199b29db3}, !- Inlet Branch Name 9
  {64d841a8-68e7-4d3e-8f3f-80aa8afb9058}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Handle
  Connector Splitter 2,                   !- Name
  {81ad7a44-3b40-4ae0-80f1-f56d6955888a}, !- Inlet Branch Name
  {857283ec-30a4-4790-bbc5-cc653f706667}, !- Outlet Branch Name 1
  {7824c987-b9af-4955-997c-f8d1c469ba5c}, !- Outlet Branch Name 2
  {81fe1965-7900-45f6-a74a-f7da020864f3}, !- Outlet Branch Name 3
  {7323ff52-0480-4e0f-9d60-0aedb9b5529d}, !- Outlet Branch Name 4
  {caadbdb1-8711-44ae-831f-deb89806ac62}, !- Outlet Branch Name 5
  {5cc666f7-1244-4d70-9cf2-6d9d7f079fd4}, !- Outlet Branch Name 6
  {1b0b9c8b-2b6e-4568-a331-99104b28c8eb}, !- Outlet Branch Name 7
  {99b35816-3c69-42f0-9f0e-6c239a979a59}, !- Outlet Branch Name 8
  {fe92a21c-ef46-492c-b4c0-2b6291db4472}, !- Outlet Branch Name 9
  {2616ab6b-04a5-49c5-853e-ac2ff180a6a6}; !- Outlet Branch Name 10

OS:Connection,
  {c29412c6-a85e-4928-ba43-790e579860d4}, !- Handle
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Source Object
  17,                                     !- Outlet Port
  {f6f2b1eb-5ee5-48cc-a4d5-a4353f3d041b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857283ec-30a4-4790-bbc5-cc653f706667}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  3,                                      !- Outlet Port
  {baef10b1-ced1-479a-9aac-1933b7c6023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67450bf9-f992-4d87-bc55-7092c3142571}, !- Handle
  {979bf42b-203b-4733-a453-01c507d428a3}, !- Source Object
  3,                                      !- Outlet Port
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e17815d-0500-4d2f-9c87-8b7c5a6d24c8}, !- Handle
  {e613a8fb-6bfb-47ed-84e1-f367c78961b3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a89a7d01-81cf-4b10-895d-6a9426d1d19a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {fa39887c-27a3-46a6-bcb3-39acfd607ded}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {29a0c9de-63e9-42b4-b8a6-e3f8eb158b4a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fa39887c-27a3-46a6-bcb3-39acfd607ded}, !- Schedule Type Limits Name
  {3396c4e0-7c3a-42e8-b4ec-5612269c1768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3396c4e0-7c3a-42e8-b4ec-5612269c1768}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fa39887c-27a3-46a6-bcb3-39acfd607ded}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7efb3b88-5aaa-470d-86ba-1b789df5e3f0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {29a0c9de-63e9-42b4-b8a6-e3f8eb158b4a}, !- Schedule Name
  {a000fdb8-3ed6-4d6c-9754-97ce1f84712f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1a6dbd1c-e1bd-4f46-9103-2fa7aae2360e}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {49575fac-6e94-43fd-b61c-271ed2c72a97}, !- Inlet Node Name
  {9c9f5c95-5c52-409c-a4ea-cb04d2663899}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {69fc4369-18c5-4d7e-b8e2-cac9d5716e38}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {9c9f5c95-5c52-409c-a4ea-cb04d2663899}, !- Inlet Port
  {50eb69ba-1ada-4716-8f2d-6667104fb3a1}; !- Outlet Port

OS:Connection,
  {49575fac-6e94-43fd-b61c-271ed2c72a97}, !- Handle
  {2c928a60-7424-44cf-a7dd-8c6215368ca1}, !- Source Object
  3,                                      !- Outlet Port
  {1a6dbd1c-e1bd-4f46-9103-2fa7aae2360e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c9f5c95-5c52-409c-a4ea-cb04d2663899}, !- Handle
  {1a6dbd1c-e1bd-4f46-9103-2fa7aae2360e}, !- Source Object
  3,                                      !- Outlet Port
  {69fc4369-18c5-4d7e-b8e2-cac9d5716e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50eb69ba-1ada-4716-8f2d-6667104fb3a1}, !- Handle
  {69fc4369-18c5-4d7e-b8e2-cac9d5716e38}, !- Source Object
  3,                                      !- Outlet Port
  {0d6fcf7a-a4b4-4e4a-ac77-1dc948ada325}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {aeea245d-1649-4af4-9473-fdd20393472c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {17629e9e-5b83-470e-ac56-08ca49bcf5c4}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {29a0c9de-63e9-42b4-b8a6-e3f8eb158b4a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7566.35700449934,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {24fda146-c1eb-4770-9154-c3f4832d777c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.53377200550743,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.53377200550743,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7f374b38-8b3e-4698-ac1b-c856b8b7820d}, !- Use Side Inlet Node Name
  {d360be96-3db2-4494-b6a9-066e04c26b55}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {69695d40-2a9f-4943-abf3-d59a7c4f9c07}, !- Handle
  {17629e9e-5b83-470e-ac56-08ca49bcf5c4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {24fda146-c1eb-4770-9154-c3f4832d777c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {aeea245d-1649-4af4-9473-fdd20393472c}, !- Schedule Type Limits Name
  {1021b86e-0be5-40e6-844e-b6c3e1bab4d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1021b86e-0be5-40e6-844e-b6c3e1bab4d4}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {aeea245d-1649-4af4-9473-fdd20393472c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {47dd9bdb-e7b0-421a-9fd7-18380866b93a}, !- Handle
  40gal NaturalGas Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {d360be96-3db2-4494-b6a9-066e04c26b55}, !- Inlet Port
  {0c030dac-5de4-4901-adc5-98b4a9d979ba}; !- Outlet Port

OS:Connection,
  {7f374b38-8b3e-4698-ac1b-c856b8b7820d}, !- Handle
  {d0e81286-4494-4516-9daf-95c36c677e7b}, !- Source Object
  3,                                      !- Outlet Port
  {17629e9e-5b83-470e-ac56-08ca49bcf5c4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d360be96-3db2-4494-b6a9-066e04c26b55}, !- Handle
  {17629e9e-5b83-470e-ac56-08ca49bcf5c4}, !- Source Object
  32,                                     !- Outlet Port
  {47dd9bdb-e7b0-421a-9fd7-18380866b93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c030dac-5de4-4901-adc5-98b4a9d979ba}, !- Handle
  {47dd9bdb-e7b0-421a-9fd7-18380866b93a}, !- Source Object
  3,                                      !- Outlet Port
  {a0cc4b23-2e53-407f-98e1-4c4411e76bc3}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8cf1f896-2898-419a-8a9c-45d449638617}, !- Handle
  {17629e9e-5b83-470e-ac56-08ca49bcf5c4}; !- Object Name

OS:Schedule:Ruleset,
  {3cb71710-9f44-44f2-b52d-13dc0df95090}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {3094c4d2-2b71-4803-81e6-ceafb79857ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3094c4d2-2b71-4803-81e6-ceafb79857ca}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2c41de76-5023-4010-b76d-dccf4de7bf71}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4ef55c38-f68c-4702-838b-4ab666f4d5b1}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {4e7cf985-cf19-45a5-9006-7726d2e1f70e}, !- Layer 1
  {2c41de76-5023-4010-b76d-dccf4de7bf71}; !- Layer 2

OS:Material,
  {4e7cf985-cf19-45a5-9006-7726d2e1f70e}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {0f2efd2b-3877-4a76-b174-f744d9e5210b}, !- Handle
  Outpatient Shared Service Water Loop Pipe 253.6491673103714ft, !- Name
  {4ef55c38-f68c-4702-838b-4ab666f4d5b1}, !- Construction
  {daf22a0f-c3ea-4434-b603-bdfa411c30db}, !- Fluid Inlet Node
  {b8f4d47f-b101-4113-a22f-ca9f26a8cebe}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c4f730ab-3fb7-4105-950f-af803789031d}, !- Ambient Temperature Schedule
  {3cb71710-9f44-44f2-b52d-13dc0df95090}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  77.3122661962012;                       !- Pipe Length {m}

OS:Node,
  {8e7e4f22-2baf-40f2-8541-50710cf444f7}, !- Handle
  Outpatient Shared Service Water Loop Pipe 253.6491673103714ft Outlet Water Node, !- Name
  {b8f4d47f-b101-4113-a22f-ca9f26a8cebe}, !- Inlet Port
  {81ad7a44-3b40-4ae0-80f1-f56d6955888a}; !- Outlet Port

OS:Connection,
  {daf22a0f-c3ea-4434-b603-bdfa411c30db}, !- Handle
  {f6f2b1eb-5ee5-48cc-a4d5-a4353f3d041b}, !- Source Object
  3,                                      !- Outlet Port
  {0f2efd2b-3877-4a76-b174-f744d9e5210b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8f4d47f-b101-4113-a22f-ca9f26a8cebe}, !- Handle
  {0f2efd2b-3877-4a76-b174-f744d9e5210b}, !- Source Object
  4,                                      !- Outlet Port
  {8e7e4f22-2baf-40f2-8541-50710cf444f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ad7a44-3b40-4ae0-80f1-f56d6955888a}, !- Handle
  {8e7e4f22-2baf-40f2-8541-50710cf444f7}, !- Source Object
  3,                                      !- Outlet Port
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7fd45f3e-a28b-4d6f-b2e4-493cb9ded742}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4d316b7c-1787-468c-89b3-f2031c62aa3d}, !- Inlet Node Name
  {599cbbc4-ef7e-4161-a424-6b4282fdfbd0}; !- Outlet Node Name

OS:Node,
  {091a4360-1833-4af4-b97a-956a1329877e}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c886a29e-e0e1-44a0-aa03-0c24370a4ff4}, !- Inlet Port
  {4d316b7c-1787-468c-89b3-f2031c62aa3d}; !- Outlet Port

OS:Connection,
  {c886a29e-e0e1-44a0-aa03-0c24370a4ff4}, !- Handle
  {0d6fcf7a-a4b4-4e4a-ac77-1dc948ada325}, !- Source Object
  4,                                      !- Outlet Port
  {091a4360-1833-4af4-b97a-956a1329877e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f35acc7-1013-4f26-8113-c7ff5756b578}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {599cbbc4-ef7e-4161-a424-6b4282fdfbd0}, !- Inlet Port
  {900b63d5-d120-4926-ac03-1a784588a493}; !- Outlet Port

OS:Connection,
  {4d316b7c-1787-468c-89b3-f2031c62aa3d}, !- Handle
  {091a4360-1833-4af4-b97a-956a1329877e}, !- Source Object
  3,                                      !- Outlet Port
  {7fd45f3e-a28b-4d6f-b2e4-493cb9ded742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599cbbc4-ef7e-4161-a424-6b4282fdfbd0}, !- Handle
  {7fd45f3e-a28b-4d6f-b2e4-493cb9ded742}, !- Source Object
  3,                                      !- Outlet Port
  {1f35acc7-1013-4f26-8113-c7ff5756b578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900b63d5-d120-4926-ac03-1a784588a493}, !- Handle
  {1f35acc7-1013-4f26-8113-c7ff5756b578}, !- Source Object
  3,                                      !- Outlet Port
  {a0cc4b23-2e53-407f-98e1-4c4411e76bc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c48e49dd-fd1f-4d9a-b3b3-a4a4d8bded2c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f2a627bb-0f07-4913-9f08-1518c195d44b}, !- Inlet Node Name
  {f96cbded-296e-4f4a-878e-2b11bc8af729}; !- Outlet Node Name

OS:Node,
  {52875fce-743b-48da-af3a-662d3ca5860d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f96cbded-296e-4f4a-878e-2b11bc8af729}, !- Inlet Port
  {c26bc87e-2463-49e3-9487-528e5eb9642a}; !- Outlet Port

OS:Connection,
  {f2a627bb-0f07-4913-9f08-1518c195d44b}, !- Handle
  {baef10b1-ced1-479a-9aac-1933b7c6023c}, !- Source Object
  3,                                      !- Outlet Port
  {c48e49dd-fd1f-4d9a-b3b3-a4a4d8bded2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96cbded-296e-4f4a-878e-2b11bc8af729}, !- Handle
  {c48e49dd-fd1f-4d9a-b3b3-a4a4d8bded2c}, !- Source Object
  3,                                      !- Outlet Port
  {52875fce-743b-48da-af3a-662d3ca5860d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26bc87e-2463-49e3-9487-528e5eb9642a}, !- Handle
  {52875fce-743b-48da-af3a-662d3ca5860d}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc757df1-86f4-45f1-b6aa-c3a9f57611b3}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b1a52fc1-6366-4117-a986-1ac1090ce2ed}, !- Inlet Node Name
  {3cfddc89-ece0-432c-a9fd-5ecebcda31f9}; !- Outlet Node Name

OS:Node,
  {d761bb02-38a8-4351-bc6e-57cf0579e681}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e34d69ba-3d20-4a60-a520-f5dca5a6c984}, !- Inlet Port
  {b1a52fc1-6366-4117-a986-1ac1090ce2ed}; !- Outlet Port

OS:Connection,
  {e34d69ba-3d20-4a60-a520-f5dca5a6c984}, !- Handle
  {a0cc4b23-2e53-407f-98e1-4c4411e76bc3}, !- Source Object
  2,                                      !- Outlet Port
  {d761bb02-38a8-4351-bc6e-57cf0579e681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a52fc1-6366-4117-a986-1ac1090ce2ed}, !- Handle
  {d761bb02-38a8-4351-bc6e-57cf0579e681}, !- Source Object
  3,                                      !- Outlet Port
  {dc757df1-86f4-45f1-b6aa-c3a9f57611b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfddc89-ece0-432c-a9fd-5ecebcda31f9}, !- Handle
  {dc757df1-86f4-45f1-b6aa-c3a9f57611b3}, !- Source Object
  3,                                      !- Outlet Port
  {a000fdb8-3ed6-4d6c-9754-97ce1f84712f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07abaf04-1985-4a37-b220-791453023812}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {33b82713-72dc-4c2a-bdb7-37a9c1baa0fd}, !- Inlet Node Name
  {4d727da0-326f-423a-a54b-a7e66120e248}; !- Outlet Node Name

OS:Node,
  {2f340432-59c0-49d4-97b7-79cba33661d6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {52db8db7-6864-4961-8b50-cdf9722ab3e1}, !- Inlet Port
  {33b82713-72dc-4c2a-bdb7-37a9c1baa0fd}; !- Outlet Port

OS:Connection,
  {52db8db7-6864-4961-8b50-cdf9722ab3e1}, !- Handle
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Source Object
  2,                                      !- Outlet Port
  {2f340432-59c0-49d4-97b7-79cba33661d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b82713-72dc-4c2a-bdb7-37a9c1baa0fd}, !- Handle
  {2f340432-59c0-49d4-97b7-79cba33661d6}, !- Source Object
  3,                                      !- Outlet Port
  {07abaf04-1985-4a37-b220-791453023812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d727da0-326f-423a-a54b-a7e66120e248}, !- Handle
  {07abaf04-1985-4a37-b220-791453023812}, !- Source Object
  3,                                      !- Outlet Port
  {979bf42b-203b-4733-a453-01c507d428a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbc33a4b-cda5-48cf-baa5-44463175b053}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {7824c987-b9af-4955-997c-f8d1c469ba5c}, !- Inlet Port
  {7bc0f73a-466f-4e5e-94f1-88b63895636b}; !- Outlet Port

OS:Connection,
  {7824c987-b9af-4955-997c-f8d1c469ba5c}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  4,                                      !- Outlet Port
  {bbc33a4b-cda5-48cf-baa5-44463175b053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7684adb4-7c19-4121-a78c-25cc997c672d}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {8d2d7c42-dac7-4775-9714-90d8338a75b8}, !- Inlet Port
  {7e550a85-7771-43d7-a534-ebca0153f8b6}; !- Outlet Port

OS:Connection,
  {7bc0f73a-466f-4e5e-94f1-88b63895636b}, !- Handle
  {bbc33a4b-cda5-48cf-baa5-44463175b053}, !- Source Object
  3,                                      !- Outlet Port
  {84145b89-9e22-4b5f-a7d2-ae60acede71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2d7c42-dac7-4775-9714-90d8338a75b8}, !- Handle
  {84145b89-9e22-4b5f-a7d2-ae60acede71e}, !- Source Object
  3,                                      !- Outlet Port
  {7684adb4-7c19-4121-a78c-25cc997c672d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e550a85-7771-43d7-a534-ebca0153f8b6}, !- Handle
  {7684adb4-7c19-4121-a78c-25cc997c672d}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5f5c3aa6-d12a-4469-aac8-957a0d85c1bc}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {81fe1965-7900-45f6-a74a-f7da020864f3}, !- Inlet Port
  {bdcb5cf9-a2f1-49b8-a16a-cd5fb537899a}; !- Outlet Port

OS:Connection,
  {81fe1965-7900-45f6-a74a-f7da020864f3}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  5,                                      !- Outlet Port
  {5f5c3aa6-d12a-4469-aac8-957a0d85c1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55950aae-f40f-4e3a-9727-7d4045cc5d9b}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {a5dcd761-4055-48b2-bfa9-f176bd9874b4}, !- Inlet Port
  {009b6fd5-b89b-4028-9703-6513856e86d9}; !- Outlet Port

OS:Connection,
  {bdcb5cf9-a2f1-49b8-a16a-cd5fb537899a}, !- Handle
  {5f5c3aa6-d12a-4469-aac8-957a0d85c1bc}, !- Source Object
  3,                                      !- Outlet Port
  {d3a219af-6ce4-481b-9079-4c1050fa8769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5dcd761-4055-48b2-bfa9-f176bd9874b4}, !- Handle
  {d3a219af-6ce4-481b-9079-4c1050fa8769}, !- Source Object
  3,                                      !- Outlet Port
  {55950aae-f40f-4e3a-9727-7d4045cc5d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009b6fd5-b89b-4028-9703-6513856e86d9}, !- Handle
  {55950aae-f40f-4e3a-9727-7d4045cc5d9b}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56aa3b33-0a67-4e41-9e50-043badbcb33c}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {7323ff52-0480-4e0f-9d60-0aedb9b5529d}, !- Inlet Port
  {8a10ee35-02f6-401f-9d8f-a21f66271f5e}; !- Outlet Port

OS:Connection,
  {7323ff52-0480-4e0f-9d60-0aedb9b5529d}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  6,                                      !- Outlet Port
  {56aa3b33-0a67-4e41-9e50-043badbcb33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f449c20-20ed-4522-ab12-516062859958}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {645665f1-067f-4714-89a4-875a08710663}, !- Inlet Port
  {fddbfd13-f3cf-45c8-8f24-8239f0379729}; !- Outlet Port

OS:Connection,
  {8a10ee35-02f6-401f-9d8f-a21f66271f5e}, !- Handle
  {56aa3b33-0a67-4e41-9e50-043badbcb33c}, !- Source Object
  3,                                      !- Outlet Port
  {f76d473e-59c4-4dae-8105-cae22deca358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645665f1-067f-4714-89a4-875a08710663}, !- Handle
  {f76d473e-59c4-4dae-8105-cae22deca358}, !- Source Object
  3,                                      !- Outlet Port
  {6f449c20-20ed-4522-ab12-516062859958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddbfd13-f3cf-45c8-8f24-8239f0379729}, !- Handle
  {6f449c20-20ed-4522-ab12-516062859958}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85b16324-fb4b-4ff0-86bc-60eece75261e}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.3gpm at 140F Inlet Water Node, !- Name
  {caadbdb1-8711-44ae-831f-deb89806ac62}, !- Inlet Port
  {9520ec47-efec-45d8-aaa1-21f9cd63c8e4}; !- Outlet Port

OS:Connection,
  {caadbdb1-8711-44ae-831f-deb89806ac62}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  7,                                      !- Outlet Port
  {85b16324-fb4b-4ff0-86bc-60eece75261e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0011c7a3-e048-42a7-af8e-b58382542e96}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.3gpm at 140F Outlet Water Node, !- Name
  {d8210689-e723-4f8a-8d75-1123f08f23bb}, !- Inlet Port
  {823afd85-b672-44f8-87f8-dba6b80acd35}; !- Outlet Port

OS:Connection,
  {9520ec47-efec-45d8-aaa1-21f9cd63c8e4}, !- Handle
  {85b16324-fb4b-4ff0-86bc-60eece75261e}, !- Source Object
  3,                                      !- Outlet Port
  {9d156dfd-fe54-4b0b-85d4-ce04a72226ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8210689-e723-4f8a-8d75-1123f08f23bb}, !- Handle
  {9d156dfd-fe54-4b0b-85d4-ce04a72226ca}, !- Source Object
  3,                                      !- Outlet Port
  {0011c7a3-e048-42a7-af8e-b58382542e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823afd85-b672-44f8-87f8-dba6b80acd35}, !- Handle
  {0011c7a3-e048-42a7-af8e-b58382542e96}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c6128a85-0ba2-46f2-82cc-9d73f0e89788}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.05gpm at 140F Inlet Water Node, !- Name
  {5cc666f7-1244-4d70-9cf2-6d9d7f079fd4}, !- Inlet Port
  {c46320f2-f6ea-4d55-a819-bcfd42f2b1d6}; !- Outlet Port

OS:Connection,
  {5cc666f7-1244-4d70-9cf2-6d9d7f079fd4}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  8,                                      !- Outlet Port
  {c6128a85-0ba2-46f2-82cc-9d73f0e89788}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {688e158a-7154-4c16-9587-7ae1b1213aa8}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.05gpm at 140F Outlet Water Node, !- Name
  {32f7ea15-ad8c-4470-9b5d-e51395e517a1}, !- Inlet Port
  {1ed0bdb4-eb2e-42f1-80d9-bd1f87b48a59}; !- Outlet Port

OS:Connection,
  {c46320f2-f6ea-4d55-a819-bcfd42f2b1d6}, !- Handle
  {c6128a85-0ba2-46f2-82cc-9d73f0e89788}, !- Source Object
  3,                                      !- Outlet Port
  {f46a7179-fc94-4e4a-bf40-d81ec7bcd28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f7ea15-ad8c-4470-9b5d-e51395e517a1}, !- Handle
  {f46a7179-fc94-4e4a-bf40-d81ec7bcd28a}, !- Source Object
  3,                                      !- Outlet Port
  {688e158a-7154-4c16-9587-7ae1b1213aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed0bdb4-eb2e-42f1-80d9-bd1f87b48a59}, !- Handle
  {688e158a-7154-4c16-9587-7ae1b1213aa8}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {64c1b57f-fad8-4525-a9e9-00ca9e83ef50}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {1b0b9c8b-2b6e-4568-a331-99104b28c8eb}, !- Inlet Port
  {bed44528-fb80-4604-8608-ecda7ec8bf14}; !- Outlet Port

OS:Connection,
  {1b0b9c8b-2b6e-4568-a331-99104b28c8eb}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  9,                                      !- Outlet Port
  {64c1b57f-fad8-4525-a9e9-00ca9e83ef50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c959f800-95ef-4732-b8e2-9e87412307ac}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {ab4cfc9b-d9a5-4942-bf0f-ab4799f6d81a}, !- Inlet Port
  {3e7fdfc1-ba56-4d9a-b44e-d8e27180fa18}; !- Outlet Port

OS:Connection,
  {bed44528-fb80-4604-8608-ecda7ec8bf14}, !- Handle
  {64c1b57f-fad8-4525-a9e9-00ca9e83ef50}, !- Source Object
  3,                                      !- Outlet Port
  {d5fdabe3-1fb2-4b5f-9727-2214db65b48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4cfc9b-d9a5-4942-bf0f-ab4799f6d81a}, !- Handle
  {d5fdabe3-1fb2-4b5f-9727-2214db65b48e}, !- Source Object
  3,                                      !- Outlet Port
  {c959f800-95ef-4732-b8e2-9e87412307ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7fdfc1-ba56-4d9a-b44e-d8e27180fa18}, !- Handle
  {c959f800-95ef-4732-b8e2-9e87412307ac}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {99385d1f-57cc-4f51-a5c4-e74d904bb741}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Inlet Water Node, !- Name
  {99b35816-3c69-42f0-9f0e-6c239a979a59}, !- Inlet Port
  {ce4ce0fa-adbc-492d-ab37-743787caac91}; !- Outlet Port

OS:Connection,
  {99b35816-3c69-42f0-9f0e-6c239a979a59}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  10,                                     !- Outlet Port
  {99385d1f-57cc-4f51-a5c4-e74d904bb741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0a46232-7cbf-49fd-a9f2-23633a3a4fd6}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.03gpm at 140F Outlet Water Node, !- Name
  {b9c24da1-9dc6-432b-a7b6-a9cb86ac4ce1}, !- Inlet Port
  {2459c6d2-adbc-4fb8-87a2-87659ab17cbc}; !- Outlet Port

OS:Connection,
  {ce4ce0fa-adbc-492d-ab37-743787caac91}, !- Handle
  {99385d1f-57cc-4f51-a5c4-e74d904bb741}, !- Source Object
  3,                                      !- Outlet Port
  {4d924931-e40f-4cae-a3ec-ff731fb33872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c24da1-9dc6-432b-a7b6-a9cb86ac4ce1}, !- Handle
  {4d924931-e40f-4cae-a3ec-ff731fb33872}, !- Source Object
  3,                                      !- Outlet Port
  {c0a46232-7cbf-49fd-a9f2-23633a3a4fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2459c6d2-adbc-4fb8-87a2-87659ab17cbc}, !- Handle
  {c0a46232-7cbf-49fd-a9f2-23633a3a4fd6}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bb6a8853-0ca0-45dc-9693-e6eeb355eb8e}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {fe92a21c-ef46-492c-b4c0-2b6291db4472}, !- Inlet Port
  {ed22292a-bba7-4dac-8029-69b0983fd486}; !- Outlet Port

OS:Connection,
  {fe92a21c-ef46-492c-b4c0-2b6291db4472}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  11,                                     !- Outlet Port
  {bb6a8853-0ca0-45dc-9693-e6eeb355eb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d8fd4ae-2eaa-4621-a02e-2df0bcc3ba09}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {fa7cc742-9df4-4364-be3d-93e0dc899dc3}, !- Inlet Port
  {79302653-cdce-4a25-9ea9-07f199b29db3}; !- Outlet Port

OS:Connection,
  {ed22292a-bba7-4dac-8029-69b0983fd486}, !- Handle
  {bb6a8853-0ca0-45dc-9693-e6eeb355eb8e}, !- Source Object
  3,                                      !- Outlet Port
  {e80381b2-5af3-4c0f-9eac-b53779931136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7cc742-9df4-4364-be3d-93e0dc899dc3}, !- Handle
  {e80381b2-5af3-4c0f-9eac-b53779931136}, !- Source Object
  3,                                      !- Outlet Port
  {0d8fd4ae-2eaa-4621-a02e-2df0bcc3ba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79302653-cdce-4a25-9ea9-07f199b29db3}, !- Handle
  {0d8fd4ae-2eaa-4621-a02e-2df0bcc3ba09}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0eb7687f-e643-4133-8a93-e80bd34b4835}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {2616ab6b-04a5-49c5-853e-ac2ff180a6a6}, !- Inlet Port
  {7e53958e-3ee5-40ec-abe8-cb90389d8590}; !- Outlet Port

OS:Connection,
  {2616ab6b-04a5-49c5-853e-ac2ff180a6a6}, !- Handle
  {172c5910-58f4-4578-9fde-c4e29dbe022b}, !- Source Object
  12,                                     !- Outlet Port
  {0eb7687f-e643-4133-8a93-e80bd34b4835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35ae765b-cb3b-4ce6-b030-a3e16ca020ab}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {8abd9f8a-25cd-48b6-81a7-fd7c14836205}, !- Inlet Port
  {64d841a8-68e7-4d3e-8f3f-80aa8afb9058}; !- Outlet Port

OS:Connection,
  {7e53958e-3ee5-40ec-abe8-cb90389d8590}, !- Handle
  {0eb7687f-e643-4133-8a93-e80bd34b4835}, !- Source Object
  3,                                      !- Outlet Port
  {b5728f77-1495-40d8-af3b-a749c2bce77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8abd9f8a-25cd-48b6-81a7-fd7c14836205}, !- Handle
  {b5728f77-1495-40d8-af3b-a749c2bce77b}, !- Source Object
  3,                                      !- Outlet Port
  {35ae765b-cb3b-4ce6-b030-a3e16ca020ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d841a8-68e7-4d3e-8f3f-80aa8afb9058}, !- Handle
  {35ae765b-cb3b-4ce6-b030-a3e16ca020ab}, !- Source Object
  3,                                      !- Outlet Port
  {12c7bef4-9fde-4617-a974-7d5aeea42c36}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {c4f730ab-3fb7-4105-950f-af803789031d}, !- Handle
  Temporary Pipe Indoor Ambient Temp 84.9F, !- Name
  ,                                       !- Schedule Type Limits Name
  29.4;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {839ed671-9649-4e3b-9a2d-7d21ec26cbe5}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {4fef845c-5471-4961-a1eb-947f63c7cf4d}, !- Default Day Schedule Name
  {6f1a811d-1c05-4ec2-91af-4e85d702519b}, !- Summer Design Day Schedule Name
  {e58992f1-7fdf-4d36-b50a-1deea36e239c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fef845c-5471-4961-a1eb-947f63c7cf4d}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6f1a811d-1c05-4ec2-91af-4e85d702519b}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {848eb76e-c02f-4841-850b-312e8e8768fb}, !- Handle
  Schedule Rule 11,                       !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdc9f631-221d-4d7d-b695-c2a8b3824298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdc9f631-221d-4d7d-b695-c2a8b3824298}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e58992f1-7fdf-4d36-b50a-1deea36e239c}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {659a298e-d7e2-4122-a1de-da834f3a556d}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {20ae4df7-e447-4d1a-9ce0-a055bc6524e4}, !- Default Day Schedule Name
  {f492c297-a54d-4ba1-ab5f-539ebb27ae00}, !- Summer Design Day Schedule Name
  {f8800398-7aaf-47bd-a6e3-4c4159a6ecb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20ae4df7-e447-4d1a-9ce0-a055bc6524e4}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f492c297-a54d-4ba1-ab5f-539ebb27ae00}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {960e3c6a-3622-44ae-b9e0-36bfcd83dca1}, !- Handle
  Schedule Rule 12,                       !- Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03367b7c-8677-4be8-afc3-b05b8bebce8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03367b7c-8677-4be8-afc3-b05b8bebce8b}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f8800398-7aaf-47bd-a6e3-4c4159a6ecb0}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {4007b242-baac-489b-8fdc-c809f9e652ac}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28252393-9940-4815-aacd-b9d1ac1f50ed}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ba3257b-f107-4acc-85d8-fbe7f0af5bb6}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a6845fd-d6ca-4288-99a1-abfac240b060}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b736c221-6e42-4841-b414-19a781ec6ff0}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cbd30b8-5bb3-4e22-8a69-b556eb6fbf79}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {883df3d3-6df8-48a9-8f36-c2e646c967b3}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e397faf-8d43-4620-9fb0-16ccf6a6f80c}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc1b1652-5fa3-43a1-818b-8ec87a1209e1}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cc7b503-3e02-4d89-9d7c-a2c6c478b855}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b54cdd1-2c8c-459a-8cb2-b8e5d905b438}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8744c12-6a92-4273-bf0b-c8291652a89c}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b472108d-6cfc-41d4-b2aa-b9566fa2ecf3}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a26e2e5a-f874-4c0a-bb91-5c523b74c4ca}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c911fae9-5d95-4f66-a69c-d614a9b336ee}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30dffb66-3bc1-4923-aeac-3962a8af1f17}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {833c8e1c-3627-4797-b17f-34c6fa743e8c}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a6abc00-d854-43cc-884c-7652e93d44ea}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c24f5dcd-94c0-4e80-9938-edbf0c8f3650}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {166e1c2b-f435-4d63-b2c4-6c58b0a31c9e}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1bd8017-d6a2-4def-a192-0710e8eb8595}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f03f45f-a6a5-428a-bd80-c19d0bcbe6f5}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb942731-d219-45e9-b1e8-314573b36574}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7498aa11-dca4-450b-8830-7e24df582cf3}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2490422-3d0c-4886-93bb-237c194fc727}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63d0ed4a-1a30-4404-912d-f86667ad0f5d}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4ce24dc-7274-4d76-be6f-e4b1dd6637aa}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63271994-9409-4737-9589-fa219d6aeb0f}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {daabb6c5-12c6-40f2-b18a-9313143b7af0}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14dcba20-7874-41aa-80a1-847fa15d79c8}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cad36932-f07e-4619-9938-a811b815bd1d}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17bc6173-95ee-465f-a3a8-0923c50165be}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2c581ba-64ab-4750-aac1-12db38174859}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2fd236a-2e1c-4ec8-9a19-e167fb4e4854}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed9a2734-c8a1-4b21-b9d6-c525d088bbd3}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3623c7e2-4894-49ab-a4b6-467c27eeac67}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04b5a241-98bf-4615-a1c1-25e4c210415c}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b999ec94-6102-464a-b424-8ee142d99b39}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e99f258-9947-4b58-b3c2-4214843df27d}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cff7e593-fb1d-4eac-aaec-831f65c0c475}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {850108ca-99d4-4133-ac98-22156be5b099}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1585bb45-0df0-49cd-b604-4a207d6857ae}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f922ed39-868f-4813-b805-30966edc77cd}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3def3525-d7d8-4816-8b47-dc1b02422e46}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06530b3d-d8c0-44be-baf8-6da714e7db1d}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e32f64d4-469a-4f05-acc6-155993abf5b7}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f0c13f6-9557-4f42-8054-52f6b7dc25dd}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3696fd18-dad4-4740-bc45-f8c7c86c92d6}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed47b41a-2ae3-4a6c-a3b5-1cb3d29b372a}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08835a73-37e5-4ee4-a607-c4c3a471f8cc}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1642aa12-38b1-4232-8e76-0559f974fde0}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acc6ef60-479d-44f9-a600-9564bf16ade0}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {983f910a-cea5-4f64-98b7-e7e441ca9ca5}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7df4d16a-b0fc-4b67-b87d-61d35a459a15}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e8b0541-2c97-493d-bfb2-73f81d99d89d}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e790df14-8493-4007-8de9-a03b16daabd6}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fe60ee0-e7e3-4241-9e4d-ca3263d19ed3}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b770b333-bc8d-4904-b9e4-21a99b4f0832}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bffaa540-6383-438d-b16f-ddf5158914e4}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b07f0c93-612f-49fa-9921-bfeb44cb46fd}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e299ea34-f145-425f-869e-6363ebb1d185}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c6f0bd6-77e3-43c4-96ca-c92d49bf9ba7}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbf229a3-1a07-446c-b225-29c72a4d18b6}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cd0fd41-21bb-4c2d-b050-0764636075d5}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b53bec01-c1fb-49f7-9076-437a2db50cc7}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3accde65-0035-4c10-8cf0-a9354eae7d41}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {974b6029-a785-42e3-a863-3228db40fba9}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b148c22-a93a-415b-92b9-642d043a85b4}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Heating Setpoint Temperature Schedule Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {42de8ad1-797c-42cc-a2cd-70b36b7303a5}, !- Default Day Schedule Name
  {d84c80c2-f130-47fc-a224-4d5b11b92fde}, !- Summer Design Day Schedule Name
  {5087fcac-156d-4528-995d-20a665519dcf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42de8ad1-797c-42cc-a2cd-70b36b7303a5}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5087fcac-156d-4528-995d-20a665519dcf}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d84c80c2-f130-47fc-a224-4d5b11b92fde}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  {1ebb9c24-59f9-4317-afac-2bd894236996}, !- Default Day Schedule Name
  {67555974-9d81-4c3a-941e-860a7ab09fc5}, !- Summer Design Day Schedule Name
  {cd329aca-7490-448d-9f0f-bcbd0c706cc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ebb9c24-59f9-4317-afac-2bd894236996}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cd329aca-7490-448d-9f0f-bcbd0c706cc8}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {67555974-9d81-4c3a-941e-860a7ab09fc5}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f081f290-d7ed-4ced-a676-26cbbc8e9dd8}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Heating Setpoint Temperature Schedule Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3550099b-03ec-4866-b264-ff8df8bef1a3}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Heating Setpoint Temperature Schedule Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7091be61-9984-477b-afde-93470e91a3b0}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Heating Setpoint Temperature Schedule Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d52d8bd-3535-4665-909d-c7d0f7112c33}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f8c189-48b4-4d53-9f77-de398eefc568}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e349163-8e16-4a5a-9e85-3e8e70176a70}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b507148-0b1b-4010-9b58-075751edc68a}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3f8f3fb-ff41-42e4-91fe-964377d45198}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee7d438-551c-4041-a4eb-145e77da7e13}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82698a92-fb88-49dc-a275-99d0d927e0ec}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ca0d329-ddbe-4cc5-8529-5abc3e9a2fba}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9861c612-89c5-49d6-85ea-3ca314fbfb11}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3980bfb1-6d80-414c-bf9d-0839a8a50287}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5608281c-40ef-485b-89e2-84532e0393af}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c838828-083b-42bb-8689-11470b59bfbe}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f76676fa-254b-4efe-b564-d51cb0be5a64}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2909377e-8348-4321-ad76-20da2c214aff}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86322b70-442e-4e7d-9916-23f1b2e893e5}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {813f865a-5e1b-492b-b9ec-2b0705219f49}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f44c5a2d-18f1-4c2d-97ac-e6ee6d7a66f2}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c541a61-40de-401c-8278-85d11a1d6dcd}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2db712cc-d030-4091-847f-b4a363383fc8}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c9c38d3-a5b1-40ca-9367-52cd8d7c1544}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {114b8651-b885-46e3-9e22-20ed76095c6d}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {928cbd2e-be41-4ff1-91b1-d6ff79bf6af6}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27d35b82-7d8f-41eb-96c0-f55a33ff36b8}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07686da4-a3b6-4bad-a1a5-f77e67b694b6}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0517aa85-5af4-41ca-be8d-df3997bad00a}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f31580c5-b785-45af-9ab8-7ae32f284f0a}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36749d64-3488-407d-b6a6-de4d5c2c0c13}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bf962e4-9598-47de-9a3a-024e903c14a7}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Heating Setpoint Temperature Schedule Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {53797b74-3f46-48f5-aaa2-6e5db3281fe5}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {25788e4d-5178-4bac-b479-8472983444e0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {18b051e3-80d1-4106-a4a3-9646cc4d3ab0}, !- Plant Side Inlet Node Name
  {772d5a48-b883-48ff-a3a0-366365c1c47c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c36683de-1572-4261-a484-70211419d720}, !- Demand Side Inlet Node Name
  {929eccab-73a2-4ff0-a9d7-a059427fabd4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c115fa7c-0536-4379-ada7-e5409e77a057}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Demand Mixer Name
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Demand Splitter Name
  {e31fdd1d-e1a2-4295-be7f-a9740a2cb01a}, !- Supply Mixer Name
  {ca44272f-4983-4543-9e12-3eb628bee954}; !- Supply Splitter Name

OS:Node,
  {939ac148-be0c-4135-a4b7-2b85c7659342}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {18b051e3-80d1-4106-a4a3-9646cc4d3ab0}, !- Inlet Port
  {7dc6bc61-3aa4-4c18-a08a-c5bc5d52b42f}; !- Outlet Port

OS:Node,
  {25788e4d-5178-4bac-b479-8472983444e0}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {c5c8364b-15da-4df1-a947-4a33fd229f43}, !- Inlet Port
  {772d5a48-b883-48ff-a3a0-366365c1c47c}; !- Outlet Port

OS:Node,
  {388dcf92-3f70-4954-9e2c-33eca5c8c385}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {140240d6-915d-4997-8568-15af89271985}, !- Inlet Port
  {4576bdb5-bc85-4760-b038-930721bbf295}; !- Outlet Port

OS:Connector:Mixer,
  {e31fdd1d-e1a2-4295-be7f-a9740a2cb01a}, !- Handle
  Connector Mixer 3,                      !- Name
  {843fb683-33b5-49a5-9d14-3237299a8e31}, !- Outlet Branch Name
  {fec56c83-bf1e-47d2-8b63-f57a6a236cbb}, !- Inlet Branch Name 1
  {a33a1ea6-6fed-4f30-b378-d0ed5b9c5af0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ca44272f-4983-4543-9e12-3eb628bee954}, !- Handle
  Connector Splitter 3,                   !- Name
  {94fb9997-881e-471a-9e48-dee0f04617ac}, !- Inlet Branch Name
  {140240d6-915d-4997-8568-15af89271985}, !- Outlet Branch Name 1
  {636b0d9b-d2b2-47e7-8778-f5465800dc42}; !- Outlet Branch Name 2

OS:Connection,
  {18b051e3-80d1-4106-a4a3-9646cc4d3ab0}, !- Handle
  {53797b74-3f46-48f5-aaa2-6e5db3281fe5}, !- Source Object
  14,                                     !- Outlet Port
  {939ac148-be0c-4135-a4b7-2b85c7659342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140240d6-915d-4997-8568-15af89271985}, !- Handle
  {ca44272f-4983-4543-9e12-3eb628bee954}, !- Source Object
  3,                                      !- Outlet Port
  {388dcf92-3f70-4954-9e2c-33eca5c8c385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772d5a48-b883-48ff-a3a0-366365c1c47c}, !- Handle
  {25788e4d-5178-4bac-b479-8472983444e0}, !- Source Object
  3,                                      !- Outlet Port
  {53797b74-3f46-48f5-aaa2-6e5db3281fe5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ce9c182b-071f-4409-8110-963979439019}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {c36683de-1572-4261-a484-70211419d720}, !- Inlet Port
  {60ce325f-a848-46cd-aa6a-597eb6546301}; !- Outlet Port

OS:Node,
  {cc1002cc-7f15-42b6-b90b-7511a0f4670b}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
