  {ff0d313d-2379-4b41-bb30-a1e745262b77}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e4256ed1-6d71-498e-b292-e33379087a3e}, !- Inlet Port
  {b5167894-2cb4-4b26-b667-d57d7446e088}; !- Outlet Port

OS:Connection,
  {e4256ed1-6d71-498e-b292-e33379087a3e}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  43,                                     !- Outlet Port
  {ff0d313d-2379-4b41-bb30-a1e745262b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5167894-2cb4-4b26-b667-d57d7446e088}, !- Handle
  {ff0d313d-2379-4b41-bb30-a1e745262b77}, !- Source Object
  3,                                      !- Outlet Port
  {545c40f7-9b8b-4459-92fa-a58a7f6249e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {845b0ffc-e765-4240-a5b6-04a6b90d41bb}, !- Handle
  {545c40f7-9b8b-4459-92fa-a58a7f6249e3}, !- Source Object
  12,                                     !- Outlet Port
  {1b6f92ad-2be8-47ec-bad3-0fa3d8ce2814}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {121451ab-02f2-4266-ad3b-ee1475ab8f21}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2edc51be-d692-4511-aa84-7bf857ab2470}, !- Water Inlet Node Name
  {b1181af9-1a44-4e2f-8f08-cb2a3fac70bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a17ad8ec-e255-4357-992d-13b5351294f5}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7545bc74-43b5-4046-b322-ffda8126fa67}, !- Inlet Port
  {2edc51be-d692-4511-aa84-7bf857ab2470}; !- Outlet Port

OS:Connection,
  {7545bc74-43b5-4046-b322-ffda8126fa67}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  46,                                     !- Outlet Port
  {a17ad8ec-e255-4357-992d-13b5351294f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e84e394-9253-4b05-bba7-236505962b73}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b1181af9-1a44-4e2f-8f08-cb2a3fac70bc}, !- Inlet Port
  {c1e90557-aa0b-486e-b14d-ab84a0449e3b}; !- Outlet Port

OS:Connection,
  {2edc51be-d692-4511-aa84-7bf857ab2470}, !- Handle
  {a17ad8ec-e255-4357-992d-13b5351294f5}, !- Source Object
  3,                                      !- Outlet Port
  {121451ab-02f2-4266-ad3b-ee1475ab8f21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1181af9-1a44-4e2f-8f08-cb2a3fac70bc}, !- Handle
  {121451ab-02f2-4266-ad3b-ee1475ab8f21}, !- Source Object
  6,                                      !- Outlet Port
  {7e84e394-9253-4b05-bba7-236505962b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1e90557-aa0b-486e-b14d-ab84a0449e3b}, !- Handle
  {7e84e394-9253-4b05-bba7-236505962b73}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5fe91603-98f8-49e0-89e1-9295e3cb7561}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Reheat Coil Controller, !- Name
  {121451ab-02f2-4266-ad3b-ee1475ab8f21}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17a7b7e6-8238-4f03-8466-4dd168c66347}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {e3c0d9ec-e5aa-4c93-873d-5169a54150f8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {121451ab-02f2-4266-ad3b-ee1475ab8f21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {af021e9a-64a7-4e47-8dbe-7ec56b575382}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e920609b-8a61-4702-9965-929554b84753}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {af021e9a-64a7-4e47-8dbe-7ec56b575382}, !- Inlet Port
  {486c92fe-03fc-48d9-92b2-04884867d4a5}; !- Outlet Port

OS:Node,
  {a610f9a4-fc20-4c74-86d4-bd2950d9b557}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Return Air Node, !- Name
  {bae6fa18-4231-42f1-9d34-9f43bdbffedb}, !- Inlet Port
  {76fb0c1d-2417-41d3-8333-c5c69454dd8a}; !- Outlet Port

OS:Connection,
  {486c92fe-03fc-48d9-92b2-04884867d4a5}, !- Handle
  {e920609b-8a61-4702-9965-929554b84753}, !- Source Object
  3,                                      !- Outlet Port
  {d7555e76-bae6-47ee-b993-3813237f03b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae6fa18-4231-42f1-9d34-9f43bdbffedb}, !- Handle
  {a98c9476-d6cd-464b-b923-9a54e75afe92}, !- Source Object
  2,                                      !- Outlet Port
  {a610f9a4-fc20-4c74-86d4-bd2950d9b557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fb0c1d-2417-41d3-8333-c5c69454dd8a}, !- Handle
  {a610f9a4-fc20-4c74-86d4-bd2950d9b557}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {dd7bc3d1-4c32-44d6-8522-32fbcc9eda70}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {af4f1fc8-e137-4e81-b417-166def26f503}, !- Inlet Port
  {e3c0d9ec-e5aa-4c93-873d-5169a54150f8}; !- Outlet Port

OS:Connection,
  {af4f1fc8-e137-4e81-b417-166def26f503}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  44,                                     !- Outlet Port
  {dd7bc3d1-4c32-44d6-8522-32fbcc9eda70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c0d9ec-e5aa-4c93-873d-5169a54150f8}, !- Handle
  {dd7bc3d1-4c32-44d6-8522-32fbcc9eda70}, !- Source Object
  3,                                      !- Outlet Port
  {17a7b7e6-8238-4f03-8466-4dd168c66347}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af021e9a-64a7-4e47-8dbe-7ec56b575382}, !- Handle
  {17a7b7e6-8238-4f03-8466-4dd168c66347}, !- Source Object
  12,                                     !- Outlet Port
  {e920609b-8a61-4702-9965-929554b84753}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3eee8796-90e0-49cd-82db-9568e9304378}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cc08ebe-0f2f-4e71-9fcc-5d8c5f7ce91e}, !- Water Inlet Node Name
  {8979c3c8-816c-4353-a46c-7bb6f878c75a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1de1ff57-d259-4172-840f-41065973e235}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a11149a3-9a4e-4220-8608-20c0a694335e}, !- Inlet Port
  {6cc08ebe-0f2f-4e71-9fcc-5d8c5f7ce91e}; !- Outlet Port

OS:Connection,
  {a11149a3-9a4e-4220-8608-20c0a694335e}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  47,                                     !- Outlet Port
  {1de1ff57-d259-4172-840f-41065973e235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e72456df-70d6-4f4b-9dbf-78d679580953}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8979c3c8-816c-4353-a46c-7bb6f878c75a}, !- Inlet Port
  {3ab29162-ff13-46b5-a835-174403fd47c9}; !- Outlet Port

OS:Connection,
  {6cc08ebe-0f2f-4e71-9fcc-5d8c5f7ce91e}, !- Handle
  {1de1ff57-d259-4172-840f-41065973e235}, !- Source Object
  3,                                      !- Outlet Port
  {3eee8796-90e0-49cd-82db-9568e9304378}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8979c3c8-816c-4353-a46c-7bb6f878c75a}, !- Handle
  {3eee8796-90e0-49cd-82db-9568e9304378}, !- Source Object
  6,                                      !- Outlet Port
  {e72456df-70d6-4f4b-9dbf-78d679580953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab29162-ff13-46b5-a835-174403fd47c9}, !- Handle
  {e72456df-70d6-4f4b-9dbf-78d679580953}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9570ae98-eb78-4a02-a15e-1cc50f5b5312}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Reheat Coil Controller, !- Name
  {3eee8796-90e0-49cd-82db-9568e9304378}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {adaa1df8-efa5-41bd-b9bf-8e06c24b6e10}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {f03738c4-2af6-4004-87ce-d8a938fed928}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3eee8796-90e0-49cd-82db-9568e9304378}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c83449e7-9499-4d27-a768-3635aacf1a1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f73ce539-e2d2-4bc5-b968-b41bf9bbde2f}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c83449e7-9499-4d27-a768-3635aacf1a1d}, !- Inlet Port
  {ffad7624-5618-4346-8cfb-2868e68f1d79}; !- Outlet Port

OS:Node,
  {e5594bb7-a7c8-4dee-bccd-b4a036415962}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Return Air Node, !- Name
  {34c91d31-8677-44cf-adc8-567a35141a09}, !- Inlet Port
  {7b6fa84b-e5f1-44fa-9af9-faa3cb7ea4d1}; !- Outlet Port

OS:Connection,
  {ffad7624-5618-4346-8cfb-2868e68f1d79}, !- Handle
  {f73ce539-e2d2-4bc5-b968-b41bf9bbde2f}, !- Source Object
  3,                                      !- Outlet Port
  {c221f3db-0723-486e-89bb-740664aa2ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c91d31-8677-44cf-adc8-567a35141a09}, !- Handle
  {cdd09337-72ad-43c3-9496-7802a0d3e005}, !- Source Object
  2,                                      !- Outlet Port
  {e5594bb7-a7c8-4dee-bccd-b4a036415962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6fa84b-e5f1-44fa-9af9-faa3cb7ea4d1}, !- Handle
  {e5594bb7-a7c8-4dee-bccd-b4a036415962}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {7ba51ab2-1e7f-4848-9c9c-f493d322ad7c}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8b05e5cd-58da-4316-8b44-2453f0e99817}, !- Inlet Port
  {f03738c4-2af6-4004-87ce-d8a938fed928}; !- Outlet Port

OS:Connection,
  {8b05e5cd-58da-4316-8b44-2453f0e99817}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  45,                                     !- Outlet Port
  {7ba51ab2-1e7f-4848-9c9c-f493d322ad7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03738c4-2af6-4004-87ce-d8a938fed928}, !- Handle
  {7ba51ab2-1e7f-4848-9c9c-f493d322ad7c}, !- Source Object
  3,                                      !- Outlet Port
  {adaa1df8-efa5-41bd-b9bf-8e06c24b6e10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c83449e7-9499-4d27-a768-3635aacf1a1d}, !- Handle
  {adaa1df8-efa5-41bd-b9bf-8e06c24b6e10}, !- Source Object
  12,                                     !- Outlet Port
  {f73ce539-e2d2-4bc5-b968-b41bf9bbde2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e653e82-d160-4289-8880-9990460ed214}, !- Handle
  Zone Outpatient Stair A  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7a2370d-6053-4a13-8016-7d0feebd700f}, !- Water Inlet Node Name
  {d052eb5f-269d-4a88-9856-715d5ca88c99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5fa3e00-ad04-4f0e-a4eb-f519647957ed}, !- Handle
  Zone Outpatient Stair A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c3007f36-90c6-48e5-ae0f-8fb3699c5461}, !- Inlet Port
  {f7a2370d-6053-4a13-8016-7d0feebd700f}; !- Outlet Port

OS:Connection,
  {c3007f36-90c6-48e5-ae0f-8fb3699c5461}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  48,                                     !- Outlet Port
  {f5fa3e00-ad04-4f0e-a4eb-f519647957ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674cdeda-c8fa-4ddc-a40c-4ae89b49f799}, !- Handle
  Zone Outpatient Stair A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d052eb5f-269d-4a88-9856-715d5ca88c99}, !- Inlet Port
  {5b88e2d1-38eb-4620-a0bd-91e050fca82c}; !- Outlet Port

OS:Connection,
  {f7a2370d-6053-4a13-8016-7d0feebd700f}, !- Handle
  {f5fa3e00-ad04-4f0e-a4eb-f519647957ed}, !- Source Object
  3,                                      !- Outlet Port
  {2e653e82-d160-4289-8880-9990460ed214}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d052eb5f-269d-4a88-9856-715d5ca88c99}, !- Handle
  {2e653e82-d160-4289-8880-9990460ed214}, !- Source Object
  6,                                      !- Outlet Port
  {674cdeda-c8fa-4ddc-a40c-4ae89b49f799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b88e2d1-38eb-4620-a0bd-91e050fca82c}, !- Handle
  {674cdeda-c8fa-4ddc-a40c-4ae89b49f799}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {279a86d6-86cd-4615-8d58-362ded9308d9}, !- Handle
  Zone Outpatient Stair A  - Story Ground Reheat Coil Controller, !- Name
  {2e653e82-d160-4289-8880-9990460ed214}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5f6b603-39a4-4103-a7d9-b59caa9a3ef8}, !- Handle
  Zone Outpatient Stair A  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {225d37ec-0a3f-4851-905f-4f54e03f651e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e653e82-d160-4289-8880-9990460ed214}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {24a784dc-9782-4d61-befd-2322b2bb7259}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f5665212-6014-401f-8899-25ed5a2baffe}, !- Handle
  Zone Outpatient Stair A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {24a784dc-9782-4d61-befd-2322b2bb7259}, !- Inlet Port
  {1da2b1b5-19fe-42a0-baa4-9222119115d2}; !- Outlet Port

OS:Node,
  {c0351cc3-9b86-4727-aeff-06b1a3af0537}, !- Handle
  Zone Outpatient Stair A  - Story Ground Return Air Node, !- Name
  {5913c30f-a483-4f8d-82c3-908d59c49bfa}, !- Inlet Port
  {7356f4e8-d62c-4b83-9250-7ac02beceb85}; !- Outlet Port

OS:Connection,
  {1da2b1b5-19fe-42a0-baa4-9222119115d2}, !- Handle
  {f5665212-6014-401f-8899-25ed5a2baffe}, !- Source Object
  3,                                      !- Outlet Port
  {263f2f02-839a-4472-8625-d43c73ade6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5913c30f-a483-4f8d-82c3-908d59c49bfa}, !- Handle
  {164ba472-7f91-400d-9504-490759048b18}, !- Source Object
  2,                                      !- Outlet Port
  {c0351cc3-9b86-4727-aeff-06b1a3af0537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7356f4e8-d62c-4b83-9250-7ac02beceb85}, !- Handle
  {c0351cc3-9b86-4727-aeff-06b1a3af0537}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {d4a18bc6-a1b6-43a1-9782-262d06f2941e}, !- Handle
  Zone Outpatient Stair A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4a249edf-94de-4df3-9c3c-c1a977a53855}, !- Inlet Port
  {225d37ec-0a3f-4851-905f-4f54e03f651e}; !- Outlet Port

OS:Connection,
  {4a249edf-94de-4df3-9c3c-c1a977a53855}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  46,                                     !- Outlet Port
  {d4a18bc6-a1b6-43a1-9782-262d06f2941e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225d37ec-0a3f-4851-905f-4f54e03f651e}, !- Handle
  {d4a18bc6-a1b6-43a1-9782-262d06f2941e}, !- Source Object
  3,                                      !- Outlet Port
  {e5f6b603-39a4-4103-a7d9-b59caa9a3ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a784dc-9782-4d61-befd-2322b2bb7259}, !- Handle
  {e5f6b603-39a4-4103-a7d9-b59caa9a3ef8}, !- Source Object
  12,                                     !- Outlet Port
  {f5665212-6014-401f-8899-25ed5a2baffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f337d01-9722-4d66-a29c-b107525ad787}, !- Handle
  Zone Outpatient Stair B  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {70e2c1de-f86b-4be6-8584-bb87751cce50}, !- Water Inlet Node Name
  {63c1f16a-37fc-4d0f-aba4-b7fcdf776e4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75a39179-f800-4255-b55f-b7f05b85ccc2}, !- Handle
  Zone Outpatient Stair B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5a013e93-951a-4c40-90ff-8e728bc32f64}, !- Inlet Port
  {70e2c1de-f86b-4be6-8584-bb87751cce50}; !- Outlet Port

OS:Connection,
  {5a013e93-951a-4c40-90ff-8e728bc32f64}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  49,                                     !- Outlet Port
  {75a39179-f800-4255-b55f-b7f05b85ccc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3188498-5eb1-47d6-9628-5577d87538e4}, !- Handle
  Zone Outpatient Stair B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {63c1f16a-37fc-4d0f-aba4-b7fcdf776e4f}, !- Inlet Port
  {dd069aaf-ddb7-41b5-ae70-5b50c8189100}; !- Outlet Port

OS:Connection,
  {70e2c1de-f86b-4be6-8584-bb87751cce50}, !- Handle
  {75a39179-f800-4255-b55f-b7f05b85ccc2}, !- Source Object
  3,                                      !- Outlet Port
  {0f337d01-9722-4d66-a29c-b107525ad787}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63c1f16a-37fc-4d0f-aba4-b7fcdf776e4f}, !- Handle
  {0f337d01-9722-4d66-a29c-b107525ad787}, !- Source Object
  6,                                      !- Outlet Port
  {f3188498-5eb1-47d6-9628-5577d87538e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd069aaf-ddb7-41b5-ae70-5b50c8189100}, !- Handle
  {f3188498-5eb1-47d6-9628-5577d87538e4}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {991d1cd1-c908-402d-8a42-c8c0aa2c876b}, !- Handle
  Zone Outpatient Stair B  - Story Ground Reheat Coil Controller, !- Name
  {0f337d01-9722-4d66-a29c-b107525ad787}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afa632d1-c081-4a4e-9989-1e916da6904d}, !- Handle
  Zone Outpatient Stair B  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {4ce64596-7234-411c-8a48-70a7b718be87}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f337d01-9722-4d66-a29c-b107525ad787}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {348a318a-6b25-4b24-b4eb-ab80ab4ebf82}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a6cb183-b048-4064-a9e9-b9846c4b3acc}, !- Handle
  Zone Outpatient Stair B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {348a318a-6b25-4b24-b4eb-ab80ab4ebf82}, !- Inlet Port
  {849cad92-f17c-4707-b128-dbac58fa2981}; !- Outlet Port

OS:Node,
  {b084a361-4854-4b9b-b7a7-c72130a3d8c0}, !- Handle
  Zone Outpatient Stair B  - Story Ground Return Air Node, !- Name
  {e4b0252a-4efd-4c77-a018-71b58bbf5947}, !- Inlet Port
  {3ac52b5d-e061-40f8-8ac6-37982f72b14e}; !- Outlet Port

OS:Connection,
  {849cad92-f17c-4707-b128-dbac58fa2981}, !- Handle
  {4a6cb183-b048-4064-a9e9-b9846c4b3acc}, !- Source Object
  3,                                      !- Outlet Port
  {59ba5feb-07ea-40d2-bfa6-1611341d1663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b0252a-4efd-4c77-a018-71b58bbf5947}, !- Handle
  {131b2977-69c9-4b7b-a535-0e8c417ff1bb}, !- Source Object
  2,                                      !- Outlet Port
  {b084a361-4854-4b9b-b7a7-c72130a3d8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac52b5d-e061-40f8-8ac6-37982f72b14e}, !- Handle
  {b084a361-4854-4b9b-b7a7-c72130a3d8c0}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {2efaf90a-7d69-433b-9fdd-401e32d0953a}, !- Handle
  Zone Outpatient Stair B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {23bbf501-ce1e-4583-b895-effe085f2c70}, !- Inlet Port
  {4ce64596-7234-411c-8a48-70a7b718be87}; !- Outlet Port

OS:Connection,
  {23bbf501-ce1e-4583-b895-effe085f2c70}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  47,                                     !- Outlet Port
  {2efaf90a-7d69-433b-9fdd-401e32d0953a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce64596-7234-411c-8a48-70a7b718be87}, !- Handle
  {2efaf90a-7d69-433b-9fdd-401e32d0953a}, !- Source Object
  3,                                      !- Outlet Port
  {afa632d1-c081-4a4e-9989-1e916da6904d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {348a318a-6b25-4b24-b4eb-ab80ab4ebf82}, !- Handle
  {afa632d1-c081-4a4e-9989-1e916da6904d}, !- Source Object
  12,                                     !- Outlet Port
  {4a6cb183-b048-4064-a9e9-b9846c4b3acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7752623-f531-44f6-b75f-6d0603a96d8d}, !- Handle
  Zone Outpatient Stair C  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a239b437-a07b-40af-a3ad-475b318c80a6}, !- Water Inlet Node Name
  {1e3b7e72-7ddc-4067-b421-8583781d92a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e64e7ee0-5ba5-4119-90f3-708bb5972fbe}, !- Handle
  Zone Outpatient Stair C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {80277e4a-5529-4d8b-a065-d06b880eb22d}, !- Inlet Port
  {a239b437-a07b-40af-a3ad-475b318c80a6}; !- Outlet Port

OS:Connection,
  {80277e4a-5529-4d8b-a065-d06b880eb22d}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  50,                                     !- Outlet Port
  {e64e7ee0-5ba5-4119-90f3-708bb5972fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe50bff7-a69f-4d94-a24f-0f7059daad7e}, !- Handle
  Zone Outpatient Stair C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1e3b7e72-7ddc-4067-b421-8583781d92a0}, !- Inlet Port
  {13b650a6-cc6f-42c4-bc53-1d981993ffee}; !- Outlet Port

OS:Connection,
  {a239b437-a07b-40af-a3ad-475b318c80a6}, !- Handle
  {e64e7ee0-5ba5-4119-90f3-708bb5972fbe}, !- Source Object
  3,                                      !- Outlet Port
  {a7752623-f531-44f6-b75f-6d0603a96d8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e3b7e72-7ddc-4067-b421-8583781d92a0}, !- Handle
  {a7752623-f531-44f6-b75f-6d0603a96d8d}, !- Source Object
  6,                                      !- Outlet Port
  {fe50bff7-a69f-4d94-a24f-0f7059daad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b650a6-cc6f-42c4-bc53-1d981993ffee}, !- Handle
  {fe50bff7-a69f-4d94-a24f-0f7059daad7e}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c08e1ca9-d980-4544-8c8e-da42f3ca0d1b}, !- Handle
  Zone Outpatient Stair C  - Story Ground Reheat Coil Controller, !- Name
  {a7752623-f531-44f6-b75f-6d0603a96d8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {25871a66-1e5e-4529-937b-c2c6fdde15f9}, !- Handle
  Zone Outpatient Stair C  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {796b896b-ae3d-4c2a-821b-0b3c0839982d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7752623-f531-44f6-b75f-6d0603a96d8d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14fff0d3-3be1-468c-95ff-d9bf4a690209}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14b81f01-2a90-4d13-9186-8a870f7faa57}, !- Handle
  Zone Outpatient Stair C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {14fff0d3-3be1-468c-95ff-d9bf4a690209}, !- Inlet Port
  {d479d69c-ab1e-4719-9ad4-6aa0f81a5c29}; !- Outlet Port

OS:Node,
  {555d657b-c653-424a-b40f-581b16228fb3}, !- Handle
  Zone Outpatient Stair C  - Story Ground Return Air Node, !- Name
  {7e61a355-c626-4691-809c-14a59147c645}, !- Inlet Port
  {88da033c-60b4-4a08-a0f2-177faca6929a}; !- Outlet Port

OS:Connection,
  {d479d69c-ab1e-4719-9ad4-6aa0f81a5c29}, !- Handle
  {14b81f01-2a90-4d13-9186-8a870f7faa57}, !- Source Object
  3,                                      !- Outlet Port
  {537a6c44-ad1a-46bc-858a-9ce4177bce85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e61a355-c626-4691-809c-14a59147c645}, !- Handle
  {d8fd05a4-d650-4164-8486-caebd2121173}, !- Source Object
  2,                                      !- Outlet Port
  {555d657b-c653-424a-b40f-581b16228fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88da033c-60b4-4a08-a0f2-177faca6929a}, !- Handle
  {555d657b-c653-424a-b40f-581b16228fb3}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {ed7c8c57-428b-4136-971f-bfba0386da0a}, !- Handle
  Zone Outpatient Stair C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {634ad4d0-009d-42b8-af5d-99cf7dd369cc}, !- Inlet Port
  {796b896b-ae3d-4c2a-821b-0b3c0839982d}; !- Outlet Port

OS:Connection,
  {634ad4d0-009d-42b8-af5d-99cf7dd369cc}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  48,                                     !- Outlet Port
  {ed7c8c57-428b-4136-971f-bfba0386da0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796b896b-ae3d-4c2a-821b-0b3c0839982d}, !- Handle
  {ed7c8c57-428b-4136-971f-bfba0386da0a}, !- Source Object
  3,                                      !- Outlet Port
  {25871a66-1e5e-4529-937b-c2c6fdde15f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14fff0d3-3be1-468c-95ff-d9bf4a690209}, !- Handle
  {25871a66-1e5e-4529-937b-c2c6fdde15f9}, !- Source Object
  12,                                     !- Outlet Port
  {14b81f01-2a90-4d13-9186-8a870f7faa57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7cd4318a-5de6-4abe-b595-e6083c9c0a9b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c1c8bef-2caf-4c9c-8615-cecd2afa330d}, !- Water Inlet Node Name
  {15efe476-72a4-4041-8b0b-90335da7978e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5fb2d219-ff8c-42ac-9615-39076e530b88}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {de4373a3-0379-4dbd-81ad-cb0faf91a8f5}, !- Inlet Port
  {4c1c8bef-2caf-4c9c-8615-cecd2afa330d}; !- Outlet Port

OS:Connection,
  {de4373a3-0379-4dbd-81ad-cb0faf91a8f5}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  51,                                     !- Outlet Port
  {5fb2d219-ff8c-42ac-9615-39076e530b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5173078d-4d37-4129-8276-935560f448d3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {15efe476-72a4-4041-8b0b-90335da7978e}, !- Inlet Port
  {e1d6c374-26bc-46fc-b035-5fb0e987ccd9}; !- Outlet Port

OS:Connection,
  {4c1c8bef-2caf-4c9c-8615-cecd2afa330d}, !- Handle
  {5fb2d219-ff8c-42ac-9615-39076e530b88}, !- Source Object
  3,                                      !- Outlet Port
  {7cd4318a-5de6-4abe-b595-e6083c9c0a9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15efe476-72a4-4041-8b0b-90335da7978e}, !- Handle
  {7cd4318a-5de6-4abe-b595-e6083c9c0a9b}, !- Source Object
  6,                                      !- Outlet Port
  {5173078d-4d37-4129-8276-935560f448d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d6c374-26bc-46fc-b035-5fb0e987ccd9}, !- Handle
  {5173078d-4d37-4129-8276-935560f448d3}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cba382f8-a105-4de6-bd54-4e3b4820f5c3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Reheat Coil Controller, !- Name
  {7cd4318a-5de6-4abe-b595-e6083c9c0a9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb765f9e-cf08-42d8-9760-642052ee02b0}, !- Handle
  Zone Outpatient Toilet A  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {37be3f0a-1a86-4bff-ab61-1c7984d1c9c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7cd4318a-5de6-4abe-b595-e6083c9c0a9b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6837e811-2958-4c95-91ea-211490a734a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abbaf1a4-fd41-4a85-84e2-09bc35230da9}, !- Handle
  Zone Outpatient Toilet A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6837e811-2958-4c95-91ea-211490a734a5}, !- Inlet Port
  {31eeaeb5-8175-49a0-9c85-b833cb048e95}; !- Outlet Port

OS:Node,
  {52ed895e-8c12-454d-83c2-f240994f50cd}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Return Air Node, !- Name
  {1fd60df8-7df4-4bb7-a0c6-d4e05a89cd36}, !- Inlet Port
  {73b2756d-fb41-4d07-975a-26f1ad1b3e42}; !- Outlet Port

OS:Connection,
  {31eeaeb5-8175-49a0-9c85-b833cb048e95}, !- Handle
  {abbaf1a4-fd41-4a85-84e2-09bc35230da9}, !- Source Object
  3,                                      !- Outlet Port
  {6c877200-19a2-42e7-8758-8710f93c92f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd60df8-7df4-4bb7-a0c6-d4e05a89cd36}, !- Handle
  {b94265a9-cf49-402b-b9bf-246d27a94adc}, !- Source Object
  2,                                      !- Outlet Port
  {52ed895e-8c12-454d-83c2-f240994f50cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b2756d-fb41-4d07-975a-26f1ad1b3e42}, !- Handle
  {52ed895e-8c12-454d-83c2-f240994f50cd}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {5d294268-a3f5-4161-b10c-2fbf32e09799}, !- Handle
  Zone Outpatient Toilet A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {40e72435-2d01-4a1d-99c5-56bf3ffeb9f1}, !- Inlet Port
  {37be3f0a-1a86-4bff-ab61-1c7984d1c9c8}; !- Outlet Port

OS:Connection,
  {40e72435-2d01-4a1d-99c5-56bf3ffeb9f1}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  49,                                     !- Outlet Port
  {5d294268-a3f5-4161-b10c-2fbf32e09799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37be3f0a-1a86-4bff-ab61-1c7984d1c9c8}, !- Handle
  {5d294268-a3f5-4161-b10c-2fbf32e09799}, !- Source Object
  3,                                      !- Outlet Port
  {cb765f9e-cf08-42d8-9760-642052ee02b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6837e811-2958-4c95-91ea-211490a734a5}, !- Handle
  {cb765f9e-cf08-42d8-9760-642052ee02b0}, !- Source Object
  12,                                     !- Outlet Port
  {abbaf1a4-fd41-4a85-84e2-09bc35230da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5de7895-8bef-4069-9e62-d7ed7700c958}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e667e6f9-0d69-42cc-847a-65c64c0027df}, !- Water Inlet Node Name
  {cbb8fe2a-0a48-4078-b0b8-b8da37dacc5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {278d98f8-6325-4fa3-b3b3-1bba107aaf62}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f1ced2a9-7772-4ed2-9a2e-94ee1874f618}, !- Inlet Port
  {e667e6f9-0d69-42cc-847a-65c64c0027df}; !- Outlet Port

OS:Connection,
  {f1ced2a9-7772-4ed2-9a2e-94ee1874f618}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  52,                                     !- Outlet Port
  {278d98f8-6325-4fa3-b3b3-1bba107aaf62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {566cb11d-2934-4af7-a059-1d24e6c691fd}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cbb8fe2a-0a48-4078-b0b8-b8da37dacc5d}, !- Inlet Port
  {07be0086-9a96-4ab2-a57b-7bdaad626513}; !- Outlet Port

OS:Connection,
  {e667e6f9-0d69-42cc-847a-65c64c0027df}, !- Handle
  {278d98f8-6325-4fa3-b3b3-1bba107aaf62}, !- Source Object
  3,                                      !- Outlet Port
  {f5de7895-8bef-4069-9e62-d7ed7700c958}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbb8fe2a-0a48-4078-b0b8-b8da37dacc5d}, !- Handle
  {f5de7895-8bef-4069-9e62-d7ed7700c958}, !- Source Object
  6,                                      !- Outlet Port
  {566cb11d-2934-4af7-a059-1d24e6c691fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07be0086-9a96-4ab2-a57b-7bdaad626513}, !- Handle
  {566cb11d-2934-4af7-a059-1d24e6c691fd}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1748cfe9-9e09-4da3-80f2-430e296c58c2}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Reheat Coil Controller, !- Name
  {f5de7895-8bef-4069-9e62-d7ed7700c958}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b898d5bb-e7db-43a3-a814-430f05d915a3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {ae2f8bea-b37f-42b8-8b93-1a058d28466d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5de7895-8bef-4069-9e62-d7ed7700c958}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62eb46bc-50de-4c12-864f-adae405e1f19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc264ca7-a22d-47f8-a0e4-1bacc641bcfc}, !- Handle
  Zone Outpatient Toilet B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {62eb46bc-50de-4c12-864f-adae405e1f19}, !- Inlet Port
  {3fb50dd6-b10e-44d6-8eeb-0175e21736d5}; !- Outlet Port

OS:Node,
  {f34e0c06-7f2d-4dfa-ad92-13af294a8e12}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Return Air Node, !- Name
  {b7ef287b-24ee-4893-886a-5cea3ac328c4}, !- Inlet Port
  {2489e9cb-1f61-4a6b-93c1-cf034f7a9862}; !- Outlet Port

OS:Connection,
  {3fb50dd6-b10e-44d6-8eeb-0175e21736d5}, !- Handle
  {bc264ca7-a22d-47f8-a0e4-1bacc641bcfc}, !- Source Object
  3,                                      !- Outlet Port
  {7655f14e-8cf2-4f85-98a0-693c633b810a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ef287b-24ee-4893-886a-5cea3ac328c4}, !- Handle
  {9a1aafc5-5965-4d50-b3bb-7d5ebd37c51f}, !- Source Object
  2,                                      !- Outlet Port
  {f34e0c06-7f2d-4dfa-ad92-13af294a8e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2489e9cb-1f61-4a6b-93c1-cf034f7a9862}, !- Handle
  {f34e0c06-7f2d-4dfa-ad92-13af294a8e12}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {52b611ee-16e7-450e-bbb5-db555dfb7493}, !- Handle
  Zone Outpatient Toilet B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {13779733-643d-4efe-aff3-5f728859ead9}, !- Inlet Port
  {ae2f8bea-b37f-42b8-8b93-1a058d28466d}; !- Outlet Port

OS:Connection,
  {13779733-643d-4efe-aff3-5f728859ead9}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  50,                                     !- Outlet Port
  {52b611ee-16e7-450e-bbb5-db555dfb7493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2f8bea-b37f-42b8-8b93-1a058d28466d}, !- Handle
  {52b611ee-16e7-450e-bbb5-db555dfb7493}, !- Source Object
  3,                                      !- Outlet Port
  {b898d5bb-e7db-43a3-a814-430f05d915a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62eb46bc-50de-4c12-864f-adae405e1f19}, !- Handle
  {b898d5bb-e7db-43a3-a814-430f05d915a3}, !- Source Object
  12,                                     !- Outlet Port
  {bc264ca7-a22d-47f8-a0e4-1bacc641bcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {96699c01-f87c-4450-bb81-990487efc453}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7833b5d-2c39-41f3-b610-bf8192effb7c}, !- Water Inlet Node Name
  {ce3ea8d5-41fd-42ea-af4f-40239571ca0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {297aadaf-84ff-4099-b6bb-91d5529f43b9}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fda02576-f0e0-41ee-8db4-17ea305c5e05}, !- Inlet Port
  {f7833b5d-2c39-41f3-b610-bf8192effb7c}; !- Outlet Port

OS:Connection,
  {fda02576-f0e0-41ee-8db4-17ea305c5e05}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  53,                                     !- Outlet Port
  {297aadaf-84ff-4099-b6bb-91d5529f43b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bfb8bcc-a9a1-4cca-b4f0-bf85a35db699}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ce3ea8d5-41fd-42ea-af4f-40239571ca0d}, !- Inlet Port
  {628f111f-0b29-4a4c-a465-4c526b2f0da7}; !- Outlet Port

OS:Connection,
  {f7833b5d-2c39-41f3-b610-bf8192effb7c}, !- Handle
  {297aadaf-84ff-4099-b6bb-91d5529f43b9}, !- Source Object
  3,                                      !- Outlet Port
  {96699c01-f87c-4450-bb81-990487efc453}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce3ea8d5-41fd-42ea-af4f-40239571ca0d}, !- Handle
  {96699c01-f87c-4450-bb81-990487efc453}, !- Source Object
  6,                                      !- Outlet Port
  {1bfb8bcc-a9a1-4cca-b4f0-bf85a35db699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628f111f-0b29-4a4c-a465-4c526b2f0da7}, !- Handle
  {1bfb8bcc-a9a1-4cca-b4f0-bf85a35db699}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c010f23-1086-445b-ae46-6b924523be33}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Reheat Coil Controller, !- Name
  {96699c01-f87c-4450-bb81-990487efc453}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6adc0337-48c5-4820-b125-71c0ee94afbe}, !- Handle
  Zone Outpatient Toilet C  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {b06f21fa-3998-4bce-b3a2-1ad6e1b56af3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96699c01-f87c-4450-bb81-990487efc453}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a47ddeee-bdff-485c-8d34-5e2ef0c3a17c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e646063b-02a4-4d92-ae34-405d0ee605ef}, !- Handle
  Zone Outpatient Toilet C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a47ddeee-bdff-485c-8d34-5e2ef0c3a17c}, !- Inlet Port
  {aa2f6fbe-d22a-4ee1-85b9-540f88ffd7a4}; !- Outlet Port

OS:Node,
  {34ef166e-47b5-4d78-89fb-278f1eb2dfcd}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Return Air Node, !- Name
  {7442f199-6d1f-4fca-a02e-dddf282003de}, !- Inlet Port
  {7692abb4-9e9c-4a61-a353-b1edf1bec99b}; !- Outlet Port

OS:Connection,
  {aa2f6fbe-d22a-4ee1-85b9-540f88ffd7a4}, !- Handle
  {e646063b-02a4-4d92-ae34-405d0ee605ef}, !- Source Object
  3,                                      !- Outlet Port
  {369415fd-6eb2-4ae7-887e-c843f10a5675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7442f199-6d1f-4fca-a02e-dddf282003de}, !- Handle
  {a5ccd889-f517-4bab-9c78-5f6096a963d3}, !- Source Object
  2,                                      !- Outlet Port
  {34ef166e-47b5-4d78-89fb-278f1eb2dfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7692abb4-9e9c-4a61-a353-b1edf1bec99b}, !- Handle
  {34ef166e-47b5-4d78-89fb-278f1eb2dfcd}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {819b574b-fd4f-4bb5-b937-bbc8a8644c5a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7a10a110-2718-4eec-a5e5-71d6af50dbcf}, !- Inlet Port
  {b06f21fa-3998-4bce-b3a2-1ad6e1b56af3}; !- Outlet Port

OS:Connection,
  {7a10a110-2718-4eec-a5e5-71d6af50dbcf}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  51,                                     !- Outlet Port
  {819b574b-fd4f-4bb5-b937-bbc8a8644c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06f21fa-3998-4bce-b3a2-1ad6e1b56af3}, !- Handle
  {819b574b-fd4f-4bb5-b937-bbc8a8644c5a}, !- Source Object
  3,                                      !- Outlet Port
  {6adc0337-48c5-4820-b125-71c0ee94afbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a47ddeee-bdff-485c-8d34-5e2ef0c3a17c}, !- Handle
  {6adc0337-48c5-4820-b125-71c0ee94afbe}, !- Source Object
  12,                                     !- Outlet Port
  {e646063b-02a4-4d92-ae34-405d0ee605ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0e3d935-3012-4008-bb4c-4313c7154285}, !- Handle
  Zone Outpatient Xray A  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a5e5386-144c-44f6-b4cb-6e8eaea1704b}, !- Water Inlet Node Name
  {a6baae58-16d0-4023-8662-847103ccb2dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a05157f6-2da3-42b9-ab9b-52667d112518}, !- Handle
  Zone Outpatient Xray A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3293a8b5-795a-4d53-821b-2784357b49cf}, !- Inlet Port
  {8a5e5386-144c-44f6-b4cb-6e8eaea1704b}; !- Outlet Port

OS:Connection,
  {3293a8b5-795a-4d53-821b-2784357b49cf}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  54,                                     !- Outlet Port
  {a05157f6-2da3-42b9-ab9b-52667d112518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f56f764-7ae1-4a68-a185-379ba66b4a60}, !- Handle
  Zone Outpatient Xray A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a6baae58-16d0-4023-8662-847103ccb2dc}, !- Inlet Port
  {4bf244f8-a4d2-4c5f-9247-fd7242a62593}; !- Outlet Port

OS:Connection,
  {8a5e5386-144c-44f6-b4cb-6e8eaea1704b}, !- Handle
  {a05157f6-2da3-42b9-ab9b-52667d112518}, !- Source Object
  3,                                      !- Outlet Port
  {a0e3d935-3012-4008-bb4c-4313c7154285}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6baae58-16d0-4023-8662-847103ccb2dc}, !- Handle
  {a0e3d935-3012-4008-bb4c-4313c7154285}, !- Source Object
  6,                                      !- Outlet Port
  {7f56f764-7ae1-4a68-a185-379ba66b4a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf244f8-a4d2-4c5f-9247-fd7242a62593}, !- Handle
  {7f56f764-7ae1-4a68-a185-379ba66b4a60}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c2ab4282-36ff-4837-92eb-66340be7fe99}, !- Handle
  Zone Outpatient Xray A  - Story Ground Reheat Coil Controller, !- Name
  {a0e3d935-3012-4008-bb4c-4313c7154285}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7cecf9e8-351c-47dc-9e78-f56c24e49c00}, !- Handle
  Zone Outpatient Xray A  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {89d9708f-6df3-4b7c-a10c-ece8e4aa46f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0e3d935-3012-4008-bb4c-4313c7154285}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {71263b3d-4d99-46ca-b3c6-26fde5aa8048}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71b9b86f-768c-4e31-93a8-8f0b2fa0cc08}, !- Handle
  Zone Outpatient Xray A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {71263b3d-4d99-46ca-b3c6-26fde5aa8048}, !- Inlet Port
  {59721749-ec66-449c-9fe5-0228e237b1a9}; !- Outlet Port

OS:Node,
  {e3b2cf87-8909-4802-a5a1-18621cc4d970}, !- Handle
  Zone Outpatient Xray A  - Story Ground Return Air Node, !- Name
  {f5f16d45-dd9f-49aa-b94b-ca6d4c657395}, !- Inlet Port
  {54f0cb27-2e29-4f97-92ff-3832b2a081af}; !- Outlet Port

OS:Connection,
  {59721749-ec66-449c-9fe5-0228e237b1a9}, !- Handle
  {71b9b86f-768c-4e31-93a8-8f0b2fa0cc08}, !- Source Object
  3,                                      !- Outlet Port
  {e966f627-68e0-4392-9e4b-1d2bf3b020a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f16d45-dd9f-49aa-b94b-ca6d4c657395}, !- Handle
  {bd522ed4-8a1a-47ae-a246-50b588b43c97}, !- Source Object
  2,                                      !- Outlet Port
  {e3b2cf87-8909-4802-a5a1-18621cc4d970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f0cb27-2e29-4f97-92ff-3832b2a081af}, !- Handle
  {e3b2cf87-8909-4802-a5a1-18621cc4d970}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {8e4bba95-cf5a-41d0-858b-23523a9d7e45}, !- Handle
  Zone Outpatient Xray A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0348cb75-140a-4ffa-be08-b4310663a139}, !- Inlet Port
  {89d9708f-6df3-4b7c-a10c-ece8e4aa46f7}; !- Outlet Port

OS:Connection,
  {0348cb75-140a-4ffa-be08-b4310663a139}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  52,                                     !- Outlet Port
  {8e4bba95-cf5a-41d0-858b-23523a9d7e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d9708f-6df3-4b7c-a10c-ece8e4aa46f7}, !- Handle
  {8e4bba95-cf5a-41d0-858b-23523a9d7e45}, !- Source Object
  3,                                      !- Outlet Port
  {7cecf9e8-351c-47dc-9e78-f56c24e49c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71263b3d-4d99-46ca-b3c6-26fde5aa8048}, !- Handle
  {7cecf9e8-351c-47dc-9e78-f56c24e49c00}, !- Source Object
  12,                                     !- Outlet Port
  {71b9b86f-768c-4e31-93a8-8f0b2fa0cc08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e1e836a-9f4d-4056-8f71-8ee5652dd991}, !- Handle
  Zone Outpatient Xray B  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54fc4fa5-7396-460b-a65b-5bb2df328b72}, !- Water Inlet Node Name
  {d48b18ba-5b2f-4c63-a15c-01d4e9248cad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47ac828e-7128-42e0-8094-b03dda57668e}, !- Handle
  Zone Outpatient Xray B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {72b3e41b-4555-4d22-b1f1-21ad76280aed}, !- Inlet Port
  {54fc4fa5-7396-460b-a65b-5bb2df328b72}; !- Outlet Port

OS:Connection,
  {72b3e41b-4555-4d22-b1f1-21ad76280aed}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  55,                                     !- Outlet Port
  {47ac828e-7128-42e0-8094-b03dda57668e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aed12d82-6175-471e-baf1-84189989b1da}, !- Handle
  Zone Outpatient Xray B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d48b18ba-5b2f-4c63-a15c-01d4e9248cad}, !- Inlet Port
  {eeaeb727-9fd1-408e-8f0a-f7f5689c454f}; !- Outlet Port

OS:Connection,
  {54fc4fa5-7396-460b-a65b-5bb2df328b72}, !- Handle
  {47ac828e-7128-42e0-8094-b03dda57668e}, !- Source Object
  3,                                      !- Outlet Port
  {9e1e836a-9f4d-4056-8f71-8ee5652dd991}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d48b18ba-5b2f-4c63-a15c-01d4e9248cad}, !- Handle
  {9e1e836a-9f4d-4056-8f71-8ee5652dd991}, !- Source Object
  6,                                      !- Outlet Port
  {aed12d82-6175-471e-baf1-84189989b1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeaeb727-9fd1-408e-8f0a-f7f5689c454f}, !- Handle
  {aed12d82-6175-471e-baf1-84189989b1da}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad9f3e0c-3eb1-49ee-8f0d-8f0b82257a01}, !- Handle
  Zone Outpatient Xray B  - Story Ground Reheat Coil Controller, !- Name
  {9e1e836a-9f4d-4056-8f71-8ee5652dd991}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {33b2b3d0-dfcd-4f20-bfa2-128431a47a6c}, !- Handle
  Zone Outpatient Xray B  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {ffb7a8d2-3dae-4934-89cb-0f6065f86171}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e1e836a-9f4d-4056-8f71-8ee5652dd991}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f93275e8-950c-4e11-8b79-9d0cec3961a9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {02625309-8491-40a2-ae43-8d886cde359d}, !- Handle
  Zone Outpatient Xray B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f93275e8-950c-4e11-8b79-9d0cec3961a9}, !- Inlet Port
  {e6f186e6-9e20-4773-bad2-5054b3a64b3d}; !- Outlet Port

OS:Node,
  {4eb8c06d-9e2a-4ea7-9d36-6625836bcf77}, !- Handle
  Zone Outpatient Xray B  - Story Ground Return Air Node, !- Name
  {47aeccb8-3239-4107-b32a-9eabfa18672c}, !- Inlet Port
  {0f70090e-6783-4c9d-8bf8-4b35a117ba07}; !- Outlet Port

OS:Connection,
  {e6f186e6-9e20-4773-bad2-5054b3a64b3d}, !- Handle
  {02625309-8491-40a2-ae43-8d886cde359d}, !- Source Object
  3,                                      !- Outlet Port
  {0d1515a3-3200-4228-ace5-73a142624c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47aeccb8-3239-4107-b32a-9eabfa18672c}, !- Handle
  {18ec86bc-e5cd-4e49-9760-5324d7bdbf7a}, !- Source Object
  2,                                      !- Outlet Port
  {4eb8c06d-9e2a-4ea7-9d36-6625836bcf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f70090e-6783-4c9d-8bf8-4b35a117ba07}, !- Handle
  {4eb8c06d-9e2a-4ea7-9d36-6625836bcf77}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {511ebbd1-1544-4a71-9eb2-797a9f34c048}, !- Handle
  Zone Outpatient Xray B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ae7f6a97-b8e4-46a0-bc37-ebbd90b8bcfa}, !- Inlet Port
  {ffb7a8d2-3dae-4934-89cb-0f6065f86171}; !- Outlet Port

OS:Connection,
  {ae7f6a97-b8e4-46a0-bc37-ebbd90b8bcfa}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  53,                                     !- Outlet Port
  {511ebbd1-1544-4a71-9eb2-797a9f34c048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb7a8d2-3dae-4934-89cb-0f6065f86171}, !- Handle
  {511ebbd1-1544-4a71-9eb2-797a9f34c048}, !- Source Object
  3,                                      !- Outlet Port
  {33b2b3d0-dfcd-4f20-bfa2-128431a47a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f93275e8-950c-4e11-8b79-9d0cec3961a9}, !- Handle
  {33b2b3d0-dfcd-4f20-bfa2-128431a47a6c}, !- Source Object
  12,                                     !- Outlet Port
  {02625309-8491-40a2-ae43-8d886cde359d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05b118d8-ca65-417e-8120-90bf1b996c4c}, !- Handle
  Zone Outpatient Xray C  - Story Ground Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94674467-bd07-4540-8cba-b6104df151bb}, !- Water Inlet Node Name
  {db7b2613-38e7-4ba2-96a0-b6e618242d1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42be15f9-f5c3-4539-b505-9b8c631e3754}, !- Handle
  Zone Outpatient Xray C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1720640f-941d-4668-8a0c-1342265fb8d2}, !- Inlet Port
  {94674467-bd07-4540-8cba-b6104df151bb}; !- Outlet Port

OS:Connection,
  {1720640f-941d-4668-8a0c-1342265fb8d2}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  56,                                     !- Outlet Port
  {42be15f9-f5c3-4539-b505-9b8c631e3754}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a375bb5-41c3-4b37-a43f-af87116ed821}, !- Handle
  Zone Outpatient Xray C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {db7b2613-38e7-4ba2-96a0-b6e618242d1d}, !- Inlet Port
  {76d58cbf-52eb-4f98-8d95-6845fb53e56b}; !- Outlet Port

OS:Connection,
  {94674467-bd07-4540-8cba-b6104df151bb}, !- Handle
  {42be15f9-f5c3-4539-b505-9b8c631e3754}, !- Source Object
  3,                                      !- Outlet Port
  {05b118d8-ca65-417e-8120-90bf1b996c4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db7b2613-38e7-4ba2-96a0-b6e618242d1d}, !- Handle
  {05b118d8-ca65-417e-8120-90bf1b996c4c}, !- Source Object
  6,                                      !- Outlet Port
  {9a375bb5-41c3-4b37-a43f-af87116ed821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d58cbf-52eb-4f98-8d95-6845fb53e56b}, !- Handle
  {9a375bb5-41c3-4b37-a43f-af87116ed821}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f967790-f9bc-4cef-b3d9-3a90a1ffc2cd}, !- Handle
  Zone Outpatient Xray C  - Story Ground Reheat Coil Controller, !- Name
  {05b118d8-ca65-417e-8120-90bf1b996c4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61f55800-1638-4bec-83e7-9ae46b314126}, !- Handle
  Zone Outpatient Xray C  - Story Ground VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {becf9bf1-2d6f-47ec-b54f-e032f48632c0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05b118d8-ca65-417e-8120-90bf1b996c4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aae202bc-e3c4-4e11-8ce5-f20500a59128}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6fcd6e16-14c7-4f97-b000-4cfbdf768d9e}, !- Handle
  Zone Outpatient Xray C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {aae202bc-e3c4-4e11-8ce5-f20500a59128}, !- Inlet Port
  {28d55716-da9d-42de-9731-fe2bcd5b0522}; !- Outlet Port

OS:Node,
  {d54bb20c-2d8b-4589-9b27-0f3b871bcf3f}, !- Handle
  Zone Outpatient Xray C  - Story Ground Return Air Node, !- Name
  {a7dce97c-29a7-4b92-9536-91e1eb509fd0}, !- Inlet Port
  {8ed0e625-bbea-4660-af03-b935e75fabf6}; !- Outlet Port

OS:Connection,
  {28d55716-da9d-42de-9731-fe2bcd5b0522}, !- Handle
  {6fcd6e16-14c7-4f97-b000-4cfbdf768d9e}, !- Source Object
  3,                                      !- Outlet Port
  {9d7e334e-a02c-4db8-b856-915dca022bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7dce97c-29a7-4b92-9536-91e1eb509fd0}, !- Handle
  {413218bf-151d-4027-a872-82847e1720d2}, !- Source Object
  2,                                      !- Outlet Port
  {d54bb20c-2d8b-4589-9b27-0f3b871bcf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed0e625-bbea-4660-af03-b935e75fabf6}, !- Handle
  {d54bb20c-2d8b-4589-9b27-0f3b871bcf3f}, !- Source Object
  3,                                      !- Outlet Port
  {47438ca1-1e54-4b7e-8f09-9b921360dc2e}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {168323cc-671e-4c8e-b560-90da689ace41}, !- Handle
  Zone Outpatient Xray C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {05fd9417-53e4-4abf-bf31-375fd1672c8f}, !- Inlet Port
  {becf9bf1-2d6f-47ec-b54f-e032f48632c0}; !- Outlet Port

OS:Connection,
  {05fd9417-53e4-4abf-bf31-375fd1672c8f}, !- Handle
  {325662f1-9e0e-48a6-846f-34e0cc87240b}, !- Source Object
  54,                                     !- Outlet Port
  {168323cc-671e-4c8e-b560-90da689ace41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becf9bf1-2d6f-47ec-b54f-e032f48632c0}, !- Handle
  {168323cc-671e-4c8e-b560-90da689ace41}, !- Source Object
  3,                                      !- Outlet Port
  {61f55800-1638-4bec-83e7-9ae46b314126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aae202bc-e3c4-4e11-8ce5-f20500a59128}, !- Handle
  {61f55800-1638-4bec-83e7-9ae46b314126}, !- Source Object
  12,                                     !- Outlet Port
  {6fcd6e16-14c7-4f97-b000-4cfbdf768d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- Handle
  23 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {6767bfff-7b5c-416e-aabb-f2663a47f289}, !- Availability Schedule
  {6dddd6eb-64c4-42b2-930e-4ff8c5ea0cad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dab2fa40-6715-4466-b80d-d2b4b80f6cd0}, !- Supply Side Inlet Node Name
  {bcbe3f00-d310-4b71-a7ea-28e6ad8e60de}, !- Demand Side Outlet Node Name
  {81a1bac3-96ad-466b-b15b-0edd8ef24930}, !- Demand Side Inlet Node A
  {a519270a-a174-4084-be89-0fdbef95c737}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Demand Mixer Name
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cfccc1a1-d7a5-42aa-b10c-99dbce5ccda9}, !- Handle
  23 Zone VAV Supply Inlet Node,          !- Name
  {dab2fa40-6715-4466-b80d-d2b4b80f6cd0}, !- Inlet Port
  {cc6da097-f203-4ef1-8adf-1d217e9e19b3}; !- Outlet Port

OS:Node,
  {890432a9-b603-43ac-aa1d-7239a6169821}, !- Handle
  23 Zone VAV Supply Outlet Node,         !- Name
  {f87ba65f-98a9-4ddf-8227-52473f19805c}, !- Inlet Port
  {a519270a-a174-4084-be89-0fdbef95c737}; !- Outlet Port

OS:Connection,
  {dab2fa40-6715-4466-b80d-d2b4b80f6cd0}, !- Handle
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- Source Object
  9,                                      !- Outlet Port
  {cfccc1a1-d7a5-42aa-b10c-99dbce5ccda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a519270a-a174-4084-be89-0fdbef95c737}, !- Handle
  {890432a9-b603-43ac-aa1d-7239a6169821}, !- Source Object
  3,                                      !- Outlet Port
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9395dfe-6276-4c6e-bf5a-66375139db74}, !- Handle
  23 Zone VAV Demand Inlet Node,          !- Name
  {81a1bac3-96ad-466b-b15b-0edd8ef24930}, !- Inlet Port
  {080b2d59-321b-4752-80e1-5a6376f72437}; !- Outlet Port

OS:Node,
  {6af55e38-23d0-40ff-bd65-e493ede9fb67}, !- Handle
  23 Zone VAV Demand Outlet Node,         !- Name
  {dde6b206-5140-4845-8466-e922f016fb6e}, !- Inlet Port
  {bcbe3f00-d310-4b71-a7ea-28e6ad8e60de}; !- Outlet Port

OS:Node,
  {bf32a201-3b66-4678-9856-bdff8735a5a3}, !- Handle
  Zone Outpatient Janitor A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7af8ca92-6a63-41e5-bcd2-7e74098d90e5}, !- Inlet Port
  {510a5ffc-c45a-4a01-8fe2-21c0cad523ef}; !- Outlet Port

OS:Connection,
  {81a1bac3-96ad-466b-b15b-0edd8ef24930}, !- Handle
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- Source Object
  11,                                     !- Outlet Port
  {d9395dfe-6276-4c6e-bf5a-66375139db74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbe3f00-d310-4b71-a7ea-28e6ad8e60de}, !- Handle
  {6af55e38-23d0-40ff-bd65-e493ede9fb67}, !- Source Object
  3,                                      !- Outlet Port
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {080b2d59-321b-4752-80e1-5a6376f72437}, !- Inlet Node Name
  {aac565f7-8daa-4862-af5d-d87f8bb8b54f}, !- Outlet Node Name 1
  {031c2265-23e3-4ad3-a76c-290fc5e2e622}, !- Outlet Node Name 2
  {a4a56eff-d3ee-4942-a23f-4f90b5a6faff}, !- Outlet Node Name 3
  {93fcf4c5-3499-4266-8afa-1155b70cc8af}, !- Outlet Node Name 4
  {9a9470c6-788c-4184-86c8-4ee39f36bc62}, !- Outlet Node Name 5
  {97771bbf-0234-42ce-94c1-13756b7f7c9a}, !- Outlet Node Name 6
  {48988043-c128-4e2e-87bc-3b713aef936c}, !- Outlet Node Name 7
  {8fa8d025-ca2b-48aa-ae61-d648c37a08dc}, !- Outlet Node Name 8
  {43d76ef3-2d83-4beb-bba5-696b7ecf8a62}, !- Outlet Node Name 9
  {7f7ad3f9-3367-4a9d-9407-e3c280d40b36}, !- Outlet Node Name 10
  {3eb98bd8-85ae-4061-b2e8-073c4480791b}, !- Outlet Node Name 11
  {7ebcdf97-fdfb-48dd-bc5a-fbde2531b606}, !- Outlet Node Name 12
  {c87150a8-8320-443f-b589-9dfc56d87ae0}, !- Outlet Node Name 13
  {b1866596-b6fb-4a2a-9f11-06aa0a0c8b57}, !- Outlet Node Name 14
  {e6b528d0-36bb-45df-824d-42552a48753a}, !- Outlet Node Name 15
  {6c7e4e83-7b18-4bf6-9e55-6014114e2ae8}, !- Outlet Node Name 16
  {0256f555-3d94-4276-94be-4ba961c706ed}, !- Outlet Node Name 17
  {2d3d059a-4d0d-4cc3-b1df-342353513ef0}, !- Outlet Node Name 18
  {b69fa36a-ba81-4a10-a349-89f476ca78db}, !- Outlet Node Name 19
  {f23ab711-b4a9-4f8b-b6ba-e3d28a98d404}, !- Outlet Node Name 20
  {9cd093a6-5d85-46cd-ae88-c5a85ed3923c}, !- Outlet Node Name 21
  {bd23bee3-148f-4dc1-90ed-826922ad90f6}, !- Outlet Node Name 22
  {b70e02be-69dc-4969-9178-dcf3fcaee278}; !- Outlet Node Name 23

OS:AirLoopHVAC:ZoneMixer,
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dde6b206-5140-4845-8466-e922f016fb6e}, !- Outlet Node Name
  {8096c642-6954-4fb0-8ab6-b53dad02c279}, !- Inlet Node Name 1
  {cdb9fa16-0703-427a-8a17-024cecdb9285}, !- Inlet Node Name 2
  {b98cbdec-5ef1-4483-bb5b-90148aebace9}, !- Inlet Node Name 3
  {43b3fc04-315e-4e74-8f9e-130e2a4b59f0}, !- Inlet Node Name 4
  {66e82aae-2ac7-485d-bd97-833218033405}, !- Inlet Node Name 5
  {bcc3c26c-ee62-48f2-b8cf-e7a25450bb10}, !- Inlet Node Name 6
  {23864bcb-e247-4e83-8b9f-7509cb14d469}, !- Inlet Node Name 7
  {2510783a-f3b6-4748-9903-f9b7a42b77f7}, !- Inlet Node Name 8
  {50ef2d14-ca3f-4206-9c01-cdf4733f0961}, !- Inlet Node Name 9
  {c4b8de5b-07d7-4b96-b90b-906c803a625b}, !- Inlet Node Name 10
  {e930ed67-de42-4ee5-ba31-311e26d0cabf}, !- Inlet Node Name 11
  {b53a730a-cf7e-4c24-8560-385dd38313b4}, !- Inlet Node Name 12
  {288689cc-de2e-42d5-87f6-a53e689ccf64}, !- Inlet Node Name 13
  {16f9e809-a354-467c-84c8-64bb19600908}, !- Inlet Node Name 14
  {5625b203-0e16-4886-b7d7-c97c032d36c3}, !- Inlet Node Name 15
  {1000c217-4c0a-4f95-82d1-6ae204cd3079}, !- Inlet Node Name 16
  {4d4090e0-712d-4d71-b47c-9f1696823f7e}, !- Inlet Node Name 17
  {1784f4d8-d7a0-4019-b671-2ff53687a799}, !- Inlet Node Name 18
  {ce1ff7ac-33a7-4665-b12e-b3e83d2d9474}, !- Inlet Node Name 19
  {b4b4377d-2027-4ec7-9d50-04c83a47195c}, !- Inlet Node Name 20
  {4ec7949a-6208-4934-bcbb-8e8c2bf63575}, !- Inlet Node Name 21
  {3c784d87-0b85-489b-bc03-3049c9467868}, !- Inlet Node Name 22
  {2a0d78e1-db38-41a2-a8f6-9111a0b4d0de}; !- Inlet Node Name 23

OS:Connection,
  {080b2d59-321b-4752-80e1-5a6376f72437}, !- Handle
  {d9395dfe-6276-4c6e-bf5a-66375139db74}, !- Source Object
  3,                                      !- Outlet Port
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde6b206-5140-4845-8466-e922f016fb6e}, !- Handle
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Source Object
  2,                                      !- Outlet Port
  {6af55e38-23d0-40ff-bd65-e493ede9fb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {68c1f48a-6ab8-4890-86f5-55503e9ffccd}, !- Handle
  {05e9e194-f112-40f4-8829-86395c7ee4b1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6dddd6eb-64c4-42b2-930e-4ff8c5ea0cad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {06459b3a-16fc-4ea1-adbd-a46d770d10f8}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {4cb8f556-5790-4dad-b479-711bb7c3129d}, !- Handle
  23 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Schedule Name
  {890432a9-b603-43ac-aa1d-7239a6169821}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5529c788-050c-4f94-8317-64b0142fecaf}, !- Handle
  23 Zone VAV Fan,                        !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b5f5993e-f871-4d18-805e-9ec6c56933ef}, !- Air Inlet Node Name
  {f87ba65f-98a9-4ddf-8227-52473f19805c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f87ba65f-98a9-4ddf-8227-52473f19805c}, !- Handle
  {5529c788-050c-4f94-8317-64b0142fecaf}, !- Source Object
  17,                                     !- Outlet Port
  {890432a9-b603-43ac-aa1d-7239a6169821}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Handle
  23 Zone VAV Main Htg Coil,              !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f01a07f-95c5-4089-91f8-3b40dd74431d}, !- Water Inlet Node Name
  {43ecac6b-02ec-41c3-be3d-508ac1858757}, !- Water Outlet Node Name
  {facb1c6f-fbeb-410c-b108-4e87dab0f0bc}, !- Air Inlet Node Name
  {e3bd394c-89b9-4fc6-8a99-997734231daa}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {beb39070-0e58-47d2-aa66-9a9824717ac6}, !- Handle
  23 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {42fce713-da20-46c3-8d86-856b524631f3}, !- Inlet Port
  {4f01a07f-95c5-4089-91f8-3b40dd74431d}; !- Outlet Port

OS:Connection,
  {42fce713-da20-46c3-8d86-856b524631f3}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  57,                                     !- Outlet Port
  {beb39070-0e58-47d2-aa66-9a9824717ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3392f1f-6548-4eb7-9139-205f2796e1b8}, !- Handle
  23 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {43ecac6b-02ec-41c3-be3d-508ac1858757}, !- Inlet Port
  {1ece4164-8b1d-461a-b806-cea4e9794afa}; !- Outlet Port

OS:Connection,
  {4f01a07f-95c5-4089-91f8-3b40dd74431d}, !- Handle
  {beb39070-0e58-47d2-aa66-9a9824717ac6}, !- Source Object
  3,                                      !- Outlet Port
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43ecac6b-02ec-41c3-be3d-508ac1858757}, !- Handle
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Source Object
  6,                                      !- Outlet Port
  {e3392f1f-6548-4eb7-9139-205f2796e1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ece4164-8b1d-461a-b806-cea4e9794afa}, !- Handle
  {e3392f1f-6548-4eb7-9139-205f2796e1b8}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cc925e3-bfd4-45af-9e0f-fa37dee49783}, !- Handle
  23 Zone VAV Main Htg Coil Controller,   !- Name
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9d1f5105-17c6-40d8-b202-5be5006ed374}, !- Handle
  23 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {e3bd394c-89b9-4fc6-8a99-997734231daa}, !- Inlet Port
  {b5f5993e-f871-4d18-805e-9ec6c56933ef}; !- Outlet Port

OS:Connection,
  {e3bd394c-89b9-4fc6-8a99-997734231daa}, !- Handle
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Source Object
  8,                                      !- Outlet Port
  {9d1f5105-17c6-40d8-b202-5be5006ed374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f5993e-f871-4d18-805e-9ec6c56933ef}, !- Handle
  {9d1f5105-17c6-40d8-b202-5be5006ed374}, !- Source Object
  3,                                      !- Outlet Port
  {5529c788-050c-4f94-8317-64b0142fecaf}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Handle
  23 Zone VAV Clg Coil,                   !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dedee5d9-8a50-4550-a497-13e2b647c22e}, !- Water Inlet Node Name
  {c2bed146-ff3f-49f4-af6f-64def2ca9f26}, !- Water Outlet Node Name
  {fc474c9a-cacb-4b41-be5e-210c87d7bc1f}, !- Air Inlet Node Name
  {594d40ed-1f98-4547-adf9-aa910674a875}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {50f5beac-f191-4733-bf01-f6bf021add84}, !- Handle
  23 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {88523ece-b1fc-4c50-a198-8fbeee70ca27}, !- Inlet Port
  {dedee5d9-8a50-4550-a497-13e2b647c22e}; !- Outlet Port

OS:Connection,
  {88523ece-b1fc-4c50-a198-8fbeee70ca27}, !- Handle
  {efe43ac9-d2cc-4076-9f93-364e59a1c382}, !- Source Object
  5,                                      !- Outlet Port
  {50f5beac-f191-4733-bf01-f6bf021add84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cd1e192-57e8-40dd-915d-4d71c0184902}, !- Handle
  23 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c2bed146-ff3f-49f4-af6f-64def2ca9f26}, !- Inlet Port
  {2c52fa6f-f29a-4b25-80e0-d62583a9e641}; !- Outlet Port

OS:Connection,
  {dedee5d9-8a50-4550-a497-13e2b647c22e}, !- Handle
  {50f5beac-f191-4733-bf01-f6bf021add84}, !- Source Object
  3,                                      !- Outlet Port
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c2bed146-ff3f-49f4-af6f-64def2ca9f26}, !- Handle
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Source Object
  11,                                     !- Outlet Port
  {4cd1e192-57e8-40dd-915d-4d71c0184902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c52fa6f-f29a-4b25-80e0-d62583a9e641}, !- Handle
  {4cd1e192-57e8-40dd-915d-4d71c0184902}, !- Source Object
  3,                                      !- Outlet Port
  {5da94dbd-49da-472e-92a0-64ade27ffe84}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d75fc6cc-0633-4f79-a00b-918b57c9ea46}, !- Handle
  23 Zone VAV Clg Coil Controller,        !- Name
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7ba007e6-2c9b-445a-abb7-3d3c9e2a94c2}, !- Handle
  23 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {594d40ed-1f98-4547-adf9-aa910674a875}, !- Inlet Port
  {facb1c6f-fbeb-410c-b108-4e87dab0f0bc}; !- Outlet Port

OS:Connection,
  {594d40ed-1f98-4547-adf9-aa910674a875}, !- Handle
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Source Object
  13,                                     !- Outlet Port
  {7ba007e6-2c9b-445a-abb7-3d3c9e2a94c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facb1c6f-fbeb-410c-b108-4e87dab0f0bc}, !- Handle
  {7ba007e6-2c9b-445a-abb7-3d3c9e2a94c2}, !- Source Object
  3,                                      !- Outlet Port
  {94603452-cd9b-4417-b38d-843629ec2ca7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8366adfc-a751-439b-b881-f1ba8e3e076b}, !- Handle
  23 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {614bde3f-934e-468e-b8e5-c6a5b9b7749f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97ac3469-8094-4eac-b2a4-acfddcad4873}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97ac3469-8094-4eac-b2a4-acfddcad4873}, !- Handle
  23 Zone VAV Vent Controller,            !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e124f63-fa25-4bdc-b7b6-e05d22e288ed}, !- Handle
  23 Zone VAV OA System,                  !- Name
  {8366adfc-a751-439b-b881-f1ba8e3e076b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04b9107c-61a8-4c8c-adb5-49a4a621fbdb}, !- Mixed Air Node Name
  {ffcc2143-9d5f-4153-a405-2f7fed44e531}, !- Outdoor Air Stream Node Name
  {e1f70fc5-d8c2-4230-98f3-e7f6099a4305}, !- Relief Air Stream Node Name
  {cc6da097-f203-4ef1-8adf-1d217e9e19b3}; !- Return Air Stream Node Name

OS:Node,
  {269b2397-9c7c-4d6b-be73-43e63d4152b3}, !- Handle
  23 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {ffcc2143-9d5f-4153-a405-2f7fed44e531}; !- Outlet Port

OS:Connection,
  {ffcc2143-9d5f-4153-a405-2f7fed44e531}, !- Handle
  {269b2397-9c7c-4d6b-be73-43e63d4152b3}, !- Source Object
  3,                                      !- Outlet Port
  {7e124f63-fa25-4bdc-b7b6-e05d22e288ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1667733-eb04-426d-a9d7-d222ea3314be}, !- Handle
  23 Zone VAV Relief Air Node,            !- Name
  {e1f70fc5-d8c2-4230-98f3-e7f6099a4305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1f70fc5-d8c2-4230-98f3-e7f6099a4305}, !- Handle
  {7e124f63-fa25-4bdc-b7b6-e05d22e288ed}, !- Source Object
  7,                                      !- Outlet Port
  {e1667733-eb04-426d-a9d7-d222ea3314be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe72706c-65a5-4c2f-b495-e9760f2764a9}, !- Handle
  23 Zone VAV Mixed Air Node,             !- Name
  {04b9107c-61a8-4c8c-adb5-49a4a621fbdb}, !- Inlet Port
  {fc474c9a-cacb-4b41-be5e-210c87d7bc1f}; !- Outlet Port

OS:Connection,
  {cc6da097-f203-4ef1-8adf-1d217e9e19b3}, !- Handle
  {cfccc1a1-d7a5-42aa-b10c-99dbce5ccda9}, !- Source Object
  3,                                      !- Outlet Port
  {7e124f63-fa25-4bdc-b7b6-e05d22e288ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04b9107c-61a8-4c8c-adb5-49a4a621fbdb}, !- Handle
  {7e124f63-fa25-4bdc-b7b6-e05d22e288ed}, !- Source Object
  5,                                      !- Outlet Port
  {fe72706c-65a5-4c2f-b495-e9760f2764a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc474c9a-cacb-4b41-be5e-210c87d7bc1f}, !- Handle
  {fe72706c-65a5-4c2f-b495-e9760f2764a9}, !- Source Object
  3,                                      !- Outlet Port
  {ae784179-3ccd-4eb4-a913-7b2b8f13135e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {06459b3a-16fc-4ea1-adbd-a46d770d10f8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {368ed0fb-af9e-4ed9-a968-67facb286e55}, !- Control Zone or Zone List Name
  {abd83a28-a8d9-4623-a1cd-cf7e0324c70a}, !- Cooling Control Zone or Zone List Name
  {1f175bfd-7a63-4181-8dcc-5d8802c0009c}, !- Heating Control Zone or Zone List Name
  {42693cf1-455e-43d4-94c6-01ecc848435c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {368ed0fb-af9e-4ed9-a968-67facb286e55}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {abd83a28-a8d9-4623-a1cd-cf7e0324c70a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f175bfd-7a63-4181-8dcc-5d8802c0009c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42693cf1-455e-43d4-94c6-01ecc848435c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d75aa3ff-5b3b-4cca-9fe4-a76558e2184d}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74b576cd-9961-4f26-882a-98e754140ded}, !- Water Inlet Node Name
  {c9e61347-eaf5-4f58-9320-89d8e4133d13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4745ef7d-73ad-4ed1-9cd1-bb028030f7e3}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {e1b92bb8-de9a-47d7-aca7-de97e2584aab}, !- Inlet Port
  {74b576cd-9961-4f26-882a-98e754140ded}; !- Outlet Port

OS:Connection,
  {e1b92bb8-de9a-47d7-aca7-de97e2584aab}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  58,                                     !- Outlet Port
  {4745ef7d-73ad-4ed1-9cd1-bb028030f7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a4922ff-5f41-4db5-b817-81f31abd1706}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {c9e61347-eaf5-4f58-9320-89d8e4133d13}, !- Inlet Port
  {cb88c49b-59eb-4b83-ba87-bda11e434634}; !- Outlet Port

OS:Connection,
  {74b576cd-9961-4f26-882a-98e754140ded}, !- Handle
  {4745ef7d-73ad-4ed1-9cd1-bb028030f7e3}, !- Source Object
  3,                                      !- Outlet Port
  {d75aa3ff-5b3b-4cca-9fe4-a76558e2184d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9e61347-eaf5-4f58-9320-89d8e4133d13}, !- Handle
  {d75aa3ff-5b3b-4cca-9fe4-a76558e2184d}, !- Source Object
  6,                                      !- Outlet Port
  {1a4922ff-5f41-4db5-b817-81f31abd1706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb88c49b-59eb-4b83-ba87-bda11e434634}, !- Handle
  {1a4922ff-5f41-4db5-b817-81f31abd1706}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d31b626-c94f-4872-8abb-1582c5a2fe0c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Reheat Coil Controller, !- Name
  {d75aa3ff-5b3b-4cca-9fe4-a76558e2184d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd71d17b-f738-45c4-a2d4-d176cbfa6dbf}, !- Handle
  Zone Outpatient Janitor A  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {81423ee0-7661-4d3b-95f1-b8de245c6a31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d75aa3ff-5b3b-4cca-9fe4-a76558e2184d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7af8ca92-6a63-41e5-bcd2-7e74098d90e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b117ee19-eaad-4127-afd4-4a6b0f6792b1}, !- Handle
  Zone Outpatient Janitor A  - Story Mid Return Air Node, !- Name
  {f59dee86-d315-43e5-a46c-4924acb02169}, !- Inlet Port
  {8096c642-6954-4fb0-8ab6-b53dad02c279}; !- Outlet Port

OS:Connection,
  {510a5ffc-c45a-4a01-8fe2-21c0cad523ef}, !- Handle
  {bf32a201-3b66-4678-9856-bdff8735a5a3}, !- Source Object
  3,                                      !- Outlet Port
  {1a06651a-96da-455a-b50a-7f137228bfb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59dee86-d315-43e5-a46c-4924acb02169}, !- Handle
  {05e8b8a8-ca18-4aea-b83f-6caf6174c067}, !- Source Object
  2,                                      !- Outlet Port
  {b117ee19-eaad-4127-afd4-4a6b0f6792b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8096c642-6954-4fb0-8ab6-b53dad02c279}, !- Handle
  {b117ee19-eaad-4127-afd4-4a6b0f6792b1}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5f9d3a1-2a8d-4c35-9727-6f1dea3180d5}, !- Handle
  Zone Outpatient Janitor A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {aac565f7-8daa-4862-af5d-d87f8bb8b54f}, !- Inlet Port
  {81423ee0-7661-4d3b-95f1-b8de245c6a31}; !- Outlet Port

OS:Connection,
  {aac565f7-8daa-4862-af5d-d87f8bb8b54f}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  3,                                      !- Outlet Port
  {d5f9d3a1-2a8d-4c35-9727-6f1dea3180d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81423ee0-7661-4d3b-95f1-b8de245c6a31}, !- Handle
  {d5f9d3a1-2a8d-4c35-9727-6f1dea3180d5}, !- Source Object
  3,                                      !- Outlet Port
  {bd71d17b-f738-45c4-a2d4-d176cbfa6dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7af8ca92-6a63-41e5-bcd2-7e74098d90e5}, !- Handle
  {bd71d17b-f738-45c4-a2d4-d176cbfa6dbf}, !- Source Object
  12,                                     !- Outlet Port
  {bf32a201-3b66-4678-9856-bdff8735a5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {321390c2-758b-486d-bb3d-b66347272ac6}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55dcec35-1955-4e0b-af2e-f12524632edf}, !- Water Inlet Node Name
  {c7c79c93-1130-41f3-a5bc-1d1c5fb6a31d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbd40963-5ed2-4ab2-a816-ff80e5fe7545}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {bc2d8a43-1f56-49fe-b96d-4abbdabb9072}, !- Inlet Port
  {55dcec35-1955-4e0b-af2e-f12524632edf}; !- Outlet Port

OS:Connection,
  {bc2d8a43-1f56-49fe-b96d-4abbdabb9072}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  59,                                     !- Outlet Port
  {fbd40963-5ed2-4ab2-a816-ff80e5fe7545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5694c6a7-7e7a-4dd0-998a-13898b5946ad}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {c7c79c93-1130-41f3-a5bc-1d1c5fb6a31d}, !- Inlet Port
  {0c0d4f8a-e294-4d26-8cb2-1c14305d5221}; !- Outlet Port

OS:Connection,
  {55dcec35-1955-4e0b-af2e-f12524632edf}, !- Handle
  {fbd40963-5ed2-4ab2-a816-ff80e5fe7545}, !- Source Object
  3,                                      !- Outlet Port
  {321390c2-758b-486d-bb3d-b66347272ac6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7c79c93-1130-41f3-a5bc-1d1c5fb6a31d}, !- Handle
  {321390c2-758b-486d-bb3d-b66347272ac6}, !- Source Object
  6,                                      !- Outlet Port
  {5694c6a7-7e7a-4dd0-998a-13898b5946ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0d4f8a-e294-4d26-8cb2-1c14305d5221}, !- Handle
  {5694c6a7-7e7a-4dd0-998a-13898b5946ad}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbc0b65e-9c60-4398-a06d-7543c321e7e4}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Reheat Coil Controller, !- Name
  {321390c2-758b-486d-bb3d-b66347272ac6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7669577b-87be-4245-87c6-d925d666345b}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {a7ea8907-c0d8-438c-9301-da3036c9f7d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {321390c2-758b-486d-bb3d-b66347272ac6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5b9d9d7-e2b2-4940-b3df-57b68bd4d883}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7aa7f7d-9f56-433b-a5a6-46d98516c456}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {d5b9d9d7-e2b2-4940-b3df-57b68bd4d883}, !- Inlet Port
  {60afd02f-f18d-43fe-b1c8-638665eb71fd}; !- Outlet Port

OS:Node,
  {509b7173-3a8b-40c9-86e4-ca34e0b48d87}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid Return Air Node, !- Name
  {f00b8d8b-ad91-4ee9-a534-fcff1b287e3b}, !- Inlet Port
  {cdb9fa16-0703-427a-8a17-024cecdb9285}; !- Outlet Port

OS:Connection,
  {60afd02f-f18d-43fe-b1c8-638665eb71fd}, !- Handle
  {f7aa7f7d-9f56-433b-a5a6-46d98516c456}, !- Source Object
  3,                                      !- Outlet Port
  {6e13791b-c916-4dbf-b247-ba136b597c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00b8d8b-ad91-4ee9-a534-fcff1b287e3b}, !- Handle
  {7c37191d-71fc-47d8-969d-565f77ee0c1a}, !- Source Object
  2,                                      !- Outlet Port
  {509b7173-3a8b-40c9-86e4-ca34e0b48d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb9fa16-0703-427a-8a17-024cecdb9285}, !- Handle
  {509b7173-3a8b-40c9-86e4-ca34e0b48d87}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8e4b32e6-8a77-4a98-8c77-9c761fd40cc6}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {031c2265-23e3-4ad3-a76c-290fc5e2e622}, !- Inlet Port
  {a7ea8907-c0d8-438c-9301-da3036c9f7d9}; !- Outlet Port

OS:Connection,
  {031c2265-23e3-4ad3-a76c-290fc5e2e622}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  4,                                      !- Outlet Port
  {8e4b32e6-8a77-4a98-8c77-9c761fd40cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ea8907-c0d8-438c-9301-da3036c9f7d9}, !- Handle
  {8e4b32e6-8a77-4a98-8c77-9c761fd40cc6}, !- Source Object
  3,                                      !- Outlet Port
  {7669577b-87be-4245-87c6-d925d666345b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5b9d9d7-e2b2-4940-b3df-57b68bd4d883}, !- Handle
  {7669577b-87be-4245-87c6-d925d666345b}, !- Source Object
  12,                                     !- Outlet Port
  {f7aa7f7d-9f56-433b-a5a6-46d98516c456}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c18eecd0-4603-4a7f-8404-c93b2ef3812e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d71f1bf0-fc29-4c09-aaf1-2e2938bf211b}, !- Water Inlet Node Name
  {10aeb6f9-a260-4cc3-8cee-1d15ae635679}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2938ea9a-40e2-4f46-b11d-9e6fd974eac0}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {a1ca9abb-b5e8-409e-a52c-b4db525de667}, !- Inlet Port
  {d71f1bf0-fc29-4c09-aaf1-2e2938bf211b}; !- Outlet Port

OS:Connection,
  {a1ca9abb-b5e8-409e-a52c-b4db525de667}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  60,                                     !- Outlet Port
  {2938ea9a-40e2-4f46-b11d-9e6fd974eac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dcd9335-726d-4760-b60f-14215f713f75}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {10aeb6f9-a260-4cc3-8cee-1d15ae635679}, !- Inlet Port
  {f74fecf3-1ab2-4610-995f-34a714c9213f}; !- Outlet Port

OS:Connection,
  {d71f1bf0-fc29-4c09-aaf1-2e2938bf211b}, !- Handle
  {2938ea9a-40e2-4f46-b11d-9e6fd974eac0}, !- Source Object
  3,                                      !- Outlet Port
  {c18eecd0-4603-4a7f-8404-c93b2ef3812e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10aeb6f9-a260-4cc3-8cee-1d15ae635679}, !- Handle
  {c18eecd0-4603-4a7f-8404-c93b2ef3812e}, !- Source Object
  6,                                      !- Outlet Port
  {3dcd9335-726d-4760-b60f-14215f713f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74fecf3-1ab2-4610-995f-34a714c9213f}, !- Handle
  {3dcd9335-726d-4760-b60f-14215f713f75}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7375d78b-4efd-4044-b836-438ef97d4c01}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Reheat Coil Controller, !- Name
  {c18eecd0-4603-4a7f-8404-c93b2ef3812e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9c68b3b-9f36-4e60-a247-601b1a1d2e7e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {a8b34c0d-2b26-40e6-8324-ef9b1a277749}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c18eecd0-4603-4a7f-8404-c93b2ef3812e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62ea0c9c-6e9c-41a6-b042-3ecdaa6c3818}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb20a33a-1b66-490a-9dbb-f7ff0afc8638}, !- Handle
  Zone Outpatient Janitor B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {62ea0c9c-6e9c-41a6-b042-3ecdaa6c3818}, !- Inlet Port
  {48bd1c72-8b2c-4954-8d23-6d774cb6e819}; !- Outlet Port

OS:Node,
  {bf21fa57-6393-4ee8-97ee-9a43a8f5b88a}, !- Handle
  Zone Outpatient Janitor B  - Story Mid Return Air Node, !- Name
  {30b527ab-f46d-4e12-818e-a64656f2eddf}, !- Inlet Port
  {b98cbdec-5ef1-4483-bb5b-90148aebace9}; !- Outlet Port

OS:Connection,
  {48bd1c72-8b2c-4954-8d23-6d774cb6e819}, !- Handle
  {bb20a33a-1b66-490a-9dbb-f7ff0afc8638}, !- Source Object
  3,                                      !- Outlet Port
  {6ec254c0-34ba-4eaf-8e4b-6ca04164a644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b527ab-f46d-4e12-818e-a64656f2eddf}, !- Handle
  {14962fb2-3c93-44cd-ba64-ccf8cc841eaf}, !- Source Object
  2,                                      !- Outlet Port
  {bf21fa57-6393-4ee8-97ee-9a43a8f5b88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98cbdec-5ef1-4483-bb5b-90148aebace9}, !- Handle
  {bf21fa57-6393-4ee8-97ee-9a43a8f5b88a}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8f98d10b-7489-4653-a7b3-622113dd534e}, !- Handle
  Zone Outpatient Janitor B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {a4a56eff-d3ee-4942-a23f-4f90b5a6faff}, !- Inlet Port
  {a8b34c0d-2b26-40e6-8324-ef9b1a277749}; !- Outlet Port

OS:Connection,
  {a4a56eff-d3ee-4942-a23f-4f90b5a6faff}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  5,                                      !- Outlet Port
  {8f98d10b-7489-4653-a7b3-622113dd534e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b34c0d-2b26-40e6-8324-ef9b1a277749}, !- Handle
  {8f98d10b-7489-4653-a7b3-622113dd534e}, !- Source Object
  3,                                      !- Outlet Port
  {a9c68b3b-9f36-4e60-a247-601b1a1d2e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62ea0c9c-6e9c-41a6-b042-3ecdaa6c3818}, !- Handle
  {a9c68b3b-9f36-4e60-a247-601b1a1d2e7e}, !- Source Object
  12,                                     !- Outlet Port
  {bb20a33a-1b66-490a-9dbb-f7ff0afc8638}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d2211712-236d-4fb0-9eb1-8097c86aa56f}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f8d0fdd-64c7-4932-b2d3-616bdb4b0315}, !- Water Inlet Node Name
  {d8af982b-a30b-4b3f-9f8f-43a4132343b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63f755b8-301f-4938-89dc-377f10124cff}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {8ae2c1d1-5eae-4db5-b946-7d7388430792}, !- Inlet Port
  {0f8d0fdd-64c7-4932-b2d3-616bdb4b0315}; !- Outlet Port

OS:Connection,
  {8ae2c1d1-5eae-4db5-b946-7d7388430792}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  61,                                     !- Outlet Port
  {63f755b8-301f-4938-89dc-377f10124cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1959ecbb-56d5-47d4-8374-b2099f2e119b}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {d8af982b-a30b-4b3f-9f8f-43a4132343b3}, !- Inlet Port
  {887492b3-e9cb-4cb4-8468-727da15067de}; !- Outlet Port

OS:Connection,
  {0f8d0fdd-64c7-4932-b2d3-616bdb4b0315}, !- Handle
  {63f755b8-301f-4938-89dc-377f10124cff}, !- Source Object
  3,                                      !- Outlet Port
  {d2211712-236d-4fb0-9eb1-8097c86aa56f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8af982b-a30b-4b3f-9f8f-43a4132343b3}, !- Handle
  {d2211712-236d-4fb0-9eb1-8097c86aa56f}, !- Source Object
  6,                                      !- Outlet Port
  {1959ecbb-56d5-47d4-8374-b2099f2e119b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887492b3-e9cb-4cb4-8468-727da15067de}, !- Handle
  {1959ecbb-56d5-47d4-8374-b2099f2e119b}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b387ec2b-ca4c-42a9-9b55-df908a5bc753}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Reheat Coil Controller, !- Name
  {d2211712-236d-4fb0-9eb1-8097c86aa56f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7d41028e-f63c-4efa-8cd3-f08fdb7bc97d}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {ab5c5a1c-36ab-4c70-bf33-e47ce05ba29f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d2211712-236d-4fb0-9eb1-8097c86aa56f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {832b2f80-b1dc-48b6-8963-b7a19457168b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b9f06e6-e77d-4e09-a52d-81e50067fc54}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {832b2f80-b1dc-48b6-8963-b7a19457168b}, !- Inlet Port
  {f29e3c15-ba4c-46cf-b7d2-a2858b4b24e2}; !- Outlet Port

OS:Node,
  {1035446f-92a5-4667-8ff0-5e44149eeb1c}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid Return Air Node, !- Name
  {8f3dc703-05e0-4839-b103-99939a78139e}, !- Inlet Port
  {43b3fc04-315e-4e74-8f9e-130e2a4b59f0}; !- Outlet Port

OS:Connection,
  {f29e3c15-ba4c-46cf-b7d2-a2858b4b24e2}, !- Handle
  {3b9f06e6-e77d-4e09-a52d-81e50067fc54}, !- Source Object
  3,                                      !- Outlet Port
  {fb1450fd-6b38-4d0c-bf8e-e1ae4d9d9ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3dc703-05e0-4839-b103-99939a78139e}, !- Handle
  {b6cbae3f-404d-4605-9f35-0586e41c0203}, !- Source Object
  2,                                      !- Outlet Port
  {1035446f-92a5-4667-8ff0-5e44149eeb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b3fc04-315e-4e74-8f9e-130e2a4b59f0}, !- Handle
  {1035446f-92a5-4667-8ff0-5e44149eeb1c}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {005f9073-eb44-4a2a-9922-5071dddecedc}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {93fcf4c5-3499-4266-8afa-1155b70cc8af}, !- Inlet Port
  {ab5c5a1c-36ab-4c70-bf33-e47ce05ba29f}; !- Outlet Port

OS:Connection,
  {93fcf4c5-3499-4266-8afa-1155b70cc8af}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  6,                                      !- Outlet Port
  {005f9073-eb44-4a2a-9922-5071dddecedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5c5a1c-36ab-4c70-bf33-e47ce05ba29f}, !- Handle
  {005f9073-eb44-4a2a-9922-5071dddecedc}, !- Source Object
  3,                                      !- Outlet Port
  {7d41028e-f63c-4efa-8cd3-f08fdb7bc97d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {832b2f80-b1dc-48b6-8963-b7a19457168b}, !- Handle
  {7d41028e-f63c-4efa-8cd3-f08fdb7bc97d}, !- Source Object
  12,                                     !- Outlet Port
  {3b9f06e6-e77d-4e09-a52d-81e50067fc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {11cc670b-25b8-4e11-a0bf-89f220d308eb}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4efbeeb4-f8b9-47fc-89d9-9d9fad2721c1}, !- Water Inlet Node Name
  {67d08980-cac0-43bf-8f49-b066582bbdd0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35249463-ee74-4eb6-84e0-1773a8b784cc}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {165c0997-7bf6-4259-b9f2-0c8e49226e92}, !- Inlet Port
  {4efbeeb4-f8b9-47fc-89d9-9d9fad2721c1}; !- Outlet Port

OS:Connection,
  {165c0997-7bf6-4259-b9f2-0c8e49226e92}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  62,                                     !- Outlet Port
  {35249463-ee74-4eb6-84e0-1773a8b784cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0f75dbf-1a05-4e42-a6af-2d13184a3e46}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {67d08980-cac0-43bf-8f49-b066582bbdd0}, !- Inlet Port
  {25b5fbc9-928b-4580-828b-c05fd22fb7c8}; !- Outlet Port

OS:Connection,
  {4efbeeb4-f8b9-47fc-89d9-9d9fad2721c1}, !- Handle
  {35249463-ee74-4eb6-84e0-1773a8b784cc}, !- Source Object
  3,                                      !- Outlet Port
  {11cc670b-25b8-4e11-a0bf-89f220d308eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67d08980-cac0-43bf-8f49-b066582bbdd0}, !- Handle
  {11cc670b-25b8-4e11-a0bf-89f220d308eb}, !- Source Object
  6,                                      !- Outlet Port
  {a0f75dbf-1a05-4e42-a6af-2d13184a3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b5fbc9-928b-4580-828b-c05fd22fb7c8}, !- Handle
  {a0f75dbf-1a05-4e42-a6af-2d13184a3e46}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69b60afc-8ffe-4034-a1b4-5212b57b7956}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Reheat Coil Controller, !- Name
  {11cc670b-25b8-4e11-a0bf-89f220d308eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbaecc15-7989-4e83-b348-2a80b67ddbb4}, !- Handle
  Zone Outpatient Janitor C  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {a120e7a2-5985-4a2b-a1a0-ca96f82bb1e1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {11cc670b-25b8-4e11-a0bf-89f220d308eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5cd2f195-dd57-4150-850a-c54be89cbbb0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03d50079-8eda-43ad-9757-5ba3a71288de}, !- Handle
  Zone Outpatient Janitor C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {5cd2f195-dd57-4150-850a-c54be89cbbb0}, !- Inlet Port
  {f30c8f0d-84a0-442d-b79e-0d7b36f1a5da}; !- Outlet Port

OS:Node,
  {69b72b1f-b8bc-4086-9173-0c50e44b6957}, !- Handle
  Zone Outpatient Janitor C  - Story Mid Return Air Node, !- Name
  {fd8260ef-492d-4ac1-8ee9-aa55d1fb23c9}, !- Inlet Port
  {66e82aae-2ac7-485d-bd97-833218033405}; !- Outlet Port

OS:Connection,
  {f30c8f0d-84a0-442d-b79e-0d7b36f1a5da}, !- Handle
  {03d50079-8eda-43ad-9757-5ba3a71288de}, !- Source Object
  3,                                      !- Outlet Port
  {d664da1a-44f3-45fd-ba20-d1487535299f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8260ef-492d-4ac1-8ee9-aa55d1fb23c9}, !- Handle
  {ec8e26cf-8d47-44eb-9e37-ff51d471d6cf}, !- Source Object
  2,                                      !- Outlet Port
  {69b72b1f-b8bc-4086-9173-0c50e44b6957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e82aae-2ac7-485d-bd97-833218033405}, !- Handle
  {69b72b1f-b8bc-4086-9173-0c50e44b6957}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4dc4ed65-9be2-4984-931b-2e15cf2bb951}, !- Handle
  Zone Outpatient Janitor C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {9a9470c6-788c-4184-86c8-4ee39f36bc62}, !- Inlet Port
  {a120e7a2-5985-4a2b-a1a0-ca96f82bb1e1}; !- Outlet Port

OS:Connection,
  {9a9470c6-788c-4184-86c8-4ee39f36bc62}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  7,                                      !- Outlet Port
  {4dc4ed65-9be2-4984-931b-2e15cf2bb951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a120e7a2-5985-4a2b-a1a0-ca96f82bb1e1}, !- Handle
  {4dc4ed65-9be2-4984-931b-2e15cf2bb951}, !- Source Object
  3,                                      !- Outlet Port
  {cbaecc15-7989-4e83-b348-2a80b67ddbb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd2f195-dd57-4150-850a-c54be89cbbb0}, !- Handle
  {cbaecc15-7989-4e83-b348-2a80b67ddbb4}, !- Source Object
  12,                                     !- Outlet Port
  {03d50079-8eda-43ad-9757-5ba3a71288de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e6446c6d-ace8-4e5a-b412-3a0dcb791a95}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ba078ee-25c3-433c-89f0-45c313de0c54}, !- Water Inlet Node Name
  {86e6b299-cc0b-43b0-85bb-088206bcb0d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {82eb936b-6567-4da7-8d18-768960164ce3}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {17d61903-86c9-49bc-8279-96b55e2718fa}, !- Inlet Port
  {1ba078ee-25c3-433c-89f0-45c313de0c54}; !- Outlet Port

OS:Connection,
  {17d61903-86c9-49bc-8279-96b55e2718fa}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  63,                                     !- Outlet Port
  {82eb936b-6567-4da7-8d18-768960164ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {378ecfa7-7f34-4e99-94ff-b8f5c464905e}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {86e6b299-cc0b-43b0-85bb-088206bcb0d8}, !- Inlet Port
  {8303369c-844f-4a8a-a27b-ffa0ff796a39}; !- Outlet Port

OS:Connection,
  {1ba078ee-25c3-433c-89f0-45c313de0c54}, !- Handle
  {82eb936b-6567-4da7-8d18-768960164ce3}, !- Source Object
  3,                                      !- Outlet Port
  {e6446c6d-ace8-4e5a-b412-3a0dcb791a95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86e6b299-cc0b-43b0-85bb-088206bcb0d8}, !- Handle
  {e6446c6d-ace8-4e5a-b412-3a0dcb791a95}, !- Source Object
  6,                                      !- Outlet Port
  {378ecfa7-7f34-4e99-94ff-b8f5c464905e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8303369c-844f-4a8a-a27b-ffa0ff796a39}, !- Handle
  {378ecfa7-7f34-4e99-94ff-b8f5c464905e}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9fab0be3-db69-408a-bd9d-33d1cc88001c}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Reheat Coil Controller, !- Name
  {e6446c6d-ace8-4e5a-b412-3a0dcb791a95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cae600b-bb45-4c78-9719-58b20397de9c}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {3c0d41da-1a38-40df-8c1f-8b997b2fdd90}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6446c6d-ace8-4e5a-b412-3a0dcb791a95}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0394853f-513a-43c9-98b9-0f3e16e0ad05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96410d0d-2452-4365-96f6-3b7ac6da0fb6}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {0394853f-513a-43c9-98b9-0f3e16e0ad05}, !- Inlet Port
  {d6819680-02ab-4503-9926-a3bb554944c4}; !- Outlet Port

OS:Node,
  {18e5cb00-bf7b-4f44-a686-8a77baf042c8}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid Return Air Node, !- Name
  {e6ebab76-ac2d-4480-9e0b-b6e98b81766c}, !- Inlet Port
  {bcc3c26c-ee62-48f2-b8cf-e7a25450bb10}; !- Outlet Port

OS:Connection,
  {d6819680-02ab-4503-9926-a3bb554944c4}, !- Handle
  {96410d0d-2452-4365-96f6-3b7ac6da0fb6}, !- Source Object
  3,                                      !- Outlet Port
  {2ff3e89a-4d2a-4c05-8306-e5410e87431b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ebab76-ac2d-4480-9e0b-b6e98b81766c}, !- Handle
  {344de045-89bd-4df5-9e12-433a51491fd3}, !- Source Object
  2,                                      !- Outlet Port
  {18e5cb00-bf7b-4f44-a686-8a77baf042c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc3c26c-ee62-48f2-b8cf-e7a25450bb10}, !- Handle
  {18e5cb00-bf7b-4f44-a686-8a77baf042c8}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b2331362-2d27-44bf-badb-d197c9a00e76}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {97771bbf-0234-42ce-94c1-13756b7f7c9a}, !- Inlet Port
  {3c0d41da-1a38-40df-8c1f-8b997b2fdd90}; !- Outlet Port

OS:Connection,
  {97771bbf-0234-42ce-94c1-13756b7f7c9a}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  8,                                      !- Outlet Port
  {b2331362-2d27-44bf-badb-d197c9a00e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0d41da-1a38-40df-8c1f-8b997b2fdd90}, !- Handle
  {b2331362-2d27-44bf-badb-d197c9a00e76}, !- Source Object
  3,                                      !- Outlet Port
  {5cae600b-bb45-4c78-9719-58b20397de9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0394853f-513a-43c9-98b9-0f3e16e0ad05}, !- Handle
  {5cae600b-bb45-4c78-9719-58b20397de9c}, !- Source Object
  12,                                     !- Outlet Port
  {96410d0d-2452-4365-96f6-3b7ac6da0fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {658f0fed-4a64-41e2-8d86-13c061a4fe94}, !- Handle
  Zone Outpatient Lounge  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7d1a59cb-04b6-4ea6-929f-fda13b136639}, !- Water Inlet Node Name
  {70ecf47c-3dcc-49f2-b1c6-8fa581c8b730}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ceaf2830-edaa-42df-b4d6-80256a922ea3}, !- Handle
  Zone Outpatient Lounge  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {10e6d794-4648-46be-b39b-227d3399fff0}, !- Inlet Port
  {7d1a59cb-04b6-4ea6-929f-fda13b136639}; !- Outlet Port

OS:Connection,
  {10e6d794-4648-46be-b39b-227d3399fff0}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  64,                                     !- Outlet Port
  {ceaf2830-edaa-42df-b4d6-80256a922ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1788777-2bc5-4417-941b-14dea75adffc}, !- Handle
  Zone Outpatient Lounge  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {70ecf47c-3dcc-49f2-b1c6-8fa581c8b730}, !- Inlet Port
  {9c5715fe-1988-486f-8856-8f9f20f480ed}; !- Outlet Port

OS:Connection,
  {7d1a59cb-04b6-4ea6-929f-fda13b136639}, !- Handle
  {ceaf2830-edaa-42df-b4d6-80256a922ea3}, !- Source Object
  3,                                      !- Outlet Port
  {658f0fed-4a64-41e2-8d86-13c061a4fe94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70ecf47c-3dcc-49f2-b1c6-8fa581c8b730}, !- Handle
  {658f0fed-4a64-41e2-8d86-13c061a4fe94}, !- Source Object
  6,                                      !- Outlet Port
  {c1788777-2bc5-4417-941b-14dea75adffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5715fe-1988-486f-8856-8f9f20f480ed}, !- Handle
  {c1788777-2bc5-4417-941b-14dea75adffc}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc1fd51b-36e0-4910-b6a9-5f123bf9c09d}, !- Handle
  Zone Outpatient Lounge  - Story Mid Reheat Coil Controller, !- Name
  {658f0fed-4a64-41e2-8d86-13c061a4fe94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa57e258-035f-442c-8fbf-802c90bc1f05}, !- Handle
  Zone Outpatient Lounge  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {0d5ede39-457b-467a-8dd9-7cb07b2742e8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {658f0fed-4a64-41e2-8d86-13c061a4fe94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {273fb87b-77a8-4329-accd-a6bcd7295c03}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5770b7a5-17db-4674-acfe-34dc148d1c60}, !- Handle
  Zone Outpatient Lounge  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {273fb87b-77a8-4329-accd-a6bcd7295c03}, !- Inlet Port
  {a853c0aa-8067-40c8-b265-4ca65e1292ec}; !- Outlet Port

OS:Node,
  {3d05b3a4-8f51-4528-80bf-fe35895f46f1}, !- Handle
  Zone Outpatient Lounge  - Story Mid Return Air Node, !- Name
  {2ceb13b3-bf5b-4ef6-a6ae-04b469f8afe1}, !- Inlet Port
  {23864bcb-e247-4e83-8b9f-7509cb14d469}; !- Outlet Port

OS:Connection,
  {a853c0aa-8067-40c8-b265-4ca65e1292ec}, !- Handle
  {5770b7a5-17db-4674-acfe-34dc148d1c60}, !- Source Object
  3,                                      !- Outlet Port
  {0fbcf6f0-55e5-434b-a841-5b8fbc46b9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ceb13b3-bf5b-4ef6-a6ae-04b469f8afe1}, !- Handle
  {75bad66e-2c80-475f-ae0a-f8574707ae7b}, !- Source Object
  2,                                      !- Outlet Port
  {3d05b3a4-8f51-4528-80bf-fe35895f46f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23864bcb-e247-4e83-8b9f-7509cb14d469}, !- Handle
  {3d05b3a4-8f51-4528-80bf-fe35895f46f1}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1507eecc-4287-4500-bcb2-0c7011aaf947}, !- Handle
  Zone Outpatient Lounge  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {48988043-c128-4e2e-87bc-3b713aef936c}, !- Inlet Port
  {0d5ede39-457b-467a-8dd9-7cb07b2742e8}; !- Outlet Port

OS:Connection,
  {48988043-c128-4e2e-87bc-3b713aef936c}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  9,                                      !- Outlet Port
  {1507eecc-4287-4500-bcb2-0c7011aaf947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5ede39-457b-467a-8dd9-7cb07b2742e8}, !- Handle
  {1507eecc-4287-4500-bcb2-0c7011aaf947}, !- Source Object
  3,                                      !- Outlet Port
  {fa57e258-035f-442c-8fbf-802c90bc1f05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {273fb87b-77a8-4329-accd-a6bcd7295c03}, !- Handle
  {fa57e258-035f-442c-8fbf-802c90bc1f05}, !- Source Object
  12,                                     !- Outlet Port
  {5770b7a5-17db-4674-acfe-34dc148d1c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {201f0403-49e3-4335-8632-7864159594ba}, !- Handle
  Zone Outpatient Office A  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f04f7e9-d5f2-47d1-a316-16df6299757f}, !- Water Inlet Node Name
  {7dc9cc4e-fde9-40ef-9335-0a83fb6a383e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8e4590f-369d-4a44-8c26-0a22735891e3}, !- Handle
  Zone Outpatient Office A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {e8169246-6589-476f-bed6-3e863f213570}, !- Inlet Port
  {1f04f7e9-d5f2-47d1-a316-16df6299757f}; !- Outlet Port

OS:Connection,
  {e8169246-6589-476f-bed6-3e863f213570}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  65,                                     !- Outlet Port
  {d8e4590f-369d-4a44-8c26-0a22735891e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab514478-9c59-43d8-8921-8477d890ef77}, !- Handle
  Zone Outpatient Office A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {7dc9cc4e-fde9-40ef-9335-0a83fb6a383e}, !- Inlet Port
  {08b0f8ae-a2b2-448d-91ec-b5752d450d04}; !- Outlet Port

OS:Connection,
  {1f04f7e9-d5f2-47d1-a316-16df6299757f}, !- Handle
  {d8e4590f-369d-4a44-8c26-0a22735891e3}, !- Source Object
  3,                                      !- Outlet Port
  {201f0403-49e3-4335-8632-7864159594ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7dc9cc4e-fde9-40ef-9335-0a83fb6a383e}, !- Handle
  {201f0403-49e3-4335-8632-7864159594ba}, !- Source Object
  6,                                      !- Outlet Port
  {ab514478-9c59-43d8-8921-8477d890ef77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b0f8ae-a2b2-448d-91ec-b5752d450d04}, !- Handle
  {ab514478-9c59-43d8-8921-8477d890ef77}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ede5d100-f279-4b07-8a64-eafd82f45337}, !- Handle
  Zone Outpatient Office A  - Story Mid Reheat Coil Controller, !- Name
  {201f0403-49e3-4335-8632-7864159594ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf8202ef-7bb8-4b6c-9d1b-494523ed2e78}, !- Handle
  Zone Outpatient Office A  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {06a1f552-d27f-4b4d-a754-d36f354fcfc6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {201f0403-49e3-4335-8632-7864159594ba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f56bca6f-33a1-4f17-bee3-b21abf95cdaf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee06ceaa-46bb-4ba8-a30b-2487608e31ab}, !- Handle
  Zone Outpatient Office A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {f56bca6f-33a1-4f17-bee3-b21abf95cdaf}, !- Inlet Port
  {c4bf7882-1c31-409e-bba9-9689e6ea542e}; !- Outlet Port

OS:Node,
  {c32a8d1c-ac3d-4167-aab2-07bab790acbe}, !- Handle
  Zone Outpatient Office A  - Story Mid Return Air Node, !- Name
  {ebe213db-9952-40d0-a59f-e713679127d2}, !- Inlet Port
  {2510783a-f3b6-4748-9903-f9b7a42b77f7}; !- Outlet Port

OS:Connection,
  {c4bf7882-1c31-409e-bba9-9689e6ea542e}, !- Handle
  {ee06ceaa-46bb-4ba8-a30b-2487608e31ab}, !- Source Object
  3,                                      !- Outlet Port
  {d51829ef-eb02-45b0-8ff2-1bc2d7078a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe213db-9952-40d0-a59f-e713679127d2}, !- Handle
  {ed1ff052-5ade-48d8-975e-312cd0010975}, !- Source Object
  2,                                      !- Outlet Port
  {c32a8d1c-ac3d-4167-aab2-07bab790acbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2510783a-f3b6-4748-9903-f9b7a42b77f7}, !- Handle
  {c32a8d1c-ac3d-4167-aab2-07bab790acbe}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f7b2767c-651b-4147-8036-d75bc5483e19}, !- Handle
  Zone Outpatient Office A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {8fa8d025-ca2b-48aa-ae61-d648c37a08dc}, !- Inlet Port
  {06a1f552-d27f-4b4d-a754-d36f354fcfc6}; !- Outlet Port

OS:Connection,
  {8fa8d025-ca2b-48aa-ae61-d648c37a08dc}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  10,                                     !- Outlet Port
  {f7b2767c-651b-4147-8036-d75bc5483e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a1f552-d27f-4b4d-a754-d36f354fcfc6}, !- Handle
  {f7b2767c-651b-4147-8036-d75bc5483e19}, !- Source Object
  3,                                      !- Outlet Port
  {cf8202ef-7bb8-4b6c-9d1b-494523ed2e78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f56bca6f-33a1-4f17-bee3-b21abf95cdaf}, !- Handle
  {cf8202ef-7bb8-4b6c-9d1b-494523ed2e78}, !- Source Object
  12,                                     !- Outlet Port
  {ee06ceaa-46bb-4ba8-a30b-2487608e31ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {30bc5f3e-53e6-42f1-a421-22c3aeaae438}, !- Handle
  Zone Outpatient Office B  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aafd4e6f-df0f-4cb3-8d6b-28e0933be35f}, !- Water Inlet Node Name
  {b4cd98cf-32cc-44ad-b7e8-0b31e4f5ac84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dec35b8c-d1c7-4424-bf92-e925f3ad0dad}, !- Handle
  Zone Outpatient Office B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {36ba9004-0840-4ef2-a974-82cc5436f4fd}, !- Inlet Port
  {aafd4e6f-df0f-4cb3-8d6b-28e0933be35f}; !- Outlet Port

OS:Connection,
  {36ba9004-0840-4ef2-a974-82cc5436f4fd}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  66,                                     !- Outlet Port
  {dec35b8c-d1c7-4424-bf92-e925f3ad0dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e933d8c0-27ba-4d98-a6ac-5cae717da471}, !- Handle
  Zone Outpatient Office B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {b4cd98cf-32cc-44ad-b7e8-0b31e4f5ac84}, !- Inlet Port
  {a9846f3b-75db-4471-90a1-0b188bf0281d}; !- Outlet Port

OS:Connection,
  {aafd4e6f-df0f-4cb3-8d6b-28e0933be35f}, !- Handle
  {dec35b8c-d1c7-4424-bf92-e925f3ad0dad}, !- Source Object
  3,                                      !- Outlet Port
  {30bc5f3e-53e6-42f1-a421-22c3aeaae438}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4cd98cf-32cc-44ad-b7e8-0b31e4f5ac84}, !- Handle
  {30bc5f3e-53e6-42f1-a421-22c3aeaae438}, !- Source Object
  6,                                      !- Outlet Port
  {e933d8c0-27ba-4d98-a6ac-5cae717da471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9846f3b-75db-4471-90a1-0b188bf0281d}, !- Handle
  {e933d8c0-27ba-4d98-a6ac-5cae717da471}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70f3ee4e-605a-427b-bf0a-f492c0801027}, !- Handle
  Zone Outpatient Office B  - Story Mid Reheat Coil Controller, !- Name
  {30bc5f3e-53e6-42f1-a421-22c3aeaae438}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae0d166d-608d-4301-adbd-fcbcf760ec86}, !- Handle
  Zone Outpatient Office B  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {f6c163ee-9cba-43a7-a375-84f60eadfda3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30bc5f3e-53e6-42f1-a421-22c3aeaae438}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f96091f-a28b-4aab-b877-0a34246927ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7218bb7e-5891-4b98-a77a-404504306cd8}, !- Handle
  Zone Outpatient Office B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {0f96091f-a28b-4aab-b877-0a34246927ba}, !- Inlet Port
  {bceed103-3156-4bd9-b0eb-51bc8de7ee9e}; !- Outlet Port

OS:Node,
  {a4769586-8531-4998-96e1-fdf46d3ec7a9}, !- Handle
  Zone Outpatient Office B  - Story Mid Return Air Node, !- Name
  {6a2de6c2-0713-4121-abfe-fe674358ae7f}, !- Inlet Port
  {50ef2d14-ca3f-4206-9c01-cdf4733f0961}; !- Outlet Port

OS:Connection,
  {bceed103-3156-4bd9-b0eb-51bc8de7ee9e}, !- Handle
  {7218bb7e-5891-4b98-a77a-404504306cd8}, !- Source Object
  3,                                      !- Outlet Port
  {bdd4cd90-e1a0-4417-82f9-c93e922967a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2de6c2-0713-4121-abfe-fe674358ae7f}, !- Handle
  {070cc800-ab1a-4e3f-b6cc-77dc40c2a0d4}, !- Source Object
  2,                                      !- Outlet Port
  {a4769586-8531-4998-96e1-fdf46d3ec7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ef2d14-ca3f-4206-9c01-cdf4733f0961}, !- Handle
  {a4769586-8531-4998-96e1-fdf46d3ec7a9}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b0b6fa03-c810-4b5f-a8e4-88b0b3ba45e4}, !- Handle
  Zone Outpatient Office B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {43d76ef3-2d83-4beb-bba5-696b7ecf8a62}, !- Inlet Port
  {f6c163ee-9cba-43a7-a375-84f60eadfda3}; !- Outlet Port

OS:Connection,
  {43d76ef3-2d83-4beb-bba5-696b7ecf8a62}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  11,                                     !- Outlet Port
  {b0b6fa03-c810-4b5f-a8e4-88b0b3ba45e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c163ee-9cba-43a7-a375-84f60eadfda3}, !- Handle
  {b0b6fa03-c810-4b5f-a8e4-88b0b3ba45e4}, !- Source Object
  3,                                      !- Outlet Port
  {ae0d166d-608d-4301-adbd-fcbcf760ec86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f96091f-a28b-4aab-b877-0a34246927ba}, !- Handle
  {ae0d166d-608d-4301-adbd-fcbcf760ec86}, !- Source Object
  12,                                     !- Outlet Port
  {7218bb7e-5891-4b98-a77a-404504306cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ac617f1-c087-480d-9a40-50d803345b5b}, !- Handle
  Zone Outpatient Office C  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d62e663c-920e-4c85-ab22-44126d8bd92e}, !- Water Inlet Node Name
  {6549c003-5925-412f-8eb4-2ec638340f55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31cdb8e8-f214-4a29-9ff8-44173180cf8e}, !- Handle
  Zone Outpatient Office C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {77b6fafb-bacb-4889-8db0-e51e59eb3ef2}, !- Inlet Port
  {d62e663c-920e-4c85-ab22-44126d8bd92e}; !- Outlet Port

OS:Connection,
  {77b6fafb-bacb-4889-8db0-e51e59eb3ef2}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  67,                                     !- Outlet Port
  {31cdb8e8-f214-4a29-9ff8-44173180cf8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {125c2f65-bc0e-430b-ad8b-4df4bb903a82}, !- Handle
  Zone Outpatient Office C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {6549c003-5925-412f-8eb4-2ec638340f55}, !- Inlet Port
  {767677f7-3a17-4854-aadf-6289a485d04e}; !- Outlet Port

OS:Connection,
  {d62e663c-920e-4c85-ab22-44126d8bd92e}, !- Handle
  {31cdb8e8-f214-4a29-9ff8-44173180cf8e}, !- Source Object
  3,                                      !- Outlet Port
  {3ac617f1-c087-480d-9a40-50d803345b5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6549c003-5925-412f-8eb4-2ec638340f55}, !- Handle
  {3ac617f1-c087-480d-9a40-50d803345b5b}, !- Source Object
  6,                                      !- Outlet Port
  {125c2f65-bc0e-430b-ad8b-4df4bb903a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767677f7-3a17-4854-aadf-6289a485d04e}, !- Handle
  {125c2f65-bc0e-430b-ad8b-4df4bb903a82}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee4e5b62-d1c0-4120-be4b-3c235708c404}, !- Handle
  Zone Outpatient Office C  - Story Mid Reheat Coil Controller, !- Name
  {3ac617f1-c087-480d-9a40-50d803345b5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91faac9a-eef5-4123-959a-54a3e4f2a3f0}, !- Handle
  Zone Outpatient Office C  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {a8ad2a6a-8d18-4959-9934-4ca7fe902210}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ac617f1-c087-480d-9a40-50d803345b5b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a1b51ce3-6378-4483-9260-bb52639f5e62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {088a4f2d-21c6-4b1c-8c67-b24e55705663}, !- Handle
  Zone Outpatient Office C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {a1b51ce3-6378-4483-9260-bb52639f5e62}, !- Inlet Port
  {a809c6a0-4a8e-453c-9dd4-bf1f7756de1f}; !- Outlet Port

OS:Node,
  {0bd1edb4-f52d-4699-90c0-db151aaf3ad1}, !- Handle
  Zone Outpatient Office C  - Story Mid Return Air Node, !- Name
  {fa9f3eb8-5e5a-4812-be6d-c5902e61df3a}, !- Inlet Port
  {c4b8de5b-07d7-4b96-b90b-906c803a625b}; !- Outlet Port

OS:Connection,
  {a809c6a0-4a8e-453c-9dd4-bf1f7756de1f}, !- Handle
  {088a4f2d-21c6-4b1c-8c67-b24e55705663}, !- Source Object
  3,                                      !- Outlet Port
  {5c360c55-ca4f-4232-890d-07419f1c57ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9f3eb8-5e5a-4812-be6d-c5902e61df3a}, !- Handle
  {f17b12b6-e076-47f4-bedd-b41fce1df9cc}, !- Source Object
  2,                                      !- Outlet Port
  {0bd1edb4-f52d-4699-90c0-db151aaf3ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b8de5b-07d7-4b96-b90b-906c803a625b}, !- Handle
  {0bd1edb4-f52d-4699-90c0-db151aaf3ad1}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {951cb461-9d4a-47ec-90d4-263cc12d7ca9}, !- Handle
  Zone Outpatient Office C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {7f7ad3f9-3367-4a9d-9407-e3c280d40b36}, !- Inlet Port
  {a8ad2a6a-8d18-4959-9934-4ca7fe902210}; !- Outlet Port

OS:Connection,
  {7f7ad3f9-3367-4a9d-9407-e3c280d40b36}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  12,                                     !- Outlet Port
  {951cb461-9d4a-47ec-90d4-263cc12d7ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ad2a6a-8d18-4959-9934-4ca7fe902210}, !- Handle
  {951cb461-9d4a-47ec-90d4-263cc12d7ca9}, !- Source Object
  3,                                      !- Outlet Port
  {91faac9a-eef5-4123-959a-54a3e4f2a3f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1b51ce3-6378-4483-9260-bb52639f5e62}, !- Handle
  {91faac9a-eef5-4123-959a-54a3e4f2a3f0}, !- Source Object
  12,                                     !- Outlet Port
  {088a4f2d-21c6-4b1c-8c67-b24e55705663}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8629f3a1-4f8b-4d88-a9ae-aeba341fe3ed}, !- Handle
  Zone Outpatient OR  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3bd881f-46cf-4781-ba73-6d6e34b1e8a1}, !- Water Inlet Node Name
  {24b4d58e-2530-44e4-8fe3-9f42ee19ae16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aedbce5f-ca28-4b3f-ba2b-17016109b160}, !- Handle
  Zone Outpatient OR  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {a0888da5-c3b3-4263-94ca-e4ac4b3c856e}, !- Inlet Port
  {c3bd881f-46cf-4781-ba73-6d6e34b1e8a1}; !- Outlet Port

OS:Connection,
  {a0888da5-c3b3-4263-94ca-e4ac4b3c856e}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  68,                                     !- Outlet Port
  {aedbce5f-ca28-4b3f-ba2b-17016109b160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98c989a4-3ff3-431d-80b0-95bf6ee39ab5}, !- Handle
  Zone Outpatient OR  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {24b4d58e-2530-44e4-8fe3-9f42ee19ae16}, !- Inlet Port
  {5525c646-bec2-43f7-893a-1922fcab1abb}; !- Outlet Port

OS:Connection,
  {c3bd881f-46cf-4781-ba73-6d6e34b1e8a1}, !- Handle
  {aedbce5f-ca28-4b3f-ba2b-17016109b160}, !- Source Object
  3,                                      !- Outlet Port
  {8629f3a1-4f8b-4d88-a9ae-aeba341fe3ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24b4d58e-2530-44e4-8fe3-9f42ee19ae16}, !- Handle
  {8629f3a1-4f8b-4d88-a9ae-aeba341fe3ed}, !- Source Object
  6,                                      !- Outlet Port
  {98c989a4-3ff3-431d-80b0-95bf6ee39ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5525c646-bec2-43f7-893a-1922fcab1abb}, !- Handle
  {98c989a4-3ff3-431d-80b0-95bf6ee39ab5}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad11af41-0fc3-4279-ad38-5c58e386092f}, !- Handle
  Zone Outpatient OR  - Story Mid Reheat Coil Controller, !- Name
  {8629f3a1-4f8b-4d88-a9ae-aeba341fe3ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b12979f1-11d1-4b89-bfcf-f616aa470d81}, !- Handle
  Zone Outpatient OR  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {31348ca2-e916-4372-807f-4e046078df77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8629f3a1-4f8b-4d88-a9ae-aeba341fe3ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb2958bf-f1c1-4e1c-beab-90597b997dfb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e19eeaae-1f4e-4a87-9885-385e2f4382c5}, !- Handle
  Zone Outpatient OR  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {bb2958bf-f1c1-4e1c-beab-90597b997dfb}, !- Inlet Port
  {7ba8623e-5f9d-4443-9aba-f0ffff85cf4d}; !- Outlet Port

OS:Node,
  {e7c597e5-328b-4d14-ba30-809063c0479e}, !- Handle
  Zone Outpatient OR  - Story Mid Return Air Node, !- Name
  {12825a5b-260d-47b7-84b3-4fdbdcd4d613}, !- Inlet Port
  {e930ed67-de42-4ee5-ba31-311e26d0cabf}; !- Outlet Port

OS:Connection,
  {7ba8623e-5f9d-4443-9aba-f0ffff85cf4d}, !- Handle
  {e19eeaae-1f4e-4a87-9885-385e2f4382c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6380ac5-3c74-4036-9bc9-dfb7980972a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12825a5b-260d-47b7-84b3-4fdbdcd4d613}, !- Handle
  {94996b72-e47c-415a-8c51-e592976d518a}, !- Source Object
  2,                                      !- Outlet Port
  {e7c597e5-328b-4d14-ba30-809063c0479e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e930ed67-de42-4ee5-ba31-311e26d0cabf}, !- Handle
  {e7c597e5-328b-4d14-ba30-809063c0479e}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7648883c-c8f0-48c3-871c-ea0b6031c16d}, !- Handle
  Zone Outpatient OR  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {3eb98bd8-85ae-4061-b2e8-073c4480791b}, !- Inlet Port
  {31348ca2-e916-4372-807f-4e046078df77}; !- Outlet Port

OS:Connection,
  {3eb98bd8-85ae-4061-b2e8-073c4480791b}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  13,                                     !- Outlet Port
  {7648883c-c8f0-48c3-871c-ea0b6031c16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31348ca2-e916-4372-807f-4e046078df77}, !- Handle
  {7648883c-c8f0-48c3-871c-ea0b6031c16d}, !- Source Object
  3,                                      !- Outlet Port
  {b12979f1-11d1-4b89-bfcf-f616aa470d81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb2958bf-f1c1-4e1c-beab-90597b997dfb}, !- Handle
  {b12979f1-11d1-4b89-bfcf-f616aa470d81}, !- Source Object
  12,                                     !- Outlet Port
  {e19eeaae-1f4e-4a87-9885-385e2f4382c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ce3780d-091f-467f-ad96-11652281a8d8}, !- Handle
  Zone Outpatient OR A  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b96498b-7ddd-49bb-8547-b3229e35bcae}, !- Water Inlet Node Name
  {bab5abe9-1abb-49ac-aa84-3f397349661d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30aaa32f-36e5-4fd8-96e7-af14eaf67a38}, !- Handle
  Zone Outpatient OR A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {7a545d49-c9a7-4b91-b641-25615e914cbc}, !- Inlet Port
  {2b96498b-7ddd-49bb-8547-b3229e35bcae}; !- Outlet Port

OS:Connection,
  {7a545d49-c9a7-4b91-b641-25615e914cbc}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  69,                                     !- Outlet Port
  {30aaa32f-36e5-4fd8-96e7-af14eaf67a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eee6932-256c-4223-9010-01dba771eaaf}, !- Handle
  Zone Outpatient OR A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {bab5abe9-1abb-49ac-aa84-3f397349661d}, !- Inlet Port
  {0ca19cf3-5a15-47e5-9204-bc0026128eca}; !- Outlet Port

OS:Connection,
  {2b96498b-7ddd-49bb-8547-b3229e35bcae}, !- Handle
  {30aaa32f-36e5-4fd8-96e7-af14eaf67a38}, !- Source Object
  3,                                      !- Outlet Port
  {4ce3780d-091f-467f-ad96-11652281a8d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bab5abe9-1abb-49ac-aa84-3f397349661d}, !- Handle
  {4ce3780d-091f-467f-ad96-11652281a8d8}, !- Source Object
  6,                                      !- Outlet Port
  {6eee6932-256c-4223-9010-01dba771eaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca19cf3-5a15-47e5-9204-bc0026128eca}, !- Handle
  {6eee6932-256c-4223-9010-01dba771eaaf}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbceffe6-f848-4d02-b0ef-874c64c769d7}, !- Handle
  Zone Outpatient OR A  - Story Mid Reheat Coil Controller, !- Name
  {4ce3780d-091f-467f-ad96-11652281a8d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fc4458a-d02b-4198-9468-e000c754e10c}, !- Handle
  Zone Outpatient OR A  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {2b988b5d-16ee-4f83-af22-ad5f367b0d09}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ce3780d-091f-467f-ad96-11652281a8d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b488aa3c-7d9c-40a5-bcff-5c3544b2e2de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {965103ee-1284-4942-b2e7-7c3eb081f201}, !- Handle
  Zone Outpatient OR A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {b488aa3c-7d9c-40a5-bcff-5c3544b2e2de}, !- Inlet Port
  {a05803dc-acd3-4fec-92ce-b1f2585b6337}; !- Outlet Port

OS:Node,
  {fdcc1a33-96b1-4f50-bcac-89eb00c1d16c}, !- Handle
  Zone Outpatient OR A  - Story Mid Return Air Node, !- Name
  {181f5fa4-70b4-4d35-a59e-9951cb6d2ce6}, !- Inlet Port
  {b53a730a-cf7e-4c24-8560-385dd38313b4}; !- Outlet Port

OS:Connection,
  {a05803dc-acd3-4fec-92ce-b1f2585b6337}, !- Handle
  {965103ee-1284-4942-b2e7-7c3eb081f201}, !- Source Object
  3,                                      !- Outlet Port
  {c19837c4-c881-4c1b-a304-1ef77f38b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181f5fa4-70b4-4d35-a59e-9951cb6d2ce6}, !- Handle
  {0e8484e1-cd99-48d9-92ce-dfe2cc84e7e9}, !- Source Object
  2,                                      !- Outlet Port
  {fdcc1a33-96b1-4f50-bcac-89eb00c1d16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53a730a-cf7e-4c24-8560-385dd38313b4}, !- Handle
  {fdcc1a33-96b1-4f50-bcac-89eb00c1d16c}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {aada32c2-30c8-41df-a915-94da25564755}, !- Handle
  Zone Outpatient OR A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {7ebcdf97-fdfb-48dd-bc5a-fbde2531b606}, !- Inlet Port
  {2b988b5d-16ee-4f83-af22-ad5f367b0d09}; !- Outlet Port

OS:Connection,
  {7ebcdf97-fdfb-48dd-bc5a-fbde2531b606}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  14,                                     !- Outlet Port
  {aada32c2-30c8-41df-a915-94da25564755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b988b5d-16ee-4f83-af22-ad5f367b0d09}, !- Handle
  {aada32c2-30c8-41df-a915-94da25564755}, !- Source Object
  3,                                      !- Outlet Port
  {3fc4458a-d02b-4198-9468-e000c754e10c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b488aa3c-7d9c-40a5-bcff-5c3544b2e2de}, !- Handle
  {3fc4458a-d02b-4198-9468-e000c754e10c}, !- Source Object
  12,                                     !- Outlet Port
  {965103ee-1284-4942-b2e7-7c3eb081f201}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e58e966-b6c6-4728-89c4-324ff77f74be}, !- Handle
  Zone Outpatient OR B  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13d9526b-32c8-4d2b-9c68-c6f1964fcc61}, !- Water Inlet Node Name
  {916f8d61-d312-409e-a1a8-083f0f26ec9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c0deec00-5bfa-483e-a9dd-896eafb004ee}, !- Handle
  Zone Outpatient OR B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {2fa6b970-c85f-40bf-8d59-a30d82eaf132}, !- Inlet Port
  {13d9526b-32c8-4d2b-9c68-c6f1964fcc61}; !- Outlet Port

OS:Connection,
  {2fa6b970-c85f-40bf-8d59-a30d82eaf132}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  70,                                     !- Outlet Port
  {c0deec00-5bfa-483e-a9dd-896eafb004ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d952c56-7e5d-4813-974b-1509483238ed}, !- Handle
  Zone Outpatient OR B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {916f8d61-d312-409e-a1a8-083f0f26ec9c}, !- Inlet Port
  {83b4027d-529e-4a9a-90a1-e154b52c667e}; !- Outlet Port

OS:Connection,
  {13d9526b-32c8-4d2b-9c68-c6f1964fcc61}, !- Handle
  {c0deec00-5bfa-483e-a9dd-896eafb004ee}, !- Source Object
  3,                                      !- Outlet Port
  {7e58e966-b6c6-4728-89c4-324ff77f74be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {916f8d61-d312-409e-a1a8-083f0f26ec9c}, !- Handle
  {7e58e966-b6c6-4728-89c4-324ff77f74be}, !- Source Object
  6,                                      !- Outlet Port
  {6d952c56-7e5d-4813-974b-1509483238ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b4027d-529e-4a9a-90a1-e154b52c667e}, !- Handle
  {6d952c56-7e5d-4813-974b-1509483238ed}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4463862b-0946-416f-89bc-e452e6735b81}, !- Handle
  Zone Outpatient OR B  - Story Mid Reheat Coil Controller, !- Name
  {7e58e966-b6c6-4728-89c4-324ff77f74be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9fa4f9e-abb1-4976-85f3-126d037d6165}, !- Handle
  Zone Outpatient OR B  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {62f87cf2-edc4-4364-a92f-6ff06c7bb28e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e58e966-b6c6-4728-89c4-324ff77f74be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ba0a1e4-e6b3-4a95-99c6-cd06d11a0fa3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {804a4b04-2428-4da0-af59-d49bb4cc0c97}, !- Handle
  Zone Outpatient OR B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2ba0a1e4-e6b3-4a95-99c6-cd06d11a0fa3}, !- Inlet Port
  {d4a6c74f-35b3-4180-be07-a19c3e5cf06e}; !- Outlet Port

OS:Node,
  {a2ae312d-4532-4674-9c4e-650120cc1777}, !- Handle
  Zone Outpatient OR B  - Story Mid Return Air Node, !- Name
  {d9ccae90-1485-45e6-9d62-2475caecb8fd}, !- Inlet Port
  {288689cc-de2e-42d5-87f6-a53e689ccf64}; !- Outlet Port

OS:Connection,
  {d4a6c74f-35b3-4180-be07-a19c3e5cf06e}, !- Handle
  {804a4b04-2428-4da0-af59-d49bb4cc0c97}, !- Source Object
  3,                                      !- Outlet Port
  {338797db-dc6f-4395-bf64-24ee9a7d25b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ccae90-1485-45e6-9d62-2475caecb8fd}, !- Handle
  {3c12c879-0ed1-42d5-a85d-2dbed7ebc766}, !- Source Object
  2,                                      !- Outlet Port
  {a2ae312d-4532-4674-9c4e-650120cc1777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288689cc-de2e-42d5-87f6-a53e689ccf64}, !- Handle
  {a2ae312d-4532-4674-9c4e-650120cc1777}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {624172fa-0b8f-4e20-9bec-e69cd585442e}, !- Handle
  Zone Outpatient OR B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {c87150a8-8320-443f-b589-9dfc56d87ae0}, !- Inlet Port
  {62f87cf2-edc4-4364-a92f-6ff06c7bb28e}; !- Outlet Port

OS:Connection,
  {c87150a8-8320-443f-b589-9dfc56d87ae0}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  15,                                     !- Outlet Port
  {624172fa-0b8f-4e20-9bec-e69cd585442e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f87cf2-edc4-4364-a92f-6ff06c7bb28e}, !- Handle
  {624172fa-0b8f-4e20-9bec-e69cd585442e}, !- Source Object
  3,                                      !- Outlet Port
  {f9fa4f9e-abb1-4976-85f3-126d037d6165}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ba0a1e4-e6b3-4a95-99c6-cd06d11a0fa3}, !- Handle
  {f9fa4f9e-abb1-4976-85f3-126d037d6165}, !- Source Object
  12,                                     !- Outlet Port
  {804a4b04-2428-4da0-af59-d49bb4cc0c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fce4a6e-d640-4265-b3d3-ec68d0b82e95}, !- Handle
  Zone Outpatient OR C  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbd5924e-14ed-4835-8952-02e299e19c10}, !- Water Inlet Node Name
  {b5240d97-62c5-41c1-af65-84ced5f75325}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {66296ca9-224c-47f6-96ce-cd99a8353241}, !- Handle
  Zone Outpatient OR C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {c7f0f11b-e59a-4aa8-9331-76d74f2c007a}, !- Inlet Port
  {dbd5924e-14ed-4835-8952-02e299e19c10}; !- Outlet Port

OS:Connection,
  {c7f0f11b-e59a-4aa8-9331-76d74f2c007a}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  71,                                     !- Outlet Port
  {66296ca9-224c-47f6-96ce-cd99a8353241}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7cd6865-6298-47ec-8ef9-b7f5ea386dee}, !- Handle
  Zone Outpatient OR C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {b5240d97-62c5-41c1-af65-84ced5f75325}, !- Inlet Port
  {d31e46b0-cfca-43e2-a4e5-2e9239ae4d82}; !- Outlet Port

OS:Connection,
  {dbd5924e-14ed-4835-8952-02e299e19c10}, !- Handle
  {66296ca9-224c-47f6-96ce-cd99a8353241}, !- Source Object
  3,                                      !- Outlet Port
  {5fce4a6e-d640-4265-b3d3-ec68d0b82e95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5240d97-62c5-41c1-af65-84ced5f75325}, !- Handle
  {5fce4a6e-d640-4265-b3d3-ec68d0b82e95}, !- Source Object
  6,                                      !- Outlet Port
  {f7cd6865-6298-47ec-8ef9-b7f5ea386dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31e46b0-cfca-43e2-a4e5-2e9239ae4d82}, !- Handle
  {f7cd6865-6298-47ec-8ef9-b7f5ea386dee}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53dea447-734e-4d71-92fe-9d39ec306a14}, !- Handle
  Zone Outpatient OR C  - Story Mid Reheat Coil Controller, !- Name
  {5fce4a6e-d640-4265-b3d3-ec68d0b82e95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f73b8d82-3d74-425f-b380-cffbae6d07e4}, !- Handle
  Zone Outpatient OR C  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {d0116ae6-6cc3-4f1b-bf05-dcd8b89a6031}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fce4a6e-d640-4265-b3d3-ec68d0b82e95}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73e28775-d9bf-47df-a857-433e44b734da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c51b2154-9fe5-447c-ab21-47ed1602e1c6}, !- Handle
  Zone Outpatient OR C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {73e28775-d9bf-47df-a857-433e44b734da}, !- Inlet Port
  {7af680d1-f45d-4be2-84a7-834aeb90d0ec}; !- Outlet Port

OS:Node,
  {7e746ff8-8760-4676-8592-b3ca22bac263}, !- Handle
  Zone Outpatient OR C  - Story Mid Return Air Node, !- Name
  {d6ecd847-a0a2-494b-b0c7-435761e869cc}, !- Inlet Port
  {16f9e809-a354-467c-84c8-64bb19600908}; !- Outlet Port

OS:Connection,
  {7af680d1-f45d-4be2-84a7-834aeb90d0ec}, !- Handle
  {c51b2154-9fe5-447c-ab21-47ed1602e1c6}, !- Source Object
  3,                                      !- Outlet Port
  {51b6ca77-8bd7-4d94-9844-0bc003bf415e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ecd847-a0a2-494b-b0c7-435761e869cc}, !- Handle
  {01587369-5ca4-4d9c-9565-b70b1dfe8215}, !- Source Object
  2,                                      !- Outlet Port
  {7e746ff8-8760-4676-8592-b3ca22bac263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f9e809-a354-467c-84c8-64bb19600908}, !- Handle
  {7e746ff8-8760-4676-8592-b3ca22bac263}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {98a1406d-02f1-4e15-9886-d19bdb84b403}, !- Handle
  Zone Outpatient OR C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b1866596-b6fb-4a2a-9f11-06aa0a0c8b57}, !- Inlet Port
  {d0116ae6-6cc3-4f1b-bf05-dcd8b89a6031}; !- Outlet Port

OS:Connection,
  {b1866596-b6fb-4a2a-9f11-06aa0a0c8b57}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  16,                                     !- Outlet Port
  {98a1406d-02f1-4e15-9886-d19bdb84b403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0116ae6-6cc3-4f1b-bf05-dcd8b89a6031}, !- Handle
  {98a1406d-02f1-4e15-9886-d19bdb84b403}, !- Source Object
  3,                                      !- Outlet Port
  {f73b8d82-3d74-425f-b380-cffbae6d07e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e28775-d9bf-47df-a857-433e44b734da}, !- Handle
  {f73b8d82-3d74-425f-b380-cffbae6d07e4}, !- Source Object
  12,                                     !- Outlet Port
  {c51b2154-9fe5-447c-ab21-47ed1602e1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3dfc817-feb0-4ead-8f92-96daa3243861}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81441965-9e0b-47f0-a185-de548faa87f3}, !- Water Inlet Node Name
  {72ddc019-4a67-41a9-893b-8405febf9a1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43efa46a-9900-4594-8e48-6fe989919f9f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {133209f9-55ab-4fed-a63d-ba2e8da77719}, !- Inlet Port
  {81441965-9e0b-47f0-a185-de548faa87f3}; !- Outlet Port

OS:Connection,
  {133209f9-55ab-4fed-a63d-ba2e8da77719}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  72,                                     !- Outlet Port
  {43efa46a-9900-4594-8e48-6fe989919f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {417413c8-61e9-4574-b518-877e369c8d8c}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {72ddc019-4a67-41a9-893b-8405febf9a1c}, !- Inlet Port
  {fc8462b9-7ddc-4797-a2b1-1f015ec2c537}; !- Outlet Port

OS:Connection,
  {81441965-9e0b-47f0-a185-de548faa87f3}, !- Handle
  {43efa46a-9900-4594-8e48-6fe989919f9f}, !- Source Object
  3,                                      !- Outlet Port
  {f3dfc817-feb0-4ead-8f92-96daa3243861}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72ddc019-4a67-41a9-893b-8405febf9a1c}, !- Handle
  {f3dfc817-feb0-4ead-8f92-96daa3243861}, !- Source Object
  6,                                      !- Outlet Port
  {417413c8-61e9-4574-b518-877e369c8d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8462b9-7ddc-4797-a2b1-1f015ec2c537}, !- Handle
  {417413c8-61e9-4574-b518-877e369c8d8c}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4fbe652f-e04a-4977-8e13-09f80c3f0a0d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Reheat Coil Controller, !- Name
  {f3dfc817-feb0-4ead-8f92-96daa3243861}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec2331da-1d19-446a-821d-8bac0acec12e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {568a28ad-e1a2-4557-b3e1-a8c8ecc7956e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3dfc817-feb0-4ead-8f92-96daa3243861}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2cd0d15d-506b-41aa-80ff-49387e122a4f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19afeca7-6bb4-4292-90df-977e12143816}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2cd0d15d-506b-41aa-80ff-49387e122a4f}, !- Inlet Port
  {58c4e6c4-05de-4583-86b6-b59c01a90512}; !- Outlet Port

OS:Node,
  {928cf84f-2cd7-400f-ba5a-aae7518c89d3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid Return Air Node, !- Name
  {7cbef9b5-3592-42d2-94a2-1a7c9f68c6e6}, !- Inlet Port
  {5625b203-0e16-4886-b7d7-c97c032d36c3}; !- Outlet Port

OS:Connection,
  {58c4e6c4-05de-4583-86b6-b59c01a90512}, !- Handle
  {19afeca7-6bb4-4292-90df-977e12143816}, !- Source Object
  3,                                      !- Outlet Port
  {b79540d4-923b-408c-a488-824bf9feb1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbef9b5-3592-42d2-94a2-1a7c9f68c6e6}, !- Handle
  {87543492-d01b-470c-8cff-4ba8bdb09a95}, !- Source Object
  2,                                      !- Outlet Port
  {928cf84f-2cd7-400f-ba5a-aae7518c89d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5625b203-0e16-4886-b7d7-c97c032d36c3}, !- Handle
  {928cf84f-2cd7-400f-ba5a-aae7518c89d3}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {785f7b93-7c54-4917-a8e3-3ef5ed8aa181}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {e6b528d0-36bb-45df-824d-42552a48753a}, !- Inlet Port
  {568a28ad-e1a2-4557-b3e1-a8c8ecc7956e}; !- Outlet Port

OS:Connection,
  {e6b528d0-36bb-45df-824d-42552a48753a}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  17,                                     !- Outlet Port
  {785f7b93-7c54-4917-a8e3-3ef5ed8aa181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568a28ad-e1a2-4557-b3e1-a8c8ecc7956e}, !- Handle
  {785f7b93-7c54-4917-a8e3-3ef5ed8aa181}, !- Source Object
  3,                                      !- Outlet Port
  {ec2331da-1d19-446a-821d-8bac0acec12e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cd0d15d-506b-41aa-80ff-49387e122a4f}, !- Handle
  {ec2331da-1d19-446a-821d-8bac0acec12e}, !- Source Object
  12,                                     !- Outlet Port
  {19afeca7-6bb4-4292-90df-977e12143816}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38f6a9ff-b43d-44dc-8358-0d760689f0d0}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30345311-3b22-434d-8dd0-e2a07665375f}, !- Water Inlet Node Name
  {c1bcda61-e702-4dee-82c1-e041b1d1e90e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b23efde-24cc-4905-98d1-5bc23f08061a}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {1d662348-d4bd-4e47-81d1-248c309a2016}, !- Inlet Port
  {30345311-3b22-434d-8dd0-e2a07665375f}; !- Outlet Port

OS:Connection,
  {1d662348-d4bd-4e47-81d1-248c309a2016}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  73,                                     !- Outlet Port
  {1b23efde-24cc-4905-98d1-5bc23f08061a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {141a7044-6566-4b54-837c-e8208350ec6d}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {c1bcda61-e702-4dee-82c1-e041b1d1e90e}, !- Inlet Port
  {7323bca9-3ea0-48ab-afa1-6a7a86d8c58f}; !- Outlet Port

OS:Connection,
  {30345311-3b22-434d-8dd0-e2a07665375f}, !- Handle
  {1b23efde-24cc-4905-98d1-5bc23f08061a}, !- Source Object
  3,                                      !- Outlet Port
  {38f6a9ff-b43d-44dc-8358-0d760689f0d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1bcda61-e702-4dee-82c1-e041b1d1e90e}, !- Handle
  {38f6a9ff-b43d-44dc-8358-0d760689f0d0}, !- Source Object
  6,                                      !- Outlet Port
  {141a7044-6566-4b54-837c-e8208350ec6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7323bca9-3ea0-48ab-afa1-6a7a86d8c58f}, !- Handle
  {141a7044-6566-4b54-837c-e8208350ec6d}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e9e4eb8-83f3-4408-a895-ac68b8f3ea49}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Reheat Coil Controller, !- Name
  {38f6a9ff-b43d-44dc-8358-0d760689f0d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1d24190-7bce-468c-b777-081aa4666601}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {db4e4fd2-8a5b-4c09-9b47-063f1a1459c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38f6a9ff-b43d-44dc-8358-0d760689f0d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c27feec-67f8-4c70-8853-fdd73a137790}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80caf937-8b95-4b7e-929b-12990b07d17d}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9c27feec-67f8-4c70-8853-fdd73a137790}, !- Inlet Port
  {628a1484-a78b-48f3-8c34-5cb37e2dfd89}; !- Outlet Port

OS:Node,
  {e2021b9a-5cab-4197-9d98-d5d5a7283e69}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid Return Air Node, !- Name
  {d8ddba1b-ee70-4b36-a776-b293ab06ad4d}, !- Inlet Port
  {1000c217-4c0a-4f95-82d1-6ae204cd3079}; !- Outlet Port

OS:Connection,
  {628a1484-a78b-48f3-8c34-5cb37e2dfd89}, !- Handle
  {80caf937-8b95-4b7e-929b-12990b07d17d}, !- Source Object
  3,                                      !- Outlet Port
  {c183399c-6348-4e59-89ce-835a4f57fab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ddba1b-ee70-4b36-a776-b293ab06ad4d}, !- Handle
  {492ad981-48d1-4b47-a704-4347816d5a48}, !- Source Object
  2,                                      !- Outlet Port
  {e2021b9a-5cab-4197-9d98-d5d5a7283e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1000c217-4c0a-4f95-82d1-6ae204cd3079}, !- Handle
  {e2021b9a-5cab-4197-9d98-d5d5a7283e69}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2d01038a-03d8-49ad-a16d-83ac47cbbcb9}, !- Handle
  Zone Outpatient PhysicalTherapy A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {6c7e4e83-7b18-4bf6-9e55-6014114e2ae8}, !- Inlet Port
  {db4e4fd2-8a5b-4c09-9b47-063f1a1459c8}; !- Outlet Port

OS:Connection,
  {6c7e4e83-7b18-4bf6-9e55-6014114e2ae8}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  18,                                     !- Outlet Port
  {2d01038a-03d8-49ad-a16d-83ac47cbbcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4e4fd2-8a5b-4c09-9b47-063f1a1459c8}, !- Handle
  {2d01038a-03d8-49ad-a16d-83ac47cbbcb9}, !- Source Object
  3,                                      !- Outlet Port
  {c1d24190-7bce-468c-b777-081aa4666601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c27feec-67f8-4c70-8853-fdd73a137790}, !- Handle
  {c1d24190-7bce-468c-b777-081aa4666601}, !- Source Object
  12,                                     !- Outlet Port
  {80caf937-8b95-4b7e-929b-12990b07d17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {492e1494-0450-4696-b7bf-4afa48607929}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e87c43a2-dabc-4dbe-8d94-c74948f350e3}, !- Water Inlet Node Name
  {63000fad-8f6e-4459-b2f3-feeea0cb8cfa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1dd7224-ab79-4dab-ada7-6206c5ac7694}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {49cb3998-ca76-4970-b18e-aba34d30e14e}, !- Inlet Port
  {e87c43a2-dabc-4dbe-8d94-c74948f350e3}; !- Outlet Port

OS:Connection,
  {49cb3998-ca76-4970-b18e-aba34d30e14e}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  74,                                     !- Outlet Port
  {b1dd7224-ab79-4dab-ada7-6206c5ac7694}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3951cd0-7fb7-4eca-ab9c-be7bde510a34}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {63000fad-8f6e-4459-b2f3-feeea0cb8cfa}, !- Inlet Port
  {e01a78e5-1bcc-450c-87b5-73743fa008ca}; !- Outlet Port

OS:Connection,
  {e87c43a2-dabc-4dbe-8d94-c74948f350e3}, !- Handle
  {b1dd7224-ab79-4dab-ada7-6206c5ac7694}, !- Source Object
  3,                                      !- Outlet Port
  {492e1494-0450-4696-b7bf-4afa48607929}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63000fad-8f6e-4459-b2f3-feeea0cb8cfa}, !- Handle
  {492e1494-0450-4696-b7bf-4afa48607929}, !- Source Object
  6,                                      !- Outlet Port
  {e3951cd0-7fb7-4eca-ab9c-be7bde510a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01a78e5-1bcc-450c-87b5-73743fa008ca}, !- Handle
  {e3951cd0-7fb7-4eca-ab9c-be7bde510a34}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95180084-7c11-46e3-98c2-461f80d2f660}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Reheat Coil Controller, !- Name
  {492e1494-0450-4696-b7bf-4afa48607929}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9ae8648-fdde-4459-a53d-2f9b2a7d7898}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {d38ba3ee-3385-499b-abb7-019ea1ef7171}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {492e1494-0450-4696-b7bf-4afa48607929}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a253b41-cd35-4c4c-beff-abd55c35bf43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0701b94a-a5f2-4130-af90-d14d3ed10887}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {5a253b41-cd35-4c4c-beff-abd55c35bf43}, !- Inlet Port
  {136ff537-da7e-45c0-b282-7da0bed5a0f0}; !- Outlet Port

OS:Node,
  {7047168a-b11e-4af2-9b57-a5e9400bbe8c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid Return Air Node, !- Name
  {1609238b-454c-452d-a37b-5859347f7b92}, !- Inlet Port
  {4d4090e0-712d-4d71-b47c-9f1696823f7e}; !- Outlet Port

OS:Connection,
  {136ff537-da7e-45c0-b282-7da0bed5a0f0}, !- Handle
  {0701b94a-a5f2-4130-af90-d14d3ed10887}, !- Source Object
  3,                                      !- Outlet Port
  {fbb1a8c4-c85d-44fd-8718-eb9c22b00d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1609238b-454c-452d-a37b-5859347f7b92}, !- Handle
  {e7bcd1e3-4791-4b75-b43f-257ee02fc519}, !- Source Object
  2,                                      !- Outlet Port
  {7047168a-b11e-4af2-9b57-a5e9400bbe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4090e0-712d-4d71-b47c-9f1696823f7e}, !- Handle
  {7047168a-b11e-4af2-9b57-a5e9400bbe8c}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {73a6b60f-727e-4dd3-85d6-f500e2715473}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {0256f555-3d94-4276-94be-4ba961c706ed}, !- Inlet Port
  {d38ba3ee-3385-499b-abb7-019ea1ef7171}; !- Outlet Port

OS:Connection,
  {0256f555-3d94-4276-94be-4ba961c706ed}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  19,                                     !- Outlet Port
  {73a6b60f-727e-4dd3-85d6-f500e2715473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d38ba3ee-3385-499b-abb7-019ea1ef7171}, !- Handle
  {73a6b60f-727e-4dd3-85d6-f500e2715473}, !- Source Object
  3,                                      !- Outlet Port
  {b9ae8648-fdde-4459-a53d-2f9b2a7d7898}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a253b41-cd35-4c4c-beff-abd55c35bf43}, !- Handle
  {b9ae8648-fdde-4459-a53d-2f9b2a7d7898}, !- Source Object
  12,                                     !- Outlet Port
  {0701b94a-a5f2-4130-af90-d14d3ed10887}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20ce4267-48b3-4692-a70d-1adb53e88d8d}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c68dad15-e6da-42d2-a7da-077226e97aba}, !- Water Inlet Node Name
  {c3d9b5c5-7cbf-43a9-a67a-43463230f38a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {051ca76c-0b1f-48a8-8b3f-e3619c8b2359}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {aba8d4e6-e900-402b-934b-3b90e9f12d26}, !- Inlet Port
  {c68dad15-e6da-42d2-a7da-077226e97aba}; !- Outlet Port

OS:Connection,
  {aba8d4e6-e900-402b-934b-3b90e9f12d26}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  75,                                     !- Outlet Port
  {051ca76c-0b1f-48a8-8b3f-e3619c8b2359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b22cce-1e28-4e55-9d36-cf242b8df1fe}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {c3d9b5c5-7cbf-43a9-a67a-43463230f38a}, !- Inlet Port
  {2340ae75-bce5-4b17-b8b0-c6c6ff1a77ef}; !- Outlet Port

OS:Connection,
  {c68dad15-e6da-42d2-a7da-077226e97aba}, !- Handle
  {051ca76c-0b1f-48a8-8b3f-e3619c8b2359}, !- Source Object
  3,                                      !- Outlet Port
  {20ce4267-48b3-4692-a70d-1adb53e88d8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3d9b5c5-7cbf-43a9-a67a-43463230f38a}, !- Handle
  {20ce4267-48b3-4692-a70d-1adb53e88d8d}, !- Source Object
  6,                                      !- Outlet Port
  {06b22cce-1e28-4e55-9d36-cf242b8df1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2340ae75-bce5-4b17-b8b0-c6c6ff1a77ef}, !- Handle
  {06b22cce-1e28-4e55-9d36-cf242b8df1fe}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {111471a0-0c83-48ae-848c-33cf34614435}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Reheat Coil Controller, !- Name
  {20ce4267-48b3-4692-a70d-1adb53e88d8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {865cbaae-87bc-4434-9cce-96c52b3aa0b8}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {64330aff-5863-4c3e-92c6-2a0790779d46}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20ce4267-48b3-4692-a70d-1adb53e88d8d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {820abeaa-4c7a-4782-92bd-21b741282195}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a41f6b96-68cd-4f4a-a096-7d48c1969f99}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {820abeaa-4c7a-4782-92bd-21b741282195}, !- Inlet Port
  {9129e8ff-4b8d-41b5-ba36-8a12261547b4}; !- Outlet Port

OS:Node,
  {4cc547ab-6dc7-4296-b14b-256f52b66612}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid Return Air Node, !- Name
  {696b3db0-3e59-4f1a-b101-2a02e852386d}, !- Inlet Port
  {1784f4d8-d7a0-4019-b671-2ff53687a799}; !- Outlet Port

OS:Connection,
  {9129e8ff-4b8d-41b5-ba36-8a12261547b4}, !- Handle
  {a41f6b96-68cd-4f4a-a096-7d48c1969f99}, !- Source Object
  3,                                      !- Outlet Port
  {0f4ddad9-a523-4f47-b681-0c0d503b003c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696b3db0-3e59-4f1a-b101-2a02e852386d}, !- Handle
  {1eda81ce-1e08-4864-8a3e-2b34dcbd2da3}, !- Source Object
  2,                                      !- Outlet Port
  {4cc547ab-6dc7-4296-b14b-256f52b66612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1784f4d8-d7a0-4019-b671-2ff53687a799}, !- Handle
  {4cc547ab-6dc7-4296-b14b-256f52b66612}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {a56d8fa7-7620-4b01-88db-ba263377536e}, !- Handle
  Zone Outpatient PhysicalTherapy B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {2d3d059a-4d0d-4cc3-b1df-342353513ef0}, !- Inlet Port
  {64330aff-5863-4c3e-92c6-2a0790779d46}; !- Outlet Port

OS:Connection,
  {2d3d059a-4d0d-4cc3-b1df-342353513ef0}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  20,                                     !- Outlet Port
  {a56d8fa7-7620-4b01-88db-ba263377536e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64330aff-5863-4c3e-92c6-2a0790779d46}, !- Handle
  {a56d8fa7-7620-4b01-88db-ba263377536e}, !- Source Object
  3,                                      !- Outlet Port
  {865cbaae-87bc-4434-9cce-96c52b3aa0b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {820abeaa-4c7a-4782-92bd-21b741282195}, !- Handle
  {865cbaae-87bc-4434-9cce-96c52b3aa0b8}, !- Source Object
  12,                                     !- Outlet Port
  {a41f6b96-68cd-4f4a-a096-7d48c1969f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ead1c44-7eff-4616-8703-002de76ce930}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5ddbfad-c263-445b-b1d8-4f0ba7dfcf87}, !- Water Inlet Node Name
  {4252d9f9-49e8-43f8-9178-01d82b488a50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fecacd45-028a-49ee-9875-2b8753910960}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {1257c54c-f1e9-4496-98d0-89ba772b3113}, !- Inlet Port
  {a5ddbfad-c263-445b-b1d8-4f0ba7dfcf87}; !- Outlet Port

OS:Connection,
  {1257c54c-f1e9-4496-98d0-89ba772b3113}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  76,                                     !- Outlet Port
  {fecacd45-028a-49ee-9875-2b8753910960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b19eec9e-bc9e-470f-a2e8-140fc12e0a05}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {4252d9f9-49e8-43f8-9178-01d82b488a50}, !- Inlet Port
  {73dbbcb1-ef51-40e3-b050-75570be166dc}; !- Outlet Port

OS:Connection,
  {a5ddbfad-c263-445b-b1d8-4f0ba7dfcf87}, !- Handle
  {fecacd45-028a-49ee-9875-2b8753910960}, !- Source Object
  3,                                      !- Outlet Port
  {3ead1c44-7eff-4616-8703-002de76ce930}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4252d9f9-49e8-43f8-9178-01d82b488a50}, !- Handle
  {3ead1c44-7eff-4616-8703-002de76ce930}, !- Source Object
  6,                                      !- Outlet Port
  {b19eec9e-bc9e-470f-a2e8-140fc12e0a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dbbcb1-ef51-40e3-b050-75570be166dc}, !- Handle
  {b19eec9e-bc9e-470f-a2e8-140fc12e0a05}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {454ba758-321b-4406-a636-586c71ecfd3b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Reheat Coil Controller, !- Name
  {3ead1c44-7eff-4616-8703-002de76ce930}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eab67a4b-2924-4b60-b0b0-1ab5cd5559b6}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {e54097f4-bdf7-4b5a-9e3e-3d4d14758cd7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ead1c44-7eff-4616-8703-002de76ce930}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01aa1a63-f7f4-4819-92ea-6368d26a44fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba1ab5a4-61ca-4336-9dd3-bb3f44fab53e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {01aa1a63-f7f4-4819-92ea-6368d26a44fe}, !- Inlet Port
  {58f79724-20ba-4329-9133-796dff6a6425}; !- Outlet Port

OS:Node,
  {6c1a4fb3-48c9-43bb-9d71-f5982ab837a4}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid Return Air Node, !- Name
  {124caad1-bf23-44bf-89b1-88f843adb20a}, !- Inlet Port
  {ce1ff7ac-33a7-4665-b12e-b3e83d2d9474}; !- Outlet Port

OS:Connection,
  {58f79724-20ba-4329-9133-796dff6a6425}, !- Handle
  {ba1ab5a4-61ca-4336-9dd3-bb3f44fab53e}, !- Source Object
  3,                                      !- Outlet Port
  {abca1a0f-68de-4f37-a18d-5fcdf0d740d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124caad1-bf23-44bf-89b1-88f843adb20a}, !- Handle
  {0ea9df9d-bea8-4ea2-bf07-6201f5cf983a}, !- Source Object
  2,                                      !- Outlet Port
  {6c1a4fb3-48c9-43bb-9d71-f5982ab837a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1ff7ac-33a7-4665-b12e-b3e83d2d9474}, !- Handle
  {6c1a4fb3-48c9-43bb-9d71-f5982ab837a4}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d9b091bd-32f7-47e7-aeac-4e2a374dc074}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b69fa36a-ba81-4a10-a349-89f476ca78db}, !- Inlet Port
  {e54097f4-bdf7-4b5a-9e3e-3d4d14758cd7}; !- Outlet Port

OS:Connection,
  {b69fa36a-ba81-4a10-a349-89f476ca78db}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  21,                                     !- Outlet Port
  {d9b091bd-32f7-47e7-aeac-4e2a374dc074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54097f4-bdf7-4b5a-9e3e-3d4d14758cd7}, !- Handle
  {d9b091bd-32f7-47e7-aeac-4e2a374dc074}, !- Source Object
  3,                                      !- Outlet Port
  {eab67a4b-2924-4b60-b0b0-1ab5cd5559b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01aa1a63-f7f4-4819-92ea-6368d26a44fe}, !- Handle
  {eab67a4b-2924-4b60-b0b0-1ab5cd5559b6}, !- Source Object
  12,                                     !- Outlet Port
  {ba1ab5a4-61ca-4336-9dd3-bb3f44fab53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c86bc48-bfbc-4512-b001-fc8272c959d8}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5d4065f-c3d7-4464-b74f-55f7b74438b0}, !- Water Inlet Node Name
  {09ba0bc4-c829-495c-bece-ba6a23688608}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f5a5190-88da-499f-bd98-d9854da2aab5}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {bbea7692-9d3e-46e4-ae08-af23ae0aecab}, !- Inlet Port
  {e5d4065f-c3d7-4464-b74f-55f7b74438b0}; !- Outlet Port

OS:Connection,
  {bbea7692-9d3e-46e4-ae08-af23ae0aecab}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  77,                                     !- Outlet Port
  {0f5a5190-88da-499f-bd98-d9854da2aab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76a4fb60-d479-4833-addf-1b4b189b34e2}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {09ba0bc4-c829-495c-bece-ba6a23688608}, !- Inlet Port
  {8b4f01d4-f78c-47e7-b4af-13a7df1e7bf1}; !- Outlet Port

OS:Connection,
  {e5d4065f-c3d7-4464-b74f-55f7b74438b0}, !- Handle
  {0f5a5190-88da-499f-bd98-d9854da2aab5}, !- Source Object
  3,                                      !- Outlet Port
  {3c86bc48-bfbc-4512-b001-fc8272c959d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09ba0bc4-c829-495c-bece-ba6a23688608}, !- Handle
  {3c86bc48-bfbc-4512-b001-fc8272c959d8}, !- Source Object
  6,                                      !- Outlet Port
  {76a4fb60-d479-4833-addf-1b4b189b34e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4f01d4-f78c-47e7-b4af-13a7df1e7bf1}, !- Handle
  {76a4fb60-d479-4833-addf-1b4b189b34e2}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {04b31ab7-e8be-4353-ade9-5767b8aac5c4}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Reheat Coil Controller, !- Name
  {3c86bc48-bfbc-4512-b001-fc8272c959d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4dc8bc78-0497-43de-826a-17eba84f61a7}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {e87d0e9f-1fd0-451d-9ca4-aa643adc1684}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c86bc48-bfbc-4512-b001-fc8272c959d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff60e3ee-1127-4601-985f-6bc4fdd4c8d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9fbfdc2e-bcfc-4a10-9b17-368add30895f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {ff60e3ee-1127-4601-985f-6bc4fdd4c8d2}, !- Inlet Port
  {16aa37f3-8c08-4332-9ed7-a5ff0b7d00ac}; !- Outlet Port

OS:Node,
  {d118a1ae-ec71-4d7e-9ceb-fcbb8e44a527}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid Return Air Node, !- Name
  {c308a8cf-3090-475c-8ea0-cffcffbb0bb3}, !- Inlet Port
  {b4b4377d-2027-4ec7-9d50-04c83a47195c}; !- Outlet Port

OS:Connection,
  {16aa37f3-8c08-4332-9ed7-a5ff0b7d00ac}, !- Handle
  {9fbfdc2e-bcfc-4a10-9b17-368add30895f}, !- Source Object
  3,                                      !- Outlet Port
  {67c0570c-5453-4058-8f24-a3910e5e0853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c308a8cf-3090-475c-8ea0-cffcffbb0bb3}, !- Handle
  {c2913cfe-507c-467a-b7d3-85014b8e0564}, !- Source Object
  2,                                      !- Outlet Port
  {d118a1ae-ec71-4d7e-9ceb-fcbb8e44a527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b4377d-2027-4ec7-9d50-04c83a47195c}, !- Handle
  {d118a1ae-ec71-4d7e-9ceb-fcbb8e44a527}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c76bd1ff-d826-4d76-9d67-bfb02997db3f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {f23ab711-b4a9-4f8b-b6ba-e3d28a98d404}, !- Inlet Port
  {e87d0e9f-1fd0-451d-9ca4-aa643adc1684}; !- Outlet Port

OS:Connection,
  {f23ab711-b4a9-4f8b-b6ba-e3d28a98d404}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  22,                                     !- Outlet Port
  {c76bd1ff-d826-4d76-9d67-bfb02997db3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87d0e9f-1fd0-451d-9ca4-aa643adc1684}, !- Handle
  {c76bd1ff-d826-4d76-9d67-bfb02997db3f}, !- Source Object
  3,                                      !- Outlet Port
  {4dc8bc78-0497-43de-826a-17eba84f61a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff60e3ee-1127-4601-985f-6bc4fdd4c8d2}, !- Handle
  {4dc8bc78-0497-43de-826a-17eba84f61a7}, !- Source Object
  12,                                     !- Outlet Port
  {9fbfdc2e-bcfc-4a10-9b17-368add30895f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86b4d9ee-1705-43aa-a1c7-773eec9182de}, !- Handle
  Zone Outpatient Reception A  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3f232d4-9f8d-496b-9cb0-97d8dc6782af}, !- Water Inlet Node Name
  {ce8c3ff9-13a8-4ab2-9d52-9cd8370853d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df01e343-b266-418f-b4b6-164631e0d6e6}, !- Handle
  Zone Outpatient Reception A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {da505c21-ff8f-4614-91f6-abff43fa7b01}, !- Inlet Port
  {f3f232d4-9f8d-496b-9cb0-97d8dc6782af}; !- Outlet Port

OS:Connection,
  {da505c21-ff8f-4614-91f6-abff43fa7b01}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  78,                                     !- Outlet Port
  {df01e343-b266-418f-b4b6-164631e0d6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13193827-013f-482b-a587-448b14303aca}, !- Handle
  Zone Outpatient Reception A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {ce8c3ff9-13a8-4ab2-9d52-9cd8370853d9}, !- Inlet Port
  {469b429f-53bd-42e4-830a-79fbcdc71425}; !- Outlet Port

OS:Connection,
  {f3f232d4-9f8d-496b-9cb0-97d8dc6782af}, !- Handle
  {df01e343-b266-418f-b4b6-164631e0d6e6}, !- Source Object
  3,                                      !- Outlet Port
  {86b4d9ee-1705-43aa-a1c7-773eec9182de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce8c3ff9-13a8-4ab2-9d52-9cd8370853d9}, !- Handle
  {86b4d9ee-1705-43aa-a1c7-773eec9182de}, !- Source Object
  6,                                      !- Outlet Port
  {13193827-013f-482b-a587-448b14303aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469b429f-53bd-42e4-830a-79fbcdc71425}, !- Handle
  {13193827-013f-482b-a587-448b14303aca}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9463f8a4-187b-4212-8626-c782cc0ecdc2}, !- Handle
  Zone Outpatient Reception A  - Story Mid Reheat Coil Controller, !- Name
  {86b4d9ee-1705-43aa-a1c7-773eec9182de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d11b1247-0364-41dd-b420-d0716bc389ab}, !- Handle
  Zone Outpatient Reception A  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {9b9b8ab8-63d3-4b7a-9ca4-56266beabe06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86b4d9ee-1705-43aa-a1c7-773eec9182de}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {457b9de2-7070-4484-96ca-72ba7e59cd9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6193c563-472d-4355-bbb9-afa08bec6a80}, !- Handle
  Zone Outpatient Reception A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {457b9de2-7070-4484-96ca-72ba7e59cd9f}, !- Inlet Port
  {5812f0d4-8294-4772-9f0c-94253414aaad}; !- Outlet Port

OS:Node,
  {807af660-0781-4e47-a315-63b2f0bf6e8a}, !- Handle
  Zone Outpatient Reception A  - Story Mid Return Air Node, !- Name
  {2277fcc8-33b7-4e60-baeb-d0820dba4145}, !- Inlet Port
  {4ec7949a-6208-4934-bcbb-8e8c2bf63575}; !- Outlet Port

OS:Connection,
  {5812f0d4-8294-4772-9f0c-94253414aaad}, !- Handle
  {6193c563-472d-4355-bbb9-afa08bec6a80}, !- Source Object
  3,                                      !- Outlet Port
  {54bf988b-ae96-4855-9498-7ec9505e0d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2277fcc8-33b7-4e60-baeb-d0820dba4145}, !- Handle
  {cc2437ab-af8e-4bcc-bc03-82ce91427114}, !- Source Object
  2,                                      !- Outlet Port
  {807af660-0781-4e47-a315-63b2f0bf6e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec7949a-6208-4934-bcbb-8e8c2bf63575}, !- Handle
  {807af660-0781-4e47-a315-63b2f0bf6e8a}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {db434c78-0894-4595-9978-51e2f2ea30e9}, !- Handle
  Zone Outpatient Reception A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {9cd093a6-5d85-46cd-ae88-c5a85ed3923c}, !- Inlet Port
  {9b9b8ab8-63d3-4b7a-9ca4-56266beabe06}; !- Outlet Port

OS:Connection,
  {9cd093a6-5d85-46cd-ae88-c5a85ed3923c}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  23,                                     !- Outlet Port
  {db434c78-0894-4595-9978-51e2f2ea30e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9b8ab8-63d3-4b7a-9ca4-56266beabe06}, !- Handle
  {db434c78-0894-4595-9978-51e2f2ea30e9}, !- Source Object
  3,                                      !- Outlet Port
  {d11b1247-0364-41dd-b420-d0716bc389ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {457b9de2-7070-4484-96ca-72ba7e59cd9f}, !- Handle
  {d11b1247-0364-41dd-b420-d0716bc389ab}, !- Source Object
  12,                                     !- Outlet Port
  {6193c563-472d-4355-bbb9-afa08bec6a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aab85da7-bdee-4658-8d0b-b912cefc612f}, !- Handle
  Zone Outpatient Reception B  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {847985f2-bc4e-445d-9087-28ede2c422f8}, !- Water Inlet Node Name
  {6721b710-8a8c-4b91-bf43-23c5a82b8071}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8a5b5ca-fd2d-46ad-82c1-4ba5c7de8126}, !- Handle
  Zone Outpatient Reception B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {5fc99174-c222-4164-b717-53ab4c13a150}, !- Inlet Port
  {847985f2-bc4e-445d-9087-28ede2c422f8}; !- Outlet Port

OS:Connection,
  {5fc99174-c222-4164-b717-53ab4c13a150}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  79,                                     !- Outlet Port
  {b8a5b5ca-fd2d-46ad-82c1-4ba5c7de8126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bccc0131-6800-491c-b04d-bb7e9b079c93}, !- Handle
  Zone Outpatient Reception B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {6721b710-8a8c-4b91-bf43-23c5a82b8071}, !- Inlet Port
  {2a7f9ff1-33c3-4ad8-a837-865138a7755a}; !- Outlet Port

OS:Connection,
  {847985f2-bc4e-445d-9087-28ede2c422f8}, !- Handle
  {b8a5b5ca-fd2d-46ad-82c1-4ba5c7de8126}, !- Source Object
  3,                                      !- Outlet Port
  {aab85da7-bdee-4658-8d0b-b912cefc612f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6721b710-8a8c-4b91-bf43-23c5a82b8071}, !- Handle
  {aab85da7-bdee-4658-8d0b-b912cefc612f}, !- Source Object
  6,                                      !- Outlet Port
  {bccc0131-6800-491c-b04d-bb7e9b079c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7f9ff1-33c3-4ad8-a837-865138a7755a}, !- Handle
  {bccc0131-6800-491c-b04d-bb7e9b079c93}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0288796-571b-4c0a-90b9-5c1c874ec88c}, !- Handle
  Zone Outpatient Reception B  - Story Mid Reheat Coil Controller, !- Name
  {aab85da7-bdee-4658-8d0b-b912cefc612f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {560a43c5-727a-49cc-a3c8-ba4853b03860}, !- Handle
  Zone Outpatient Reception B  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {4fa468b9-30b3-4919-9960-67eabea006cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aab85da7-bdee-4658-8d0b-b912cefc612f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9635d234-b41c-4ae4-b88d-d90f8a8340ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f29344ac-f382-4833-8ae0-75a5e31bef35}, !- Handle
  Zone Outpatient Reception B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9635d234-b41c-4ae4-b88d-d90f8a8340ed}, !- Inlet Port
  {dedb7279-3e96-4263-ba2a-a7fbf72b0422}; !- Outlet Port

OS:Node,
  {a9edd0a0-1ec2-4151-a837-b2149144c461}, !- Handle
  Zone Outpatient Reception B  - Story Mid Return Air Node, !- Name
  {bcf2caa7-40ea-448b-99f3-ec549dbced22}, !- Inlet Port
  {3c784d87-0b85-489b-bc03-3049c9467868}; !- Outlet Port

OS:Connection,
  {dedb7279-3e96-4263-ba2a-a7fbf72b0422}, !- Handle
  {f29344ac-f382-4833-8ae0-75a5e31bef35}, !- Source Object
  3,                                      !- Outlet Port
  {0f65fafd-db9a-4df0-9280-cd4ef0841776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf2caa7-40ea-448b-99f3-ec549dbced22}, !- Handle
  {b792baf2-7bd2-415e-aed7-592dc04c4c51}, !- Source Object
  2,                                      !- Outlet Port
  {a9edd0a0-1ec2-4151-a837-b2149144c461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c784d87-0b85-489b-bc03-3049c9467868}, !- Handle
  {a9edd0a0-1ec2-4151-a837-b2149144c461}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {1c1960ee-66b2-4c0d-8456-e00be5f32368}, !- Handle
  Zone Outpatient Reception B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {bd23bee3-148f-4dc1-90ed-826922ad90f6}, !- Inlet Port
  {4fa468b9-30b3-4919-9960-67eabea006cc}; !- Outlet Port

OS:Connection,
  {bd23bee3-148f-4dc1-90ed-826922ad90f6}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  24,                                     !- Outlet Port
  {1c1960ee-66b2-4c0d-8456-e00be5f32368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa468b9-30b3-4919-9960-67eabea006cc}, !- Handle
  {1c1960ee-66b2-4c0d-8456-e00be5f32368}, !- Source Object
  3,                                      !- Outlet Port
  {560a43c5-727a-49cc-a3c8-ba4853b03860}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9635d234-b41c-4ae4-b88d-d90f8a8340ed}, !- Handle
  {560a43c5-727a-49cc-a3c8-ba4853b03860}, !- Source Object
  12,                                     !- Outlet Port
  {f29344ac-f382-4833-8ae0-75a5e31bef35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d70c2f4-34c1-46aa-a031-c1c74ffd7253}, !- Handle
  Zone Outpatient Reception C  - Story Mid Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87b29b9d-f81e-4215-ba07-7d665fc81bc2}, !- Water Inlet Node Name
  {717027bf-9e98-48d6-bb65-fe4b836a99e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1b39390-5dab-4d32-8359-6451fe33398e}, !- Handle
  Zone Outpatient Reception C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {453814cc-3a39-49da-b326-4573469cbbdd}, !- Inlet Port
  {87b29b9d-f81e-4215-ba07-7d665fc81bc2}; !- Outlet Port

OS:Connection,
  {453814cc-3a39-49da-b326-4573469cbbdd}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  80,                                     !- Outlet Port
  {f1b39390-5dab-4d32-8359-6451fe33398e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c15a0bee-2896-46fc-b2de-a922f3081405}, !- Handle
  Zone Outpatient Reception C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {717027bf-9e98-48d6-bb65-fe4b836a99e2}, !- Inlet Port
  {a9cfd1f5-36e9-4513-a15e-099c4bea039a}; !- Outlet Port

OS:Connection,
  {87b29b9d-f81e-4215-ba07-7d665fc81bc2}, !- Handle
  {f1b39390-5dab-4d32-8359-6451fe33398e}, !- Source Object
  3,                                      !- Outlet Port
  {6d70c2f4-34c1-46aa-a031-c1c74ffd7253}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {717027bf-9e98-48d6-bb65-fe4b836a99e2}, !- Handle
  {6d70c2f4-34c1-46aa-a031-c1c74ffd7253}, !- Source Object
  6,                                      !- Outlet Port
  {c15a0bee-2896-46fc-b2de-a922f3081405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cfd1f5-36e9-4513-a15e-099c4bea039a}, !- Handle
  {c15a0bee-2896-46fc-b2de-a922f3081405}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4aa96db-b744-4b21-8ded-b60160a51b32}, !- Handle
  Zone Outpatient Reception C  - Story Mid Reheat Coil Controller, !- Name
  {6d70c2f4-34c1-46aa-a031-c1c74ffd7253}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9969a441-24d9-4103-92a8-acfcbdcc6606}, !- Handle
  Zone Outpatient Reception C  - Story Mid VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {3ca9d4f6-ce5e-4765-b2e1-7095c9abe469}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d70c2f4-34c1-46aa-a031-c1c74ffd7253}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9bd9430-8565-4f76-bee7-00965dc68846}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b436cfbc-0ac0-4da3-bb6a-f3d67d5f7c8a}, !- Handle
  Zone Outpatient Reception C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {c9bd9430-8565-4f76-bee7-00965dc68846}, !- Inlet Port
  {c0f25db1-895d-4b6e-9c02-ee9e66a6c42d}; !- Outlet Port

OS:Node,
  {70264110-a2a5-4eff-98d0-6098904bce7f}, !- Handle
  Zone Outpatient Reception C  - Story Mid Return Air Node, !- Name
  {430f414b-8415-458a-b130-f61f77d1bc41}, !- Inlet Port
  {2a0d78e1-db38-41a2-a8f6-9111a0b4d0de}; !- Outlet Port

OS:Connection,
  {c0f25db1-895d-4b6e-9c02-ee9e66a6c42d}, !- Handle
  {b436cfbc-0ac0-4da3-bb6a-f3d67d5f7c8a}, !- Source Object
  3,                                      !- Outlet Port
  {cfa007f1-9735-4aa1-a0a5-7e1880eaaa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430f414b-8415-458a-b130-f61f77d1bc41}, !- Handle
  {1d42302b-814c-4b94-9a7f-9217aa8ea656}, !- Source Object
  2,                                      !- Outlet Port
  {70264110-a2a5-4eff-98d0-6098904bce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0d78e1-db38-41a2-a8f6-9111a0b4d0de}, !- Handle
  {70264110-a2a5-4eff-98d0-6098904bce7f}, !- Source Object
  3,                                      !- Outlet Port
  {32624060-0f40-414f-b211-4cf07cdf10b6}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {678472a2-03a0-4d70-a850-52959d0b70f1}, !- Handle
  Zone Outpatient Reception C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b70e02be-69dc-4969-9178-dcf3fcaee278}, !- Inlet Port
  {3ca9d4f6-ce5e-4765-b2e1-7095c9abe469}; !- Outlet Port

OS:Connection,
  {b70e02be-69dc-4969-9178-dcf3fcaee278}, !- Handle
  {d5e8f827-343d-4bc1-bdd8-d8ddaecb1d9f}, !- Source Object
  25,                                     !- Outlet Port
  {678472a2-03a0-4d70-a850-52959d0b70f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca9d4f6-ce5e-4765-b2e1-7095c9abe469}, !- Handle
  {678472a2-03a0-4d70-a850-52959d0b70f1}, !- Source Object
  3,                                      !- Outlet Port
  {9969a441-24d9-4103-92a8-acfcbdcc6606}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9bd9430-8565-4f76-bee7-00965dc68846}, !- Handle
  {9969a441-24d9-4103-92a8-acfcbdcc6606}, !- Source Object
  12,                                     !- Outlet Port
  {b436cfbc-0ac0-4da3-bb6a-f3d67d5f7c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- Handle
  13 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {7a80bead-b22f-45d3-8795-4e44d5ae20be}, !- Availability Schedule
  {79c27524-173e-48f7-9966-5712b566e432}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ef38a99-b6f6-4a3e-a69c-781d5a0cddc8}, !- Supply Side Inlet Node Name
  {079e0ab9-baee-47f9-9b30-acb8f7e83bd2}, !- Demand Side Outlet Node Name
  {1d6489d7-154c-46b3-be8e-d0a52c207b6c}, !- Demand Side Inlet Node A
  {1a06f787-ee9e-4acf-a37a-d8f2f45d51e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Demand Mixer Name
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d9371fc-8338-4666-8c6c-85c2cd6597be}, !- Handle
  13 Zone VAV Supply Inlet Node,          !- Name
  {4ef38a99-b6f6-4a3e-a69c-781d5a0cddc8}, !- Inlet Port
  {0c6d3e2d-d491-48a9-9f54-c3dac41b62ea}; !- Outlet Port

OS:Node,
  {86834195-05b7-4b3f-833a-85fd235b82c4}, !- Handle
  13 Zone VAV Supply Outlet Node,         !- Name
  {cc1bf1b3-4760-49e1-8c74-9520880dac93}, !- Inlet Port
  {1a06f787-ee9e-4acf-a37a-d8f2f45d51e0}; !- Outlet Port

OS:Connection,
  {4ef38a99-b6f6-4a3e-a69c-781d5a0cddc8}, !- Handle
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- Source Object
  9,                                      !- Outlet Port
  {4d9371fc-8338-4666-8c6c-85c2cd6597be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a06f787-ee9e-4acf-a37a-d8f2f45d51e0}, !- Handle
  {86834195-05b7-4b3f-833a-85fd235b82c4}, !- Source Object
  3,                                      !- Outlet Port
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28bbf4b9-4e74-4f3a-a0da-64a8e11672a2}, !- Handle
  13 Zone VAV Demand Inlet Node,          !- Name
  {1d6489d7-154c-46b3-be8e-d0a52c207b6c}, !- Inlet Port
  {54875e01-e7d7-4720-bab9-cbd42f5da036}; !- Outlet Port

OS:Node,
  {10abb1b1-d806-4b11-bd3c-1fa8ca28febc}, !- Handle
  13 Zone VAV Demand Outlet Node,         !- Name
  {050c10e0-f7c9-40e1-89a2-3b827fe910c1}, !- Inlet Port
  {079e0ab9-baee-47f9-9b30-acb8f7e83bd2}; !- Outlet Port

OS:Node,
  {6f05972d-aa5d-4ad6-9bf1-69cca712865f}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {73dc33f3-d4a5-40d4-b1d1-a05e19025924}, !- Inlet Port
  {b2e0be5f-3a58-42a2-a7bd-c1d30cfe5bdb}; !- Outlet Port

OS:Connection,
  {1d6489d7-154c-46b3-be8e-d0a52c207b6c}, !- Handle
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- Source Object
  11,                                     !- Outlet Port
  {28bbf4b9-4e74-4f3a-a0da-64a8e11672a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079e0ab9-baee-47f9-9b30-acb8f7e83bd2}, !- Handle
  {10abb1b1-d806-4b11-bd3c-1fa8ca28febc}, !- Source Object
  3,                                      !- Outlet Port
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {54875e01-e7d7-4720-bab9-cbd42f5da036}, !- Inlet Node Name
  {6edb64a6-e490-4e82-ad03-df80d2098d2c}, !- Outlet Node Name 1
  {7bdfe35f-6441-40e2-8070-f728879f4c2d}, !- Outlet Node Name 2
  {a442b193-4745-44ba-88b3-0f20a5756d36}, !- Outlet Node Name 3
  {cbbbabde-6884-4bdf-b552-5648d76a265a}, !- Outlet Node Name 4
  {ef17b2b8-1c32-4f96-8ac0-35b26ab89ce0}, !- Outlet Node Name 5
  {cb676bcb-74be-4d6b-a33d-537618e8f8a4}, !- Outlet Node Name 6
  {7eb35ba4-370a-413a-842c-641cf18bb3b8}, !- Outlet Node Name 7
  {b1bc0e6a-bc9c-4943-b642-696d2055f22a}, !- Outlet Node Name 8
  {7bd36060-8330-4ea0-a5de-6d193b49d3df}, !- Outlet Node Name 9
  {b38021e0-4632-4051-a854-3450c693fbb3}, !- Outlet Node Name 10
  {11fb7121-768a-4b88-ab9f-d04aac03d124}, !- Outlet Node Name 11
  {16a18e26-1e22-4f33-bc3f-218a1c6e784c}, !- Outlet Node Name 12
  {220871ec-6d06-4d3a-9c20-04cc8dd1a331}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {050c10e0-f7c9-40e1-89a2-3b827fe910c1}, !- Outlet Node Name
  {02e78e25-a532-4be8-85ab-20b91d8d661c}, !- Inlet Node Name 1
  {ed2c265a-d7f7-4722-9856-4d0c3dd70407}, !- Inlet Node Name 2
  {b22129bf-8bf4-4b0e-ba33-adf216587108}, !- Inlet Node Name 3
  {44e14540-a524-4755-acd7-53c88d954957}, !- Inlet Node Name 4
  {fa1f57e9-3753-4698-8f16-ebf370481c23}, !- Inlet Node Name 5
  {6883b5b9-02da-443b-9666-42efd5f451a0}, !- Inlet Node Name 6
  {9474fe8c-6831-4521-b924-85f4fdd59fb8}, !- Inlet Node Name 7
  {b5c057be-2867-4730-aacb-6e6ce051d1c2}, !- Inlet Node Name 8
  {dd9be5c2-91bb-4bcd-99b9-5a23f0adfbe1}, !- Inlet Node Name 9
  {ced745f6-ba14-4a95-bd41-b7c701dd0ff9}, !- Inlet Node Name 10
  {20cc9f8d-972e-4469-ba43-3e093b145ca5}, !- Inlet Node Name 11
  {9adabf04-9118-49c9-a5a9-835e303bb751}, !- Inlet Node Name 12
  {1f6898ff-837b-4a95-86fb-52266a2d7f89}; !- Inlet Node Name 13

OS:Connection,
  {54875e01-e7d7-4720-bab9-cbd42f5da036}, !- Handle
  {28bbf4b9-4e74-4f3a-a0da-64a8e11672a2}, !- Source Object
  3,                                      !- Outlet Port
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050c10e0-f7c9-40e1-89a2-3b827fe910c1}, !- Handle
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Source Object
  2,                                      !- Outlet Port
  {10abb1b1-d806-4b11-bd3c-1fa8ca28febc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8c98b7b-56d0-4912-8ee0-afeab9fc9a97}, !- Handle
  {a88f39b0-c556-421a-9e26-424791cd329f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79c27524-173e-48f7-9966-5712b566e432}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {39e24a9b-f020-4546-927b-d3715ddbed7f}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {8acd9a02-7eaa-44b0-a014-5f92a7d2f270}, !- Handle
  13 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Schedule Name
  {86834195-05b7-4b3f-833a-85fd235b82c4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {74c5139e-0a1f-41ff-8952-3612b6bddde8}, !- Handle
  13 Zone VAV Fan,                        !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8a1dff49-9286-48fe-94b3-6e44b13198a1}, !- Air Inlet Node Name
  {cc1bf1b3-4760-49e1-8c74-9520880dac93}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {cc1bf1b3-4760-49e1-8c74-9520880dac93}, !- Handle
  {74c5139e-0a1f-41ff-8952-3612b6bddde8}, !- Source Object
  17,                                     !- Outlet Port
  {86834195-05b7-4b3f-833a-85fd235b82c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Handle
  13 Zone VAV Main Htg Coil,              !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e30ea7f4-1ba3-4e49-b98a-58e6528bbb4d}, !- Water Inlet Node Name
  {95e71b27-5d74-4dc3-b525-28fe5577b9c8}, !- Water Outlet Node Name
  {8d6ce00f-160b-404f-b699-b5e747a6b5d0}, !- Air Inlet Node Name
  {446d174d-6441-40c0-b207-bab68dd6785a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c1271ef-6e7f-453d-946e-8800488c92be}, !- Handle
  13 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {86fed07f-71c7-4ef5-95bc-1c899503ff9d}, !- Inlet Port
  {e30ea7f4-1ba3-4e49-b98a-58e6528bbb4d}; !- Outlet Port

OS:Connection,
  {86fed07f-71c7-4ef5-95bc-1c899503ff9d}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  81,                                     !- Outlet Port
  {1c1271ef-6e7f-453d-946e-8800488c92be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b504f19-a64c-483d-9ccc-c69ea701ed6f}, !- Handle
  13 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {95e71b27-5d74-4dc3-b525-28fe5577b9c8}, !- Inlet Port
  {a63cb536-f9fb-4097-bfe6-390ed98111ab}; !- Outlet Port

OS:Connection,
  {e30ea7f4-1ba3-4e49-b98a-58e6528bbb4d}, !- Handle
  {1c1271ef-6e7f-453d-946e-8800488c92be}, !- Source Object
  3,                                      !- Outlet Port
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95e71b27-5d74-4dc3-b525-28fe5577b9c8}, !- Handle
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Source Object
  6,                                      !- Outlet Port
  {9b504f19-a64c-483d-9ccc-c69ea701ed6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63cb536-f9fb-4097-bfe6-390ed98111ab}, !- Handle
  {9b504f19-a64c-483d-9ccc-c69ea701ed6f}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7e1b9c39-e93e-435a-a576-95d7bdb94d72}, !- Handle
  13 Zone VAV Main Htg Coil Controller,   !- Name
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7d46e4d9-e564-4f2b-8c31-596515b39cdf}, !- Handle
  13 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {446d174d-6441-40c0-b207-bab68dd6785a}, !- Inlet Port
  {8a1dff49-9286-48fe-94b3-6e44b13198a1}; !- Outlet Port

OS:Connection,
  {446d174d-6441-40c0-b207-bab68dd6785a}, !- Handle
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Source Object
  8,                                      !- Outlet Port
  {7d46e4d9-e564-4f2b-8c31-596515b39cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1dff49-9286-48fe-94b3-6e44b13198a1}, !- Handle
  {7d46e4d9-e564-4f2b-8c31-596515b39cdf}, !- Source Object
  3,                                      !- Outlet Port
  {74c5139e-0a1f-41ff-8952-3612b6bddde8}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {89d08f69-407b-4619-acce-47df343b676a}, !- Handle
  13 Zone VAV Clg Coil,                   !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {414047da-6341-4b56-b395-ae69cd4134f1}, !- Water Inlet Node Name
  {9c413d05-de33-488e-91a5-b32ba53e25d2}, !- Water Outlet Node Name
  {cc5c53be-6d68-4c1a-8791-1f080b7f2519}, !- Air Inlet Node Name
  {a344b958-d5ca-40ec-9ab1-6fa7a49aa191}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ea940c82-d060-433e-9ab6-01b6b10a7269}, !- Handle
  13 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {5e758d7c-4416-42dd-a12c-26dd56859b6a}, !- Inlet Port
  {414047da-6341-4b56-b395-ae69cd4134f1}; !- Outlet Port

OS:Connection,
  {5e758d7c-4416-42dd-a12c-26dd56859b6a}, !- Handle
  {efe43ac9-d2cc-4076-9f93-364e59a1c382}, !- Source Object
  6,                                      !- Outlet Port
  {ea940c82-d060-433e-9ab6-01b6b10a7269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55bbd1c7-042e-4f94-a7ed-e54425345490}, !- Handle
  13 Zone VAV Clg Coil Outlet Water Node, !- Name
  {9c413d05-de33-488e-91a5-b32ba53e25d2}, !- Inlet Port
  {949a9396-b0b1-4fe7-a5c7-8710b628a511}; !- Outlet Port

OS:Connection,
  {414047da-6341-4b56-b395-ae69cd4134f1}, !- Handle
  {ea940c82-d060-433e-9ab6-01b6b10a7269}, !- Source Object
  3,                                      !- Outlet Port
  {89d08f69-407b-4619-acce-47df343b676a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9c413d05-de33-488e-91a5-b32ba53e25d2}, !- Handle
  {89d08f69-407b-4619-acce-47df343b676a}, !- Source Object
  11,                                     !- Outlet Port
  {55bbd1c7-042e-4f94-a7ed-e54425345490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949a9396-b0b1-4fe7-a5c7-8710b628a511}, !- Handle
  {55bbd1c7-042e-4f94-a7ed-e54425345490}, !- Source Object
  3,                                      !- Outlet Port
  {5da94dbd-49da-472e-92a0-64ade27ffe84}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e1f8755-304a-4bad-a26f-e84e9be063d6}, !- Handle
  13 Zone VAV Clg Coil Controller,        !- Name
  {89d08f69-407b-4619-acce-47df343b676a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e83d6b69-2715-4c07-bee4-c92797fa8583}, !- Handle
  13 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {a344b958-d5ca-40ec-9ab1-6fa7a49aa191}, !- Inlet Port
  {8d6ce00f-160b-404f-b699-b5e747a6b5d0}; !- Outlet Port

OS:Connection,
  {a344b958-d5ca-40ec-9ab1-6fa7a49aa191}, !- Handle
  {89d08f69-407b-4619-acce-47df343b676a}, !- Source Object
  13,                                     !- Outlet Port
  {e83d6b69-2715-4c07-bee4-c92797fa8583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6ce00f-160b-404f-b699-b5e747a6b5d0}, !- Handle
  {e83d6b69-2715-4c07-bee4-c92797fa8583}, !- Source Object
  3,                                      !- Outlet Port
  {a17ae5a7-bc83-49de-9fbf-b25e164923cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d83b3bdb-9eab-4afa-8e92-d95e312228c4}, !- Handle
  13 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f10f82db-81e4-4dc3-acac-ab594dbc182f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1dfe1802-1e77-483d-aa5b-67f85d2cb957}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1dfe1802-1e77-483d-aa5b-67f85d2cb957}, !- Handle
  13 Zone VAV Vent Controller,            !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f2caaed-e18d-40c5-aef3-b6016b0be294}, !- Handle
  13 Zone VAV OA System,                  !- Name
  {d83b3bdb-9eab-4afa-8e92-d95e312228c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {732daa2f-d5fd-425a-b07c-d1057881389b}, !- Mixed Air Node Name
  {5f461cf6-1e92-488e-bb29-396718094ef0}, !- Outdoor Air Stream Node Name
  {87bd4d7a-f93d-4a3c-9595-eb2bff2435ae}, !- Relief Air Stream Node Name
  {0c6d3e2d-d491-48a9-9f54-c3dac41b62ea}; !- Return Air Stream Node Name

OS:Node,
  {e61b41c4-d7fb-4912-89be-52eb0e996656}, !- Handle
  13 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {5f461cf6-1e92-488e-bb29-396718094ef0}; !- Outlet Port

OS:Connection,
  {5f461cf6-1e92-488e-bb29-396718094ef0}, !- Handle
  {e61b41c4-d7fb-4912-89be-52eb0e996656}, !- Source Object
  3,                                      !- Outlet Port
  {1f2caaed-e18d-40c5-aef3-b6016b0be294}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d092140-2c60-4d18-91fe-8e782a5a6058}, !- Handle
  13 Zone VAV Relief Air Node,            !- Name
  {87bd4d7a-f93d-4a3c-9595-eb2bff2435ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87bd4d7a-f93d-4a3c-9595-eb2bff2435ae}, !- Handle
  {1f2caaed-e18d-40c5-aef3-b6016b0be294}, !- Source Object
  7,                                      !- Outlet Port
  {8d092140-2c60-4d18-91fe-8e782a5a6058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {232c53c2-15d3-4948-8dcb-a15b96f7e10c}, !- Handle
  13 Zone VAV Mixed Air Node,             !- Name
  {732daa2f-d5fd-425a-b07c-d1057881389b}, !- Inlet Port
  {cc5c53be-6d68-4c1a-8791-1f080b7f2519}; !- Outlet Port

OS:Connection,
  {0c6d3e2d-d491-48a9-9f54-c3dac41b62ea}, !- Handle
  {4d9371fc-8338-4666-8c6c-85c2cd6597be}, !- Source Object
  3,                                      !- Outlet Port
  {1f2caaed-e18d-40c5-aef3-b6016b0be294}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {732daa2f-d5fd-425a-b07c-d1057881389b}, !- Handle
  {1f2caaed-e18d-40c5-aef3-b6016b0be294}, !- Source Object
  5,                                      !- Outlet Port
  {232c53c2-15d3-4948-8dcb-a15b96f7e10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5c53be-6d68-4c1a-8791-1f080b7f2519}, !- Handle
  {232c53c2-15d3-4948-8dcb-a15b96f7e10c}, !- Source Object
  3,                                      !- Outlet Port
  {89d08f69-407b-4619-acce-47df343b676a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {39e24a9b-f020-4546-927b-d3715ddbed7f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3688bb41-0208-4992-b670-5f659486671b}, !- Control Zone or Zone List Name
  {88235af6-3eae-472e-9fda-9bd0f480c216}, !- Cooling Control Zone or Zone List Name
  {ca330659-328d-45ac-a58d-4c288210f832}, !- Heating Control Zone or Zone List Name
  {5b81ff85-375e-4037-9d82-434a65600d1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3688bb41-0208-4992-b670-5f659486671b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {88235af6-3eae-472e-9fda-9bd0f480c216}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca330659-328d-45ac-a58d-4c288210f832}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b81ff85-375e-4037-9d82-434a65600d1b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {53273109-0371-4ef5-a9ae-fae82a48ecfa}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1710ce9-04d9-4903-ba03-bbee4a381bfa}, !- Water Inlet Node Name
  {f0fc7179-f76a-47bd-85dd-dff8e05eb90e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65671795-87ea-4fcc-abdf-41817556deba}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {ff10da1b-72b4-4c21-a366-3073426df5b0}, !- Inlet Port
  {e1710ce9-04d9-4903-ba03-bbee4a381bfa}; !- Outlet Port

OS:Connection,
  {ff10da1b-72b4-4c21-a366-3073426df5b0}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  82,                                     !- Outlet Port
  {65671795-87ea-4fcc-abdf-41817556deba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {860f0822-e3bd-4986-879a-19aff0699b57}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {f0fc7179-f76a-47bd-85dd-dff8e05eb90e}, !- Inlet Port
  {7c5175ae-09ae-44c2-88cf-9fcd7e185fb5}; !- Outlet Port

OS:Connection,
  {e1710ce9-04d9-4903-ba03-bbee4a381bfa}, !- Handle
  {65671795-87ea-4fcc-abdf-41817556deba}, !- Source Object
  3,                                      !- Outlet Port
  {53273109-0371-4ef5-a9ae-fae82a48ecfa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0fc7179-f76a-47bd-85dd-dff8e05eb90e}, !- Handle
  {53273109-0371-4ef5-a9ae-fae82a48ecfa}, !- Source Object
  6,                                      !- Outlet Port
  {860f0822-e3bd-4986-879a-19aff0699b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5175ae-09ae-44c2-88cf-9fcd7e185fb5}, !- Handle
  {860f0822-e3bd-4986-879a-19aff0699b57}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {959c4716-1a99-42e6-ae42-0372601ef8c7}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Reheat Coil Controller, !- Name
  {53273109-0371-4ef5-a9ae-fae82a48ecfa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e12ff9b7-e591-492d-9f91-a392b3eb4b2d}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {73c6f48e-87c3-4ee6-b72e-edf1975156b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53273109-0371-4ef5-a9ae-fae82a48ecfa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73dc33f3-d4a5-40d4-b1d1-a05e19025924}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13f82abb-2faa-47f6-b12b-1c733c44eea4}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 Return Air Node, !- Name
  {8ae1facf-3000-4198-b4da-e7abae83c93c}, !- Inlet Port
  {02e78e25-a532-4be8-85ab-20b91d8d661c}; !- Outlet Port

OS:Connection,
  {b2e0be5f-3a58-42a2-a7bd-c1d30cfe5bdb}, !- Handle
  {6f05972d-aa5d-4ad6-9bf1-69cca712865f}, !- Source Object
  3,                                      !- Outlet Port
  {8ed0e82f-c410-49ce-acee-64ec83802dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae1facf-3000-4198-b4da-e7abae83c93c}, !- Handle
  {269d960c-db78-41d7-b4e0-26c8953ac80c}, !- Source Object
  2,                                      !- Outlet Port
  {13f82abb-2faa-47f6-b12b-1c733c44eea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e78e25-a532-4be8-85ab-20b91d8d661c}, !- Handle
  {13f82abb-2faa-47f6-b12b-1c733c44eea4}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0523ed0-342a-4f1c-aa84-ba464a939abb}, !- Handle
  Zone Outpatient Exam A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {6edb64a6-e490-4e82-ad03-df80d2098d2c}, !- Inlet Port
  {73c6f48e-87c3-4ee6-b72e-edf1975156b0}; !- Outlet Port

OS:Connection,
  {6edb64a6-e490-4e82-ad03-df80d2098d2c}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  3,                                      !- Outlet Port
  {a0523ed0-342a-4f1c-aa84-ba464a939abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c6f48e-87c3-4ee6-b72e-edf1975156b0}, !- Handle
  {a0523ed0-342a-4f1c-aa84-ba464a939abb}, !- Source Object
  3,                                      !- Outlet Port
  {e12ff9b7-e591-492d-9f91-a392b3eb4b2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73dc33f3-d4a5-40d4-b1d1-a05e19025924}, !- Handle
  {e12ff9b7-e591-492d-9f91-a392b3eb4b2d}, !- Source Object
  12,                                     !- Outlet Port
  {6f05972d-aa5d-4ad6-9bf1-69cca712865f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe5c7789-1ede-48a0-949c-4d41e9df1d27}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb692e73-5f6b-4797-a261-57b99666b541}, !- Water Inlet Node Name
  {d7524e47-f40b-4f24-804c-c799d1eac53c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8554f2d-840f-4071-bd3e-44d1d8266a8a}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {5eced7fe-8abb-4d1f-bc83-452449318624}, !- Inlet Port
  {cb692e73-5f6b-4797-a261-57b99666b541}; !- Outlet Port

OS:Connection,
  {5eced7fe-8abb-4d1f-bc83-452449318624}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  83,                                     !- Outlet Port
  {e8554f2d-840f-4071-bd3e-44d1d8266a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a65e562-077c-4a43-9908-4e4766e5d034}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {d7524e47-f40b-4f24-804c-c799d1eac53c}, !- Inlet Port
  {8b12576d-a10a-45b2-9582-aec318a07939}; !- Outlet Port

OS:Connection,
  {cb692e73-5f6b-4797-a261-57b99666b541}, !- Handle
  {e8554f2d-840f-4071-bd3e-44d1d8266a8a}, !- Source Object
  3,                                      !- Outlet Port
  {fe5c7789-1ede-48a0-949c-4d41e9df1d27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7524e47-f40b-4f24-804c-c799d1eac53c}, !- Handle
  {fe5c7789-1ede-48a0-949c-4d41e9df1d27}, !- Source Object
  6,                                      !- Outlet Port
  {2a65e562-077c-4a43-9908-4e4766e5d034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b12576d-a10a-45b2-9582-aec318a07939}, !- Handle
  {2a65e562-077c-4a43-9908-4e4766e5d034}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {219f2a48-1200-4531-bc1e-3c92fe98f333}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Reheat Coil Controller, !- Name
  {fe5c7789-1ede-48a0-949c-4d41e9df1d27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d11aa679-33a7-4594-a202-2a178954a6fe}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {7a59ca3c-3f7d-4128-b1f7-4bdeaf0fb0d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe5c7789-1ede-48a0-949c-4d41e9df1d27}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c7e0213-d6b9-44bb-9b8e-ade0c4c48266}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6cb4b629-7d6b-47fe-bbdc-c192191b9b24}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {4c7e0213-d6b9-44bb-9b8e-ade0c4c48266}, !- Inlet Port
  {1a6ec6c5-848f-4f9c-9890-1c21d188f533}; !- Outlet Port

OS:Node,
  {d4353d8d-ab60-4b84-8c6f-f77144a1f199}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 Return Air Node, !- Name
  {ca9130a9-88bf-43a0-b567-0e84ec9e5860}, !- Inlet Port
  {ed2c265a-d7f7-4722-9856-4d0c3dd70407}; !- Outlet Port

OS:Connection,
  {1a6ec6c5-848f-4f9c-9890-1c21d188f533}, !- Handle
  {6cb4b629-7d6b-47fe-bbdc-c192191b9b24}, !- Source Object
  3,                                      !- Outlet Port
  {f4b4aefb-9e3d-4182-93d9-0ddb0cf539b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9130a9-88bf-43a0-b567-0e84ec9e5860}, !- Handle
  {93bbd628-3f2d-4833-9e01-e6a0e43f5194}, !- Source Object
  2,                                      !- Outlet Port
  {d4353d8d-ab60-4b84-8c6f-f77144a1f199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c265a-d7f7-4722-9856-4d0c3dd70407}, !- Handle
  {d4353d8d-ab60-4b84-8c6f-f77144a1f199}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bbfa8d22-2e53-4599-851b-8b1facd38458}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {7bdfe35f-6441-40e2-8070-f728879f4c2d}, !- Inlet Port
  {7a59ca3c-3f7d-4128-b1f7-4bdeaf0fb0d2}; !- Outlet Port

OS:Connection,
  {7bdfe35f-6441-40e2-8070-f728879f4c2d}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  4,                                      !- Outlet Port
  {bbfa8d22-2e53-4599-851b-8b1facd38458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a59ca3c-3f7d-4128-b1f7-4bdeaf0fb0d2}, !- Handle
  {bbfa8d22-2e53-4599-851b-8b1facd38458}, !- Source Object
  3,                                      !- Outlet Port
  {d11aa679-33a7-4594-a202-2a178954a6fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c7e0213-d6b9-44bb-9b8e-ade0c4c48266}, !- Handle
  {d11aa679-33a7-4594-a202-2a178954a6fe}, !- Source Object
  12,                                     !- Outlet Port
  {6cb4b629-7d6b-47fe-bbdc-c192191b9b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d39263af-945c-410a-972c-fa013bbab239}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2598b06-8ffc-405b-a573-e0de77ae5a1c}, !- Water Inlet Node Name
  {d9bbc67e-c786-49b6-a39a-74bcf524157c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d99a4f6-432c-43f5-a389-01d356cdb9e0}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {67a4482a-0c05-42ae-9096-57c4b8fa826e}, !- Inlet Port
  {d2598b06-8ffc-405b-a573-e0de77ae5a1c}; !- Outlet Port

OS:Connection,
  {67a4482a-0c05-42ae-9096-57c4b8fa826e}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  84,                                     !- Outlet Port
  {1d99a4f6-432c-43f5-a389-01d356cdb9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9dd2083-3f35-42b2-b2cb-a1232e87a4fa}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {d9bbc67e-c786-49b6-a39a-74bcf524157c}, !- Inlet Port
  {adc3c90f-c03c-454b-8fff-c46012cec4d0}; !- Outlet Port

OS:Connection,
  {d2598b06-8ffc-405b-a573-e0de77ae5a1c}, !- Handle
  {1d99a4f6-432c-43f5-a389-01d356cdb9e0}, !- Source Object
  3,                                      !- Outlet Port
  {d39263af-945c-410a-972c-fa013bbab239}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9bbc67e-c786-49b6-a39a-74bcf524157c}, !- Handle
  {d39263af-945c-410a-972c-fa013bbab239}, !- Source Object
  6,                                      !- Outlet Port
  {c9dd2083-3f35-42b2-b2cb-a1232e87a4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc3c90f-c03c-454b-8fff-c46012cec4d0}, !- Handle
  {c9dd2083-3f35-42b2-b2cb-a1232e87a4fa}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd972fdc-4b38-4e03-834e-f44543844808}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Reheat Coil Controller, !- Name
  {d39263af-945c-410a-972c-fa013bbab239}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {479c1fa4-a399-4156-a18b-e9588c8dd535}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {7e916a1f-928b-4829-b732-9f96387d28a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d39263af-945c-410a-972c-fa013bbab239}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25becb89-2e28-40fb-bf08-f4c9bb4248c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ee50a52-9900-481e-b093-0bb7d9049084}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {25becb89-2e28-40fb-bf08-f4c9bb4248c7}, !- Inlet Port
  {a1c3df6b-f842-4873-9f1f-0f726e630a36}; !- Outlet Port

OS:Node,
  {f7c2258b-99c8-4a28-aec1-32e0ea2fe6b8}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 Return Air Node, !- Name
  {4af3f97e-d2cf-4b62-bce0-c5ca8f2b077b}, !- Inlet Port
  {b22129bf-8bf4-4b0e-ba33-adf216587108}; !- Outlet Port

OS:Connection,
  {a1c3df6b-f842-4873-9f1f-0f726e630a36}, !- Handle
  {5ee50a52-9900-481e-b093-0bb7d9049084}, !- Source Object
  3,                                      !- Outlet Port
  {c7a7433f-b882-4551-83c7-58bbee6942fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af3f97e-d2cf-4b62-bce0-c5ca8f2b077b}, !- Handle
  {d7b0014a-053c-4bef-b40c-ae28ec67520f}, !- Source Object
  2,                                      !- Outlet Port
  {f7c2258b-99c8-4a28-aec1-32e0ea2fe6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22129bf-8bf4-4b0e-ba33-adf216587108}, !- Handle
  {f7c2258b-99c8-4a28-aec1-32e0ea2fe6b8}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a99a9741-3947-4631-9cf1-5be2a976d417}, !- Handle
  Zone Outpatient Exam C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {a442b193-4745-44ba-88b3-0f20a5756d36}, !- Inlet Port
  {7e916a1f-928b-4829-b732-9f96387d28a6}; !- Outlet Port

OS:Connection,
  {a442b193-4745-44ba-88b3-0f20a5756d36}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  5,                                      !- Outlet Port
  {a99a9741-3947-4631-9cf1-5be2a976d417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e916a1f-928b-4829-b732-9f96387d28a6}, !- Handle
  {a99a9741-3947-4631-9cf1-5be2a976d417}, !- Source Object
  3,                                      !- Outlet Port
  {479c1fa4-a399-4156-a18b-e9588c8dd535}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25becb89-2e28-40fb-bf08-f4c9bb4248c7}, !- Handle
  {479c1fa4-a399-4156-a18b-e9588c8dd535}, !- Source Object
  12,                                     !- Outlet Port
  {5ee50a52-9900-481e-b093-0bb7d9049084}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69cec2b7-aa10-4c11-8350-35f4ca6e2011}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62461e86-886d-48ef-9c41-d8c332ab5904}, !- Water Inlet Node Name
  {6beac0d2-04da-4973-b348-d1e9e67a4911}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e5030e0-ad99-4dfe-abfb-fde1e3b1a549}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {e157be1d-2bde-4fa5-b8e6-c64ae9a0c9bd}, !- Inlet Port
  {62461e86-886d-48ef-9c41-d8c332ab5904}; !- Outlet Port

OS:Connection,
  {e157be1d-2bde-4fa5-b8e6-c64ae9a0c9bd}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  85,                                     !- Outlet Port
  {6e5030e0-ad99-4dfe-abfb-fde1e3b1a549}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4b64baa-aced-4e7e-9f4a-84ba3779b9a7}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {6beac0d2-04da-4973-b348-d1e9e67a4911}, !- Inlet Port
  {4d3efb62-2821-4901-a626-9dfa6d808001}; !- Outlet Port

OS:Connection,
  {62461e86-886d-48ef-9c41-d8c332ab5904}, !- Handle
  {6e5030e0-ad99-4dfe-abfb-fde1e3b1a549}, !- Source Object
  3,                                      !- Outlet Port
  {69cec2b7-aa10-4c11-8350-35f4ca6e2011}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6beac0d2-04da-4973-b348-d1e9e67a4911}, !- Handle
  {69cec2b7-aa10-4c11-8350-35f4ca6e2011}, !- Source Object
  6,                                      !- Outlet Port
  {f4b64baa-aced-4e7e-9f4a-84ba3779b9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3efb62-2821-4901-a626-9dfa6d808001}, !- Handle
  {f4b64baa-aced-4e7e-9f4a-84ba3779b9a7}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {737bb0e8-fead-4d6c-a20d-3f549ddd7c6b}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Reheat Coil Controller, !- Name
  {69cec2b7-aa10-4c11-8350-35f4ca6e2011}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4115855-a3ce-4223-9a0d-6dcc54e46ea8}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {01cf39d1-f8a3-4837-9d2a-3e37138e0333}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69cec2b7-aa10-4c11-8350-35f4ca6e2011}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {580cd29f-c59c-4121-b294-2d736dfdcbb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd83cca2-39e1-4177-bda6-f624891d1853}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {580cd29f-c59c-4121-b294-2d736dfdcbb1}, !- Inlet Port
  {1ca573ed-ebef-4b79-b8d8-05497d7e21c6}; !- Outlet Port

OS:Node,
  {36e93546-1b29-44fa-bc03-ab2132af26df}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 Return Air Node, !- Name
  {1ec8e303-8b14-43f1-80e7-4d37dbcd5dd3}, !- Inlet Port
  {44e14540-a524-4755-acd7-53c88d954957}; !- Outlet Port

OS:Connection,
  {1ca573ed-ebef-4b79-b8d8-05497d7e21c6}, !- Handle
  {dd83cca2-39e1-4177-bda6-f624891d1853}, !- Source Object
  3,                                      !- Outlet Port
  {5131c600-5ba3-4408-900b-38f90f43161d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec8e303-8b14-43f1-80e7-4d37dbcd5dd3}, !- Handle
  {91ead129-24c7-420c-8dc1-1af76f278de0}, !- Source Object
  2,                                      !- Outlet Port
  {36e93546-1b29-44fa-bc03-ab2132af26df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e14540-a524-4755-acd7-53c88d954957}, !- Handle
  {36e93546-1b29-44fa-bc03-ab2132af26df}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8574d41-9269-43f7-a4fe-35254c41c49d}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {cbbbabde-6884-4bdf-b552-5648d76a265a}, !- Inlet Port
  {01cf39d1-f8a3-4837-9d2a-3e37138e0333}; !- Outlet Port

OS:Connection,
  {cbbbabde-6884-4bdf-b552-5648d76a265a}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  6,                                      !- Outlet Port
  {e8574d41-9269-43f7-a4fe-35254c41c49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01cf39d1-f8a3-4837-9d2a-3e37138e0333}, !- Handle
  {e8574d41-9269-43f7-a4fe-35254c41c49d}, !- Source Object
  3,                                      !- Outlet Port
  {b4115855-a3ce-4223-9a0d-6dcc54e46ea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {580cd29f-c59c-4121-b294-2d736dfdcbb1}, !- Handle
  {b4115855-a3ce-4223-9a0d-6dcc54e46ea8}, !- Source Object
  12,                                     !- Outlet Port
  {dd83cca2-39e1-4177-bda6-f624891d1853}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a954b4da-39f4-420b-806c-e98ef2e9f100}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4519e254-1036-42fb-9434-283f110bf8cf}, !- Water Inlet Node Name
  {1e7bbe8c-ba4d-45b6-b581-edd9ae3e0561}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87bf56cc-338a-4626-8e60-48cd8c7336a3}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {a5c0af8f-d19b-41ca-8d2c-caaa657dc61e}, !- Inlet Port
  {4519e254-1036-42fb-9434-283f110bf8cf}; !- Outlet Port

OS:Connection,
  {a5c0af8f-d19b-41ca-8d2c-caaa657dc61e}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  86,                                     !- Outlet Port
  {87bf56cc-338a-4626-8e60-48cd8c7336a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {864fb39c-ed61-454d-8d9f-f03a69a8cf2c}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {1e7bbe8c-ba4d-45b6-b581-edd9ae3e0561}, !- Inlet Port
  {e565fdb5-4e8a-4d9c-bba1-8294593d5e78}; !- Outlet Port

OS:Connection,
  {4519e254-1036-42fb-9434-283f110bf8cf}, !- Handle
  {87bf56cc-338a-4626-8e60-48cd8c7336a3}, !- Source Object
  3,                                      !- Outlet Port
  {a954b4da-39f4-420b-806c-e98ef2e9f100}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e7bbe8c-ba4d-45b6-b581-edd9ae3e0561}, !- Handle
  {a954b4da-39f4-420b-806c-e98ef2e9f100}, !- Source Object
  6,                                      !- Outlet Port
  {864fb39c-ed61-454d-8d9f-f03a69a8cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e565fdb5-4e8a-4d9c-bba1-8294593d5e78}, !- Handle
  {864fb39c-ed61-454d-8d9f-f03a69a8cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f50b302d-5ba8-4ed9-9ed3-961d50ffdf59}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Reheat Coil Controller, !- Name
  {a954b4da-39f4-420b-806c-e98ef2e9f100}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15924e09-fd4c-4330-8255-1f0d32b440ef}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {3d108cea-0c6f-4126-9142-21c8f0d387a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a954b4da-39f4-420b-806c-e98ef2e9f100}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90d403bd-a314-4eb1-9096-3726465ff8a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e30cff3-37e6-4dac-9721-6df81ad9e91f}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {90d403bd-a314-4eb1-9096-3726465ff8a6}, !- Inlet Port
  {ab48d5bf-8cb0-4b14-a083-a088da052dde}; !- Outlet Port

OS:Node,
  {95cac892-06dd-4d86-958a-756d3b8d6f27}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 Return Air Node, !- Name
  {9938aea7-69f5-4300-bed7-8d2a534be1fe}, !- Inlet Port
  {fa1f57e9-3753-4698-8f16-ebf370481c23}; !- Outlet Port

OS:Connection,
  {ab48d5bf-8cb0-4b14-a083-a088da052dde}, !- Handle
  {2e30cff3-37e6-4dac-9721-6df81ad9e91f}, !- Source Object
  3,                                      !- Outlet Port
  {c6cc03c9-8f87-44a5-9533-2d18eb916d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9938aea7-69f5-4300-bed7-8d2a534be1fe}, !- Handle
  {5c275ab9-1bf8-40b8-8d82-d95d19fcaa05}, !- Source Object
  2,                                      !- Outlet Port
  {95cac892-06dd-4d86-958a-756d3b8d6f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1f57e9-3753-4698-8f16-ebf370481c23}, !- Handle
  {95cac892-06dd-4d86-958a-756d3b8d6f27}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {651023f2-fcb0-49b7-a96c-00442bd7ff6c}, !- Handle
  Zone Outpatient Hall B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {ef17b2b8-1c32-4f96-8ac0-35b26ab89ce0}, !- Inlet Port
  {3d108cea-0c6f-4126-9142-21c8f0d387a8}; !- Outlet Port

OS:Connection,
  {ef17b2b8-1c32-4f96-8ac0-35b26ab89ce0}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  7,                                      !- Outlet Port
  {651023f2-fcb0-49b7-a96c-00442bd7ff6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d108cea-0c6f-4126-9142-21c8f0d387a8}, !- Handle
  {651023f2-fcb0-49b7-a96c-00442bd7ff6c}, !- Source Object
  3,                                      !- Outlet Port
  {15924e09-fd4c-4330-8255-1f0d32b440ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90d403bd-a314-4eb1-9096-3726465ff8a6}, !- Handle
  {15924e09-fd4c-4330-8255-1f0d32b440ef}, !- Source Object
  12,                                     !- Outlet Port
  {2e30cff3-37e6-4dac-9721-6df81ad9e91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8baead85-7b1c-4207-8d70-04a0d883e271}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da2aea59-4554-4597-890e-06514e963eb1}, !- Water Inlet Node Name
  {c1d8ddfd-ba76-46a9-bea8-1f4e00b91e19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a520cc85-b0bc-4014-8e57-3a84cdd95651}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {0b5ddc63-88bb-40f9-83a0-f6f6bf74b8fa}, !- Inlet Port
  {da2aea59-4554-4597-890e-06514e963eb1}; !- Outlet Port

OS:Connection,
  {0b5ddc63-88bb-40f9-83a0-f6f6bf74b8fa}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  87,                                     !- Outlet Port
  {a520cc85-b0bc-4014-8e57-3a84cdd95651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21fded15-6234-40e0-9dec-3b4232f84c9b}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {c1d8ddfd-ba76-46a9-bea8-1f4e00b91e19}, !- Inlet Port
  {5ff6bcdb-28b6-4aa2-87fc-2584121ccc9f}; !- Outlet Port

OS:Connection,
  {da2aea59-4554-4597-890e-06514e963eb1}, !- Handle
  {a520cc85-b0bc-4014-8e57-3a84cdd95651}, !- Source Object
  3,                                      !- Outlet Port
  {8baead85-7b1c-4207-8d70-04a0d883e271}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1d8ddfd-ba76-46a9-bea8-1f4e00b91e19}, !- Handle
  {8baead85-7b1c-4207-8d70-04a0d883e271}, !- Source Object
  6,                                      !- Outlet Port
  {21fded15-6234-40e0-9dec-3b4232f84c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff6bcdb-28b6-4aa2-87fc-2584121ccc9f}, !- Handle
  {21fded15-6234-40e0-9dec-3b4232f84c9b}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {828f1b55-49ca-484b-afbb-1a96e646c9f5}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Reheat Coil Controller, !- Name
  {8baead85-7b1c-4207-8d70-04a0d883e271}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52a976bb-1953-44a6-b355-d0cda63f630c}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {19a7e0c9-ee0e-4e19-a257-c950bd05a87b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8baead85-7b1c-4207-8d70-04a0d883e271}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1d8ef21-5c37-4839-932c-8b4019415c14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {869fbdef-b137-47c8-802b-675e6883408d}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {b1d8ef21-5c37-4839-932c-8b4019415c14}, !- Inlet Port
  {d22ed378-20bc-49c3-8155-6a4c6197ca2f}; !- Outlet Port

OS:Node,
  {33277619-aa6d-4692-b892-9f31b33c00b9}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 Return Air Node, !- Name
  {1773b4ea-63d7-4267-9039-6c393d7531b7}, !- Inlet Port
  {6883b5b9-02da-443b-9666-42efd5f451a0}; !- Outlet Port

OS:Connection,
  {d22ed378-20bc-49c3-8155-6a4c6197ca2f}, !- Handle
  {869fbdef-b137-47c8-802b-675e6883408d}, !- Source Object
  3,                                      !- Outlet Port
  {5f6edddd-b532-4fec-90e5-94f25cdaaf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1773b4ea-63d7-4267-9039-6c393d7531b7}, !- Handle
  {a590132f-b74a-433f-9068-3d1e54d4066c}, !- Source Object
  2,                                      !- Outlet Port
  {33277619-aa6d-4692-b892-9f31b33c00b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6883b5b9-02da-443b-9666-42efd5f451a0}, !- Handle
  {33277619-aa6d-4692-b892-9f31b33c00b9}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dfeb027e-b771-4df1-9427-e4e69b334fa3}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {cb676bcb-74be-4d6b-a33d-537618e8f8a4}, !- Inlet Port
  {19a7e0c9-ee0e-4e19-a257-c950bd05a87b}; !- Outlet Port

OS:Connection,
  {cb676bcb-74be-4d6b-a33d-537618e8f8a4}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  8,                                      !- Outlet Port
  {dfeb027e-b771-4df1-9427-e4e69b334fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a7e0c9-ee0e-4e19-a257-c950bd05a87b}, !- Handle
  {dfeb027e-b771-4df1-9427-e4e69b334fa3}, !- Source Object
  3,                                      !- Outlet Port
  {52a976bb-1953-44a6-b355-d0cda63f630c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1d8ef21-5c37-4839-932c-8b4019415c14}, !- Handle
  {52a976bb-1953-44a6-b355-d0cda63f630c}, !- Source Object
  12,                                     !- Outlet Port
  {869fbdef-b137-47c8-802b-675e6883408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e9feaf9-a434-42bb-8d86-eae3b0738a11}, !- Handle
  Zone Outpatient Office  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bdbf28b2-d91f-4aa0-8c67-e3dedffe0c04}, !- Water Inlet Node Name
  {05604a86-3a15-43a4-9a59-b51e1c046dc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9880e37-a9d9-4ae0-9c19-d3fad2fdbebf}, !- Handle
  Zone Outpatient Office  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {81b6b8f8-8f38-40f5-8ddc-29b77413f205}, !- Inlet Port
  {bdbf28b2-d91f-4aa0-8c67-e3dedffe0c04}; !- Outlet Port

OS:Connection,
  {81b6b8f8-8f38-40f5-8ddc-29b77413f205}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  88,                                     !- Outlet Port
  {e9880e37-a9d9-4ae0-9c19-d3fad2fdbebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fef7095-1e1c-4570-ac55-c3f9c2a548eb}, !- Handle
  Zone Outpatient Office  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {05604a86-3a15-43a4-9a59-b51e1c046dc6}, !- Inlet Port
  {115925bd-7e00-4a83-ac79-7ced8d1493f2}; !- Outlet Port

OS:Connection,
  {bdbf28b2-d91f-4aa0-8c67-e3dedffe0c04}, !- Handle
  {e9880e37-a9d9-4ae0-9c19-d3fad2fdbebf}, !- Source Object
  3,                                      !- Outlet Port
  {1e9feaf9-a434-42bb-8d86-eae3b0738a11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05604a86-3a15-43a4-9a59-b51e1c046dc6}, !- Handle
  {1e9feaf9-a434-42bb-8d86-eae3b0738a11}, !- Source Object
  6,                                      !- Outlet Port
  {1fef7095-1e1c-4570-ac55-c3f9c2a548eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115925bd-7e00-4a83-ac79-7ced8d1493f2}, !- Handle
  {1fef7095-1e1c-4570-ac55-c3f9c2a548eb}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf2e143c-cc8a-479d-9252-4df200881e82}, !- Handle
  Zone Outpatient Office  - Story Mid2 Reheat Coil Controller, !- Name
  {1e9feaf9-a434-42bb-8d86-eae3b0738a11}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {537a2669-d071-486c-bd8e-15b2bf0e8233}, !- Handle
  Zone Outpatient Office  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {4daa4fd4-1196-4647-8cab-54d5aea58d95}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e9feaf9-a434-42bb-8d86-eae3b0738a11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a179a4bb-50aa-4606-8bcc-bfb52f9bdb7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {45c9302a-a2e3-4cf4-8b3b-56cad94a6cd1}, !- Handle
  Zone Outpatient Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {a179a4bb-50aa-4606-8bcc-bfb52f9bdb7f}, !- Inlet Port
  {1cbee856-da72-433d-ac99-64236acec1b7}; !- Outlet Port

OS:Node,
  {413eebc7-f81b-42b3-8c3d-9f804dfe1a6c}, !- Handle
  Zone Outpatient Office  - Story Mid2 Return Air Node, !- Name
  {3b031767-66db-4777-a8da-a44ecfb1c1a1}, !- Inlet Port
  {9474fe8c-6831-4521-b924-85f4fdd59fb8}; !- Outlet Port

OS:Connection,
  {1cbee856-da72-433d-ac99-64236acec1b7}, !- Handle
  {45c9302a-a2e3-4cf4-8b3b-56cad94a6cd1}, !- Source Object
  3,                                      !- Outlet Port
  {5fa679b0-e877-4c01-8ab7-77fc784dfc35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b031767-66db-4777-a8da-a44ecfb1c1a1}, !- Handle
  {82cd036c-313d-4078-880d-1c78e9c0ee2a}, !- Source Object
  2,                                      !- Outlet Port
  {413eebc7-f81b-42b3-8c3d-9f804dfe1a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9474fe8c-6831-4521-b924-85f4fdd59fb8}, !- Handle
  {413eebc7-f81b-42b3-8c3d-9f804dfe1a6c}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c2a620a7-e0b9-42b1-9e00-cbfe506d7119}, !- Handle
  Zone Outpatient Office  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {7eb35ba4-370a-413a-842c-641cf18bb3b8}, !- Inlet Port
  {4daa4fd4-1196-4647-8cab-54d5aea58d95}; !- Outlet Port

OS:Connection,
  {7eb35ba4-370a-413a-842c-641cf18bb3b8}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  9,                                      !- Outlet Port
  {c2a620a7-e0b9-42b1-9e00-cbfe506d7119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4daa4fd4-1196-4647-8cab-54d5aea58d95}, !- Handle
  {c2a620a7-e0b9-42b1-9e00-cbfe506d7119}, !- Source Object
  3,                                      !- Outlet Port
  {537a2669-d071-486c-bd8e-15b2bf0e8233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a179a4bb-50aa-4606-8bcc-bfb52f9bdb7f}, !- Handle
  {537a2669-d071-486c-bd8e-15b2bf0e8233}, !- Source Object
  12,                                     !- Outlet Port
  {45c9302a-a2e3-4cf4-8b3b-56cad94a6cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {805c6726-eee8-49b6-a036-50513fe48098}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {694a2b28-3394-4368-82fe-fb48351c2d8a}, !- Water Inlet Node Name
  {1036eb6c-bb29-448d-921f-5ae57848b163}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7169260d-d380-4e74-9b7c-95b9f9b0c0a5}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {99f8179f-6f8c-4ee3-9aed-566f3e851611}, !- Inlet Port
  {694a2b28-3394-4368-82fe-fb48351c2d8a}; !- Outlet Port

OS:Connection,
  {99f8179f-6f8c-4ee3-9aed-566f3e851611}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  89,                                     !- Outlet Port
  {7169260d-d380-4e74-9b7c-95b9f9b0c0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68d080c5-1114-4749-9f45-39dd0e6aeabf}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {1036eb6c-bb29-448d-921f-5ae57848b163}, !- Inlet Port
  {ca40f404-fd20-4c91-907f-7679e8c25eeb}; !- Outlet Port

OS:Connection,
  {694a2b28-3394-4368-82fe-fb48351c2d8a}, !- Handle
  {7169260d-d380-4e74-9b7c-95b9f9b0c0a5}, !- Source Object
  3,                                      !- Outlet Port
  {805c6726-eee8-49b6-a036-50513fe48098}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1036eb6c-bb29-448d-921f-5ae57848b163}, !- Handle
  {805c6726-eee8-49b6-a036-50513fe48098}, !- Source Object
  6,                                      !- Outlet Port
  {68d080c5-1114-4749-9f45-39dd0e6aeabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca40f404-fd20-4c91-907f-7679e8c25eeb}, !- Handle
  {68d080c5-1114-4749-9f45-39dd0e6aeabf}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5fa25692-e02a-4332-9aa2-310715095035}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Reheat Coil Controller, !- Name
  {805c6726-eee8-49b6-a036-50513fe48098}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {162af3fd-f86a-4a8c-9fd0-814fd6e6f152}, !- Handle
  Zone Outpatient Office A  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {869a7fe4-ab28-42f6-b8ae-678961102dbc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {805c6726-eee8-49b6-a036-50513fe48098}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f27c832-50d1-4c8b-9246-9c9ba1c1b6f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e3954a6-b671-4ae6-b010-38a4635d63c3}, !- Handle
  Zone Outpatient Office A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {7f27c832-50d1-4c8b-9246-9c9ba1c1b6f7}, !- Inlet Port
  {b2250e5d-36fa-4358-baff-9fa7e7950876}; !- Outlet Port

OS:Node,
  {378a8e6b-52e2-4a98-b9f5-5f5e168d9299}, !- Handle
  Zone Outpatient Office A  - Story Mid2 Return Air Node, !- Name
  {097d131a-6b1b-45f8-bdf2-9c5cbe40ab59}, !- Inlet Port
  {b5c057be-2867-4730-aacb-6e6ce051d1c2}; !- Outlet Port

OS:Connection,
  {b2250e5d-36fa-4358-baff-9fa7e7950876}, !- Handle
  {9e3954a6-b671-4ae6-b010-38a4635d63c3}, !- Source Object
  3,                                      !- Outlet Port
  {8b8401ca-5b9b-410c-9522-883a1e936897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097d131a-6b1b-45f8-bdf2-9c5cbe40ab59}, !- Handle
  {9b326556-439a-4e3e-9062-eaa057ab2777}, !- Source Object
  2,                                      !- Outlet Port
  {378a8e6b-52e2-4a98-b9f5-5f5e168d9299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c057be-2867-4730-aacb-6e6ce051d1c2}, !- Handle
  {378a8e6b-52e2-4a98-b9f5-5f5e168d9299}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c176c2b6-b91c-47b3-9e0c-feacc4033521}, !- Handle
  Zone Outpatient Office A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {b1bc0e6a-bc9c-4943-b642-696d2055f22a}, !- Inlet Port
  {869a7fe4-ab28-42f6-b8ae-678961102dbc}; !- Outlet Port

OS:Connection,
  {b1bc0e6a-bc9c-4943-b642-696d2055f22a}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  10,                                     !- Outlet Port
  {c176c2b6-b91c-47b3-9e0c-feacc4033521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869a7fe4-ab28-42f6-b8ae-678961102dbc}, !- Handle
  {c176c2b6-b91c-47b3-9e0c-feacc4033521}, !- Source Object
  3,                                      !- Outlet Port
  {162af3fd-f86a-4a8c-9fd0-814fd6e6f152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f27c832-50d1-4c8b-9246-9c9ba1c1b6f7}, !- Handle
  {162af3fd-f86a-4a8c-9fd0-814fd6e6f152}, !- Source Object
  12,                                     !- Outlet Port
  {9e3954a6-b671-4ae6-b010-38a4635d63c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b0d50eb-faf2-4a33-9572-d324d8ccf1ed}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2a309f8-1426-49ca-8cec-bd60abb71988}, !- Water Inlet Node Name
  {3531b15c-964d-4263-9d5f-42c02314a1a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e857aafe-62aa-400a-a5dd-10a3ddfb98f3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {2b66da3f-7f7a-4d62-aef8-133a5e822c61}, !- Inlet Port
  {c2a309f8-1426-49ca-8cec-bd60abb71988}; !- Outlet Port

OS:Connection,
  {2b66da3f-7f7a-4d62-aef8-133a5e822c61}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  90,                                     !- Outlet Port
  {e857aafe-62aa-400a-a5dd-10a3ddfb98f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d3de3d8-c3dc-4a21-8135-b2e6f56723ec}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {3531b15c-964d-4263-9d5f-42c02314a1a5}, !- Inlet Port
  {77c08f30-bdc1-4f23-aed9-274c2379f6e9}; !- Outlet Port

OS:Connection,
  {c2a309f8-1426-49ca-8cec-bd60abb71988}, !- Handle
  {e857aafe-62aa-400a-a5dd-10a3ddfb98f3}, !- Source Object
  3,                                      !- Outlet Port
  {9b0d50eb-faf2-4a33-9572-d324d8ccf1ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3531b15c-964d-4263-9d5f-42c02314a1a5}, !- Handle
  {9b0d50eb-faf2-4a33-9572-d324d8ccf1ed}, !- Source Object
  6,                                      !- Outlet Port
  {3d3de3d8-c3dc-4a21-8135-b2e6f56723ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c08f30-bdc1-4f23-aed9-274c2379f6e9}, !- Handle
  {3d3de3d8-c3dc-4a21-8135-b2e6f56723ec}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc559be8-af6c-44f3-91c8-f05dfa04c836}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Reheat Coil Controller, !- Name
  {9b0d50eb-faf2-4a33-9572-d324d8ccf1ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b2da6b7-6714-4fdb-a8f3-226e82c0f7f4}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {bbec526a-acb1-42e9-93ba-83dbec9a45cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b0d50eb-faf2-4a33-9572-d324d8ccf1ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dbd544e1-112e-4362-8ca4-3e945fdfaf46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b59aac6b-9f3c-4fd4-b569-85593721b4e7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {dbd544e1-112e-4362-8ca4-3e945fdfaf46}, !- Inlet Port
  {3056e329-986a-4698-a179-e4eace127a4a}; !- Outlet Port

OS:Node,
  {722cf282-8b63-4d53-888d-bf2de5a566f9}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 Return Air Node, !- Name
  {21a01db7-0b4e-4687-b7c7-e2582280fa24}, !- Inlet Port
  {dd9be5c2-91bb-4bcd-99b9-5a23f0adfbe1}; !- Outlet Port

OS:Connection,
  {3056e329-986a-4698-a179-e4eace127a4a}, !- Handle
  {b59aac6b-9f3c-4fd4-b569-85593721b4e7}, !- Source Object
  3,                                      !- Outlet Port
  {c2534f1c-0e2a-4719-abaf-75ff8051a1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a01db7-0b4e-4687-b7c7-e2582280fa24}, !- Handle
  {1acceab1-d921-4f75-bedb-9a1e86040978}, !- Source Object
  2,                                      !- Outlet Port
  {722cf282-8b63-4d53-888d-bf2de5a566f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9be5c2-91bb-4bcd-99b9-5a23f0adfbe1}, !- Handle
  {722cf282-8b63-4d53-888d-bf2de5a566f9}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {faf35bd5-d57a-44bc-9fcf-c79128282248}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {7bd36060-8330-4ea0-a5de-6d193b49d3df}, !- Inlet Port
  {bbec526a-acb1-42e9-93ba-83dbec9a45cb}; !- Outlet Port

OS:Connection,
  {7bd36060-8330-4ea0-a5de-6d193b49d3df}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  11,                                     !- Outlet Port
  {faf35bd5-d57a-44bc-9fcf-c79128282248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbec526a-acb1-42e9-93ba-83dbec9a45cb}, !- Handle
  {faf35bd5-d57a-44bc-9fcf-c79128282248}, !- Source Object
  3,                                      !- Outlet Port
  {1b2da6b7-6714-4fdb-a8f3-226e82c0f7f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbd544e1-112e-4362-8ca4-3e945fdfaf46}, !- Handle
  {1b2da6b7-6714-4fdb-a8f3-226e82c0f7f4}, !- Source Object
  12,                                     !- Outlet Port
  {b59aac6b-9f3c-4fd4-b569-85593721b4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd7afaed-633c-4650-8774-6126b32ae298}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5edad0e0-42dc-423a-984e-a4c572da2eea}, !- Water Inlet Node Name
  {536c63d8-0cd1-459a-aa16-22cc19ccc633}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28a4f9ef-1f12-468d-9b15-366e8fac8ce9}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {1d69227a-297f-467c-b330-b8e4bf2382f9}, !- Inlet Port
  {5edad0e0-42dc-423a-984e-a4c572da2eea}; !- Outlet Port

OS:Connection,
  {1d69227a-297f-467c-b330-b8e4bf2382f9}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  91,                                     !- Outlet Port
  {28a4f9ef-1f12-468d-9b15-366e8fac8ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba4c495f-aeb7-4aec-9d0f-47c6f9cfc665}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {536c63d8-0cd1-459a-aa16-22cc19ccc633}, !- Inlet Port
  {f71f3f08-fbe7-4064-9e03-254011c21930}; !- Outlet Port

OS:Connection,
  {5edad0e0-42dc-423a-984e-a4c572da2eea}, !- Handle
  {28a4f9ef-1f12-468d-9b15-366e8fac8ce9}, !- Source Object
  3,                                      !- Outlet Port
  {cd7afaed-633c-4650-8774-6126b32ae298}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {536c63d8-0cd1-459a-aa16-22cc19ccc633}, !- Handle
  {cd7afaed-633c-4650-8774-6126b32ae298}, !- Source Object
  6,                                      !- Outlet Port
  {ba4c495f-aeb7-4aec-9d0f-47c6f9cfc665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71f3f08-fbe7-4064-9e03-254011c21930}, !- Handle
  {ba4c495f-aeb7-4aec-9d0f-47c6f9cfc665}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f21092aa-86e9-486a-8d91-f1c7fd952de3}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Reheat Coil Controller, !- Name
  {cd7afaed-633c-4650-8774-6126b32ae298}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {826f111d-3083-4406-8631-bd90f655f0ab}, !- Handle
  Zone Outpatient Office B  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {2cb2bddd-c4bf-4a08-82d3-a44ebd4a79f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd7afaed-633c-4650-8774-6126b32ae298}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8823fbd0-a153-4835-8f10-6fccb125a3a3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f18b5875-d5ac-403f-9461-75f3264730a9}, !- Handle
  Zone Outpatient Office B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {8823fbd0-a153-4835-8f10-6fccb125a3a3}, !- Inlet Port
  {f9628207-4d62-41a5-acf3-069ea6ffe912}; !- Outlet Port

OS:Node,
  {a6bed800-7e68-4361-98d7-2c74339a178b}, !- Handle
  Zone Outpatient Office B  - Story Mid2 Return Air Node, !- Name
  {378e5007-2277-45e5-8d39-90c6b4c52994}, !- Inlet Port
  {ced745f6-ba14-4a95-bd41-b7c701dd0ff9}; !- Outlet Port

OS:Connection,
  {f9628207-4d62-41a5-acf3-069ea6ffe912}, !- Handle
  {f18b5875-d5ac-403f-9461-75f3264730a9}, !- Source Object
  3,                                      !- Outlet Port
  {38286b90-72c4-4ef5-8123-73c5dd859795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378e5007-2277-45e5-8d39-90c6b4c52994}, !- Handle
  {821a59ab-b156-4bfa-a8bb-2b51dce955b0}, !- Source Object
  2,                                      !- Outlet Port
  {a6bed800-7e68-4361-98d7-2c74339a178b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced745f6-ba14-4a95-bd41-b7c701dd0ff9}, !- Handle
  {a6bed800-7e68-4361-98d7-2c74339a178b}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aef99969-d496-4d27-bd8b-b1fc2ea4de4a}, !- Handle
  Zone Outpatient Office B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {b38021e0-4632-4051-a854-3450c693fbb3}, !- Inlet Port
  {2cb2bddd-c4bf-4a08-82d3-a44ebd4a79f4}; !- Outlet Port

OS:Connection,
  {b38021e0-4632-4051-a854-3450c693fbb3}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  12,                                     !- Outlet Port
  {aef99969-d496-4d27-bd8b-b1fc2ea4de4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb2bddd-c4bf-4a08-82d3-a44ebd4a79f4}, !- Handle
  {aef99969-d496-4d27-bd8b-b1fc2ea4de4a}, !- Source Object
  3,                                      !- Outlet Port
  {826f111d-3083-4406-8631-bd90f655f0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8823fbd0-a153-4835-8f10-6fccb125a3a3}, !- Handle
  {826f111d-3083-4406-8631-bd90f655f0ab}, !- Source Object
  12,                                     !- Outlet Port
  {f18b5875-d5ac-403f-9461-75f3264730a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4fb88563-3d91-4168-b03b-8baf09e312a8}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19417958-2883-43a7-a7ce-12aab80fa62a}, !- Water Inlet Node Name
  {a48ba538-305a-44ef-b4bd-8ccf5f111d43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fb85a98-b60c-4613-bb94-4d8f5b7b7d21}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {a20ea483-a40f-40ec-9fe7-cdfa5ad86247}, !- Inlet Port
  {19417958-2883-43a7-a7ce-12aab80fa62a}; !- Outlet Port

OS:Connection,
  {a20ea483-a40f-40ec-9fe7-cdfa5ad86247}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  92,                                     !- Outlet Port
  {8fb85a98-b60c-4613-bb94-4d8f5b7b7d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a5ae60c-83f5-4dae-b4d9-73218e9031ec}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {a48ba538-305a-44ef-b4bd-8ccf5f111d43}, !- Inlet Port
  {558f163d-80cc-4c3b-9522-637b1a034ee9}; !- Outlet Port

OS:Connection,
  {19417958-2883-43a7-a7ce-12aab80fa62a}, !- Handle
  {8fb85a98-b60c-4613-bb94-4d8f5b7b7d21}, !- Source Object
  3,                                      !- Outlet Port
  {4fb88563-3d91-4168-b03b-8baf09e312a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a48ba538-305a-44ef-b4bd-8ccf5f111d43}, !- Handle
  {4fb88563-3d91-4168-b03b-8baf09e312a8}, !- Source Object
  6,                                      !- Outlet Port
  {1a5ae60c-83f5-4dae-b4d9-73218e9031ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558f163d-80cc-4c3b-9522-637b1a034ee9}, !- Handle
  {1a5ae60c-83f5-4dae-b4d9-73218e9031ec}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86df653e-5131-4c4b-97ca-c370805e4595}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Reheat Coil Controller, !- Name
  {4fb88563-3d91-4168-b03b-8baf09e312a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {df21062f-250a-4981-b088-11f840757e4d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {899ed6f1-4aca-49ce-9ab8-82b7d9fa9e9b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4fb88563-3d91-4168-b03b-8baf09e312a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {170e7be5-7f66-4add-aa8b-7fbf4513048d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b254583-12a1-4441-8393-33285fd0be8f}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {170e7be5-7f66-4add-aa8b-7fbf4513048d}, !- Inlet Port
  {4383d21b-75f5-4463-a5c7-8c4e9b338599}; !- Outlet Port

OS:Node,
  {6c51cb4d-2a87-4243-9f31-8579a8244a4e}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 Return Air Node, !- Name
  {2820a158-9805-4254-9d44-5b97dfc4b2b6}, !- Inlet Port
  {20cc9f8d-972e-4469-ba43-3e093b145ca5}; !- Outlet Port

OS:Connection,
  {4383d21b-75f5-4463-a5c7-8c4e9b338599}, !- Handle
  {5b254583-12a1-4441-8393-33285fd0be8f}, !- Source Object
  3,                                      !- Outlet Port
  {8df760d7-cb68-4f9c-8f2d-06349b0c60d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2820a158-9805-4254-9d44-5b97dfc4b2b6}, !- Handle
  {8bec5dc1-27a6-4aee-8968-a6b60b702afa}, !- Source Object
  2,                                      !- Outlet Port
  {6c51cb4d-2a87-4243-9f31-8579a8244a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cc9f8d-972e-4469-ba43-3e093b145ca5}, !- Handle
  {6c51cb4d-2a87-4243-9f31-8579a8244a4e}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {81e9cf61-e0c9-4e3b-b91d-3201d61c4950}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {11fb7121-768a-4b88-ab9f-d04aac03d124}, !- Inlet Port
  {899ed6f1-4aca-49ce-9ab8-82b7d9fa9e9b}; !- Outlet Port

OS:Connection,
  {11fb7121-768a-4b88-ab9f-d04aac03d124}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  13,                                     !- Outlet Port
  {81e9cf61-e0c9-4e3b-b91d-3201d61c4950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899ed6f1-4aca-49ce-9ab8-82b7d9fa9e9b}, !- Handle
  {81e9cf61-e0c9-4e3b-b91d-3201d61c4950}, !- Source Object
  3,                                      !- Outlet Port
