  {df21062f-250a-4981-b088-11f840757e4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {170e7be5-7f66-4add-aa8b-7fbf4513048d}, !- Handle
  {df21062f-250a-4981-b088-11f840757e4d}, !- Source Object
  12,                                     !- Outlet Port
  {5b254583-12a1-4441-8393-33285fd0be8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {17af6777-00f4-46e3-abda-173e06281553}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f2845a6-c8f4-42ac-9e91-e5ad598eb03b}, !- Water Inlet Node Name
  {05b5a01d-bdf6-4c95-860a-f11d1c6465f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f92bbf36-c1d9-49d6-9a95-b3d13ac78e27}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {25653038-64b1-4bf0-bf88-0a8e385cfcd1}, !- Inlet Port
  {4f2845a6-c8f4-42ac-9e91-e5ad598eb03b}; !- Outlet Port

OS:Connection,
  {25653038-64b1-4bf0-bf88-0a8e385cfcd1}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  93,                                     !- Outlet Port
  {f92bbf36-c1d9-49d6-9a95-b3d13ac78e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0d602d9-7548-48a9-939e-048d9bfaa8bb}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {05b5a01d-bdf6-4c95-860a-f11d1c6465f6}, !- Inlet Port
  {b891bb80-f840-4a40-ab3c-e0c02ff088dc}; !- Outlet Port

OS:Connection,
  {4f2845a6-c8f4-42ac-9e91-e5ad598eb03b}, !- Handle
  {f92bbf36-c1d9-49d6-9a95-b3d13ac78e27}, !- Source Object
  3,                                      !- Outlet Port
  {17af6777-00f4-46e3-abda-173e06281553}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05b5a01d-bdf6-4c95-860a-f11d1c6465f6}, !- Handle
  {17af6777-00f4-46e3-abda-173e06281553}, !- Source Object
  6,                                      !- Outlet Port
  {b0d602d9-7548-48a9-939e-048d9bfaa8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b891bb80-f840-4a40-ab3c-e0c02ff088dc}, !- Handle
  {b0d602d9-7548-48a9-939e-048d9bfaa8bb}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38fa44b2-eff2-4bee-bf04-6da5c8214112}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Reheat Coil Controller, !- Name
  {17af6777-00f4-46e3-abda-173e06281553}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c142b2d-3bf0-49e1-814b-c04ac04e50bb}, !- Handle
  Zone Outpatient Office C  - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {bd5fa860-1b36-46b9-b217-fea54b6c589e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {17af6777-00f4-46e3-abda-173e06281553}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e109c6cb-1c73-40b3-8888-38afd16c4105}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7700e0f8-2425-4b25-83bf-af7938cc45c7}, !- Handle
  Zone Outpatient Office C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {e109c6cb-1c73-40b3-8888-38afd16c4105}, !- Inlet Port
  {69189947-6a3d-4f09-88ee-dd5c117aae94}; !- Outlet Port

OS:Node,
  {fa538374-9ae5-4f3b-b146-2a3090cff0c1}, !- Handle
  Zone Outpatient Office C  - Story Mid2 Return Air Node, !- Name
  {58a13ac1-5824-47ae-8071-2141dfc54fea}, !- Inlet Port
  {9adabf04-9118-49c9-a5a9-835e303bb751}; !- Outlet Port

OS:Connection,
  {69189947-6a3d-4f09-88ee-dd5c117aae94}, !- Handle
  {7700e0f8-2425-4b25-83bf-af7938cc45c7}, !- Source Object
  3,                                      !- Outlet Port
  {22f9d991-7393-4077-bdcb-2fe0293e5f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a13ac1-5824-47ae-8071-2141dfc54fea}, !- Handle
  {49dbc7f4-d98f-45c6-a254-7a66571c1497}, !- Source Object
  2,                                      !- Outlet Port
  {fa538374-9ae5-4f3b-b146-2a3090cff0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adabf04-9118-49c9-a5a9-835e303bb751}, !- Handle
  {fa538374-9ae5-4f3b-b146-2a3090cff0c1}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {3279c850-2d0b-4290-b688-f5efc6ad1ef7}, !- Handle
  Zone Outpatient Office C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {16a18e26-1e22-4f33-bc3f-218a1c6e784c}, !- Inlet Port
  {bd5fa860-1b36-46b9-b217-fea54b6c589e}; !- Outlet Port

OS:Connection,
  {16a18e26-1e22-4f33-bc3f-218a1c6e784c}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  14,                                     !- Outlet Port
  {3279c850-2d0b-4290-b688-f5efc6ad1ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5fa860-1b36-46b9-b217-fea54b6c589e}, !- Handle
  {3279c850-2d0b-4290-b688-f5efc6ad1ef7}, !- Source Object
  3,                                      !- Outlet Port
  {0c142b2d-3bf0-49e1-814b-c04ac04e50bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e109c6cb-1c73-40b3-8888-38afd16c4105}, !- Handle
  {0c142b2d-3bf0-49e1-814b-c04ac04e50bb}, !- Source Object
  12,                                     !- Outlet Port
  {7700e0f8-2425-4b25-83bf-af7938cc45c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3144a11-d9af-4431-9c1c-64d1374dcb7b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fafdf17c-f6d4-49dc-8406-1ad323892f6d}, !- Water Inlet Node Name
  {638171db-35a2-4759-8adc-bb17bd3b5729}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d96b8216-436d-46ea-9dd1-61125221d5c0}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {fe056645-916a-492d-96a0-985e6386f503}, !- Inlet Port
  {fafdf17c-f6d4-49dc-8406-1ad323892f6d}; !- Outlet Port

OS:Connection,
  {fe056645-916a-492d-96a0-985e6386f503}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  94,                                     !- Outlet Port
  {d96b8216-436d-46ea-9dd1-61125221d5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86d63dd7-b429-4cb8-8fef-1cf7ab0eb477}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {638171db-35a2-4759-8adc-bb17bd3b5729}, !- Inlet Port
  {bfa12139-3b9b-4a5d-ba66-1f496b5844b9}; !- Outlet Port

OS:Connection,
  {fafdf17c-f6d4-49dc-8406-1ad323892f6d}, !- Handle
  {d96b8216-436d-46ea-9dd1-61125221d5c0}, !- Source Object
  3,                                      !- Outlet Port
  {c3144a11-d9af-4431-9c1c-64d1374dcb7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {638171db-35a2-4759-8adc-bb17bd3b5729}, !- Handle
  {c3144a11-d9af-4431-9c1c-64d1374dcb7b}, !- Source Object
  6,                                      !- Outlet Port
  {86d63dd7-b429-4cb8-8fef-1cf7ab0eb477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa12139-3b9b-4a5d-ba66-1f496b5844b9}, !- Handle
  {86d63dd7-b429-4cb8-8fef-1cf7ab0eb477}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bbe6a8b-f1e5-4c19-b418-487428fbeba5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Reheat Coil Controller, !- Name
  {c3144a11-d9af-4431-9c1c-64d1374dcb7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0affcd0-84f5-42f1-bae4-ef7cffe9c8f0}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {ad7a9db2-a775-4a7d-87e1-cb581f71aa4d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3144a11-d9af-4431-9c1c-64d1374dcb7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b33cd611-ee30-4a93-9b16-317594cd3d7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {528ce741-4e11-4e52-904e-22c03d4fa5b5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {b33cd611-ee30-4a93-9b16-317594cd3d7c}, !- Inlet Port
  {b77dc680-4056-4ca6-b316-ac023378b0b9}; !- Outlet Port

OS:Node,
  {e76faa6b-085b-4894-8bf2-a36aaa72b113}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 Return Air Node, !- Name
  {db9408a5-634e-432b-9674-bf0ad7676996}, !- Inlet Port
  {1f6898ff-837b-4a95-86fb-52266a2d7f89}; !- Outlet Port

OS:Connection,
  {b77dc680-4056-4ca6-b316-ac023378b0b9}, !- Handle
  {528ce741-4e11-4e52-904e-22c03d4fa5b5}, !- Source Object
  3,                                      !- Outlet Port
  {c0ac4b6e-07c0-4ba3-9e05-94002011d9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9408a5-634e-432b-9674-bf0ad7676996}, !- Handle
  {8398e2a8-0ddd-4da0-9297-978958959e8f}, !- Source Object
  2,                                      !- Outlet Port
  {e76faa6b-085b-4894-8bf2-a36aaa72b113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6898ff-837b-4a95-86fb-52266a2d7f89}, !- Handle
  {e76faa6b-085b-4894-8bf2-a36aaa72b113}, !- Source Object
  3,                                      !- Outlet Port
  {51c6d6bd-6e9b-4476-bfbb-abd6930e77ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3ab15472-a4e6-4695-8032-bffb779edac3}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {220871ec-6d06-4d3a-9c20-04cc8dd1a331}, !- Inlet Port
  {ad7a9db2-a775-4a7d-87e1-cb581f71aa4d}; !- Outlet Port

OS:Connection,
  {220871ec-6d06-4d3a-9c20-04cc8dd1a331}, !- Handle
  {d9a9bf0b-e68e-4206-8cc5-dfa736010664}, !- Source Object
  15,                                     !- Outlet Port
  {3ab15472-a4e6-4695-8032-bffb779edac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7a9db2-a775-4a7d-87e1-cb581f71aa4d}, !- Handle
  {3ab15472-a4e6-4695-8032-bffb779edac3}, !- Source Object
  3,                                      !- Outlet Port
  {e0affcd0-84f5-42f1-bae4-ef7cffe9c8f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b33cd611-ee30-4a93-9b16-317594cd3d7c}, !- Handle
  {e0affcd0-84f5-42f1-bae4-ef7cffe9c8f0}, !- Source Object
  12,                                     !- Outlet Port
  {528ce741-4e11-4e52-904e-22c03d4fa5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {7d6c8c4d-71b5-4a19-8522-f91aa257a81a}, !- Availability Schedule
  {2c65c0cc-1806-48ab-bab7-8a4492d99d83}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8940432d-ed95-4093-90fc-097a69e11854}, !- Supply Side Inlet Node Name
  {1b57de03-e1ac-4bf3-a02a-6e79386317a7}, !- Demand Side Outlet Node Name
  {ec1b24f2-3760-45ac-aa62-08d5fc2b3be5}, !- Demand Side Inlet Node A
  {f5df9b35-cd14-4087-a31a-62beff7056cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Demand Mixer Name
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7813305e-f38e-43e3-b7fe-6e452fb4df69}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {8940432d-ed95-4093-90fc-097a69e11854}, !- Inlet Port
  {98662d96-909c-4b28-82ef-18131ec69656}; !- Outlet Port

OS:Node,
  {e23fbcba-3afd-488a-b9ae-0820c102eed6}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {42336180-b5ab-411a-b90b-f18d318e55aa}, !- Inlet Port
  {f5df9b35-cd14-4087-a31a-62beff7056cc}; !- Outlet Port

OS:Connection,
  {8940432d-ed95-4093-90fc-097a69e11854}, !- Handle
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- Source Object
  9,                                      !- Outlet Port
  {7813305e-f38e-43e3-b7fe-6e452fb4df69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5df9b35-cd14-4087-a31a-62beff7056cc}, !- Handle
  {e23fbcba-3afd-488a-b9ae-0820c102eed6}, !- Source Object
  3,                                      !- Outlet Port
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b9f8cd56-7fea-4b13-ad80-96fb9fabc408}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {ec1b24f2-3760-45ac-aa62-08d5fc2b3be5}, !- Inlet Port
  {69911d3f-dcb3-4267-b6a9-ff481b8e3848}; !- Outlet Port

OS:Node,
  {80ecda5a-1ec3-4ab3-81a3-e71e2395a00c}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {ad73bd61-a0b7-4d3c-952f-200ba25a235f}, !- Inlet Port
  {1b57de03-e1ac-4bf3-a02a-6e79386317a7}; !- Outlet Port

OS:Node,
  {87e1de23-ba4c-4cb8-b808-d39a68331a1e}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {58f30759-cd16-45ca-865c-a6cbba654d8c}, !- Inlet Port
  {c0d611c2-fdef-4c73-9304-72c7259981e0}; !- Outlet Port

OS:Connection,
  {ec1b24f2-3760-45ac-aa62-08d5fc2b3be5}, !- Handle
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- Source Object
  11,                                     !- Outlet Port
  {b9f8cd56-7fea-4b13-ad80-96fb9fabc408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b57de03-e1ac-4bf3-a02a-6e79386317a7}, !- Handle
  {80ecda5a-1ec3-4ab3-81a3-e71e2395a00c}, !- Source Object
  3,                                      !- Outlet Port
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {69911d3f-dcb3-4267-b6a9-ff481b8e3848}, !- Inlet Node Name
  {e8ee0ebc-6da0-495c-b6e1-ded9930366cc}, !- Outlet Node Name 1
  {572c6ad6-8925-4b1f-8d7f-dec80b07baee}, !- Outlet Node Name 2
  {5a376f31-3600-402d-a31f-e43a513dd021}, !- Outlet Node Name 3
  {67a1c889-7b5d-4e71-8049-c7984eb35884}, !- Outlet Node Name 4
  {7d04f53f-c939-4f97-91a0-d45e62b46406}, !- Outlet Node Name 5
  {e8986ea8-fe4e-4fa7-9468-7a3109537b2a}, !- Outlet Node Name 6
  {1f54c8e4-387e-4ee8-8eb1-993c8b15065d}, !- Outlet Node Name 7
  {d778b7a9-c736-46e7-889c-bd0135376713}, !- Outlet Node Name 8
  {e7b6e1fc-30be-4b26-b98b-d40920f22947}, !- Outlet Node Name 9
  {ba77309d-c96f-4fed-8b13-9e03c80891a3}, !- Outlet Node Name 10
  {5af739c7-3863-4a04-9e81-9ed1699a5698}, !- Outlet Node Name 11
  {f6449681-c26b-4304-aa3d-1b1d31f1ad00}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ad73bd61-a0b7-4d3c-952f-200ba25a235f}, !- Outlet Node Name
  {e0bc6116-b445-4be9-86ad-5518a95d915f}, !- Inlet Node Name 1
  {25e52c89-684b-4f53-96dc-1b3a38db66f5}, !- Inlet Node Name 2
  {7bcd819d-f68b-41c4-80e3-2132c2b840d8}, !- Inlet Node Name 3
  {de03ff4b-34b8-4c7c-9cba-7764c44eed71}, !- Inlet Node Name 4
  {d9ae4e2e-d8d8-4ed7-91fb-b7470f94f071}, !- Inlet Node Name 5
  {f19c438e-9ebb-4315-8d77-84d7fc55f1fd}, !- Inlet Node Name 6
  {a16e82f4-4a9a-4b46-ab29-1155055cae04}, !- Inlet Node Name 7
  {5bb7e677-67d1-4563-befd-4ddda1ffbc36}, !- Inlet Node Name 8
  {1e0c6f6b-a003-4276-a703-18ccf21348a4}, !- Inlet Node Name 9
  {6384ae4e-1517-4f10-bf4b-1219c0977508}, !- Inlet Node Name 10
  {6d8e6ed6-49c6-42a0-b01c-e4bdd29f289d}, !- Inlet Node Name 11
  {7cbc8a4d-f7f3-4dfb-8458-1e4eec391728}; !- Inlet Node Name 12

OS:Connection,
  {69911d3f-dcb3-4267-b6a9-ff481b8e3848}, !- Handle
  {b9f8cd56-7fea-4b13-ad80-96fb9fabc408}, !- Source Object
  3,                                      !- Outlet Port
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad73bd61-a0b7-4d3c-952f-200ba25a235f}, !- Handle
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Source Object
  2,                                      !- Outlet Port
  {80ecda5a-1ec3-4ab3-81a3-e71e2395a00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee2e24e8-2d37-4805-b43d-db52d85b20a1}, !- Handle
  {efad3837-befa-4a66-baa8-5fd28fae0aeb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2c65c0cc-1806-48ab-bab7-8a4492d99d83}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {74c3a726-e365-402e-9b56-5f3449683809}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {d31ef73d-522e-4678-81ea-4773ea9b5b9c}, !- Handle
  12 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Schedule Name
  {e23fbcba-3afd-488a-b9ae-0820c102eed6}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {58108d93-290e-433d-983a-f3a65bf95ed3}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7eb792b0-6412-4c64-ab68-eee0adb7d576}, !- Air Inlet Node Name
  {42336180-b5ab-411a-b90b-f18d318e55aa}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {42336180-b5ab-411a-b90b-f18d318e55aa}, !- Handle
  {58108d93-290e-433d-983a-f3a65bf95ed3}, !- Source Object
  17,                                     !- Outlet Port
  {e23fbcba-3afd-488a-b9ae-0820c102eed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0f5b6fa-2790-443f-a4f1-a2652430d98e}, !- Water Inlet Node Name
  {8b383dfa-40f6-43df-b365-2de33b82a6a2}, !- Water Outlet Node Name
  {774567ff-4f0e-4aac-9a2b-7cfbfa6867e3}, !- Air Inlet Node Name
  {7970ca1c-0b28-45e5-b3f2-be19cac0867f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3618e741-7745-4e2d-8c79-2ff0e60f86db}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {edbaba36-8bb8-4c79-a5b1-b27a86db2436}, !- Inlet Port
  {d0f5b6fa-2790-443f-a4f1-a2652430d98e}; !- Outlet Port

OS:Connection,
  {edbaba36-8bb8-4c79-a5b1-b27a86db2436}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  95,                                     !- Outlet Port
  {3618e741-7745-4e2d-8c79-2ff0e60f86db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5394ca2-ce8b-4b00-8c5c-df60171059d3}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {8b383dfa-40f6-43df-b365-2de33b82a6a2}, !- Inlet Port
  {04dc0731-482c-4752-9944-9e3e8d5d9491}; !- Outlet Port

OS:Connection,
  {d0f5b6fa-2790-443f-a4f1-a2652430d98e}, !- Handle
  {3618e741-7745-4e2d-8c79-2ff0e60f86db}, !- Source Object
  3,                                      !- Outlet Port
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b383dfa-40f6-43df-b365-2de33b82a6a2}, !- Handle
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Source Object
  6,                                      !- Outlet Port
  {d5394ca2-ce8b-4b00-8c5c-df60171059d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dc0731-482c-4752-9944-9e3e8d5d9491}, !- Handle
  {d5394ca2-ce8b-4b00-8c5c-df60171059d3}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c77edf29-0b8e-482c-8d9d-132e01cd90cf}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {002ff7b5-b4e2-489d-93e5-f257ea9b92de}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {7970ca1c-0b28-45e5-b3f2-be19cac0867f}, !- Inlet Port
  {7eb792b0-6412-4c64-ab68-eee0adb7d576}; !- Outlet Port

OS:Connection,
  {7970ca1c-0b28-45e5-b3f2-be19cac0867f}, !- Handle
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Source Object
  8,                                      !- Outlet Port
  {002ff7b5-b4e2-489d-93e5-f257ea9b92de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb792b0-6412-4c64-ab68-eee0adb7d576}, !- Handle
  {002ff7b5-b4e2-489d-93e5-f257ea9b92de}, !- Source Object
  3,                                      !- Outlet Port
  {58108d93-290e-433d-983a-f3a65bf95ed3}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {78a391f0-36e6-41a9-8225-620a345d4658}, !- Water Inlet Node Name
  {f8a55f87-d13c-4f6c-a2a4-96f29faf7a72}, !- Water Outlet Node Name
  {1e83d202-558a-4498-836c-e707ef0d6d28}, !- Air Inlet Node Name
  {6dcae389-44dc-47aa-babd-f49fda618358}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e468a6c8-92e2-4ed1-bfc3-766f5c0ad637}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {ecd6a193-dcb7-46ba-8cab-47599e2d5007}, !- Inlet Port
  {78a391f0-36e6-41a9-8225-620a345d4658}; !- Outlet Port

OS:Connection,
  {ecd6a193-dcb7-46ba-8cab-47599e2d5007}, !- Handle
  {efe43ac9-d2cc-4076-9f93-364e59a1c382}, !- Source Object
  7,                                      !- Outlet Port
  {e468a6c8-92e2-4ed1-bfc3-766f5c0ad637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6c18b7d-f51e-4ddb-b934-766f39cc4787}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {f8a55f87-d13c-4f6c-a2a4-96f29faf7a72}, !- Inlet Port
  {af4db400-636d-4166-a2d2-05a0ac15b55b}; !- Outlet Port

OS:Connection,
  {78a391f0-36e6-41a9-8225-620a345d4658}, !- Handle
  {e468a6c8-92e2-4ed1-bfc3-766f5c0ad637}, !- Source Object
  3,                                      !- Outlet Port
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f8a55f87-d13c-4f6c-a2a4-96f29faf7a72}, !- Handle
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Source Object
  11,                                     !- Outlet Port
  {b6c18b7d-f51e-4ddb-b934-766f39cc4787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4db400-636d-4166-a2d2-05a0ac15b55b}, !- Handle
  {b6c18b7d-f51e-4ddb-b934-766f39cc4787}, !- Source Object
  3,                                      !- Outlet Port
  {5da94dbd-49da-472e-92a0-64ade27ffe84}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab1d8a20-b27c-4e56-bb14-6e40f69012d3}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5761efd9-52a1-4ef8-b88e-2d88d81f89a4}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {6dcae389-44dc-47aa-babd-f49fda618358}, !- Inlet Port
  {774567ff-4f0e-4aac-9a2b-7cfbfa6867e3}; !- Outlet Port

OS:Connection,
  {6dcae389-44dc-47aa-babd-f49fda618358}, !- Handle
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Source Object
  13,                                     !- Outlet Port
  {5761efd9-52a1-4ef8-b88e-2d88d81f89a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774567ff-4f0e-4aac-9a2b-7cfbfa6867e3}, !- Handle
  {5761efd9-52a1-4ef8-b88e-2d88d81f89a4}, !- Source Object
  3,                                      !- Outlet Port
  {3dc87c5c-b373-4c83-8bd0-58093f1ccc78}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d628aeb9-03fe-4af7-8583-75e5ef0074e1}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa358bc8-4025-4619-aa9d-fc209629f2a2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ee4c5e4-e328-4916-a88c-cd8d20e9d499}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ee4c5e4-e328-4916-a88c-cd8d20e9d499}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e07590a-101c-42e1-acce-a86603723693}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {d628aeb9-03fe-4af7-8583-75e5ef0074e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {70e83e44-6ef9-485b-894d-f4f8989447c8}, !- Mixed Air Node Name
  {890111f5-7683-447a-8f9b-23b6ce530bbd}, !- Outdoor Air Stream Node Name
  {d7bb5323-b611-4998-939b-d0a4b978353a}, !- Relief Air Stream Node Name
  {98662d96-909c-4b28-82ef-18131ec69656}; !- Return Air Stream Node Name

OS:Node,
  {c582e5d7-bf59-4fe7-b86e-e58eb743ac7f}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {890111f5-7683-447a-8f9b-23b6ce530bbd}; !- Outlet Port

OS:Connection,
  {890111f5-7683-447a-8f9b-23b6ce530bbd}, !- Handle
  {c582e5d7-bf59-4fe7-b86e-e58eb743ac7f}, !- Source Object
  3,                                      !- Outlet Port
  {6e07590a-101c-42e1-acce-a86603723693}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c446043-2560-4354-a8c6-2d72757eaa0d}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {d7bb5323-b611-4998-939b-d0a4b978353a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7bb5323-b611-4998-939b-d0a4b978353a}, !- Handle
  {6e07590a-101c-42e1-acce-a86603723693}, !- Source Object
  7,                                      !- Outlet Port
  {9c446043-2560-4354-a8c6-2d72757eaa0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f646ed5-2303-4bae-a58e-348d3425d186}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {70e83e44-6ef9-485b-894d-f4f8989447c8}, !- Inlet Port
  {1e83d202-558a-4498-836c-e707ef0d6d28}; !- Outlet Port

OS:Connection,
  {98662d96-909c-4b28-82ef-18131ec69656}, !- Handle
  {7813305e-f38e-43e3-b7fe-6e452fb4df69}, !- Source Object
  3,                                      !- Outlet Port
  {6e07590a-101c-42e1-acce-a86603723693}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70e83e44-6ef9-485b-894d-f4f8989447c8}, !- Handle
  {6e07590a-101c-42e1-acce-a86603723693}, !- Source Object
  5,                                      !- Outlet Port
  {9f646ed5-2303-4bae-a58e-348d3425d186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e83d202-558a-4498-836c-e707ef0d6d28}, !- Handle
  {9f646ed5-2303-4bae-a58e-348d3425d186}, !- Source Object
  3,                                      !- Outlet Port
  {9731ee08-7f35-4a6a-8869-86dd55292fde}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {74c3a726-e365-402e-9b56-5f3449683809}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {89bd1b87-4cc2-40e9-9033-4e658c88a924}, !- Control Zone or Zone List Name
  {1463a0d2-2add-4d32-a2f0-f458e63ece78}, !- Cooling Control Zone or Zone List Name
  {cc3e45a8-8b3d-45d7-8650-8172b98bbe14}, !- Heating Control Zone or Zone List Name
  {b51d21a1-d1bd-4587-b848-ef93ce0665a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89bd1b87-4cc2-40e9-9033-4e658c88a924}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1463a0d2-2add-4d32-a2f0-f458e63ece78}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc3e45a8-8b3d-45d7-8650-8172b98bbe14}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b51d21a1-d1bd-4587-b848-ef93ce0665a0}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {dc5b0eb6-1f3c-4911-a68e-8d02f4e40f68}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {abe38230-d7a0-48b5-bc99-523e13941c3f}, !- Water Inlet Node Name
  {510fd760-cabb-4602-8cd3-e70951ba9113}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b5e8372-2114-40c7-aa0f-c27292a9ad6a}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {90d86bef-3d8c-4819-9a72-c4c3f256f778}, !- Inlet Port
  {abe38230-d7a0-48b5-bc99-523e13941c3f}; !- Outlet Port

OS:Connection,
  {90d86bef-3d8c-4819-9a72-c4c3f256f778}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  96,                                     !- Outlet Port
  {3b5e8372-2114-40c7-aa0f-c27292a9ad6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12ca95a4-081d-4027-84c2-4e18412bd9d6}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {510fd760-cabb-4602-8cd3-e70951ba9113}, !- Inlet Port
  {b89e8c69-604e-46e5-b1b3-20be34a7375e}; !- Outlet Port

OS:Connection,
  {abe38230-d7a0-48b5-bc99-523e13941c3f}, !- Handle
  {3b5e8372-2114-40c7-aa0f-c27292a9ad6a}, !- Source Object
  3,                                      !- Outlet Port
  {dc5b0eb6-1f3c-4911-a68e-8d02f4e40f68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {510fd760-cabb-4602-8cd3-e70951ba9113}, !- Handle
  {dc5b0eb6-1f3c-4911-a68e-8d02f4e40f68}, !- Source Object
  6,                                      !- Outlet Port
  {12ca95a4-081d-4027-84c2-4e18412bd9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89e8c69-604e-46e5-b1b3-20be34a7375e}, !- Handle
  {12ca95a4-081d-4027-84c2-4e18412bd9d6}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2b6c43e-fa2b-4093-ab7c-e11e018def29}, !- Handle
  Zone Outpatient Exam A  - Story Top Reheat Coil Controller, !- Name
  {dc5b0eb6-1f3c-4911-a68e-8d02f4e40f68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe4f6a47-30c5-4d1b-ab81-b135595e265c}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {30cb7537-4091-4add-94e3-076520a236bc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc5b0eb6-1f3c-4911-a68e-8d02f4e40f68}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58f30759-cd16-45ca-865c-a6cbba654d8c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5080eac8-2a92-43de-86f9-c28d174824e2}, !- Handle
  Zone Outpatient Exam A  - Story Top Return Air Node, !- Name
  {b16422c0-c8da-4079-b5b2-5b1a17c70f40}, !- Inlet Port
  {e0bc6116-b445-4be9-86ad-5518a95d915f}; !- Outlet Port

OS:Connection,
  {c0d611c2-fdef-4c73-9304-72c7259981e0}, !- Handle
  {87e1de23-ba4c-4cb8-b808-d39a68331a1e}, !- Source Object
  3,                                      !- Outlet Port
  {edae5f58-fcd9-4961-b363-c4a3425b249a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16422c0-c8da-4079-b5b2-5b1a17c70f40}, !- Handle
  {410a895a-6ccc-48d1-83fc-080a5986866a}, !- Source Object
  2,                                      !- Outlet Port
  {5080eac8-2a92-43de-86f9-c28d174824e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bc6116-b445-4be9-86ad-5518a95d915f}, !- Handle
  {5080eac8-2a92-43de-86f9-c28d174824e2}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a815e2e-dfe2-4ea7-9d9e-954b0cdc786f}, !- Handle
  Zone Outpatient Exam A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {e8ee0ebc-6da0-495c-b6e1-ded9930366cc}, !- Inlet Port
  {30cb7537-4091-4add-94e3-076520a236bc}; !- Outlet Port

OS:Connection,
  {e8ee0ebc-6da0-495c-b6e1-ded9930366cc}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  3,                                      !- Outlet Port
  {6a815e2e-dfe2-4ea7-9d9e-954b0cdc786f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30cb7537-4091-4add-94e3-076520a236bc}, !- Handle
  {6a815e2e-dfe2-4ea7-9d9e-954b0cdc786f}, !- Source Object
  3,                                      !- Outlet Port
  {fe4f6a47-30c5-4d1b-ab81-b135595e265c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58f30759-cd16-45ca-865c-a6cbba654d8c}, !- Handle
  {fe4f6a47-30c5-4d1b-ab81-b135595e265c}, !- Source Object
  12,                                     !- Outlet Port
  {87e1de23-ba4c-4cb8-b808-d39a68331a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7af87ee1-a2fa-4418-b8a2-c1977a9eb7ca}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24a63e8c-a012-4648-987a-33cc0c095da9}, !- Water Inlet Node Name
  {b5f1864e-1e45-4366-ba44-9ba513c5297f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac21d06b-8ca4-4b93-bc44-124da4cac5b9}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Reheat Coil Inlet Water Node, !- Name
  {a6eab610-4877-4c34-8926-9374ef301626}, !- Inlet Port
  {24a63e8c-a012-4648-987a-33cc0c095da9}; !- Outlet Port

OS:Connection,
  {a6eab610-4877-4c34-8926-9374ef301626}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  97,                                     !- Outlet Port
  {ac21d06b-8ca4-4b93-bc44-124da4cac5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a33ebdf-8579-41d0-a27e-c887e42ec675}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Reheat Coil Outlet Water Node, !- Name
  {b5f1864e-1e45-4366-ba44-9ba513c5297f}, !- Inlet Port
  {4bc1aef5-af51-431e-a53a-fe2428b7dd57}; !- Outlet Port

OS:Connection,
  {24a63e8c-a012-4648-987a-33cc0c095da9}, !- Handle
  {ac21d06b-8ca4-4b93-bc44-124da4cac5b9}, !- Source Object
  3,                                      !- Outlet Port
  {7af87ee1-a2fa-4418-b8a2-c1977a9eb7ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5f1864e-1e45-4366-ba44-9ba513c5297f}, !- Handle
  {7af87ee1-a2fa-4418-b8a2-c1977a9eb7ca}, !- Source Object
  6,                                      !- Outlet Port
  {2a33ebdf-8579-41d0-a27e-c887e42ec675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc1aef5-af51-431e-a53a-fe2428b7dd57}, !- Handle
  {2a33ebdf-8579-41d0-a27e-c887e42ec675}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ce5e433-6e3b-4ef0-8d3f-55e126f19720}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Reheat Coil Controller, !- Name
  {7af87ee1-a2fa-4418-b8a2-c1977a9eb7ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c46018ce-7edb-4bd7-8dfa-0128e75ed09e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {9480405c-90a7-48f2-91bc-3b18a9dbdd93}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7af87ee1-a2fa-4418-b8a2-c1977a9eb7ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4cb1f5c-de63-4391-92d3-8fce0feda7cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1762036b-decb-434c-b1cb-e9337ee729f2}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 VAV Terminal Outlet Air Node, !- Name
  {c4cb1f5c-de63-4391-92d3-8fce0feda7cb}, !- Inlet Port
  {04b0f292-a977-463d-9d08-3199cdf3eebb}; !- Outlet Port

OS:Node,
  {b4bf9cb7-9634-4100-90d5-24353e5605d8}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 Return Air Node, !- Name
  {21c9a40f-7f00-4c5a-9d0a-918245671740}, !- Inlet Port
  {25e52c89-684b-4f53-96dc-1b3a38db66f5}; !- Outlet Port

OS:Connection,
  {04b0f292-a977-463d-9d08-3199cdf3eebb}, !- Handle
  {1762036b-decb-434c-b1cb-e9337ee729f2}, !- Source Object
  3,                                      !- Outlet Port
  {0530a357-8a40-4ef9-9788-8f9d102828bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c9a40f-7f00-4c5a-9d0a-918245671740}, !- Handle
  {e971fbe7-c931-4ebb-8e9f-bebcd23c4bfb}, !- Source Object
  2,                                      !- Outlet Port
  {b4bf9cb7-9634-4100-90d5-24353e5605d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e52c89-684b-4f53-96dc-1b3a38db66f5}, !- Handle
  {b4bf9cb7-9634-4100-90d5-24353e5605d8}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {86fb5281-24d7-4189-8029-32b55c5c7237}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 VAV Terminal Inlet Air Node, !- Name
  {572c6ad6-8925-4b1f-8d7f-dec80b07baee}, !- Inlet Port
  {9480405c-90a7-48f2-91bc-3b18a9dbdd93}; !- Outlet Port

OS:Connection,
  {572c6ad6-8925-4b1f-8d7f-dec80b07baee}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  4,                                      !- Outlet Port
  {86fb5281-24d7-4189-8029-32b55c5c7237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9480405c-90a7-48f2-91bc-3b18a9dbdd93}, !- Handle
  {86fb5281-24d7-4189-8029-32b55c5c7237}, !- Source Object
  3,                                      !- Outlet Port
  {c46018ce-7edb-4bd7-8dfa-0128e75ed09e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4cb1f5c-de63-4391-92d3-8fce0feda7cb}, !- Handle
  {c46018ce-7edb-4bd7-8dfa-0128e75ed09e}, !- Source Object
  12,                                     !- Outlet Port
  {1762036b-decb-434c-b1cb-e9337ee729f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf3d8080-1679-4337-bc7b-58ca7ca6bdb2}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3561d74-e897-4458-9355-35f0794598ef}, !- Water Inlet Node Name
  {ddc85ddc-285e-4b3d-9e59-9c639f44b0dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49232d81-b990-46d6-87a8-61bee517da55}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {32704678-af78-4ce5-8a1a-3cd920ea4c29}, !- Inlet Port
  {c3561d74-e897-4458-9355-35f0794598ef}; !- Outlet Port

OS:Connection,
  {32704678-af78-4ce5-8a1a-3cd920ea4c29}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  98,                                     !- Outlet Port
  {49232d81-b990-46d6-87a8-61bee517da55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77ae9379-ad5b-4142-be15-9ae79895b270}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {ddc85ddc-285e-4b3d-9e59-9c639f44b0dc}, !- Inlet Port
  {dce2edfe-bf9c-4c42-b054-dc09120e7316}; !- Outlet Port

OS:Connection,
  {c3561d74-e897-4458-9355-35f0794598ef}, !- Handle
  {49232d81-b990-46d6-87a8-61bee517da55}, !- Source Object
  3,                                      !- Outlet Port
  {bf3d8080-1679-4337-bc7b-58ca7ca6bdb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddc85ddc-285e-4b3d-9e59-9c639f44b0dc}, !- Handle
  {bf3d8080-1679-4337-bc7b-58ca7ca6bdb2}, !- Source Object
  6,                                      !- Outlet Port
  {77ae9379-ad5b-4142-be15-9ae79895b270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce2edfe-bf9c-4c42-b054-dc09120e7316}, !- Handle
  {77ae9379-ad5b-4142-be15-9ae79895b270}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5a8e342-2d88-4174-bb20-253969c96c01}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Reheat Coil Controller, !- Name
  {bf3d8080-1679-4337-bc7b-58ca7ca6bdb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de9e605f-c288-4fb5-a72b-e886ea60d9a6}, !- Handle
  Zone Outpatient Exam A end_a - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {b9bf9786-06ef-4871-8a6e-48bcd5531a65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf3d8080-1679-4337-bc7b-58ca7ca6bdb2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f992a50f-4892-40b7-ab86-3857bacdba77}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77551741-874a-4d7f-aa62-53c7e05677ab}, !- Handle
  Zone Outpatient Exam A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {f992a50f-4892-40b7-ab86-3857bacdba77}, !- Inlet Port
  {c740a873-c887-444b-9eaf-180eb622e179}; !- Outlet Port

OS:Node,
  {5dd775e8-abe8-48c7-a28e-e82a50ea185a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top Return Air Node, !- Name
  {859d7432-d034-403a-91fa-08e4b52c8094}, !- Inlet Port
  {7bcd819d-f68b-41c4-80e3-2132c2b840d8}; !- Outlet Port

OS:Connection,
  {c740a873-c887-444b-9eaf-180eb622e179}, !- Handle
  {77551741-874a-4d7f-aa62-53c7e05677ab}, !- Source Object
  3,                                      !- Outlet Port
  {e45fec33-e8b7-4edd-8a70-d39d3d397733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859d7432-d034-403a-91fa-08e4b52c8094}, !- Handle
  {7f6e65c2-6097-490b-a3ac-12c8b529fbc9}, !- Source Object
  2,                                      !- Outlet Port
  {5dd775e8-abe8-48c7-a28e-e82a50ea185a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcd819d-f68b-41c4-80e3-2132c2b840d8}, !- Handle
  {5dd775e8-abe8-48c7-a28e-e82a50ea185a}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6382d181-2172-4d29-b9d1-aeced5e7bb3d}, !- Handle
  Zone Outpatient Exam A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {5a376f31-3600-402d-a31f-e43a513dd021}, !- Inlet Port
  {b9bf9786-06ef-4871-8a6e-48bcd5531a65}; !- Outlet Port

OS:Connection,
  {5a376f31-3600-402d-a31f-e43a513dd021}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  5,                                      !- Outlet Port
  {6382d181-2172-4d29-b9d1-aeced5e7bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bf9786-06ef-4871-8a6e-48bcd5531a65}, !- Handle
  {6382d181-2172-4d29-b9d1-aeced5e7bb3d}, !- Source Object
  3,                                      !- Outlet Port
  {de9e605f-c288-4fb5-a72b-e886ea60d9a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f992a50f-4892-40b7-ab86-3857bacdba77}, !- Handle
  {de9e605f-c288-4fb5-a72b-e886ea60d9a6}, !- Source Object
  12,                                     !- Outlet Port
  {77551741-874a-4d7f-aa62-53c7e05677ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3b7aba5d-8295-4272-af43-31224c4b715b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a31daa72-6457-4131-9956-44d1a7738c61}, !- Water Inlet Node Name
  {ebe0fdf8-82e7-49de-a273-bb87fbbe70f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {164aa24d-6ee7-47cf-bddf-05dd815a7e91}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {03acbd11-b5dd-4526-869b-3db1b3c894fc}, !- Inlet Port
  {a31daa72-6457-4131-9956-44d1a7738c61}; !- Outlet Port

OS:Connection,
  {03acbd11-b5dd-4526-869b-3db1b3c894fc}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  99,                                     !- Outlet Port
  {164aa24d-6ee7-47cf-bddf-05dd815a7e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad3e423c-fb71-4460-a311-0c5469425564}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {ebe0fdf8-82e7-49de-a273-bb87fbbe70f2}, !- Inlet Port
  {bb7a2e59-770d-4eb3-a8e1-ff9e2a1391ba}; !- Outlet Port

OS:Connection,
  {a31daa72-6457-4131-9956-44d1a7738c61}, !- Handle
  {164aa24d-6ee7-47cf-bddf-05dd815a7e91}, !- Source Object
  3,                                      !- Outlet Port
  {3b7aba5d-8295-4272-af43-31224c4b715b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebe0fdf8-82e7-49de-a273-bb87fbbe70f2}, !- Handle
  {3b7aba5d-8295-4272-af43-31224c4b715b}, !- Source Object
  6,                                      !- Outlet Port
  {ad3e423c-fb71-4460-a311-0c5469425564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7a2e59-770d-4eb3-a8e1-ff9e2a1391ba}, !- Handle
  {ad3e423c-fb71-4460-a311-0c5469425564}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8eb8abda-26be-4e9d-8aa8-8472def02ca1}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Reheat Coil Controller, !- Name
  {3b7aba5d-8295-4272-af43-31224c4b715b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e2e7da3-a0a9-4447-9862-c150388ac32a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {591963b8-d55b-4c7e-b7f2-0f795bab0e67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b7aba5d-8295-4272-af43-31224c4b715b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19028aa7-6548-4216-b061-50b51c99bf85}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4a7a182-4e7e-44cf-99a0-5c39c0fe2d73}, !- Handle
  Zone Outpatient Exam A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {19028aa7-6548-4216-b061-50b51c99bf85}, !- Inlet Port
  {3bc3c3df-d05f-4752-a51d-804ac77a9130}; !- Outlet Port

OS:Node,
  {4bbbafad-b6ff-4829-a704-da2602937660}, !- Handle
  Zone Outpatient Exam A end_b - Story Top Return Air Node, !- Name
  {62da53b9-6ff1-4099-92dc-afb49d38480e}, !- Inlet Port
  {de03ff4b-34b8-4c7c-9cba-7764c44eed71}; !- Outlet Port

OS:Connection,
  {3bc3c3df-d05f-4752-a51d-804ac77a9130}, !- Handle
  {c4a7a182-4e7e-44cf-99a0-5c39c0fe2d73}, !- Source Object
  3,                                      !- Outlet Port
  {fa674355-398c-4e97-a68a-9240b39af124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62da53b9-6ff1-4099-92dc-afb49d38480e}, !- Handle
  {91b10989-6f80-4997-82d7-df1e76412a42}, !- Source Object
  2,                                      !- Outlet Port
  {4bbbafad-b6ff-4829-a704-da2602937660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de03ff4b-34b8-4c7c-9cba-7764c44eed71}, !- Handle
  {4bbbafad-b6ff-4829-a704-da2602937660}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {292213b8-9c01-4170-92ab-0f35a9023d5c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {67a1c889-7b5d-4e71-8049-c7984eb35884}, !- Inlet Port
  {591963b8-d55b-4c7e-b7f2-0f795bab0e67}; !- Outlet Port

OS:Connection,
  {67a1c889-7b5d-4e71-8049-c7984eb35884}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  6,                                      !- Outlet Port
  {292213b8-9c01-4170-92ab-0f35a9023d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591963b8-d55b-4c7e-b7f2-0f795bab0e67}, !- Handle
  {292213b8-9c01-4170-92ab-0f35a9023d5c}, !- Source Object
  3,                                      !- Outlet Port
  {8e2e7da3-a0a9-4447-9862-c150388ac32a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19028aa7-6548-4216-b061-50b51c99bf85}, !- Handle
  {8e2e7da3-a0a9-4447-9862-c150388ac32a}, !- Source Object
  12,                                     !- Outlet Port
  {c4a7a182-4e7e-44cf-99a0-5c39c0fe2d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d0befce-1253-4e2f-be69-45fe283eb876}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {40b0d2ff-3386-4063-b36c-22735b74c225}, !- Water Inlet Node Name
  {d11b6c2f-26b2-491d-a9aa-65b8c53530eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db2b442d-769d-475d-b8a2-4444ba8b4be8}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {75b5e9a5-dbb5-4344-a6fb-419a37922ad9}, !- Inlet Port
  {40b0d2ff-3386-4063-b36c-22735b74c225}; !- Outlet Port

OS:Connection,
  {75b5e9a5-dbb5-4344-a6fb-419a37922ad9}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  100,                                    !- Outlet Port
  {db2b442d-769d-475d-b8a2-4444ba8b4be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62771b71-77b7-4534-8904-6c9c4238f648}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {d11b6c2f-26b2-491d-a9aa-65b8c53530eb}, !- Inlet Port
  {52af6a9f-0d3d-4a44-83b5-26e7d7de96eb}; !- Outlet Port

OS:Connection,
  {40b0d2ff-3386-4063-b36c-22735b74c225}, !- Handle
  {db2b442d-769d-475d-b8a2-4444ba8b4be8}, !- Source Object
  3,                                      !- Outlet Port
  {6d0befce-1253-4e2f-be69-45fe283eb876}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d11b6c2f-26b2-491d-a9aa-65b8c53530eb}, !- Handle
  {6d0befce-1253-4e2f-be69-45fe283eb876}, !- Source Object
  6,                                      !- Outlet Port
  {62771b71-77b7-4534-8904-6c9c4238f648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52af6a9f-0d3d-4a44-83b5-26e7d7de96eb}, !- Handle
  {62771b71-77b7-4534-8904-6c9c4238f648}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {ab57cb96-1c70-4d1c-be95-259aaffb9cda}, !- Handle
  Zone Outpatient Exam C  - Story Top Reheat Coil Controller, !- Name
  {6d0befce-1253-4e2f-be69-45fe283eb876}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43db244f-b542-4ded-b5bc-1512e570f200}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {9e5a9ab3-fac2-442a-8462-3579cb96df0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d0befce-1253-4e2f-be69-45fe283eb876}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1488078a-f4f7-4179-92c1-34bdf0ed209b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {13497b85-017f-471d-8bb1-96d358c3d32d}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {1488078a-f4f7-4179-92c1-34bdf0ed209b}, !- Inlet Port
  {5676c5a1-e4f0-43c7-931f-2e7df44eb373}; !- Outlet Port

OS:Node,
  {9df04518-6f6f-43af-8a13-06c38988e518}, !- Handle
  Zone Outpatient Exam C  - Story Top Return Air Node, !- Name
  {cc9399c1-a25a-4958-b7ba-0ae8e1089818}, !- Inlet Port
  {d9ae4e2e-d8d8-4ed7-91fb-b7470f94f071}; !- Outlet Port

OS:Connection,
  {5676c5a1-e4f0-43c7-931f-2e7df44eb373}, !- Handle
  {13497b85-017f-471d-8bb1-96d358c3d32d}, !- Source Object
  3,                                      !- Outlet Port
  {3ebf8bf7-88ef-45f6-a62c-7425bf935ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9399c1-a25a-4958-b7ba-0ae8e1089818}, !- Handle
  {96e5a08a-c7e2-4af3-a079-b615c1a3460f}, !- Source Object
  2,                                      !- Outlet Port
  {9df04518-6f6f-43af-8a13-06c38988e518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ae4e2e-d8d8-4ed7-91fb-b7470f94f071}, !- Handle
  {9df04518-6f6f-43af-8a13-06c38988e518}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8a248b56-8eca-4a5c-bac3-ba4f3ec9dba2}, !- Handle
  Zone Outpatient Exam C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {7d04f53f-c939-4f97-91a0-d45e62b46406}, !- Inlet Port
  {9e5a9ab3-fac2-442a-8462-3579cb96df0b}; !- Outlet Port

OS:Connection,
  {7d04f53f-c939-4f97-91a0-d45e62b46406}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  7,                                      !- Outlet Port
  {8a248b56-8eca-4a5c-bac3-ba4f3ec9dba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5a9ab3-fac2-442a-8462-3579cb96df0b}, !- Handle
  {8a248b56-8eca-4a5c-bac3-ba4f3ec9dba2}, !- Source Object
  3,                                      !- Outlet Port
  {43db244f-b542-4ded-b5bc-1512e570f200}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1488078a-f4f7-4179-92c1-34bdf0ed209b}, !- Handle
  {43db244f-b542-4ded-b5bc-1512e570f200}, !- Source Object
  12,                                     !- Outlet Port
  {13497b85-017f-471d-8bb1-96d358c3d32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6737e60e-cf18-4dd7-adf1-5df146a81221}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e6c1e45-af44-498a-88b0-a4e01c7ce4a6}, !- Water Inlet Node Name
  {325bb1a1-aaaf-4d31-9a9b-b4c1e1baf853}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9c2743da-9012-42ac-8745-ccb67afa5e47}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Reheat Coil Inlet Water Node, !- Name
  {bfe2c59d-4cc0-47e2-8e07-5f9daac0b794}, !- Inlet Port
  {6e6c1e45-af44-498a-88b0-a4e01c7ce4a6}; !- Outlet Port

OS:Connection,
  {bfe2c59d-4cc0-47e2-8e07-5f9daac0b794}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  101,                                    !- Outlet Port
  {9c2743da-9012-42ac-8745-ccb67afa5e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7806185-daa2-44ab-87fb-a32b807e0540}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Reheat Coil Outlet Water Node, !- Name
  {325bb1a1-aaaf-4d31-9a9b-b4c1e1baf853}, !- Inlet Port
  {e0030c5d-f0a7-4e76-ab18-269b3341436e}; !- Outlet Port

OS:Connection,
  {6e6c1e45-af44-498a-88b0-a4e01c7ce4a6}, !- Handle
  {9c2743da-9012-42ac-8745-ccb67afa5e47}, !- Source Object
  3,                                      !- Outlet Port
  {6737e60e-cf18-4dd7-adf1-5df146a81221}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {325bb1a1-aaaf-4d31-9a9b-b4c1e1baf853}, !- Handle
  {6737e60e-cf18-4dd7-adf1-5df146a81221}, !- Source Object
  6,                                      !- Outlet Port
  {e7806185-daa2-44ab-87fb-a32b807e0540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0030c5d-f0a7-4e76-ab18-269b3341436e}, !- Handle
  {e7806185-daa2-44ab-87fb-a32b807e0540}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {09cfa4a1-1cdb-4f3e-9811-bc8ddda7a8d6}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Reheat Coil Controller, !- Name
  {6737e60e-cf18-4dd7-adf1-5df146a81221}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97571029-b6ee-4e31-b8ff-f1c32c6864f0}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {4778dac5-9ce8-4cb7-9e7d-283ec758122c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6737e60e-cf18-4dd7-adf1-5df146a81221}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f7d4e04-8ac7-4752-84fc-b34858544577}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4668ecb1-6cdb-47aa-bb89-5dbce082abe3}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 VAV Terminal Outlet Air Node, !- Name
  {5f7d4e04-8ac7-4752-84fc-b34858544577}, !- Inlet Port
  {19034243-ff69-4d6e-a361-cec2a034834f}; !- Outlet Port

OS:Node,
  {c994e4db-b118-4fa7-8829-79d40b157211}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 Return Air Node, !- Name
  {8628c606-c9e6-429d-8259-3a6748b8c898}, !- Inlet Port
  {f19c438e-9ebb-4315-8d77-84d7fc55f1fd}; !- Outlet Port

OS:Connection,
  {19034243-ff69-4d6e-a361-cec2a034834f}, !- Handle
  {4668ecb1-6cdb-47aa-bb89-5dbce082abe3}, !- Source Object
  3,                                      !- Outlet Port
  {c337a284-a8bb-4231-928d-15c24a40807f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8628c606-c9e6-429d-8259-3a6748b8c898}, !- Handle
  {c252cc7a-c80d-4ef7-bcfb-9eb990977155}, !- Source Object
  2,                                      !- Outlet Port
  {c994e4db-b118-4fa7-8829-79d40b157211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19c438e-9ebb-4315-8d77-84d7fc55f1fd}, !- Handle
  {c994e4db-b118-4fa7-8829-79d40b157211}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f62bb3c2-6d4f-4660-83aa-046cca0bfc9a}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 VAV Terminal Inlet Air Node, !- Name
  {e8986ea8-fe4e-4fa7-9468-7a3109537b2a}, !- Inlet Port
  {4778dac5-9ce8-4cb7-9e7d-283ec758122c}; !- Outlet Port

OS:Connection,
  {e8986ea8-fe4e-4fa7-9468-7a3109537b2a}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  8,                                      !- Outlet Port
  {f62bb3c2-6d4f-4660-83aa-046cca0bfc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4778dac5-9ce8-4cb7-9e7d-283ec758122c}, !- Handle
  {f62bb3c2-6d4f-4660-83aa-046cca0bfc9a}, !- Source Object
  3,                                      !- Outlet Port
  {97571029-b6ee-4e31-b8ff-f1c32c6864f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f7d4e04-8ac7-4752-84fc-b34858544577}, !- Handle
  {97571029-b6ee-4e31-b8ff-f1c32c6864f0}, !- Source Object
  12,                                     !- Outlet Port
  {4668ecb1-6cdb-47aa-bb89-5dbce082abe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20361f82-908d-42d8-b790-9486c5d3e41e}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df9941fc-aed2-43c9-abc0-492432f54c8d}, !- Water Inlet Node Name
  {1f12fe0a-47a4-443d-8b54-16a0fdfb9c3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {463c20e3-be01-43e8-ae8c-05e5579ff4c1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {27c1c467-9058-4ec1-8689-5c72e3a40f6c}, !- Inlet Port
  {df9941fc-aed2-43c9-abc0-492432f54c8d}; !- Outlet Port

OS:Connection,
  {27c1c467-9058-4ec1-8689-5c72e3a40f6c}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  102,                                    !- Outlet Port
  {463c20e3-be01-43e8-ae8c-05e5579ff4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0cde3f7-9361-4a01-b0b6-11886ad0e8b4}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {1f12fe0a-47a4-443d-8b54-16a0fdfb9c3c}, !- Inlet Port
  {6f6aabdc-37ba-4aad-9872-ed8d03a80c3a}; !- Outlet Port

OS:Connection,
  {df9941fc-aed2-43c9-abc0-492432f54c8d}, !- Handle
  {463c20e3-be01-43e8-ae8c-05e5579ff4c1}, !- Source Object
  3,                                      !- Outlet Port
  {20361f82-908d-42d8-b790-9486c5d3e41e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f12fe0a-47a4-443d-8b54-16a0fdfb9c3c}, !- Handle
  {20361f82-908d-42d8-b790-9486c5d3e41e}, !- Source Object
  6,                                      !- Outlet Port
  {b0cde3f7-9361-4a01-b0b6-11886ad0e8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6aabdc-37ba-4aad-9872-ed8d03a80c3a}, !- Handle
  {b0cde3f7-9361-4a01-b0b6-11886ad0e8b4}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0e0155fa-45ac-44b3-a71a-e1765b20b767}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Reheat Coil Controller, !- Name
  {20361f82-908d-42d8-b790-9486c5d3e41e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f78a765-2d73-4f24-8ea1-1fcae543c576}, !- Handle
  Zone Outpatient Exam C end_a - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {0d91c0fd-6596-4592-a802-ac44cc0cdf06}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20361f82-908d-42d8-b790-9486c5d3e41e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c4a7bd65-7a97-4c72-8830-1e5c33a323ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cf47b08e-b24f-4389-afcc-f04aaec734a1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {c4a7bd65-7a97-4c72-8830-1e5c33a323ff}, !- Inlet Port
  {630b22a7-fbdd-4978-b998-926d5773d349}; !- Outlet Port

OS:Node,
  {e2cfe90e-28c2-4de2-9c9e-0936a7729324}, !- Handle
  Zone Outpatient Exam C end_a - Story Top Return Air Node, !- Name
  {73f51ac2-9d87-4e8f-aa49-fcd81fa23719}, !- Inlet Port
  {a16e82f4-4a9a-4b46-ab29-1155055cae04}; !- Outlet Port

OS:Connection,
  {630b22a7-fbdd-4978-b998-926d5773d349}, !- Handle
  {cf47b08e-b24f-4389-afcc-f04aaec734a1}, !- Source Object
  3,                                      !- Outlet Port
  {17707780-4888-44f9-bd16-93e2ed781e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f51ac2-9d87-4e8f-aa49-fcd81fa23719}, !- Handle
  {44da57d6-488c-4402-9458-c411a992a5f7}, !- Source Object
  2,                                      !- Outlet Port
  {e2cfe90e-28c2-4de2-9c9e-0936a7729324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16e82f4-4a9a-4b46-ab29-1155055cae04}, !- Handle
  {e2cfe90e-28c2-4de2-9c9e-0936a7729324}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f7e515a1-8a01-4e89-bdac-1a309441bdad}, !- Handle
  Zone Outpatient Exam C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {1f54c8e4-387e-4ee8-8eb1-993c8b15065d}, !- Inlet Port
  {0d91c0fd-6596-4592-a802-ac44cc0cdf06}; !- Outlet Port

OS:Connection,
  {1f54c8e4-387e-4ee8-8eb1-993c8b15065d}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  9,                                      !- Outlet Port
  {f7e515a1-8a01-4e89-bdac-1a309441bdad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d91c0fd-6596-4592-a802-ac44cc0cdf06}, !- Handle
  {f7e515a1-8a01-4e89-bdac-1a309441bdad}, !- Source Object
  3,                                      !- Outlet Port
  {8f78a765-2d73-4f24-8ea1-1fcae543c576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a7bd65-7a97-4c72-8830-1e5c33a323ff}, !- Handle
  {8f78a765-2d73-4f24-8ea1-1fcae543c576}, !- Source Object
  12,                                     !- Outlet Port
  {cf47b08e-b24f-4389-afcc-f04aaec734a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {476c9552-344d-4350-b37c-1327cfdb370e}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b79264cc-5243-4f9d-8492-385c50f62e69}, !- Water Inlet Node Name
  {df8646b2-47ee-431b-a83e-ec665efb0e52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfc98b63-d1b4-43f1-a5e4-1c58a468c7ff}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {43e63c1a-3988-4fbc-b096-4a3041f1d19f}, !- Inlet Port
  {b79264cc-5243-4f9d-8492-385c50f62e69}; !- Outlet Port

OS:Connection,
  {43e63c1a-3988-4fbc-b096-4a3041f1d19f}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  103,                                    !- Outlet Port
  {dfc98b63-d1b4-43f1-a5e4-1c58a468c7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c799fd0b-12ff-4fc9-a01f-cd7e213329c3}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {df8646b2-47ee-431b-a83e-ec665efb0e52}, !- Inlet Port
  {05361c6f-5e06-4400-8e3f-5b575f8813e4}; !- Outlet Port

OS:Connection,
  {b79264cc-5243-4f9d-8492-385c50f62e69}, !- Handle
  {dfc98b63-d1b4-43f1-a5e4-1c58a468c7ff}, !- Source Object
  3,                                      !- Outlet Port
  {476c9552-344d-4350-b37c-1327cfdb370e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df8646b2-47ee-431b-a83e-ec665efb0e52}, !- Handle
  {476c9552-344d-4350-b37c-1327cfdb370e}, !- Source Object
  6,                                      !- Outlet Port
  {c799fd0b-12ff-4fc9-a01f-cd7e213329c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05361c6f-5e06-4400-8e3f-5b575f8813e4}, !- Handle
  {c799fd0b-12ff-4fc9-a01f-cd7e213329c3}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1f308f5d-db03-4ab7-967a-a3859ac635aa}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Reheat Coil Controller, !- Name
  {476c9552-344d-4350-b37c-1327cfdb370e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fcdef15f-d436-4a3f-ae19-b7f7f4a1ff92}, !- Handle
  Zone Outpatient Exam C end_b - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {7fa514ce-4acb-41d6-b132-9712bf451822}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {476c9552-344d-4350-b37c-1327cfdb370e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46140350-2224-41c6-8ecc-3b0b80f1aa3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d71ea09-9f9c-4539-976e-a7022cad15ed}, !- Handle
  Zone Outpatient Exam C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {46140350-2224-41c6-8ecc-3b0b80f1aa3e}, !- Inlet Port
  {027713b4-168b-4b3a-ba1f-6c2f508d3476}; !- Outlet Port

OS:Node,
  {e73004d4-27ad-4e67-8fa8-51a9fa45083a}, !- Handle
  Zone Outpatient Exam C end_b - Story Top Return Air Node, !- Name
  {9b59abcd-2fc8-44c2-bec4-2933ee17425d}, !- Inlet Port
  {5bb7e677-67d1-4563-befd-4ddda1ffbc36}; !- Outlet Port

OS:Connection,
  {027713b4-168b-4b3a-ba1f-6c2f508d3476}, !- Handle
  {0d71ea09-9f9c-4539-976e-a7022cad15ed}, !- Source Object
  3,                                      !- Outlet Port
  {dd0fcb96-1453-4109-b395-9f5cd3f6895b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b59abcd-2fc8-44c2-bec4-2933ee17425d}, !- Handle
  {8eee8921-91b5-40de-b661-9d009f272d60}, !- Source Object
  2,                                      !- Outlet Port
  {e73004d4-27ad-4e67-8fa8-51a9fa45083a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb7e677-67d1-4563-befd-4ddda1ffbc36}, !- Handle
  {e73004d4-27ad-4e67-8fa8-51a9fa45083a}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {65192d47-05b2-4267-a3d5-5d1e0c4bf002}, !- Handle
  Zone Outpatient Exam C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {d778b7a9-c736-46e7-889c-bd0135376713}, !- Inlet Port
  {7fa514ce-4acb-41d6-b132-9712bf451822}; !- Outlet Port

OS:Connection,
  {d778b7a9-c736-46e7-889c-bd0135376713}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  10,                                     !- Outlet Port
  {65192d47-05b2-4267-a3d5-5d1e0c4bf002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa514ce-4acb-41d6-b132-9712bf451822}, !- Handle
  {65192d47-05b2-4267-a3d5-5d1e0c4bf002}, !- Source Object
  3,                                      !- Outlet Port
  {fcdef15f-d436-4a3f-ae19-b7f7f4a1ff92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46140350-2224-41c6-8ecc-3b0b80f1aa3e}, !- Handle
  {fcdef15f-d436-4a3f-ae19-b7f7f4a1ff92}, !- Source Object
  12,                                     !- Outlet Port
  {0d71ea09-9f9c-4539-976e-a7022cad15ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {26a1066b-8613-4303-8b9d-df2a4f35bf3b}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc71f869-aeae-43fd-8e32-10863fecadb4}, !- Water Inlet Node Name
  {84a25506-995b-425e-9b8e-ede30e389cbd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53705f57-f5d1-4ed3-9a23-7d3bcf7e09d3}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {94e4627f-9206-46bd-ad3c-d3c1705bf95c}, !- Inlet Port
  {bc71f869-aeae-43fd-8e32-10863fecadb4}; !- Outlet Port

OS:Connection,
  {94e4627f-9206-46bd-ad3c-d3c1705bf95c}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  104,                                    !- Outlet Port
  {53705f57-f5d1-4ed3-9a23-7d3bcf7e09d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92d7b032-b237-49e1-bf58-171cbef99c2b}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {84a25506-995b-425e-9b8e-ede30e389cbd}, !- Inlet Port
  {912794b3-7907-48d0-90f9-c4ba3f18dfd4}; !- Outlet Port

OS:Connection,
  {bc71f869-aeae-43fd-8e32-10863fecadb4}, !- Handle
  {53705f57-f5d1-4ed3-9a23-7d3bcf7e09d3}, !- Source Object
  3,                                      !- Outlet Port
  {26a1066b-8613-4303-8b9d-df2a4f35bf3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84a25506-995b-425e-9b8e-ede30e389cbd}, !- Handle
  {26a1066b-8613-4303-8b9d-df2a4f35bf3b}, !- Source Object
  6,                                      !- Outlet Port
  {92d7b032-b237-49e1-bf58-171cbef99c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {912794b3-7907-48d0-90f9-c4ba3f18dfd4}, !- Handle
  {92d7b032-b237-49e1-bf58-171cbef99c2b}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0bdc609f-7815-4a2f-a4ab-9a2488546ec5}, !- Handle
  Zone Outpatient Hall B  - Story Top Reheat Coil Controller, !- Name
  {26a1066b-8613-4303-8b9d-df2a4f35bf3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43ae6f74-33f4-4690-8805-ab7c9865a858}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {d80430dd-2bcd-4a16-9462-6d84cba0afd9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {26a1066b-8613-4303-8b9d-df2a4f35bf3b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f59386bc-7397-46ac-9df2-bb77e9b92040}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16b6d8f3-978a-4b0d-a909-708433cd6241}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {f59386bc-7397-46ac-9df2-bb77e9b92040}, !- Inlet Port
  {2669a715-ccd0-44c0-b7c2-d590f26f9ecd}; !- Outlet Port

OS:Node,
  {b12b059f-87db-4d5d-9ba6-83a4c344c2b0}, !- Handle
  Zone Outpatient Hall B  - Story Top Return Air Node, !- Name
  {235d421b-fa51-45e6-bf0f-5e2661aecaed}, !- Inlet Port
  {1e0c6f6b-a003-4276-a703-18ccf21348a4}; !- Outlet Port

OS:Connection,
  {2669a715-ccd0-44c0-b7c2-d590f26f9ecd}, !- Handle
  {16b6d8f3-978a-4b0d-a909-708433cd6241}, !- Source Object
  3,                                      !- Outlet Port
  {f3a2926d-af83-440f-a0dd-0cbb00e15f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235d421b-fa51-45e6-bf0f-5e2661aecaed}, !- Handle
  {8b1e0010-4ac4-4de0-b7fe-967e113b6aba}, !- Source Object
  2,                                      !- Outlet Port
  {b12b059f-87db-4d5d-9ba6-83a4c344c2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0c6f6b-a003-4276-a703-18ccf21348a4}, !- Handle
  {b12b059f-87db-4d5d-9ba6-83a4c344c2b0}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27f93aff-5b26-45c8-bcfe-54d9c8879f6e}, !- Handle
  Zone Outpatient Hall B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {e7b6e1fc-30be-4b26-b98b-d40920f22947}, !- Inlet Port
  {d80430dd-2bcd-4a16-9462-6d84cba0afd9}; !- Outlet Port

OS:Connection,
  {e7b6e1fc-30be-4b26-b98b-d40920f22947}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  11,                                     !- Outlet Port
  {27f93aff-5b26-45c8-bcfe-54d9c8879f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80430dd-2bcd-4a16-9462-6d84cba0afd9}, !- Handle
  {27f93aff-5b26-45c8-bcfe-54d9c8879f6e}, !- Source Object
  3,                                      !- Outlet Port
  {43ae6f74-33f4-4690-8805-ab7c9865a858}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f59386bc-7397-46ac-9df2-bb77e9b92040}, !- Handle
  {43ae6f74-33f4-4690-8805-ab7c9865a858}, !- Source Object
  12,                                     !- Outlet Port
  {16b6d8f3-978a-4b0d-a909-708433cd6241}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68c53af6-0fc2-43e9-85d3-e48f6331a4f4}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c11e25b9-3cc2-4ded-8cac-a1f3445ed7ab}, !- Water Inlet Node Name
  {11340cb7-e1d6-4b08-b8a4-3960abfb9f01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87afe1a8-5ffe-43ac-9c8b-18307ae5a2ce}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Reheat Coil Inlet Water Node, !- Name
  {a051782a-961d-4c44-b79f-604957b3695a}, !- Inlet Port
  {c11e25b9-3cc2-4ded-8cac-a1f3445ed7ab}; !- Outlet Port

OS:Connection,
  {a051782a-961d-4c44-b79f-604957b3695a}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  105,                                    !- Outlet Port
  {87afe1a8-5ffe-43ac-9c8b-18307ae5a2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f932e9ee-0eb3-4ec1-9639-14a685a564c3}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Reheat Coil Outlet Water Node, !- Name
  {11340cb7-e1d6-4b08-b8a4-3960abfb9f01}, !- Inlet Port
  {171975fa-ddf1-4f67-be0d-d258b394e043}; !- Outlet Port

OS:Connection,
  {c11e25b9-3cc2-4ded-8cac-a1f3445ed7ab}, !- Handle
  {87afe1a8-5ffe-43ac-9c8b-18307ae5a2ce}, !- Source Object
  3,                                      !- Outlet Port
  {68c53af6-0fc2-43e9-85d3-e48f6331a4f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11340cb7-e1d6-4b08-b8a4-3960abfb9f01}, !- Handle
  {68c53af6-0fc2-43e9-85d3-e48f6331a4f4}, !- Source Object
  6,                                      !- Outlet Port
  {f932e9ee-0eb3-4ec1-9639-14a685a564c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171975fa-ddf1-4f67-be0d-d258b394e043}, !- Handle
  {f932e9ee-0eb3-4ec1-9639-14a685a564c3}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {569e8366-9536-46c6-b058-2e68cb72a8bd}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Reheat Coil Controller, !- Name
  {68c53af6-0fc2-43e9-85d3-e48f6331a4f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {411eb31a-06c7-4fc6-a873-730aa77751bf}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {5e003246-4d81-47a9-9eaf-b576cdb90cba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68c53af6-0fc2-43e9-85d3-e48f6331a4f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d97c5b80-5a10-4c6e-9eba-d5a618d07444}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fff84f80-0547-4d7f-a591-87e663df2791}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 VAV Terminal Outlet Air Node, !- Name
  {d97c5b80-5a10-4c6e-9eba-d5a618d07444}, !- Inlet Port
  {a1d149e3-ace9-45f4-8238-27f1cff58825}; !- Outlet Port

OS:Node,
  {1ba2010e-2663-4f69-a262-647b04a392a0}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 Return Air Node, !- Name
  {c48c1cc4-1a55-41a9-bac3-f12f51696748}, !- Inlet Port
  {6384ae4e-1517-4f10-bf4b-1219c0977508}; !- Outlet Port

OS:Connection,
  {a1d149e3-ace9-45f4-8238-27f1cff58825}, !- Handle
  {fff84f80-0547-4d7f-a591-87e663df2791}, !- Source Object
  3,                                      !- Outlet Port
  {6187079c-ceec-4090-9318-6c0d1376261e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48c1cc4-1a55-41a9-bac3-f12f51696748}, !- Handle
  {57cd2d0e-4ec3-4ce0-9ea5-dca300160a04}, !- Source Object
  2,                                      !- Outlet Port
  {1ba2010e-2663-4f69-a262-647b04a392a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6384ae4e-1517-4f10-bf4b-1219c0977508}, !- Handle
  {1ba2010e-2663-4f69-a262-647b04a392a0}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8eced593-eb64-4b09-96fd-969ede657f9c}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 VAV Terminal Inlet Air Node, !- Name
  {ba77309d-c96f-4fed-8b13-9e03c80891a3}, !- Inlet Port
  {5e003246-4d81-47a9-9eaf-b576cdb90cba}; !- Outlet Port

OS:Connection,
  {ba77309d-c96f-4fed-8b13-9e03c80891a3}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  12,                                     !- Outlet Port
  {8eced593-eb64-4b09-96fd-969ede657f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e003246-4d81-47a9-9eaf-b576cdb90cba}, !- Handle
  {8eced593-eb64-4b09-96fd-969ede657f9c}, !- Source Object
  3,                                      !- Outlet Port
  {411eb31a-06c7-4fc6-a873-730aa77751bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97c5b80-5a10-4c6e-9eba-d5a618d07444}, !- Handle
  {411eb31a-06c7-4fc6-a873-730aa77751bf}, !- Source Object
  12,                                     !- Outlet Port
  {fff84f80-0547-4d7f-a591-87e663df2791}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ae7ce47-b08a-40e1-af0d-35b6b330e967}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d13927ae-58ba-43b1-a9a1-7c56f23385b9}, !- Water Inlet Node Name
  {5159e5ce-166d-40f1-a5a3-4decbef769d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62d35495-2810-414b-bf77-b765b068dd6a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {8bf38705-ea01-4c62-8c19-59efaef07314}, !- Inlet Port
  {d13927ae-58ba-43b1-a9a1-7c56f23385b9}; !- Outlet Port

OS:Connection,
  {8bf38705-ea01-4c62-8c19-59efaef07314}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  106,                                    !- Outlet Port
  {62d35495-2810-414b-bf77-b765b068dd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e6853b9-0f03-4af1-bea3-659c9927ceaa}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {5159e5ce-166d-40f1-a5a3-4decbef769d9}, !- Inlet Port
  {acb8e6a4-ff36-4a63-8cd7-247abffffd52}; !- Outlet Port

OS:Connection,
  {d13927ae-58ba-43b1-a9a1-7c56f23385b9}, !- Handle
  {62d35495-2810-414b-bf77-b765b068dd6a}, !- Source Object
  3,                                      !- Outlet Port
  {0ae7ce47-b08a-40e1-af0d-35b6b330e967}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5159e5ce-166d-40f1-a5a3-4decbef769d9}, !- Handle
  {0ae7ce47-b08a-40e1-af0d-35b6b330e967}, !- Source Object
  6,                                      !- Outlet Port
  {7e6853b9-0f03-4af1-bea3-659c9927ceaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb8e6a4-ff36-4a63-8cd7-247abffffd52}, !- Handle
  {7e6853b9-0f03-4af1-bea3-659c9927ceaa}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0a544111-96f7-4e0c-8a27-835333076e68}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Reheat Coil Controller, !- Name
  {0ae7ce47-b08a-40e1-af0d-35b6b330e967}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b63ffd5-dfad-4c69-bff1-8168d5a61e89}, !- Handle
  Zone Outpatient Hall B end_a - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {d4a4b661-b27f-46de-9ce9-01228fda698c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ae7ce47-b08a-40e1-af0d-35b6b330e967}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55038e21-e680-4f57-8252-82cad8139c9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1f5e0a2-ab6f-444d-8d8c-38776eee8cfa}, !- Handle
  Zone Outpatient Hall B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {55038e21-e680-4f57-8252-82cad8139c9a}, !- Inlet Port
  {5b4761e2-87b6-47e3-a5a4-c53a953d31e9}; !- Outlet Port

OS:Node,
  {69ad5041-cabe-4342-a28c-7d33151d706d}, !- Handle
  Zone Outpatient Hall B end_a - Story Top Return Air Node, !- Name
  {5b6515a2-d191-439a-a44c-bb57b638fdba}, !- Inlet Port
  {6d8e6ed6-49c6-42a0-b01c-e4bdd29f289d}; !- Outlet Port

OS:Connection,
  {5b4761e2-87b6-47e3-a5a4-c53a953d31e9}, !- Handle
  {e1f5e0a2-ab6f-444d-8d8c-38776eee8cfa}, !- Source Object
  3,                                      !- Outlet Port
  {25d7fa36-60cf-49b4-8f71-6efc4995f50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6515a2-d191-439a-a44c-bb57b638fdba}, !- Handle
  {eb2580be-d193-4313-a9c5-199b589977b4}, !- Source Object
  2,                                      !- Outlet Port
  {69ad5041-cabe-4342-a28c-7d33151d706d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8e6ed6-49c6-42a0-b01c-e4bdd29f289d}, !- Handle
  {69ad5041-cabe-4342-a28c-7d33151d706d}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {bf7a6178-f881-4254-a66d-3be0bac90836}, !- Handle
  Zone Outpatient Hall B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {5af739c7-3863-4a04-9e81-9ed1699a5698}, !- Inlet Port
  {d4a4b661-b27f-46de-9ce9-01228fda698c}; !- Outlet Port

OS:Connection,
  {5af739c7-3863-4a04-9e81-9ed1699a5698}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  13,                                     !- Outlet Port
  {bf7a6178-f881-4254-a66d-3be0bac90836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a4b661-b27f-46de-9ce9-01228fda698c}, !- Handle
  {bf7a6178-f881-4254-a66d-3be0bac90836}, !- Source Object
  3,                                      !- Outlet Port
  {9b63ffd5-dfad-4c69-bff1-8168d5a61e89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55038e21-e680-4f57-8252-82cad8139c9a}, !- Handle
  {9b63ffd5-dfad-4c69-bff1-8168d5a61e89}, !- Source Object
  12,                                     !- Outlet Port
  {e1f5e0a2-ab6f-444d-8d8c-38776eee8cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {581f495a-ee4e-48c0-9826-3eb8d2dfdc87}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Reheat Coil, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96e4ab70-6082-476d-b1b8-081c2613f4a9}, !- Water Inlet Node Name
  {8928868c-f532-476c-b343-365d0c26eb57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e029ea8b-0dff-4e13-88f5-1e37b29a8b7f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {370276e0-371d-481d-a5b5-6bda9788b0f5}, !- Inlet Port
  {96e4ab70-6082-476d-b1b8-081c2613f4a9}; !- Outlet Port

OS:Connection,
  {370276e0-371d-481d-a5b5-6bda9788b0f5}, !- Handle
  {e49bd65b-a297-4efb-83e1-e57f5864cea6}, !- Source Object
  107,                                    !- Outlet Port
  {e029ea8b-0dff-4e13-88f5-1e37b29a8b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68ee2513-f1e1-4511-a27e-4bee470913cf}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {8928868c-f532-476c-b343-365d0c26eb57}, !- Inlet Port
  {7a53d94e-5f85-4a62-85f6-ade0ee7c340b}; !- Outlet Port

OS:Connection,
  {96e4ab70-6082-476d-b1b8-081c2613f4a9}, !- Handle
  {e029ea8b-0dff-4e13-88f5-1e37b29a8b7f}, !- Source Object
  3,                                      !- Outlet Port
  {581f495a-ee4e-48c0-9826-3eb8d2dfdc87}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8928868c-f532-476c-b343-365d0c26eb57}, !- Handle
  {581f495a-ee4e-48c0-9826-3eb8d2dfdc87}, !- Source Object
  6,                                      !- Outlet Port
  {68ee2513-f1e1-4511-a27e-4bee470913cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a53d94e-5f85-4a62-85f6-ade0ee7c340b}, !- Handle
  {68ee2513-f1e1-4511-a27e-4bee470913cf}, !- Source Object
  3,                                      !- Outlet Port
  {20fe7798-5d8b-4123-9f4c-3f56e74c5528}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {4754beb1-f569-45e4-aeb3-5f58b67ead98}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Reheat Coil Controller, !- Name
  {581f495a-ee4e-48c0-9826-3eb8d2dfdc87}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95069d56-8d36-4a6e-9f70-0c08dab878e6}, !- Handle
  Zone Outpatient Hall B end_b - Story Top VAV Terminal, !- Name
  {49e31f78-bb14-4b22-8ba6-06af92b6d1fb}, !- Availability Schedule Name
  {9354d4ae-0100-4d30-ba8d-6f01e589a057}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {581f495a-ee4e-48c0-9826-3eb8d2dfdc87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {846d403e-6957-4e7f-9fa6-92db931c4b57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15b1a883-1ec3-43ce-b83e-c707a15a974a}, !- Handle
  Zone Outpatient Hall B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {846d403e-6957-4e7f-9fa6-92db931c4b57}, !- Inlet Port
  {bcce3b45-2ca6-4064-adf3-f8078bf3b627}; !- Outlet Port

OS:Node,
  {26bb3f88-02c2-4293-bd3d-c217cd836965}, !- Handle
  Zone Outpatient Hall B end_b - Story Top Return Air Node, !- Name
  {0949acbe-acdf-466b-b6d1-6681b07629fb}, !- Inlet Port
  {7cbc8a4d-f7f3-4dfb-8458-1e4eec391728}; !- Outlet Port

OS:Connection,
  {bcce3b45-2ca6-4064-adf3-f8078bf3b627}, !- Handle
  {15b1a883-1ec3-43ce-b83e-c707a15a974a}, !- Source Object
  3,                                      !- Outlet Port
  {45d21497-afa9-45a6-9444-b368254d5b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0949acbe-acdf-466b-b6d1-6681b07629fb}, !- Handle
  {a93d4a6c-6587-41a5-89c2-410d53401691}, !- Source Object
  2,                                      !- Outlet Port
  {26bb3f88-02c2-4293-bd3d-c217cd836965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbc8a4d-f7f3-4dfb-8458-1e4eec391728}, !- Handle
  {26bb3f88-02c2-4293-bd3d-c217cd836965}, !- Source Object
  3,                                      !- Outlet Port
  {2356b2be-080b-4181-aca6-d55fb2fd5df0}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5ba74d1a-5387-4977-8613-2ec8e9376cf2}, !- Handle
  Zone Outpatient Hall B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {f6449681-c26b-4304-aa3d-1b1d31f1ad00}, !- Inlet Port
  {9354d4ae-0100-4d30-ba8d-6f01e589a057}; !- Outlet Port

OS:Connection,
  {f6449681-c26b-4304-aa3d-1b1d31f1ad00}, !- Handle
  {ff8c28a5-29d9-4edc-8cfd-971d6e6f6775}, !- Source Object
  14,                                     !- Outlet Port
  {5ba74d1a-5387-4977-8613-2ec8e9376cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9354d4ae-0100-4d30-ba8d-6f01e589a057}, !- Handle
  {5ba74d1a-5387-4977-8613-2ec8e9376cf2}, !- Source Object
  3,                                      !- Outlet Port
  {95069d56-8d36-4a6e-9f70-0c08dab878e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {846d403e-6957-4e7f-9fa6-92db931c4b57}, !- Handle
  {95069d56-8d36-4a6e-9f70-0c08dab878e6}, !- Source Object
  12,                                     !- Outlet Port
  {15b1a883-1ec3-43ce-b83e-c707a15a974a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {40213bd2-2f40-4d4f-bc7a-75060c23099a}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  {0ac08f6b-12d1-46bf-949c-569ae7df07a4}, !- Default Day Schedule Name
  {d3e70abb-6146-4860-8634-da7551ae6cbc}, !- Summer Design Day Schedule Name
  {8b54a575-d94a-4018-aa04-c183fcc3bc63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ac08f6b-12d1-46bf-949c-569ae7df07a4}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {804c78f7-a276-4f58-89a9-b621ced2e155}, !- Handle
  {40213bd2-2f40-4d4f-bc7a-75060c23099a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  398.9271685761089,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  100,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:36:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:36:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b54a575-d94a-4018-aa04-c183fcc3bc63}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3e70abb-6146-4860-8634-da7551ae6cbc}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5078d226-0fe6-4cb8-862e-f0e6ad50d723}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {40213bd2-2f40-4d4f-bc7a-75060c23099a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64d83ca0-0efe-49b8-a784-c276bd745631}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64d83ca0-0efe-49b8-a784-c276bd745631}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {929bcfde-a8e9-4606-94a8-07c0622d7c3f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {40213bd2-2f40-4d4f-bc7a-75060c23099a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8976ae1-c25b-42cf-b910-6d3aa47f9f05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8976ae1-c25b-42cf-b910-6d3aa47f9f05}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {a305f955-c209-4101-b122-67f1e96038a5}, !- Handle
  Building Default Schedule Set,          !- Name
  {40213bd2-2f40-4d4f-bc7a-75060c23099a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {9420b340-aeba-42ce-a389-f5eae948883e}, !- Handle
  {649790ae-bce1-41fd-8356-4f69ad1f3a63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.0137851499363522 | hoo_start ~ 0.0137851499363522 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.0137851499363522 | hoo_end ~ 0.0137851499363522 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c307d03-142e-45cb-82a9-5c336aea1e46}, !- Handle
  {b6f3b5ce-3155-4ad7-8f9d-3b960449234d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0413554498090566 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0275702998727044 | hoo_start + 2.5 ~ 0.0 | mid ~ 0.0 | mid + 1.0 ~ 0.0275702998727044 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0413554498090566 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2e3768e6-a4c6-4f86-9631-048702e1a7bf}, !- Handle
  {7627d6e6-5cb5-400d-aa91-bf3f912d566d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0413554498090566 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0827108996181132 | hoo_start + 0.5 ~ 0.110281199490818 | hoo_start + 1.5 ~ 0.0 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.110281199490818 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0827108996181132 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0413554498090566 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca654cfb-ec90-4c37-9d09-31e63c435dbb}, !- Handle
  {cb2018ce-cf7a-488a-b69f-5734aea43b41}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ce3f8230-6f13-4e53-be82-296e2e00ab4b}, !- Handle
  {c96b3526-a6a9-42c9-b80b-f9c8fef2eeee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9883251-1171-4ed7-9255-1949b425f040}, !- Handle
  {804cf474-bbee-4e8b-8871-ec368ca14ef7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.4 | mid - 0.5 ~ 0.4 | hoo_end - 3.0 ~ 0.3 | hoo_end - 2.0 ~ 0.3 | hoo_end + 2.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9b2c05c7-b915-43fc-95d7-deb1822767c9}, !- Handle
  {b2049571-fbed-4e16-82cf-db10395559ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {17f815db-8330-4c1c-80c4-9b72750f4eeb}, !- Handle
  {61ec9b1f-553a-42e1-a177-890b40e05be6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {36817048-dbd2-466d-a1b5-e5bb5b5a2599}, !- Handle
  {c2ff3d51-cdfb-4d9b-bde3-323e7ade028e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ee3e9d0-1a5f-4962-93f8-a02f02404807}, !- Handle
  {5c82b589-4fc9-44bb-8e65-5524ce457691}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.8 | mid - 0.5 ~ 0.8 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {22ffa0e8-15c8-44a6-85fd-f04ad4c0e796}, !- Handle
  {a981fde3-fc58-43da-8cc1-a6a138e07404}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2159d2fd-8fc8-4ee7-b065-777d19a7c6d3}, !- Handle
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {f90bff92-b850-45a9-b9c9-034e641a38f3}, !- Handle
  {ee005a24-c309-4ef7-a09c-ae92ba4c75e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1ada3f8-3392-482c-a470-70e2087a0625}, !- Handle
  {12226648-fd15-4b69-a9cd-c681d50cf552}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38d54e9b-bd5d-4ab5-9ce8-7de8da4f5f1d}, !- Handle
  {9f30be56-2725-495a-a917-f1098b96e279}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ac544918-618c-41cf-8dba-3929017415e4}, !- Handle
  {7d5a3ca0-c4a7-4bcb-9863-b304247fe745}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0130018d-1167-4b71-8060-0892054bb99b}, !- Handle
  {60256141-ef32-4f16-9488-5348c252d6cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 3.0 ~ 0.3 | mid - 0.5 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9d615a32-97eb-4bd2-854a-512625479908}, !- Handle
  {2cf3c655-29f2-4ce8-b9ef-cbea17fdb7e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9805db7f-b975-45d3-9e1b-40f3374d0b81}, !- Handle
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {de2ba4a8-3d0f-4ea9-aa0f-9a05091dfa6f}, !- Handle
  {7936b4bd-ddaa-44e1-8ad6-74db58a3ccd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4ca2882-6806-42be-9c1f-2f6b6ea142c2}, !- Handle
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {92173835-f1d5-41f0-919d-3676cc5033ab}, !- Handle
  {bdc9f631-221d-4d7d-b695-c2a8b3824298}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c868b807-a370-4675-a801-b475859c8945}, !- Handle
  {4fef845c-5471-4961-a1eb-947f63c7cf4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {74728671-090e-404b-818c-8e225fb7f43f}, !- Handle
  {659a298e-d7e2-4122-a1de-da834f3a556d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:AdditionalProperties,
  {cd17c155-9484-4966-b9d4-d4168d576f64}, !- Handle
  {03367b7c-8677-4be8-afc3-b05b8bebce8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c8cfae71-e7c5-4da6-b5eb-dc4cd190ce27}, !- Handle
  {20ae4df7-e447-4d1a-9ce0-a055bc6524e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dbf0ab0e-c2b4-469d-b603-a52eff85d353}, !- Handle
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {79fb97ca-28b0-4451-8d9a-30ddfd2b2645}, !- Handle
  {42de8ad1-797c-42cc-a2cd-70b36b7303a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a93a8d6a-8ec3-48ff-8f66-474686ead37b}, !- Handle
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {22f44c27-a17b-476b-8f3c-ac56f1f202ec}, !- Handle
  {1ebb9c24-59f9-4317-afac-2bd894236996}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60580c89-d219-4383-9a3c-3386cd5574cb}, !- Handle
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {4b2a3249-036c-40e2-b84e-a919f0e172b5}, !- Handle
  {07524805-0eaa-410c-9562-7fd4ff99d688}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {040cfa86-01d9-486a-89d8-8e029299aa37}, !- Handle
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {06f8ee30-97e2-4ea1-be0f-c4a24519c9ee}, !- Handle
  {faba8c36-cd45-42f6-a086-215facf69a52}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {226fee12-b581-4873-a208-6fa70ab2c1fd}, !- Handle
  {a2a42605-65a7-4b8c-b56f-ad1e961c5833}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {dacd2316-9e8e-457b-85e5-85c862869fa0}, !- Handle
  {b42f087f-2b26-4f86-a944-c891f61cd1b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.17 | hoo_start + 2.5 ~ 0.58 | hoo_start + 3.5 ~ 0.66 | mid - 2.5 ~ 0.78 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 0.71 | mid + 0.5 ~ 0.82 | mid + 1.5 ~ 0.78 | mid + 2.5 ~ 0.74 | mid + 3.5 ~ 0.63 | hoo_end - 2.5 ~ 0.41 | hoo_end - 1.5 ~ 0.18 | hoo_end + 0.5 ~ 0.18 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be36de54-bfce-4202-9d2e-c7cf1fecc7c9}, !- Handle
  {b73046b5-cd0b-4202-89ef-6266f333d500}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.01 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.28 | mid - 3.0 ~ 0.3 | mid - 2.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 1.5 ~ 0.23 | mid + 3.0 ~ 0.23 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f42659e5-dd88-4129-a55f-76fba9b83541}, !- Handle
  {7a57788b-2e44-4fdb-a016-2acc6f2f9300}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.01 | hoo_end ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {44c28c6a-667f-441a-ae81-06fc70d82fda}, !- Handle
  autogen Outpatient Activity 0,          !- Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2ed2c89-1aa9-423f-b637-677ef7da596a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f2ed2c89-1aa9-423f-b637-677ef7da596a}, !- Handle
  autogen Outpatient Activity 0_day_sch,  !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ecb41e7b-8f80-44f5-8856-ec54fb79681c}, !- Handle
  {f2ed2c89-1aa9-423f-b637-677ef7da596a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bb25f2cf-aaea-4bbc-bf63-03e5d44738a2}, !- Handle
  autogen Outpatient Activity 1,          !- Name
  {dc37827b-8802-4ea2-8378-f94508ec0a1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbe93787-e396-439e-9253-6c337baf8b8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {fbe93787-e396-439e-9253-6c337baf8b8f}, !- Handle
  autogen Outpatient Activity 1_day_sch,  !- Name
  {f855d80a-046b-4d41-8dbb-c85285e54010}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d3925925-e4af-4aa2-b457-c33215cfb5c0}, !- Handle
  {fbe93787-e396-439e-9253-6c337baf8b8f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c772c6b9-090b-45ba-aa71-3594083638a2}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {659a298e-d7e2-4122-a1de-da834f3a556d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {667815a7-b611-4cfc-8ea0-f6b274ababdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {667815a7-b611-4cfc-8ea0-f6b274ababdb}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f83d4e49-cddf-436c-bf73-d0066b60c1b6}, !- Handle
  {667815a7-b611-4cfc-8ea0-f6b274ababdb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {181474b3-8973-4c70-9adb-4224e9d619ad}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {7fc185bd-14c6-4a32-be43-e396b1454d7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7dcbb035-1206-45b8-b985-d65be0a9bb60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {7dcbb035-1206-45b8-b985-d65be0a9bb60}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {1967473b-f5bb-4efb-800c-28e6c3c5c0be}, !- Handle
  {7dcbb035-1206-45b8-b985-d65be0a9bb60}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cb7d36a0-51fe-4329-9cb0-227103a045ff}, !- Handle
  autogen Outpatient OR ClgSetp 0,        !- Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6bf2fb5-4932-4688-9115-5edb6a60ab6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c6bf2fb5-4932-4688-9115-5edb6a60ab6b}, !- Handle
  autogen Outpatient OR ClgSetp 0_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {89067924-f4c8-4a85-a6a2-cf3f14dc8e92}, !- Handle
  {c6bf2fb5-4932-4688-9115-5edb6a60ab6b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5773a7e4-ab4c-4dc6-a9a9-4f7138f1c80b}, !- Handle
  autogen Outpatient OR ClgSetp 1,        !- Name
  {8ebdeef5-63b8-4c50-8853-9902bd81da50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66d213fd-c62b-449b-a82c-da1342842662}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {66d213fd-c62b-449b-a82c-da1342842662}, !- Handle
  autogen Outpatient OR ClgSetp 1_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {48e5d387-35b5-4df6-acfb-60d3a88f7f92}, !- Handle
  {66d213fd-c62b-449b-a82c-da1342842662}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {53de631b-a14a-43f4-9488-ad6cda2d32b8}, !- Handle
  autogen Outpatient OR HtgSetp 0,        !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e18db69d-36d3-40c9-ab1f-8383f817cdeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e18db69d-36d3-40c9-ab1f-8383f817cdeb}, !- Handle
  autogen Outpatient OR HtgSetp 0_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {d0f3db4e-0d61-4e57-bf6a-f4369d2ee033}, !- Handle
  {e18db69d-36d3-40c9-ab1f-8383f817cdeb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b823376d-7e17-47bc-8fd0-8d2cd0ee7c23}, !- Handle
  autogen Outpatient OR HtgSetp 1,        !- Name
  {37c5efd2-52d9-418f-ae0a-8f590f037399}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4bafe46-6e39-4997-b926-a05f1c150a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b4bafe46-6e39-4997-b926-a05f1c150a3c}, !- Handle
  autogen Outpatient OR HtgSetp 1_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {0764b227-ac4d-4974-a9ee-59f0c35deb34}, !- Handle
  {b4bafe46-6e39-4997-b926-a05f1c150a3c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a065f55f-6651-4371-96c3-8487219beab4}, !- Handle
  autogen Outpatient Radiology Equip 1,   !- Name
  {b42d7adb-776d-4d36-acb5-77735c9a9ea8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4a120aa-fdf1-4920-bf31-54234fbdf47f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {d4a120aa-fdf1-4920-bf31-54234fbdf47f}, !- Handle
  autogen Outpatient Radiology Equip 1_day_sch, !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {02e251b5-087c-4bbc-8f02-6ae33bdced44}, !- Handle
  {d4a120aa-fdf1-4920-bf31-54234fbdf47f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3f6d85ed-3ac6-4f27-b584-a44ef92de3b3}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f179c6a9-e527-4305-9c7b-7edc451c2a43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f179c6a9-e527-4305-9c7b-7edc451c2a43}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0_day_sch, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0d79066d-4e7d-4520-9a6c-1d7dbcfacc99}, !- Handle
  {f179c6a9-e527-4305-9c7b-7edc451c2a43}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d4a16dd0-534b-4671-9d46-e5b84d4fe66f}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1, !- Name
  {377ae001-0ac7-4bee-aa95-db92cec456f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e651feb-904e-472b-b65d-7791ca5f660d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2e651feb-904e-472b-b65d-7791ca5f660d}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1_day_sch, !- Name
  {d6eb89bd-425d-499d-bea0-1458ff80e7e5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {762f0f27-4273-45e8-883b-23dd133d7804}, !- Handle
  {2e651feb-904e-472b-b65d-7791ca5f660d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ab1021a3-5629-499a-890d-dde217c622c7}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ec91f40-607d-485c-9ed2-8450d9bb661d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1ec91f40-607d-485c-9ed2-8450d9bb661d}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {b7cca634-6c4e-4477-9bd8-ae256c43ed09}, !- Handle
  {1ec91f40-607d-485c-9ed2-8450d9bb661d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f20a1776-3295-48e9-91af-f0fb8ca7924e}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {476e7e5b-310b-4779-a416-987d1697978c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69558af0-bf1f-4931-8dbb-253b9d80173c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {69558af0-bf1f-4931-8dbb-253b9d80173c}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {406eebbb-d09f-4eb0-9ce6-b19f60ad9020}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {726d02e7-5046-4ca9-a456-788d303fd595}, !- Handle
  {69558af0-bf1f-4931-8dbb-253b9d80173c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {f3f80b96-3ce8-476a-8f33-254f45c20865}, !- Handle
  12 Zone VAV Occ Sch,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {2d820a58-2030-4aea-b600-ff2c3c6b07b0}, !- Default Day Schedule Name
  {d8585c2f-285c-4875-8c74-4dbdd8b36787}, !- Summer Design Day Schedule Name
  {bef01779-02a3-4bf8-a495-b36856b6f8bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d820a58-2030-4aea-b600-ff2c3c6b07b0}, !- Handle
  12 Zone VAV Occ Sch Default,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  40,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {86a26ecd-6a50-4446-963a-2fc70ddbaf50}, !- Handle
  {f3f80b96-3ce8-476a-8f33-254f45c20865}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  60.697235861836546,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:58:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:58:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bef01779-02a3-4bf8-a495-b36856b6f8bd}, !- Handle
  12 Zone VAV Occ Sch Winter Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8585c2f-285c-4875-8c74-4dbdd8b36787}, !- Handle
  12 Zone VAV Occ Sch Summer Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5ab5540-c239-4bed-a807-dccfc6ae9d4f}, !- Handle
  12 Zone VAV Occ Sch Saturday Rule,      !- Name
  {f3f80b96-3ce8-476a-8f33-254f45c20865}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ada3da9-b079-4597-8a12-b9d4ae729ae0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ada3da9-b079-4597-8a12-b9d4ae729ae0}, !- Handle
  12 Zone VAV Occ Sch Saturday,           !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {addfe0f5-516a-44ef-a5d0-4f05380af242}, !- Handle
  12 Zone VAV Occ Sch Sunday Rule,        !- Name
  {f3f80b96-3ce8-476a-8f33-254f45c20865}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb47ef76-bf49-4144-be66-e36ee52baa1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb47ef76-bf49-4144-be66-e36ee52baa1f}, !- Handle
  12 Zone VAV Occ Sch Sunday,             !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {78da119f-35b7-496b-aaa1-6b343987d276}, !- Handle
  13 Zone VAV Occ Sch,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {a6310f2a-a430-4a0e-b249-eccb56a0c994}, !- Default Day Schedule Name
  {a78dfcbd-77eb-4410-988a-733680fcd508}, !- Summer Design Day Schedule Name
  {29a7066b-b1a2-43f4-a3ab-fe84a1362090}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6310f2a-a430-4a0e-b249-eccb56a0c994}, !- Handle
  13 Zone VAV Occ Sch Default,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  40,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3321e050-cb99-4317-9c44-80f5e1ff3011}, !- Handle
  {78da119f-35b7-496b-aaa1-6b343987d276}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  48.533512910668932,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:58:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:58:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29a7066b-b1a2-43f4-a3ab-fe84a1362090}, !- Handle
  13 Zone VAV Occ Sch Winter Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a78dfcbd-77eb-4410-988a-733680fcd508}, !- Handle
  13 Zone VAV Occ Sch Summer Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa634f7d-e730-44f0-8c05-96fa4ceda3ef}, !- Handle
  13 Zone VAV Occ Sch Saturday Rule,      !- Name
  {78da119f-35b7-496b-aaa1-6b343987d276}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34994e84-681c-487b-b2e1-819df6f674ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34994e84-681c-487b-b2e1-819df6f674ba}, !- Handle
  13 Zone VAV Occ Sch Saturday,           !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68fe6635-9c78-4386-a236-75b84fac8767}, !- Handle
  13 Zone VAV Occ Sch Sunday Rule,        !- Name
  {78da119f-35b7-496b-aaa1-6b343987d276}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fa6344a-ef1a-44ab-81c4-5784f39b6782}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fa6344a-ef1a-44ab-81c4-5784f39b6782}, !- Handle
  13 Zone VAV Occ Sch Sunday,             !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a76b4664-8701-40b4-94ed-1980fd882aa5}, !- Handle
  23 Zone VAV Occ Sch,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {9e0b4406-04eb-4b94-bb71-7e74f6f57119}, !- Default Day Schedule Name
  {79e4783e-a51d-4e17-be03-290a90d6bfb9}, !- Summer Design Day Schedule Name
  {b02e142d-0ca2-43b9-8338-5492d94d79ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e0b4406-04eb-4b94-bb71-7e74f6f57119}, !- Handle
  23 Zone VAV Occ Sch Default,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  40,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {10628779-aa8b-4542-84eb-871373785776}, !- Handle
  {a76b4664-8701-40b4-94ed-1980fd882aa5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  120.99149959083555,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  23,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:58:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:58:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b02e142d-0ca2-43b9-8338-5492d94d79ec}, !- Handle
  23 Zone VAV Occ Sch Winter Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79e4783e-a51d-4e17-be03-290a90d6bfb9}, !- Handle
  23 Zone VAV Occ Sch Summer Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36a1e479-0421-4ef5-8a8e-03c5b268266f}, !- Handle
  23 Zone VAV Occ Sch Saturday Rule,      !- Name
  {a76b4664-8701-40b4-94ed-1980fd882aa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aedd8618-62f6-42ca-80ac-ccedeb4e7b45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aedd8618-62f6-42ca-80ac-ccedeb4e7b45}, !- Handle
  23 Zone VAV Occ Sch Saturday,           !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37f0f84f-55f8-4d96-875c-0d02c0659259}, !- Handle
  23 Zone VAV Occ Sch Sunday Rule,        !- Name
  {a76b4664-8701-40b4-94ed-1980fd882aa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97a13bc9-4966-48f9-a03e-679fe7b38e72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97a13bc9-4966-48f9-a03e-679fe7b38e72}, !- Handle
  23 Zone VAV Occ Sch Sunday,             !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb7d0e5a-63ac-47f3-b35d-059ac0770fe3}, !- Handle
  52 Zone VAV Occ Sch,                    !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  {7ef8dcfd-68dc-4132-a626-2d6ecb5e8bab}, !- Default Day Schedule Name
  {d3afae70-d936-46c9-a0b4-f28fbf6dd970}, !- Summer Design Day Schedule Name
  {46b92c61-6e7f-42bb-9c72-9794a8da877b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ef8dcfd-68dc-4132-a626-2d6ecb5e8bab}, !- Handle
  52 Zone VAV Occ Sch Default,            !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  40,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {18cb1b45-eab7-4339-9acd-c7311bd78fc4}, !- Handle
  {fb7d0e5a-63ac-47f3-b35d-059ac0770fe3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  168.7049202127678,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  52,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-10 06:58:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-10 06:58:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46b92c61-6e7f-42bb-9c72-9794a8da877b}, !- Handle
  52 Zone VAV Occ Sch Winter Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3afae70-d936-46c9-a0b4-f28fbf6dd970}, !- Handle
  52 Zone VAV Occ Sch Summer Design Day,  !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cad45b79-8e7b-4e27-b45c-728bacc6039a}, !- Handle
  52 Zone VAV Occ Sch Saturday Rule,      !- Name
  {fb7d0e5a-63ac-47f3-b35d-059ac0770fe3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f721f1cf-f13a-4993-a2c8-bb0d273a6df3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f721f1cf-f13a-4993-a2c8-bb0d273a6df3}, !- Handle
  52 Zone VAV Occ Sch Saturday,           !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  25,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e1f0500-bdff-4759-8a62-a569724ba782}, !- Handle
  52 Zone VAV Occ Sch Sunday Rule,        !- Name
  {fb7d0e5a-63ac-47f3-b35d-059ac0770fe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8825759e-4827-4a30-be26-0e76b71f23bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8825759e-4827-4a30-be26-0e76b71f23bb}, !- Handle
  52 Zone VAV Occ Sch Sunday,             !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {6afb5df0-dd1c-4555-887e-69d6582e27da}, !- Handle
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.82,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8e7c59c1-b5e1-48cd-89a6-ed76be9d9c98}, !- Handle
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.72,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {0d600cb6-9842-4868-8add-2003228312ab}, !- Handle
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.11;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {1bd1b939-fb4c-497a-a9dc-6740a04e64aa}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {e3939b8e-72c2-4897-8289-7433910c1acd}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0350a899-3379-4503-b46a-f7fe533c6eec}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {e3939b8e-72c2-4897-8289-7433910c1acd}; !- Layer 1

OS:InternalMass:Definition,
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Handle
  Internal Mass Definition 2,             !- Name
  {0350a899-3379-4503-b46a-f7fe533c6eec}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b7e708a0-ad24-460a-a93b-38dc72224595}, !- Handle
  Outpatient Exam C  - Story Top 1 Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {414f6434-365e-4e0b-878d-264a67f82831}, !- Handle
  Outpatient Hall B  - Story Top 1 Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03267ddb-31f5-4071-ad56-0081ab06c233}, !- Handle
  Outpatient Lounge  - Story Mid Mass,    !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74d9f0b7-e9c9-44cf-bf4f-52792433b4a4}, !- Handle
  Outpatient ProcedureRoom  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a014bbd9-8133-43be-afc8-d6b173a12dfc}, !- Handle
  Outpatient MRI_Control  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c69e6d96-ed0e-47dd-a024-ab9493674ecb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96fde7b7-2ccd-4241-9889-216172ce5748}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {da5e1f55-ee89-4671-a7ff-60fd0ba24dc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f90a309-dcb3-45d2-9244-e04129fc9799}, !- Handle
  Outpatient BioHazard  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {8a83fe71-f0b7-419d-916f-3a08e2ac56d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8d1594f-b44d-42e6-956e-596c8fd38310}, !- Handle
  Outpatient Exam C  - Story Top Mass,    !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6793c89-91a4-4fec-9677-d449104bd500}, !- Handle
  Outpatient Exam A end_a - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77ebeb7e-5fa7-4710-a27e-a9e56f9b1100}, !- Handle
  Outpatient Exam C end_b - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fb28c3d-fd0e-4175-a173-da910b8fee2b}, !- Handle
  Outpatient Hall B end_b - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c7ecc03-a031-4887-b97a-5dd8592333d2}, !- Handle
  Outpatient Hall B end_a - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b6f029d-a5ae-4e40-8da9-f7e10354b7c5}, !- Handle
  Outpatient Exam C  - Story Mid2 Mass,   !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4845a671-30d0-40f1-8a48-3aef74216319}, !- Handle
  Outpatient Office B  - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {bbb34eb5-e35d-4ece-a5bb-c3de011f5f8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b5f4f92-dadb-45c6-a550-767f66832855}, !- Handle
  Outpatient Office A  - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d19f1e5a-da09-4d57-b7e0-7fc7229cb3ed}, !- Handle
  Outpatient Office C end_a - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {affc1ba3-679e-45f6-b77c-a57c42b93851}, !- Handle
  Outpatient Office B end_a - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bbbac46-cc6a-41f9-9495-c5ca12de285d}, !- Handle
  Outpatient Office A end_a - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84db8e55-cbc1-4aaf-8fce-262d504ab3b2}, !- Handle
  Outpatient PhysicalTherapy C end_b - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63e817f1-33e8-4402-8737-b7bfe51691da}, !- Handle
  Outpatient IT_Room  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {552c1080-4997-41b3-aeca-afca4f568d41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09476161-d3a1-4eb7-a7ce-67e258e5e29a}, !- Handle
  Outpatient Conference  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {725aa0ee-8f82-42a9-8d8a-bbcadea17bb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00babcbd-2fce-44fa-8ed1-7062e567ddb8}, !- Handle
  Outpatient PhysicalTherapy A end_b - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f159678-b6ed-400f-95c2-66c0ef933043}, !- Handle
  Outpatient Office C  - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {502eb6d3-87b6-44f9-a6d9-fd4c510ffc49}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {76c4eba8-aced-49f1-862c-8614abd9a944}, !- Handle
  Outpatient Hall B  - Story Top Mass,    !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5505009d-25f7-44f9-8150-f61f553a68d9}, !- Handle
  Outpatient Stair C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0cb4c93d-15b4-48eb-84c3-cb0cbd95c45a}, !- Handle
  Outpatient Stair A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d0e688f8-060f-44e7-92d2-ae574b797271}, !- Handle
  Outpatient CleanWork  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {881becf3-287e-4b4d-a560-6848a2191744}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {e010409c-c5bf-4c40-bba4-2314a7c77b9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99327c2f-e7a8-4f79-bcc0-bf08ac9a3de4}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {67c582e8-db4f-4b0c-b348-5301029f830d}, !- Handle
  Outpatient MRI C  - Story Ground Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a41daf83-5024-47ae-a980-f6f6844db48a}, !- Handle
  Outpatient Exam C end_b - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a883be6e-cde6-40e9-82f1-2521c3ba2173}, !- Handle
  Outpatient Xray A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e00e7c91-bd22-473f-b9f0-b4b60cfb7cfe}, !- Handle
  Outpatient DressingRoom  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4a45eb8f-17b8-4123-a2d1-ddabce97f953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f41d0639-f618-49e4-9a5b-d6dd968df124}, !- Handle
  Outpatient MRI B  - Story Ground Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {496235fd-48f1-409f-a06a-4d720b12d124}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93c00669-b6f7-49a0-88e5-07b7995797ac}, !- Handle
  Outpatient LockerRoom C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfe1ca33-3537-4812-ac7f-3e246ac142c0}, !- Handle
  Outpatient Office B  - Story Mid Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {236d4875-a371-4ce6-ada9-20c80f3b4a76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8eeed06-5ee4-4b5a-b1eb-c4ebe7ea653a}, !- Handle
  Outpatient Cafe B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {dbd8ca86-40a9-4420-b9f6-9b7dd5c18c90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {493379b5-b5f5-46c4-ae0c-2ac8eb0aff0a}, !- Handle
  Outpatient NurseStation C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7620c76b-1d45-4a8b-8cb0-df2f2886b846}, !- Handle
  Outpatient PACU A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ccb37b5-7e69-4dd0-9e06-0e12cbbdd802}, !- Handle
  Outpatient Lobby A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2ca89da-cc7f-42ad-afce-d74222a6e2bc}, !- Handle
  Outpatient Stair B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2a4b11a2-bb0d-4513-9953-f696a5cbf0d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {343b34ad-4273-49e9-8ff3-f90b97fa951f}, !- Handle
  Outpatient Hall B end_b - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf27dc9b-555a-4100-bc33-28cbf520bbc7}, !- Handle
  Outpatient Soil Work B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {de9df898-8649-4514-9b83-cfb8e7afe02e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f15375a-2ee3-46ea-959c-74673d5deb3f}, !- Handle
  Outpatient PACU B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e0ad564-e486-41f7-b08f-24b4d0784326}, !- Handle
  Outpatient Janitor C end_a - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01a1305f-fa67-4dc1-8874-1ed3f55eb92e}, !- Handle
  Outpatient Toilet A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aeea5650-369b-4a71-aea6-b3d39d937a53}, !- Handle
  Outpatient Cafe C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e10d0b3-8432-441b-855c-5065eef33906}, !- Handle
  Outpatient MedGas  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {3549d5db-e380-4ca6-aebe-699e29b1a773}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa3ddfc0-f88e-42d2-b514-26ba2237b57a}, !- Handle
  Outpatient Conference B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {9d9d736b-1c6c-4157-8ed0-6fecc7aec7dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca6cc400-34be-48e2-bd63-0ec96df12b1c}, !- Handle
  Outpatient OR A  - Story Mid Mass,      !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a08216b5-4847-426f-9647-e0a6fc222eaa}, !- Handle
  Outpatient Lounge C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06f6265d-9005-482e-bca6-109fa413bff4}, !- Handle
  Outpatient Janitor A  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adabf292-4bc6-4b79-ad16-d8c8696f7f03}, !- Handle
  Outpatient PreOp C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {139e2cb9-9702-4d46-875a-189cd84c27f0}, !- Handle
  Outpatient Soil Work A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff5ef8f9-9594-4b93-874d-4582b8f409b5}, !- Handle
  Outpatient Cafe A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80372ef9-79ce-4e9e-9854-d053f91f1aa3}, !- Handle
  Outpatient Conference A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c03158f-88ec-415c-8946-6bf9a47813d6}, !- Handle
  Outpatient PACU C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87c6aa6b-bfa2-4de3-8024-81ac541e1a82}, !- Handle
  Outpatient LockerRoom B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4310338d-08df-4427-a75f-4ad48a1ec886}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {199426c1-d46b-4389-8f4a-e14a4a1418c3}, !- Handle
  Outpatient Lounge B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {0a5a3f4c-a3e6-4a0e-862f-d848adc1c80f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9868a93e-0a39-4455-ac16-5af7e5202f3a}, !- Handle
  Outpatient MRI A  - Story Ground Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f36ed17b-227b-445b-af06-4aa0647ced93}, !- Handle
  Outpatient Soil Work C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {feea0b43-79ac-45c4-84f9-f28a8db3a609}, !- Handle
  Outpatient Janitor B  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2319bdf4-b508-46a6-9364-00208811f78a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3f96f0b-c3c7-45d3-91e2-ff9b85e47f10}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a125a8d3-52c2-4fda-afe0-97bcdb181ce6}, !- Handle
  Outpatient OR  - Story Mid Mass,        !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cb6dfd9-9d5c-4264-acf0-7dc76fac7e2a}, !- Handle
  Outpatient Lobby C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c362ca7-eb42-4a7f-afd6-ccfef0a3952f}, !- Handle
  Outpatient NurseStation A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c3421ca-2290-47aa-bf8b-27cb6857f943}, !- Handle
  Outpatient OR B  - Story Mid Mass,      !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {339a4df9-b9a4-452d-9aef-9044121bd088}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {794fab2d-0dde-45a8-b81a-ada0b1f757a3}, !- Handle
  Outpatient Exam A end_b - Story Mid2 Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ff95a8f-1646-47ad-af1f-d6b50a6f583b}, !- Handle
  Outpatient LockerRoom A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {232978e3-d41f-4969-8cba-0c7be50b6ca9}, !- Handle
  Outpatient Exam A end_b - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99859dc5-488a-485b-aa8b-691564b2d4d6}, !- Handle
  Outpatient Toilet B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {eeb05562-4492-44e9-8410-df940c29c899}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22af9031-73b5-4d4c-ac4f-d15f55a525ec}, !- Handle
  Outpatient Toilet C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5702edc-2254-4cc4-b049-f2d65d4fe080}, !- Handle
  Outpatient Xray B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a95942eb-d592-4df3-a80d-3dac77189d97}, !- Handle
  Outpatient Exam A  - Story Top 1 Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0b22670-7dee-4132-82be-752649e66444}, !- Handle
  Outpatient NurseStation B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {f07c0127-5101-4d53-91d8-0fc79476e208}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d650defd-d215-4835-be28-25da609b2ea1}, !- Handle
  Outpatient Xray C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbd7e40c-b78d-4308-9e04-56212be08feb}, !- Handle
  Outpatient Janitor A end_a - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f26dc5d-0b59-4381-83ea-eab588ef95b0}, !- Handle
  Outpatient PreOp B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {11fde7d3-c430-4bfb-a586-7c3a5af7bc1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ca7eab9-e298-456e-9d88-ecb9035038dc}, !- Handle
  Outpatient Janitor B end_a - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d58dd2f1-6e4f-41fd-970e-4d4405ea00d3}, !- Handle
  Outpatient Exam A  - Story Mid2 Mass,   !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b6c7960-6e45-4696-a11b-3d55cedf1cb6}, !- Handle
  Outpatient Janitor C  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5db48f71-68d1-426d-b6e6-f86968f46e18}, !- Handle
  Outpatient Exam A  - Story Top Mass,    !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95369e99-3881-49b2-b8d5-a71c86570e54}, !- Handle
  Outpatient Office A  - Story Mid Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {485b994d-a432-4f39-9293-fc96e9ce7f83}, !- Handle
  Outpatient Anesthesia  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c63a9058-b651-4e93-a20c-eb7c7f36f3b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f34d8b16-3f2f-4833-903d-5d902f3fb052}, !- Handle
  Outpatient Exam C end_a - Story Top Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b023035-55bf-4f7f-a619-a16790b22c4a}, !- Handle
  Outpatient PhysicalTherapy B end_b - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2c9cf237-666d-49b2-a279-4fffaca90918}, !- Handle
  Outpatient Office C  - Story Mid Mass,  !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14d4637c-6b01-4ac7-bf47-11f877e39c81}, !- Handle
  Outpatient Lobby B  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {69c619a6-5606-42e3-9338-7f3903e27c48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be606b37-cb2d-41e9-bf44-e9055ba6f524}, !- Handle
  Outpatient OR C  - Story Mid Mass,      !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bdf8c470-c239-45b6-8d10-a6c449773be3}, !- Handle
  Outpatient PreOp A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5134ad15-1a85-4858-aa2b-bb7a655d2936}, !- Handle
  Outpatient Reception A  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2079bbcf-8aab-42c6-81f9-a1cf863cfcb7}, !- Handle
  Outpatient Reception B  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {fbdef9a6-47cc-4984-b5fe-70c7ba3eb684}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b92c35d9-8907-42ee-96bd-0670f9d7ec62}, !- Handle
  Outpatient Hall B  - Story Mid2 Mass,   !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {b0b65afd-c49b-467e-9482-0e1547a93744}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {777501e6-2ca7-4e0f-ac08-bfe118e8184e}, !- Handle
  Outpatient Reception C  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98007ce4-0f5f-49a4-b667-967d7ca04f62}, !- Handle
  Outpatient Office  - Story Mid2 Mass,   !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d840c13d-ad26-41d2-b5f8-7280f6398124}, !- Handle
  Outpatient Conference C  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {800ddca5-9e88-4761-bd0c-8f7648510b12}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9bb88358-e75c-4c03-96d6-337a4d9af44c}, !- Handle
  Outpatient Lounge A  - Story Ground Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1850c68a-fcd9-4d0f-b9c0-8bffb4624326}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid Mass, !- Name
  {46114445-6aa5-4fe8-9da4-f817f0673fcb}, !- Internal Mass Definition Name
  {2b1be8b7-4559-43e2-adf0-c44c20282ae8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {ca8dbe39-eee1-4dcb-8ef9-ecb8affd3fce}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricEquipment:Definition,
  {5c184162-9af1-40fc-80a2-d8f3c517a75e}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  57.0487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {87ef019a-5da4-4128-b64a-3bb4314b4438}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {5c184162-9af1-40fc-80a2-d8f3c517a75e}, !- Electric Equipment Definition Name
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f0d6bb73-5a0e-42dc-adce-ef9b742b700f}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a44d0c2a-444a-4ca0-a564-edcf09cc85b0}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {f0d6bb73-5a0e-42dc-adce-ef9b742b700f}, !- Electric Equipment Definition Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5cc33598-b935-41b4-8aa8-59f413d51683}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ba5522ce-2126-4e45-825c-2d53919429e5}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {5cc33598-b935-41b4-8aa8-59f413d51683}, !- Electric Equipment Definition Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {a5d9ed51-6c05-4924-a8f2-5486058242b6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {55076737-9354-4840-98b9-1388fb8e5d96}, !- Handle
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {6bb2f502-809e-44d0-b0dc-5983afb05fe6}, !- Handle
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mri,                                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {779ff9a0-31ad-49c4-9fa3-f010a523b4fa}, !- Handle
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {029b45de-a105-486a-916c-592f0fde49c3}, !- Handle
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {b9dd03c1-16f9-4102-be1f-e94184c49d32}, !- Handle
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging_control,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging_equipment_control_room; !- Feature Value 2

OS:AdditionalProperties,
  {6ece7e6e-b514-44d8-89f9-44a0a0911d48}, !- Handle
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {6a33e052-ab1a-4b1a-a59d-f001c6112b8c}, !- Handle
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {8da554b0-f2b5-4678-8789-4f0da9e686c5}, !- Handle
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {33d58f2d-a2f7-4df9-b488-e38dcb7d6e77}, !- Handle
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {2d5c3b60-9161-4357-b2b4-c3480344c1fd}, !- Handle
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {a0470615-98bf-47f5-a903-bb1b261baab9}, !- Handle
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {1fd5057d-5639-430d-88b2-4e5f356c264b}, !- Handle
  {98a02db1-a71c-44ab-9b03-d191675cdf19}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {41369d2e-d794-42f4-9bf8-e128037a6cbb}, !- Handle
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {98d7ba2a-c7bc-45c2-9f60-1fd470f2daab}, !- Handle
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {2e1f374b-3799-437c-95b6-bec3a9501814}, !- Handle
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {b4396753-6d13-46dc-8a4d-de5f61f1ab14}, !- Handle
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {39a9a07d-9607-4ef6-b298-37a62732cda0}, !- Handle
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {1dcc57c0-a334-4e3a-a6c6-dce2e2ef51eb}, !- Handle
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {3c034441-6971-4c73-b044-d6cfbc443e0f}, !- Handle
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {06fc83f8-83ea-4092-a4fe-018260a92bc2}, !- Handle
  {aa5c6cf2-6ac0-452b-ab62-aada31a01ae5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {4e98e5b3-a64c-44d6-9be8-b79ea1a01d32}, !- Handle
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {cb5afefb-fe43-4713-8201-1208da063cd2}, !- Handle
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {e13d017d-b54c-4949-bdf9-9ef61af365e6}, !- Handle
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {d4039d1b-fed7-4a7d-9d49-999dc6adc6a5}, !- Handle
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {6a45d456-b51d-41a6-93f5-b8360e7e17b8}, !- Handle
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {99ccf562-bb50-46b0-8ee7-577a447dec51}, !- Handle
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {afe93bac-b37f-4778-a85b-a0a03c81e3e3}, !- Handle
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {6714be87-e2ad-483d-8ea3-6523a6b941c0}, !- Handle
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {55854869-5331-445f-bcfd-f4a190c350d2}, !- Handle
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {b9f15eb2-a593-42b4-bb5e-167b1ead1c3c}, !- Handle
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {95aa3d25-a98e-47f7-b0f4-7a3e648c684f}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {48ad54a2-cfa0-4308-b437-dbf78310be6f}, !- Handle
  {95aa3d25-a98e-47f7-b0f4-7a3e648c684f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {63e5abd6-9002-4ead-8525-e9b62d2b05a7}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {95aa3d25-a98e-47f7-b0f4-7a3e648c684f}, !- Lights Definition Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f332f9a7-6a7c-4ac1-b40a-4cc59e0342c4}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0f584571-1248-4bc0-a6d2-49b521f7de84}, !- Handle
  {f332f9a7-6a7c-4ac1-b40a-4cc59e0342c4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {8070c960-d087-4039-9220-77a98a5d5bbc}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {f332f9a7-6a7c-4ac1-b40a-4cc59e0342c4}, !- Lights Definition Name
  {670e4bf8-a1af-4ed8-84e8-a1f72022523a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {30b0f716-755e-4959-a63e-95046c1799f0}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6ab355cf-3397-4210-bdd7-6c3b31c899b7}, !- Handle
  {30b0f716-755e-4959-a63e-95046c1799f0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0c9453a9-6c7c-47d9-a82e-186a2b82ec81}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {30b0f716-755e-4959-a63e-95046c1799f0}, !- Lights Definition Name
  {1fbe6060-5010-4a97-bca3-20aaadd0042e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a0644e0d-2143-4827-b3b4-3695a88bfd1d}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c2f5172d-f011-4fc1-960d-fea56a8ea021}, !- Handle
  {a0644e0d-2143-4827-b3b4-3695a88bfd1d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6f0a8fed-98e6-4340-956f-cc91c942a943}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a0644e0d-2143-4827-b3b4-3695a88bfd1d}, !- Lights Definition Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {79689092-7dc8-4b98-aca4-df853a60849b}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b37c1a14-a340-43c7-b9d8-4bb33972b995}, !- Handle
  {79689092-7dc8-4b98-aca4-df853a60849b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1950dea6-1122-402e-ba1f-216d4df9008f}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {79689092-7dc8-4b98-aca4-df853a60849b}, !- Lights Definition Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {631da91a-7a9e-479d-9d41-99547050034d}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0fc1cf8-c57b-4203-9a7d-bee52950763c}, !- Handle
  {631da91a-7a9e-479d-9d41-99547050034d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {aea79e7c-a4dd-48a6-9fdd-26209a338078}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {631da91a-7a9e-479d-9d41-99547050034d}, !- Lights Definition Name
  {59f26f45-7054-4525-a204-4c28e6ea6f70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a2f4d143-4207-458f-9e2b-be913b99a532}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b17d8f53-f162-4c10-b337-ee491c180307}, !- Handle
  {a2f4d143-4207-458f-9e2b-be913b99a532}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a33ab584-7202-4970-9c74-0c7e4e740968}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a2f4d143-4207-458f-9e2b-be913b99a532}, !- Lights Definition Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b24bbb35-217c-4bb1-9015-02f82211c3d6}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7335e3eb-28f0-4dc5-a78b-807da056e60e}, !- Handle
  {b24bbb35-217c-4bb1-9015-02f82211c3d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {be4bd4ae-3e39-4292-8831-3f8aa5f51746}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b24bbb35-217c-4bb1-9015-02f82211c3d6}, !- Lights Definition Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {277f1e95-1159-48c0-9ace-134efe0ec49d}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {08725b23-21e5-4187-9dc9-b2ff1f359c56}, !- Handle
  {277f1e95-1159-48c0-9ace-134efe0ec49d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {ace74de9-ca63-4653-8cf8-e9d0631eae00}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {277f1e95-1159-48c0-9ace-134efe0ec49d}, !- Lights Definition Name
  {a5918f05-5591-406d-8fbf-0ebee8629964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2a0ad026-80c1-41c1-9543-8423c51e214b}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.14924974542357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3f86889a-cf3d-4bab-99b3-813a9c3e88c0}, !- Handle
  {2a0ad026-80c1-41c1-9543-8423c51e214b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {44ea5b24-fe1e-468b-969a-28b2ea498e0c}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2a0ad026-80c1-41c1-9543-8423c51e214b}, !- Lights Definition Name
  {587cdc68-01d1-42f8-b3bb-571c44b59b2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {878cc3cf-59a9-4346-9437-b4645b1f7c4d}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {391eb313-cddd-46df-a9d7-147e251255b3}, !- Handle
  {878cc3cf-59a9-4346-9437-b4645b1f7c4d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2b3b376d-5390-4d57-b39f-04f944ce30a1}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {878cc3cf-59a9-4346-9437-b4645b1f7c4d}, !- Lights Definition Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6a1ecfc2-c21c-47b0-8655-617c25d5e26c}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d8b283fd-4e87-4b85-ab02-bca2be82691c}, !- Handle
  {6a1ecfc2-c21c-47b0-8655-617c25d5e26c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {426b70de-d043-489a-95fb-68c6a90b4906}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {6a1ecfc2-c21c-47b0-8655-617c25d5e26c}, !- Lights Definition Name
  {d49ece8f-f87b-49ab-98f4-824aef6fc0cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {aeca3349-87ed-4244-b202-8ee8c2212836}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4dd3cb7a-2555-41b0-b3d0-5c69eb399bfd}, !- Handle
  {aeca3349-87ed-4244-b202-8ee8c2212836}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ecf09b11-e020-471a-9aa4-486674855a52}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {aeca3349-87ed-4244-b202-8ee8c2212836}, !- Lights Definition Name
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {83922513-d0d6-47c6-a942-514ed666260c}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a3300adc-7c60-456c-a3f4-c82e49dca991}, !- Handle
  {83922513-d0d6-47c6-a942-514ed666260c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d8053794-e391-4732-8454-ebfa22cdce5b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {83922513-d0d6-47c6-a942-514ed666260c}, !- Lights Definition Name
  {37672a6c-a3b6-423a-b3b8-9262d87ac053}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e7a3be13-0543-4b7e-8fb0-d99d09378a7e}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.63892438238715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {07c84985-6e95-45b8-a812-140d8970a96e}, !- Handle
  {e7a3be13-0543-4b7e-8fb0-d99d09378a7e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9849ff90-61a6-4d36-aacb-3ee43c34c352}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e7a3be13-0543-4b7e-8fb0-d99d09378a7e}, !- Lights Definition Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7ccfa3ee-6c43-4288-982a-98834c6cbb96}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.14378450408347,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {93f3aac1-daf8-470f-979c-3c33544a5b1f}, !- Handle
  {7ccfa3ee-6c43-4288-982a-98834c6cbb96}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {cc10015a-39d0-42ab-bc6b-0b4e3e43e5e3}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {7ccfa3ee-6c43-4288-982a-98834c6cbb96}, !- Lights Definition Name
  {621b6251-d812-46eb-ae37-df59a0a58334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {78b6733c-7914-428b-acf9-353abda4011b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46d7871c-f436-4e72-83fc-c1317208ef41}, !- Handle
  {78b6733c-7914-428b-acf9-353abda4011b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1089a591-5334-4eb3-ae48-8310446925ea}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {78b6733c-7914-428b-acf9-353abda4011b}, !- Lights Definition Name
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7ea34948-7618-4a3d-9f0b-4fa38d233c04}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {98cf302e-28fc-4655-ac78-fbb3dca351ae}, !- Handle
  {7ea34948-7618-4a3d-9f0b-4fa38d233c04}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ee6f69c7-f028-4f05-be65-9b003728a2ed}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {7ea34948-7618-4a3d-9f0b-4fa38d233c04}, !- Lights Definition Name
  {6a184ef3-56b3-4646-b691-7fd39050f86d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

