OS:Lights:Definition,
  {7be79485-35ba-4ffc-af62-b8b23d06c748}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8499d5f3-f311-4dd1-bb1b-cc66fdd2e21b}, !- Handle
  {7be79485-35ba-4ffc-af62-b8b23d06c748}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a0e82df4-0572-4b57-9706-2c0039721142}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7be79485-35ba-4ffc-af62-b8b23d06c748}, !- Lights Definition Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ec17cd02-fbd7-45b9-8d1d-2f317cf007cd}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aaf6da7f-d620-453d-845d-76dec273e87d}, !- Handle
  {ec17cd02-fbd7-45b9-8d1d-2f317cf007cd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3349fe1d-3f3f-4328-b997-1126ad7baf3a}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {ec17cd02-fbd7-45b9-8d1d-2f317cf007cd}, !- Lights Definition Name
  {034d69db-80db-451c-850f-cb2ea86a2645}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7bd3acfc-3515-475f-aec1-3efc8192e018}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {758c9915-b1d4-4af9-8e0c-8993a822b0d8}, !- Handle
  {7bd3acfc-3515-475f-aec1-3efc8192e018}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ad0a1013-fd05-4716-82e0-0364507512a5}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7bd3acfc-3515-475f-aec1-3efc8192e018}, !- Lights Definition Name
  {bc6ba507-4246-43ea-93fa-1dbd7f9b0cd2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b2cfc56-15b5-4115-acd9-35698bcf91e6}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {35747bbf-badf-4f28-9a03-fd321ac7b205}, !- Handle
  {5b2cfc56-15b5-4115-acd9-35698bcf91e6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cfd64282-0ca1-4a02-8a9f-82442d1d0905}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {5b2cfc56-15b5-4115-acd9-35698bcf91e6}, !- Lights Definition Name
  {98a02db1-a71c-44ab-9b03-d191675cdf19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9562578b-d043-4f4b-87b7-ec67e51bddfa}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {783f4622-edae-45d5-aa7e-b913aad94d03}, !- Handle
  {9562578b-d043-4f4b-87b7-ec67e51bddfa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b0495766-4c27-4b83-9b30-cb9ca2da9003}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9562578b-d043-4f4b-87b7-ec67e51bddfa}, !- Lights Definition Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2f16fd35-06e5-4f1b-9189-ca479b02827d}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7a16a979-a5a7-46f7-832a-ef02b88e259e}, !- Handle
  {2f16fd35-06e5-4f1b-9189-ca479b02827d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5b111bc6-cef2-4817-8ab8-77073da6dc03}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {2f16fd35-06e5-4f1b-9189-ca479b02827d}, !- Lights Definition Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0a34d1a7-7924-404c-be85-395ddd69c57e}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0930543c-10d9-47a7-8aa4-eb3ef1cf3708}, !- Handle
  {0a34d1a7-7924-404c-be85-395ddd69c57e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f02a95bc-8ec0-4db5-afef-e1ac03ee066f}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0a34d1a7-7924-404c-be85-395ddd69c57e}, !- Lights Definition Name
  {0f8ff3e2-88ad-4dc7-a6c3-e593a8766f6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43ead66a-34e3-4afa-979d-76b1ffe4324e}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c4c7f65e-6726-4cb6-893f-356fadff5a04}, !- Handle
  {43ead66a-34e3-4afa-979d-76b1ffe4324e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6fe4106f-40c3-4f5a-9269-3293b4c0b711}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {43ead66a-34e3-4afa-979d-76b1ffe4324e}, !- Lights Definition Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {22b0f80e-cbb6-4df0-be3a-23d63f390e86}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {670e1310-67db-4467-9823-d97e56882802}, !- Handle
  {22b0f80e-cbb6-4df0-be3a-23d63f390e86}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4d586306-6452-436f-822d-f4adcd572c1f}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {22b0f80e-cbb6-4df0-be3a-23d63f390e86}, !- Lights Definition Name
  {f85e655c-bf2b-43b9-a0b4-db15d51c4866}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cdd474dc-e578-43f6-8952-dcd03443af36}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eaa5419e-5571-418d-a12a-7e27dd6982d4}, !- Handle
  {cdd474dc-e578-43f6-8952-dcd03443af36}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5dbd7c21-5506-462a-baa6-3ad725535ddb}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {cdd474dc-e578-43f6-8952-dcd03443af36}, !- Lights Definition Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {169d45e9-71c9-4d11-89bc-65d984ccfc66}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {21ec31b2-cee4-4c6a-be45-04291d1fa2ee}, !- Handle
  {169d45e9-71c9-4d11-89bc-65d984ccfc66}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d3cccb6f-97e0-4592-a2bd-ca9de6f3aacf}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {169d45e9-71c9-4d11-89bc-65d984ccfc66}, !- Lights Definition Name
  {67594850-ef09-4540-b6c7-d63d46cda9a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {998a4563-97a2-407a-aaa8-5ea258228796}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e952478-48f4-4d05-8199-655eaf9aea7d}, !- Handle
  {998a4563-97a2-407a-aaa8-5ea258228796}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {af267501-f81e-48ef-933f-83ba39923f0e}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {998a4563-97a2-407a-aaa8-5ea258228796}, !- Lights Definition Name
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b60792db-2840-4dd3-aeeb-110fa291d512}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2392068c-9982-4fca-b963-c9eab14fb2d7}, !- Handle
  {b60792db-2840-4dd3-aeeb-110fa291d512}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {189d9b4a-81fe-4392-9833-009fb493976b}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b60792db-2840-4dd3-aeeb-110fa291d512}, !- Lights Definition Name
  {1f4fc27c-5131-43ed-a396-00d2948168e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3257332e-1d39-478e-b5c2-a61c56524172}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e93c49f9-7bac-4d02-98f6-fa070916eb17}, !- Handle
  {3257332e-1d39-478e-b5c2-a61c56524172}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {04988c80-97ae-43a0-af73-fbaa1fd4ec43}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3257332e-1d39-478e-b5c2-a61c56524172}, !- Lights Definition Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b8d3a7e2-5bb7-43c4-9f6d-062c7a05fd4c}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b40dfa2c-636f-4782-9704-24b693c91d57}, !- Handle
  {b8d3a7e2-5bb7-43c4-9f6d-062c7a05fd4c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {51aaa7fe-0510-4b83-afbd-4fb3167f764c}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b8d3a7e2-5bb7-43c4-9f6d-062c7a05fd4c}, !- Lights Definition Name
  {fc1f725a-f13e-4eac-94ca-ceca805eb3b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3e4943f2-8976-4eb2-94eb-efac4730bc47}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7df27a57-ffc1-43ce-8778-20b31e248549}, !- Handle
  {3e4943f2-8976-4eb2-94eb-efac4730bc47}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e709ec58-f00b-4568-808f-b00971812fde}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3e4943f2-8976-4eb2-94eb-efac4730bc47}, !- Lights Definition Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6ecad68-6776-4b28-8529-1e93f6235271}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5e7d996c-2ceb-4db3-9a92-b91244d946de}, !- Handle
  {b6ecad68-6776-4b28-8529-1e93f6235271}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {335aeb5e-f191-4d65-a556-cb76f180521c}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b6ecad68-6776-4b28-8529-1e93f6235271}, !- Lights Definition Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eed89122-2538-49d9-811d-a0b9656299b6}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e5f8da38-ff35-42ce-bc56-8b5b11896ac3}, !- Handle
  {eed89122-2538-49d9-811d-a0b9656299b6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {6fbd223b-d6ab-4bcf-83ff-4e9599c6ff07}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {eed89122-2538-49d9-811d-a0b9656299b6}, !- Lights Definition Name
  {aa3d78fa-5f25-4ffe-b7da-11d649f6dd1b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {91cece36-3cda-4070-a466-70ac26d3e89e}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d68bed37-46ec-45af-80ad-51d2adafd8ec}, !- Handle
  {91cece36-3cda-4070-a466-70ac26d3e89e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {16c874c3-1250-479f-89b6-820fcc5bde5c}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {91cece36-3cda-4070-a466-70ac26d3e89e}, !- Lights Definition Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6f24ff6-aea6-4d4d-9e99-072934c81be2}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7721d2f2-8290-42ea-adab-9b658b1136ee}, !- Handle
  {b6f24ff6-aea6-4d4d-9e99-072934c81be2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6079ad49-4ecc-447f-a4cb-e3860aa7599f}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b6f24ff6-aea6-4d4d-9e99-072934c81be2}, !- Lights Definition Name
  {5e5e17c1-7761-41d1-83f7-d49352588324}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4197ede1-e5a2-433e-b6ca-712bc63b0734}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7c4f632a-8cf8-41ba-ad22-baa25b6d936a}, !- Handle
  {4197ede1-e5a2-433e-b6ca-712bc63b0734}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {11fe1aa2-a6de-4e20-b608-a5972b282bdb}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4197ede1-e5a2-433e-b6ca-712bc63b0734}, !- Lights Definition Name
  {aa5c6cf2-6ac0-452b-ab62-aada31a01ae5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {74c37d25-8cb6-4f48-8d3f-191f10e28d58}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c100cc15-295c-4ac8-ac30-987a70c0e246}, !- Handle
  {74c37d25-8cb6-4f48-8d3f-191f10e28d58}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a00dc22a-d828-4c5f-ae97-4d0600804f15}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {74c37d25-8cb6-4f48-8d3f-191f10e28d58}, !- Lights Definition Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ea2229cb-7acd-4c5d-a7bf-4c47ddbc433a}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91b512ae-85f0-4da6-97aa-14e89083b119}, !- Handle
  {ea2229cb-7acd-4c5d-a7bf-4c47ddbc433a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e8736624-7157-4dfe-b035-1fd4aadba78e}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ea2229cb-7acd-4c5d-a7bf-4c47ddbc433a}, !- Lights Definition Name
  {f3f2e2ba-ac46-43c7-a138-e6591c1f3f57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fa1805ff-63f8-471b-a392-8cb1ddb1e415}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bf2ec5b1-4702-4fd4-b60e-d067ea6423a6}, !- Handle
  {fa1805ff-63f8-471b-a392-8cb1ddb1e415}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {25654ce6-3f53-4655-9b86-be940b3cb682}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {fa1805ff-63f8-471b-a392-8cb1ddb1e415}, !- Lights Definition Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a36cdcfd-e44d-4b4c-84b4-cfcda5eef2e2}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {361ad011-3ed5-41d2-914f-411ad6974155}, !- Handle
  {a36cdcfd-e44d-4b4c-84b4-cfcda5eef2e2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {7799a8b4-202b-474b-8bd4-0cba8bddc943}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {a36cdcfd-e44d-4b4c-84b4-cfcda5eef2e2}, !- Lights Definition Name
  {80632f7f-eb0b-44fd-a852-51d52ea5e89e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d867907e-3672-4c05-b70b-6238019eb0cb}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a5083d75-b1b6-4311-b2ae-30a1c3ca5b77}, !- Handle
  {d867907e-3672-4c05-b70b-6238019eb0cb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a52b60ce-1a9c-4ae3-bca4-0969812e4469}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d867907e-3672-4c05-b70b-6238019eb0cb}, !- Lights Definition Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c1a52242-ba11-42f5-aefc-1510000763c0}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {afaf80fb-c4e7-48cf-a901-9d554e4ac1c7}, !- Handle
  {c1a52242-ba11-42f5-aefc-1510000763c0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {e70e0932-34ee-4ac9-be27-28296b900b74}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {c1a52242-ba11-42f5-aefc-1510000763c0}, !- Lights Definition Name
  {1be6b0bf-f42a-4c9d-b794-4276d3a424b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9c20c15b-448e-4d3e-afb7-4dc33ae6ee10}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {48528424-4498-4168-9c7f-656499a2760c}, !- Handle
  {9c20c15b-448e-4d3e-afb7-4dc33ae6ee10}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {679eb317-f2d3-447e-a38b-43ed72919c92}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9c20c15b-448e-4d3e-afb7-4dc33ae6ee10}, !- Lights Definition Name
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c05ebb67-e9ce-4078-b490-78c889d9b218}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfb50ef0-4b2a-43a7-b230-0edf51303650}, !- Handle
  {c05ebb67-e9ce-4078-b490-78c889d9b218}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {7309cadc-7a56-4440-b4ce-7d39ba792a57}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c05ebb67-e9ce-4078-b490-78c889d9b218}, !- Lights Definition Name
  {5d7f465a-f301-4773-9a7e-93cb50a05da3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {324793df-4c83-4cae-814e-715ce0f4d907}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.7220838759795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0c7899ae-787d-4578-863e-2169e659ae13}, !- Handle
  {324793df-4c83-4cae-814e-715ce0f4d907}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0bfaf729-b0a6-4c4f-936c-a86f246e4e62}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {324793df-4c83-4cae-814e-715ce0f4d907}, !- Lights Definition Name
  {9a15dd0d-d464-4221-badb-3d023a5bb04f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {76a451c3-084e-4b44-a5b3-5fbcd1e4c248}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {00a9676e-33df-4000-abec-de2cd55bcf07}, !- Handle
  {76a451c3-084e-4b44-a5b3-5fbcd1e4c248}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {61d36301-824e-43e1-b808-5943ff0dd4d0}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {76a451c3-084e-4b44-a5b3-5fbcd1e4c248}, !- Lights Definition Name
  {c4afe1d3-be0c-4554-8d51-2010f15174b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4d8bb94d-7095-47d1-b71f-a95549ac0f4b}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {26509e4b-dbad-4c36-8e92-0638c42b225c}, !- Handle
  {4d8bb94d-7095-47d1-b71f-a95549ac0f4b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5e6c268e-4ce9-4589-9565-08b29a3661b2}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4d8bb94d-7095-47d1-b71f-a95549ac0f4b}, !- Lights Definition Name
  {16384a7f-ba9a-445c-b369-70537b4fc9e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d1675e12-e4c9-4403-83f8-f40ac1420241}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6113aef0-01b7-44f1-b204-5faf2d4e5e23}, !- Handle
  {d1675e12-e4c9-4403-83f8-f40ac1420241}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {62e3d639-7a1b-487b-934d-3f3114c33117}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d1675e12-e4c9-4403-83f8-f40ac1420241}, !- Lights Definition Name
  {3a282838-d2a6-47b9-9a51-93c1b8f37a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ae5a27c2-f439-442b-8f30-737d02d4f8b1}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.82450416376704,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c9a16ba8-2427-40c3-b0df-765625140281}, !- Handle
  {ae5a27c2-f439-442b-8f30-737d02d4f8b1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cb9c8b3f-ea3e-4c20-9219-9a73adc0029a}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ae5a27c2-f439-442b-8f30-737d02d4f8b1}, !- Lights Definition Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f2ea0aad-c352-4c73-bb05-5e5f40ecf28b}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.17408345443541,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b9dfed25-2a55-4173-9da2-dac5fff6fe1e}, !- Handle
  {f2ea0aad-c352-4c73-bb05-5e5f40ecf28b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ddada248-ff83-4ff1-8a4d-c1fc642af315}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {f2ea0aad-c352-4c73-bb05-5e5f40ecf28b}, !- Lights Definition Name
  {c30d3733-8a82-41df-86a4-a58d2d081fd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c8cb2389-4ae2-4e39-8f42-a0600e3e5539}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4e81757b-19ad-496b-8bc1-492f08e021b6}, !- Handle
  {c8cb2389-4ae2-4e39-8f42-a0600e3e5539}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {92eb2553-504a-4f10-b266-927ac64c9f91}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c8cb2389-4ae2-4e39-8f42-a0600e3e5539}, !- Lights Definition Name
  {a9395014-87d0-401c-bd2a-28333591bccb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {fa358bc8-4025-4619-aa9d-fc209629f2a2}, !- Handle
  12 Zone VAV_night_ventcycle_schedule,   !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7d6c8c4d-71b5-4a19-8522-f91aa257a81a}, !- Handle
  12 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f10f82db-81e4-4dc3-acac-ab594dbc182f}, !- Handle
  13 Zone VAV_night_ventcycle_schedule,   !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7a80bead-b22f-45d3-8795-4e44d5ae20be}, !- Handle
  13 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {614bde3f-934e-468e-b8e5-c6a5b9b7749f}, !- Handle
  23 Zone VAV_night_ventcycle_schedule,   !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6767bfff-7b5c-416e-aabb-f2663a47f289}, !- Handle
  23 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dac0ea16-4ebd-40d7-97c2-e28789ee005b}, !- Handle
  52 Zone VAV_night_ventcycle_schedule,   !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7b3ea468-2ef2-47d7-8c91-d4bab6fb1ac9}, !- Handle
  52 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {cb39101d-cbd7-4558-8a41-6fc88643d66e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {23a39b6e-2f16-4d39-87dc-ead3f50397ef}, !- Handle
  Outpatient Exam C  - Story Top 1 HVAC On Infiltration, !- Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d323da10-38d8-48bd-a63b-b9232c150a64}, !- Handle
  Outpatient Exam C  - Story Top 1 HVAC Off Infiltration, !- Name
  {761fac26-bd1b-4ba4-95dc-8be5dab13ee9}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fe54cfd-c44d-47a0-9ea4-089451fe6487}, !- Handle
  Outpatient Hall B  - Story Top 1 HVAC On Infiltration, !- Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {627769ce-be12-4581-9cb4-8f707a945af2}, !- Handle
  Outpatient Hall B  - Story Top 1 HVAC Off Infiltration, !- Name
  {c1d6a8bc-9308-4767-9edb-16a14aa61a3a}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {968d0a3b-463b-4fd0-8f66-067ab554360b}, !- Handle
  Outpatient Lounge  - Story Mid HVAC On Infiltration, !- Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {873f1e45-a7b3-4298-b882-30beb0a6e306}, !- Handle
  Outpatient Lounge  - Story Mid HVAC Off Infiltration, !- Name
  {3e6c8b91-199d-4334-b4a1-f53227ae5bf6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1ba7168-d902-4a7d-b43c-96b1d263a42f}, !- Handle
  Outpatient ProcedureRoom  - Story Ground HVAC On Infiltration, !- Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c825d08-b9d5-4654-8eb7-86d696bf5384}, !- Handle
  Outpatient ProcedureRoom  - Story Ground HVAC Off Infiltration, !- Name
  {79716600-037c-4ad3-b977-8629516c1a03}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {671d740c-9eb3-47fc-a827-0047bf4be698}, !- Handle
  Outpatient Exam C  - Story Top HVAC On Infiltration, !- Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {834ffe57-2e6f-4057-b5c8-a46220653a0a}, !- Handle
  Outpatient Exam C  - Story Top HVAC Off Infiltration, !- Name
  {48c71c47-de35-4fb2-a4a8-0c245745fca8}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6155918-23e3-4da6-a769-66d1d63869b1}, !- Handle
  Outpatient Exam A end_a - Story Top HVAC On Infiltration, !- Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6527a958-f58a-4d30-9ea3-2df6c330f080}, !- Handle
  Outpatient Exam A end_a - Story Top HVAC Off Infiltration, !- Name
  {bdc0705e-3ea2-43a9-bd3d-c0fbc227c78f}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f54b73d-7b75-4b6b-95c9-a9732d0be69e}, !- Handle
  Outpatient Exam C end_b - Story Mid2 HVAC On Infiltration, !- Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16ab64f7-a2ef-445f-b0da-df4e3303eef8}, !- Handle
  Outpatient Exam C end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {d6a51c52-ce36-4181-8aca-4da3f956f1d6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e2d5ba8-5945-4f15-a64a-36b0585ccbfa}, !- Handle
  Outpatient Hall B end_b - Story Mid2 HVAC On Infiltration, !- Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1af9fc3d-485f-4099-a3cc-c2bc324a80d6}, !- Handle
  Outpatient Hall B end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {f38cc2e9-072a-4f81-80e3-4f8973acff28}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {504c199b-6f10-4d27-819a-9a696b7f9901}, !- Handle
  Outpatient Hall B end_a - Story Top HVAC On Infiltration, !- Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c47c5919-eb4b-4b2f-a4e8-79967bdc539c}, !- Handle
  Outpatient Hall B end_a - Story Top HVAC Off Infiltration, !- Name
  {29199aa9-d40b-430c-bf24-f491383b29f9}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e400895c-647a-4353-8554-2103f6caa908}, !- Handle
  Outpatient Exam C  - Story Mid2 HVAC On Infiltration, !- Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc83c18e-caed-4cfd-8a38-b605c4356ecd}, !- Handle
  Outpatient Exam C  - Story Mid2 HVAC Off Infiltration, !- Name
  {67c9263e-65a5-4df9-b04f-84de13f4d501}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17224221-d763-4499-8017-4612593b9a36}, !- Handle
  Outpatient Office A  - Story Mid2 HVAC On Infiltration, !- Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {266bcf3e-9ff6-4ec6-a7d8-45724d96d247}, !- Handle
  Outpatient Office A  - Story Mid2 HVAC Off Infiltration, !- Name
  {c39fd434-b8cd-4449-9d03-39cecd03d3e6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b9e458c-33fd-4884-9d40-ba6fa592f11f}, !- Handle
  Outpatient Office C end_a - Story Mid2 HVAC On Infiltration, !- Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f2c932e-9bd6-4f6c-ba65-902369127abd}, !- Handle
  Outpatient Office C end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {f7a2be64-47a9-4dbc-bf09-9257f0eaca45}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {866aae1a-ce4a-4792-9e64-bf2622fd36ff}, !- Handle
  Outpatient Office B end_a - Story Mid2 HVAC On Infiltration, !- Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09fd6897-16cf-4c17-88cd-28d36d5182ac}, !- Handle
  Outpatient Office B end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {153a4235-0e44-4e30-922b-1dfe50019333}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d01a6d1f-0648-4994-aa9c-31a286de775c}, !- Handle
  Outpatient Office A end_a - Story Mid2 HVAC On Infiltration, !- Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2af61b2d-5d44-4e33-930f-827313135da8}, !- Handle
  Outpatient Office A end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {8652bf21-0503-4f10-a0c0-eea3d9ab90a6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e9cf0f1-1ae0-4f75-9358-1631b36e5fd5}, !- Handle
  Outpatient PhysicalTherapy C end_b - Story Mid HVAC On Infiltration, !- Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e85daae-be02-4e1e-8360-55d955be82fd}, !- Handle
  Outpatient PhysicalTherapy C end_b - Story Mid HVAC Off Infiltration, !- Name
  {c93a6d91-044b-4aa2-991b-2133b9b37c84}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8d89c63-6997-4344-8dd0-58b56f9a2df9}, !- Handle
  Outpatient PhysicalTherapy A end_b - Story Mid HVAC On Infiltration, !- Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c6e4166-ab7b-4e4c-8a08-47e9f77c699c}, !- Handle
  Outpatient PhysicalTherapy A end_b - Story Mid HVAC Off Infiltration, !- Name
  {85471b68-a44e-4fc9-b061-b9101fe07c54}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6968dd1d-c503-4495-98b1-721ef98150f6}, !- Handle
  Outpatient Office C  - Story Mid2 HVAC On Infiltration, !- Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b96d4f54-ee6d-4ebf-8c5f-0cb636774a3c}, !- Handle
  Outpatient Office C  - Story Mid2 HVAC Off Infiltration, !- Name
  {4839c4d6-c95a-4311-84bd-058d95a66178}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a20aa03e-a9a7-4d7a-8228-2c7736a93d63}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid HVAC On Infiltration, !- Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cf167f0-f54a-4f0a-b9e2-45a9c5235a2f}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid HVAC Off Infiltration, !- Name
  {9ca275eb-29da-4438-ba24-e31776d82519}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbc59257-b7e7-4bd9-90e3-00665fe5469f}, !- Handle
  Outpatient Hall B  - Story Top HVAC On Infiltration, !- Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b9057b0-2fb0-4c72-b30e-a3631890a219}, !- Handle
  Outpatient Hall B  - Story Top HVAC Off Infiltration, !- Name
  {8719745a-6a4a-4ea9-9bc2-2d894ef87f00}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58e63761-bc3b-4eb8-80c4-944b185dead1}, !- Handle
  Outpatient Stair C  - Story Ground HVAC On Infiltration, !- Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72a4fda1-d8ac-4fe6-b825-4a835b94a0e8}, !- Handle
  Outpatient Stair C  - Story Ground HVAC Off Infiltration, !- Name
  {0b06803e-2efc-4458-9e38-869dbd462ac9}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fd2e5e0-9749-4ecf-ae0a-356c05f964a1}, !- Handle
  Outpatient Stair A  - Story Ground HVAC On Infiltration, !- Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f23721e-54ba-4399-8dc7-2abe455d81b3}, !- Handle
  Outpatient Stair A  - Story Ground HVAC Off Infiltration, !- Name
  {d851d51a-ecc4-43f1-9744-f8ae7450b302}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {755a94a6-6c66-4a62-ac3c-57e3dbcb7a56}, !- Handle
  Outpatient CleanWork  - Story Ground HVAC On Infiltration, !- Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f38d4847-6c75-485c-803f-a8a31659000c}, !- Handle
  Outpatient CleanWork  - Story Ground HVAC Off Infiltration, !- Name
  {c93b0d4a-db57-464f-a43c-ea8783755d88}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d466214e-aa22-4160-91c3-83792702f78d}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC On Infiltration, !- Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8321285d-768f-4beb-b500-bd7a3b5220cc}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {8713cbde-66c4-47a1-9f0a-415522413774}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3308cd2c-d7f5-40e8-a4d7-cb2ed493de18}, !- Handle
  Outpatient MRI C  - Story Ground HVAC On Infiltration, !- Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25bb7c82-72e4-4997-bd27-66c9fc3a5cdc}, !- Handle
  Outpatient MRI C  - Story Ground HVAC Off Infiltration, !- Name
  {d231a592-7c19-49b4-9e49-0532f596eba1}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a4f8b0f-68c2-4249-af00-38933463c6e1}, !- Handle
  Outpatient Exam C end_b - Story Top HVAC On Infiltration, !- Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d52a5de-5e33-40c3-8e27-3bc8eeb53415}, !- Handle
  Outpatient Exam C end_b - Story Top HVAC Off Infiltration, !- Name
  {fca57629-9f4c-4f22-96b2-415e11090359}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04e9060e-1f73-4cd3-81cc-4f5e00454fa7}, !- Handle
  Outpatient Xray A  - Story Ground HVAC On Infiltration, !- Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {108f9e8b-a0f8-4aae-81c2-e3053a6aae15}, !- Handle
  Outpatient Xray A  - Story Ground HVAC Off Infiltration, !- Name
  {c5ec407e-41a3-4957-a274-804e1134beb6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4e66645-6a87-4894-bae6-45d4fa51bb81}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC On Infiltration, !- Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {badc4d55-63a2-4d45-9628-c92a147c41ab}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {f4ab6bf9-c39d-4fed-b54e-0f600f55ebb2}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38879a52-1651-466a-80f3-8b50c2225035}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC On Infiltration, !- Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {54e03415-bf66-486d-a1d9-da77c8a9b9dd}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC Off Infiltration, !- Name
  {cfb2c5d3-351c-4e89-b615-980ea5f0dd85}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab098838-4da3-4795-9bb9-0271005d9251}, !- Handle
  Outpatient PACU A  - Story Ground HVAC On Infiltration, !- Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5caecd6-7dec-4696-be96-f9239832ebca}, !- Handle
  Outpatient PACU A  - Story Ground HVAC Off Infiltration, !- Name
  {2cd9ffed-a8ee-4667-b957-3adaea844cdf}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04116445-2946-4b1a-b1a3-c42ae4e31fa1}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd66364d-2819-4223-bcd5-33825274d138}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {ed42f79b-dfc5-4cd1-81f3-526bb58173d1}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9233c733-85cb-48c3-833d-251817ecbfdb}, !- Handle
  Outpatient Hall B end_b - Story Top HVAC On Infiltration, !- Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a5eca48-f212-4a5e-aa9e-4637ad82793e}, !- Handle
  Outpatient Hall B end_b - Story Top HVAC Off Infiltration, !- Name
  {f10a4a2d-a543-4b17-b9db-61ee7f6dec14}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {671883b7-27e7-4ed4-b874-e542599e757c}, !- Handle
  Outpatient PACU B  - Story Ground HVAC On Infiltration, !- Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef1b574b-fbf1-42de-9040-77e9aaf24f56}, !- Handle
  Outpatient PACU B  - Story Ground HVAC Off Infiltration, !- Name
  {ff95a0e5-5512-42a3-9721-4983e87161b2}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {310c1983-6180-4323-ac49-e7779962b213}, !- Handle
  Outpatient Janitor C end_a - Story Mid HVAC On Infiltration, !- Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7d9b9dc-3df0-47b4-9fcf-7be5c0baa27f}, !- Handle
  Outpatient Janitor C end_a - Story Mid HVAC Off Infiltration, !- Name
  {24710f46-2ad7-495b-bc28-02d0592ae864}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4cd4004-c486-4b4a-ad22-3e3ec0c30919}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC On Infiltration, !- Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cd6f2e8-faa2-45d0-a920-b0ac46d50d73}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC Off Infiltration, !- Name
  {43120063-0b90-41b1-9e09-8f9b9371143d}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ce8072e-2e98-45c7-8956-2de3b7f7aa77}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC On Infiltration, !- Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a3ff245-46f8-40a3-b6b9-244b5a2c3658}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC Off Infiltration, !- Name
  {eb773f57-c7f4-4b78-935d-20b18a6bcda9}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc265ff0-04c3-42a1-8a66-e9c6ef0e856e}, !- Handle
  Outpatient OR A  - Story Mid HVAC On Infiltration, !- Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05ea856f-ea54-4127-bdfc-3dee42b39b7e}, !- Handle
  Outpatient OR A  - Story Mid HVAC Off Infiltration, !- Name
  {cae78af4-112e-4afd-83af-a16259399c48}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39e9ae91-a0b1-480c-8abb-4ed5173f40df}, !- Handle
  Outpatient Lounge C  - Story Ground HVAC On Infiltration, !- Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36d98379-20f0-4a94-b92c-cdaf95f9de14}, !- Handle
  Outpatient Lounge C  - Story Ground HVAC Off Infiltration, !- Name
  {4a31b6eb-0aa3-45a5-a633-3df819bd4c3e}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9886e5f5-64f7-468e-8cfc-0d499f016558}, !- Handle
  Outpatient Janitor A  - Story Mid HVAC On Infiltration, !- Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae6e762f-e28b-40e4-aeba-1fd4fc2e0a5a}, !- Handle
  Outpatient Janitor A  - Story Mid HVAC Off Infiltration, !- Name
  {f0e1623b-f051-4094-a855-9516ccf0613f}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c12b811-5153-4dfb-9da0-109880e8eeb5}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC On Infiltration, !- Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99d6d8c4-6a51-4f80-a33a-d798542276c3}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC Off Infiltration, !- Name
  {db4da095-46af-4ff9-b1ad-90ff72e7ffbf}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b8ba1b8-c15b-427a-b970-366b0436696d}, !- Handle
  Outpatient Soil Work A  - Story Ground HVAC On Infiltration, !- Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236c3996-c5b9-41dc-a295-545b15f4f36d}, !- Handle
  Outpatient Soil Work A  - Story Ground HVAC Off Infiltration, !- Name
  {7d841a46-f257-4b59-8691-ba2a7a127dc0}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42900d5e-ea22-46d4-b82d-25c10418098e}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC On Infiltration, !- Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c80928ec-c06e-4d62-bd86-9370b43268c4}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC Off Infiltration, !- Name
  {a0bc8361-fc6b-403d-aa6f-bbef4bde12c7}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a212752-bf00-462e-9f29-772a37d2bb1d}, !- Handle
  Outpatient Conference A  - Story Ground HVAC On Infiltration, !- Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a15ed8a-38e8-4b92-b0ec-c5c7b7adde75}, !- Handle
  Outpatient Conference A  - Story Ground HVAC Off Infiltration, !- Name
  {a2dab970-7334-4775-acf9-969f5c5e7efd}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34f893b5-dd64-4cc5-8a91-a78c051455d0}, !- Handle
  Outpatient PACU C  - Story Ground HVAC On Infiltration, !- Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8548d607-92f0-455e-aca4-4df5da1f472a}, !- Handle
  Outpatient PACU C  - Story Ground HVAC Off Infiltration, !- Name
  {09fe30ff-6644-4a38-aeeb-52896a5b1a11}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62a8a3c0-4e33-42f9-af00-d551969c050d}, !- Handle
  Outpatient MRI A  - Story Ground HVAC On Infiltration, !- Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5904be9d-d925-493e-b193-be0d8d919aba}, !- Handle
  Outpatient MRI A  - Story Ground HVAC Off Infiltration, !- Name
  {ad3923f4-db0c-438a-aa26-48cafcefef8e}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e3f042c-169d-4f30-9afd-67ea117e98b4}, !- Handle
  Outpatient Soil Work C  - Story Ground HVAC On Infiltration, !- Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {370d9e1b-3a23-42f1-a42c-b71d3746738f}, !- Handle
  Outpatient Soil Work C  - Story Ground HVAC Off Infiltration, !- Name
  {df090477-2cf4-4c8e-90cd-8600527dc9da}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48ddea58-4f5d-4f22-8f24-f9abd5a468d4}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC On Infiltration, !- Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6169e9c6-7b05-4aec-b8fb-310bfed0cfee}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {2f31bdd9-7a6f-4de4-834c-aea6e974c366}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f77934c-f1c4-435e-b98c-aae704a1c916}, !- Handle
  Outpatient OR  - Story Mid HVAC On Infiltration, !- Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b1acf42-ac44-4474-b215-403520cea8aa}, !- Handle
  Outpatient OR  - Story Mid HVAC Off Infiltration, !- Name
  {40f9ba83-3f9b-4dae-8726-45ad578929ef}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c799965f-338c-457e-b767-e4a49d4e6049}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cbf2d82-f1ef-409d-87de-87c720546743}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {61db5074-d0ac-44cb-aa24-fc306daf0f53}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51d9e5e2-1e02-4e32-87a5-63dcaa3606e5}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC On Infiltration, !- Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a21d6706-c0fb-4f51-b4a4-249dfe25f5ec}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC Off Infiltration, !- Name
  {8cbd2686-561b-4a5c-aeb3-800f9a58555a}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f5b828d-8d06-4868-98c3-da452fc0e2ee}, !- Handle
  Outpatient Exam A end_b - Story Mid2 HVAC On Infiltration, !- Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af827189-0b79-4e2f-9b7c-62ca70b08940}, !- Handle
  Outpatient Exam A end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {ec9930e3-090b-4d09-b6fa-99efa35999d4}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eda3f009-c87c-4ddc-882d-712fa782140b}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC On Infiltration, !- Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15d3ea45-df4d-4fe5-b39c-1bd339763f8b}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {cd13d9d2-03c5-468d-b209-f40b156c7279}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b5dbb9f-495c-48a1-a44e-4754b69bedd6}, !- Handle
  Outpatient Exam A end_b - Story Top HVAC On Infiltration, !- Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da09e668-84e7-4d72-aba4-e4ff931fded1}, !- Handle
  Outpatient Exam A end_b - Story Top HVAC Off Infiltration, !- Name
  {e3a035ba-0ff7-40de-b995-63be22c78dd4}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bfa2397-0a61-4276-9ff2-45a8fa6ffb92}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC On Infiltration, !- Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f094325e-4150-4997-bc4a-f1fc55267445}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC Off Infiltration, !- Name
  {a6e8c678-c837-40fc-8b77-fde84e641585}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6ffba7b-ee0b-4aaf-a274-c1e1f9204df9}, !- Handle
  Outpatient Xray B  - Story Ground HVAC On Infiltration, !- Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {066723a6-3e99-48a9-8fdf-9e83e53aa73c}, !- Handle
  Outpatient Xray B  - Story Ground HVAC Off Infiltration, !- Name
  {38ebe1aa-ecc3-42ea-af1a-52cdc61b62ac}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c80da08-1524-4c0d-9f0c-25de01910556}, !- Handle
  Outpatient Exam A  - Story Top 1 HVAC On Infiltration, !- Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d6d1cb7-96d5-405a-8a6b-4d88591642e8}, !- Handle
  Outpatient Exam A  - Story Top 1 HVAC Off Infiltration, !- Name
  {44359283-b882-480b-964c-5fa7af2c43d3}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f60464aa-9f97-43b8-ae9b-5d0594424881}, !- Handle
  Outpatient Xray C  - Story Ground HVAC On Infiltration, !- Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fc1bc65-ec25-43f9-9166-8734f3665503}, !- Handle
  Outpatient Xray C  - Story Ground HVAC Off Infiltration, !- Name
  {164d7548-5af9-489e-b5dc-cc315358a8cc}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d66be05-816e-438f-938e-e3435ec5402d}, !- Handle
  Outpatient Janitor A end_a - Story Mid HVAC On Infiltration, !- Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c1de121-90ef-4e60-b9b8-d2e533576d72}, !- Handle
  Outpatient Janitor A end_a - Story Mid HVAC Off Infiltration, !- Name
  {9ca9a913-a187-4cb7-8129-13ebade8b452}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67c886fd-4818-498d-b23c-f2561a5b9612}, !- Handle
  Outpatient Janitor B end_a - Story Mid HVAC On Infiltration, !- Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1bae3c0-e21c-46bd-a48f-a18ca0239006}, !- Handle
  Outpatient Janitor B end_a - Story Mid HVAC Off Infiltration, !- Name
  {2ca6f2c8-b520-432f-a792-e58e6c68317a}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0173c3d3-35f9-46c9-8790-3483588f2a70}, !- Handle
  Outpatient Exam A  - Story Mid2 HVAC On Infiltration, !- Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {def4d59b-c69f-4c9f-afad-c036bb260cb9}, !- Handle
  Outpatient Exam A  - Story Mid2 HVAC Off Infiltration, !- Name
  {4ea58a3e-74a2-47d8-9277-930a15eb5a1d}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e4c207e-2131-4838-87a9-2670a72ce475}, !- Handle
  Outpatient Janitor C  - Story Mid HVAC On Infiltration, !- Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70c0d9bc-e845-4832-bd59-c1ca517f0bbb}, !- Handle
  Outpatient Janitor C  - Story Mid HVAC Off Infiltration, !- Name
  {77c7fe04-08ca-4216-ab77-421ba115e013}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {874a6d0d-1c93-499d-a54e-40dcfaeb3ece}, !- Handle
  Outpatient Exam A  - Story Top HVAC On Infiltration, !- Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67f660df-a230-4165-a4c5-03dd551ad935}, !- Handle
  Outpatient Exam A  - Story Top HVAC Off Infiltration, !- Name
  {325b35a8-c15a-4156-871b-aa8ecd3ecf48}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d830b3-31d6-467c-b986-13cfe073421b}, !- Handle
  Outpatient Office A  - Story Mid HVAC On Infiltration, !- Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {162d781c-3997-4822-ad06-65f16576de39}, !- Handle
  Outpatient Office A  - Story Mid HVAC Off Infiltration, !- Name
  {b8d658cd-b794-4b2a-ae75-974193eaaef7}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f008b3d9-8686-48d2-9ad3-b4ab1a17478c}, !- Handle
  Outpatient Exam C end_a - Story Top HVAC On Infiltration, !- Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f076541-f95f-4746-a1ae-bcc4ec99e9f2}, !- Handle
  Outpatient Exam C end_a - Story Top HVAC Off Infiltration, !- Name
  {df536e35-7479-4595-9a81-bd0fb1d19496}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a72af100-1ed9-425e-9156-de60c7787280}, !- Handle
  Outpatient PhysicalTherapy B end_b - Story Mid HVAC On Infiltration, !- Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa1c119c-2027-470f-bc66-0b1a5fa9db1a}, !- Handle
  Outpatient PhysicalTherapy B end_b - Story Mid HVAC Off Infiltration, !- Name
  {73d47f58-f271-4a23-8d72-42bced742086}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40a6c991-7c94-49b3-91ec-72ddb0fdc57d}, !- Handle
  Outpatient Office C  - Story Mid HVAC On Infiltration, !- Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddad2f36-39da-4d31-99e5-aab210c5bbb1}, !- Handle
  Outpatient Office C  - Story Mid HVAC Off Infiltration, !- Name
  {0d93947f-a701-4d27-b4da-40e1cbad99af}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef3fd678-374e-467e-8ae5-f8b027d3b20c}, !- Handle
  Outpatient OR C  - Story Mid HVAC On Infiltration, !- Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76e9d263-f784-434a-a489-e288c7890ceb}, !- Handle
  Outpatient OR C  - Story Mid HVAC Off Infiltration, !- Name
  {baf0ab0a-4c30-443a-a417-f09f4767db0f}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dad5f7ac-3527-4f8d-9cf4-90a68e60fbb3}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC On Infiltration, !- Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {984fb098-2470-4223-9220-18a30947f862}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC Off Infiltration, !- Name
  {3f44cd72-281b-465a-aded-e84c706dccf1}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44e3e3dc-cc1c-4395-932a-bd8433907af2}, !- Handle
  Outpatient Reception A  - Story Mid HVAC On Infiltration, !- Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2acea53e-705f-4ebb-b48a-4a8eb4782871}, !- Handle
  Outpatient Reception A  - Story Mid HVAC Off Infiltration, !- Name
  {02cdcb1e-38e3-4a9b-9af4-bd506c4e80d6}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ddfdf1f-b20e-42b0-bfb9-85f35b0ab3a0}, !- Handle
  Outpatient Reception C  - Story Mid HVAC On Infiltration, !- Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6775786d-2f98-4188-9b8e-4ae70a59fa06}, !- Handle
  Outpatient Reception C  - Story Mid HVAC Off Infiltration, !- Name
  {b20c9f68-43b1-49f8-baf3-4558e9292cfa}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca2613da-c6b9-4539-91e7-9ea0981e37c2}, !- Handle
  Outpatient Office  - Story Mid2 HVAC On Infiltration, !- Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {734179f0-21e0-43cc-a4fa-e3dba266cd20}, !- Handle
  Outpatient Office  - Story Mid2 HVAC Off Infiltration, !- Name
  {4664b6d3-d738-4026-a274-926f63b90a01}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca726bcc-b421-4f01-8e35-b4400dfcce9d}, !- Handle
  Outpatient Conference C  - Story Ground HVAC On Infiltration, !- Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d2f1ec4-94ec-4a18-af82-1a8b9b52b48d}, !- Handle
  Outpatient Conference C  - Story Ground HVAC Off Infiltration, !- Name
  {a4fecd95-a9b5-46b0-b026-3779c77f4f04}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83dffd69-7f07-43cb-a6c5-e902c30aab34}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid HVAC On Infiltration, !- Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {909f9b6d-d955-43e2-bc23-cc6d375c94a9}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid HVAC Off Infiltration, !- Name
  {096d5dd0-ffbd-4c06-8b7a-ba91b6a32e47}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bf92a0e-db86-467d-a2c1-51ad1cff5486}, !- Handle
  Outpatient Lounge A  - Story Ground HVAC On Infiltration, !- Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space or SpaceType Name
  {707d6cdb-a0dc-40ef-9340-b61f55426586}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4268b1d5-00d0-476c-b15c-100cba4080e2}, !- Handle
  Outpatient Lounge A  - Story Ground HVAC Off Infiltration, !- Name
  {c9cd4a35-4dbb-45d5-856b-25d4df33a1bc}, !- Space or SpaceType Name
  {c9d5ff6c-ab24-403b-8da4-f80cf195bcfc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000413282173071593,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {0489c438-25d3-4e15-bef7-6f98e95b4f6a}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {0489c438-25d3-4e15-bef7-6f98e95b4f6a}; !- Layer 1

OS:StandardsInformation:Material,
  {2257b082-f843-4b39-bc62-2d110813dbe5}, !- Handle
  {5ffe609f-9ddf-45f6-a167-39de1f3d0bb6}; !- Material Name

OS:StandardsInformation:Construction,
  {74318543-0a1a-48a5-9464-c2b8adcca0bd}, !- Handle
  {09c5d622-b4a0-4c05-9840-f47ca16781ab}; !- Construction Name

OS:StandardsInformation:Material,
  {99b020d8-4910-41b4-973b-7b05070983de}, !- Handle
  {74987d05-938f-413f-afc9-7ad4102a914d}; !- Material Name

OS:StandardsInformation:Construction,
  {9179db44-38cb-4c46-93b8-71504a53bdf9}, !- Handle
  {01006300-6350-411c-aea0-faacc4539918}; !- Construction Name

OS:StandardsInformation:Construction,
  {e816190e-7ac0-4274-a2b9-306f9373e9b6}, !- Handle
  {2fd87d6d-25ea-4233-ba96-0a17ccd78996}; !- Construction Name

OS:StandardsInformation:Construction,
  {cd019850-258f-49d9-840e-ee074b65131c}, !- Handle
  {26f303e5-2987-442e-9214-911cdcaf5152}; !- Construction Name

OS:StandardsInformation:Construction,
  {7c7a9c39-b97e-4fab-82c8-284781aefb40}, !- Handle
  {0e95c465-e7fc-4a57-bf3d-896a50d5d4c3}; !- Construction Name

OS:StandardsInformation:Construction,
  {651bff7a-27eb-4fd5-bc01-28b19edd9da7}, !- Handle
  {ec42fae1-de3d-4014-b7d2-ef7160da52b1}; !- Construction Name

OS:StandardsInformation:Construction,
  {f762cf51-4d58-48e5-adc7-d1105a27bad5}, !- Handle
  {f493cdf2-d06e-44b8-98ef-5432aa999cd0}; !- Construction Name

OS:StandardsInformation:Construction,
  {c7388342-4ffc-4849-b503-a7575147d6f1}, !- Handle
  {a2799a18-d2b7-44fd-9274-a2aa200e44cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {8fbfaca9-540e-4e12-ac0e-b6f508d66d47}, !- Handle
  {69619d80-5622-4e2a-bc73-0154b373f8c7}; !- Construction Name

OS:StandardsInformation:Construction,
  {341efdb7-c3cd-442a-b738-88543b25953f}, !- Handle
  {b27223f3-e4e6-41b2-8726-9f7470e8e2bc}; !- Construction Name

OS:StandardsInformation:Construction,
  {612fdb0e-89c4-4493-8722-3ecc4917d49e}, !- Handle
  {7d114eb1-8dd1-4edc-a0b6-de9d9e172144}; !- Construction Name

OS:StandardsInformation:Construction,
  {7572ebab-b511-4e23-a06e-1c1b862c348f}, !- Handle
  {62301ee1-66b8-46c0-a249-dbbe38a8c890}; !- Construction Name

OS:StandardsInformation:Construction,
  {0fa1c095-0be8-4d61-9e74-c12ff59491ab}, !- Handle
  {af4796f5-a324-46f1-a207-1703d522cf8a}; !- Construction Name

OS:StandardsInformation:Construction,
  {97489a23-9711-4323-9bba-b0c01650df2d}, !- Handle
  {f18e7443-2d90-4399-b8ed-58b330069aeb}; !- Construction Name

OS:StandardsInformation:Construction,
  {8ea3816d-2d1b-4853-9e11-e518841153dd}, !- Handle
  {08bcdc8b-95cd-4cd2-940f-c4621b3a22e8}; !- Construction Name

OS:StandardsInformation:Construction,
  {1bbe7718-6ce5-4e94-adcf-e3645b60d5d8}, !- Handle
  {de6c2127-e23a-45fc-a76a-912e49ba8ddc}; !- Construction Name

OS:StandardsInformation:Construction,
  {f13bb87d-652e-417c-b8a9-4aec943c6f0f}, !- Handle
  {48e6c800-d044-4baf-861d-b241959a3cbf}; !- Construction Name

OS:StandardsInformation:Construction,
  {fcedb124-bd81-41fe-b570-e5aa78ae1984}, !- Handle
  {e14b6654-2823-485c-bb27-d919a5a6c6e9}; !- Construction Name

OS:StandardsInformation:Construction,
  {51405791-7be2-470d-bb36-3a5ab982fe0d}, !- Handle
  {ee73efb2-10d4-498f-b123-1f4bcaa0ad21}; !- Construction Name

OS:StandardsInformation:Construction,
  {6f719bfc-7fab-4c3d-b89b-3d8e77613c01}, !- Handle
  {d091f822-15f4-45da-a5a2-5ee0c6992c15}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fb19bb8-3bc0-499e-854a-d4bb3ef47437}, !- Handle
  {eec3d5af-12ba-401a-b07f-90bba62b0a97}; !- Construction Name

OS:StandardsInformation:Construction,
  {5bffbd76-5e06-4c79-b21a-517b741dc3f6}, !- Handle
  {38d99839-1f62-43f1-b0a3-6dac8ebaf648}; !- Construction Name

OS:StandardsInformation:Construction,
  {3f7b529c-5f87-4fff-92ff-ea067a1169c9}, !- Handle
  {e2a6e5e1-8a31-4473-a67a-5191151ecd71}; !- Construction Name

OS:StandardsInformation:Construction,
  {f4a1897d-df88-4daf-9de5-2e94091429cd}, !- Handle
  {852fcb4b-26e5-4eb8-a580-4ae64aca11d3}; !- Construction Name

OS:StandardsInformation:Construction,
  {a15db817-b653-4902-9f97-e83f813b54bf}, !- Handle
  {e211a70e-623c-4b22-b2ce-dd1dddd7e8b3}; !- Construction Name

OS:StandardsInformation:Construction,
  {1da5f085-3b3a-4628-b046-a5c8d462e77e}, !- Handle
  {188e5496-dd7b-4eb1-9a44-9d64fdca7cd0}; !- Construction Name

OS:StandardsInformation:Construction,
  {3a539998-cb22-4347-8633-7408eda52f1c}, !- Handle
  {8f3ed815-96ec-4c4c-8257-d7f5a07b6e04}; !- Construction Name

OS:StandardsInformation:Construction,
  {d85ba58a-8fbf-428a-a938-a834d050a992}, !- Handle
  {d5fb2118-3256-4143-be51-f2f5085f17dc}; !- Construction Name

OS:StandardsInformation:Construction,
  {b76fc17d-0cac-4af0-af8f-2ea6b1943b56}, !- Handle
  {23763802-aee7-461e-83e0-b40f32b2bda3}; !- Construction Name

OS:StandardsInformation:Construction,
  {0cec0427-ac77-43d1-94fb-c746cf262341}, !- Handle
  {b856c33c-d5ee-4816-867b-c869893a8f77}; !- Construction Name

OS:StandardsInformation:Construction,
  {4f363e17-cc41-40a6-88e9-fe99627dd2e2}, !- Handle
  {6d93253c-1a41-4b83-80a6-34c0f09abec5}; !- Construction Name

OS:StandardsInformation:Construction,
  {7df03a75-d146-4006-ba7c-54b9d393012f}, !- Handle
  {23f4ee64-4862-48f5-b2c5-5c377bec00d0}; !- Construction Name

OS:StandardsInformation:Construction,
  {4573d98d-9837-4326-9650-b1ad9ed71a40}, !- Handle
  {9be0ea4e-4ad5-45d5-98a2-30be1e539777}; !- Construction Name

OS:StandardsInformation:Construction,
  {3c0808ae-7bcd-4322-bc58-4cc823c5cebe}, !- Handle
  {9240a9bd-b4ca-4c02-88eb-1177fa736f8b}; !- Construction Name

OS:StandardsInformation:Construction,
  {80f1af76-6f6e-4ce8-9cf5-851f5dd2961c}, !- Handle
  {420baa23-bc03-41da-99c8-49c607a5716e}; !- Construction Name

OS:StandardsInformation:Construction,
  {982d8366-6d81-4bd6-a61b-da7a0c6597e1}, !- Handle
  {2a95d39c-d6fc-4dd1-b055-570926a7fc67}; !- Construction Name

OS:StandardsInformation:Construction,
  {aa29978e-2271-4d8f-a82b-52d23f712557}, !- Handle
  {160fc860-6ab2-45a7-b304-7727ddf0d823}; !- Construction Name

OS:StandardsInformation:Material,
  {4aef5538-c6cc-4785-b89c-1f7d34f91320}, !- Handle
  {3deb3cae-f17f-4628-9540-af0cbe327700}; !- Material Name

OS:StandardsInformation:Material,
  {e4b04be7-d056-4b5e-ab70-bd44d2eac684}, !- Handle
  {54759b84-23bf-469f-b9f2-15da5cefc32e}; !- Material Name

OS:StandardsInformation:Material,
  {966f2122-1fd0-4197-a352-6dbf407dd338}, !- Handle
  {8c3b8bd7-3856-4d89-a059-01b81b78576b}; !- Material Name

OS:StandardsInformation:Material,
  {520b2737-4f14-4896-b517-df7352a764ba}, !- Handle
  {6ba89f85-7452-4ffa-9b1d-fe150c96784b}; !- Material Name

OS:StandardsInformation:Material,
  {48c25ee5-8136-447d-ac74-339adf2e9bbe}, !- Handle
  {52460aad-00ba-4d8e-ab32-a00bfdde9e7a}; !- Material Name

OS:StandardsInformation:Material,
  {67eda773-8497-4678-a7bb-834c4c147c96}, !- Handle
  {01d8bdd6-e0b1-4470-971d-bb764562a95c}; !- Material Name

OS:StandardsInformation:Material,
  {26351663-c5d4-438a-b5ec-75d22ac280b1}, !- Handle
  {96b6258d-c225-467a-bec1-9e7bef8c93d1}; !- Material Name

OS:StandardsInformation:Material,
  {552af497-df84-4742-aef3-78bdb1f513bb}, !- Handle
  {88bc5f7e-f259-43e6-b1d9-85d674e955b9}; !- Material Name

OS:StandardsInformation:Material,
  {54a34b52-7388-4708-a8af-209a69b464f8}, !- Handle
  {fcebd942-0a8d-4dde-8d2d-6290ed756364}; !- Material Name

OS:StandardsInformation:Material,
  {2f8eb876-200a-42b8-915a-f9cc607b0f6c}, !- Handle
  {a913927c-68ad-4655-bd35-eb7e3927ca11}; !- Material Name

OS:StandardsInformation:Material,
  {33ea453d-d616-4252-8d8a-61abb2785a2b}, !- Handle
  {19883d4e-d350-4e9d-99ec-59a13f2619d4}; !- Material Name

OS:StandardsInformation:Material,
  {0b1ae513-ebe0-456a-8254-a6b747a133ad}, !- Handle
  {e6e66626-9231-4d42-a9a3-94eb6e1be9d4}; !- Material Name

OS:StandardsInformation:Material,
  {62c826f3-47e6-4c1d-bb31-9efb888a25d2}, !- Handle
  {107e09d0-0ae5-4317-9fd0-926dd79cebcd}; !- Material Name

OS:StandardsInformation:Material,
  {1048e48a-7d66-4763-9e5d-d1440438ebe0}, !- Handle
  {10bc78e7-129e-4310-ba20-01a91a3ff73b}; !- Material Name

OS:StandardsInformation:Material,
  {67ec66e1-60c8-476b-898a-2da6bff91cff}, !- Handle
  {20a22417-b703-47e0-81c8-3cd637e70da9}; !- Material Name

OS:StandardsInformation:Material,
  {61177ede-dabf-4661-b4d2-1c5bcd51adab}, !- Handle
  {31bd2efa-4496-4d49-9845-27a6c3e3b413}; !- Material Name

OS:StandardsInformation:Material,
  {ef266877-493f-42a2-8b31-ed74d8639d11}, !- Handle
  {b2f66fb4-34fd-4366-9bb2-5975a3e0c630}; !- Material Name

OS:StandardsInformation:Material,
  {7d0b7083-5e37-4bae-89be-4ece478f8672}, !- Handle
  {872a922a-f7d8-40b3-9428-5a67bc60bcd9}; !- Material Name

OS:StandardsInformation:Material,
  {ff20945a-7b0d-418c-9328-769ae92270f4}, !- Handle
  {2c41de76-5023-4010-b76d-dccf4de7bf71}; !- Material Name

OS:StandardsInformation:Construction,
  {53834ab2-d566-43e5-90f6-03f2e5cb9ec6}, !- Handle
  {4ef55c38-f68c-4702-838b-4ab666f4d5b1}; !- Construction Name

OS:StandardsInformation:Material,
  {2cdf778b-cd8f-45e5-8570-d3daa7340a45}, !- Handle
  {4e7cf985-cf19-45a5-9006-7726d2e1f70e}; !- Material Name

OS:StandardsInformation:Construction,
  {c2df5e35-b3e5-4ab7-801f-6ec0fb819d27}, !- Handle
  {0350a899-3379-4503-b46a-f7fe533c6eec}; !- Construction Name

OS:StandardsInformation:Material,
  {af380f4d-102b-4650-9bf2-f06794b39b3c}, !- Handle
  {e3939b8e-72c2-4897-8289-7433910c1acd}; !- Material Name

OS:StandardsInformation:Material,
  {ff540626-8a04-45de-bcc9-66c6fa8bcc7f}, !- Handle
  {0489c438-25d3-4e15-bef7-6f98e95b4f6a}; !- Material Name

OS:StandardsInformation:Construction,
  {01ac4393-2bee-4eff-ad76-50b964b9792e}, !- Handle
  {55a5a64e-b41f-47aa-8037-d4e1069920c7}; !- Construction Name

OS:WeatherFile,
  {43e15b96-a639-485f-8825-be8e39fda03b}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {14a31f94-7d4d-4138-af16-153a1de2ab6c}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {966c54e3-60ec-4bff-b1da-3f0bc1b36d36}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ddcd8331-cb35-4de0-8d3a-2abf5dec8b4f}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bcae617b-1311-4e42-af1d-94f42152bfd9}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3570a8a4-8705-43b4-8836-1ef2accc973c}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {918ab4e2-0c21-4d36-9e24-92158a67692f}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {da7b1fd7-ba0c-4865-b136-0009f9ab4914}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Rendering:Color,
  {520978a7-b2a5-4fef-9e4e-02d68c2cce18}, !- Handle
  Rendering Color 1,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94d23069-1a53-46ca-9912-44cc3db9748a}, !- Handle
  Rendering Color 2,                      !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6de95e2a-9168-4954-9662-0b55993f9cde}, !- Handle
  Rendering Color 3,                      !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8743e1b7-61ec-4f09-9999-808f7b3f1ada}, !- Handle
  Rendering Color 4,                      !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4a124fc0-8970-488d-9648-74a8a22f8d80}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3404f0a-208d-4ef2-8335-8295d6f6db3a}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {855d8040-4882-4f05-8e2f-db4b5dacbd85}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b81d2dcd-cbab-458f-b0fb-0b1a917fa629}, !- Handle
  Rendering Color 8,                      !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ea31e38-6951-44c0-923a-c81df91eb24f}, !- Handle
  Rendering Color 9,                      !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d34d2926-fe30-4cac-8aa8-aceaca4cbd53}, !- Handle
  Rendering Color 10,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31b50e68-0bc4-488a-88a6-83b0c20a597a}, !- Handle
  Rendering Color 11,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d9defdf-f4dc-4f34-ab28-23eb59c80eb4}, !- Handle
  Rendering Color 12,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {435381a5-c265-446f-a178-1cca63d6d672}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {091660d5-cb8a-419a-92ad-67f64e7a31d0}, !- Handle
  Rendering Color 14,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25123b94-7d8a-42ae-8678-ea183c51e264}, !- Handle
  Rendering Color 15,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66fb035a-df3e-4582-b56e-bec433328b94}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7c22d33-807a-4817-8726-f4cdc5f3ba96}, !- Handle
  Rendering Color 17,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83b983d6-c577-4e36-b302-f79bc402d389}, !- Handle
  Rendering Color 18,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e558b83f-a539-43ef-aaf9-7bacd4a0067a}, !- Handle
  Rendering Color 19,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c43a57d-d030-4f63-b76b-641868af8c60}, !- Handle
  Rendering Color 20,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c90abc06-4617-43d0-9abd-7ba5f3160e7f}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {142e689e-47c6-4107-96f7-e9302d6b486d}, !- Handle
  Rendering Color 22,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6b65e2c-0f9c-4577-bc2c-77c4f7af48ca}, !- Handle
  Rendering Color 23,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52145213-ae97-45ed-a625-36606ad86c20}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e67413b0-da8a-4764-8875-140e7a4dbe27}, !- Handle
  Rendering Color 25,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef7dc796-1810-42ad-806c-3ac891778e4d}, !- Handle
  Rendering Color 26,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449afee2-32ad-41b2-8d24-0e15f5fdf8c5}, !- Handle
  Rendering Color 27,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {122f7044-f3e1-417b-b1c9-672585ab9d4e}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934921c8-d546-4a42-bdd7-ed1621bd9dcf}, !- Handle
  Rendering Color 29,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34208416-e30e-460f-ba62-78dc0bf1380f}, !- Handle
  Rendering Color 30,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94b4c61f-64e2-4371-ae64-fa3ff22e8bf7}, !- Handle
  Rendering Color 31,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb36e242-f716-405c-a9c1-8fd759b8e703}, !- Handle
  Rendering Color 32,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f1dceeb-f221-4b6a-9b1a-f73e0e932202}, !- Handle
  Rendering Color 33,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e23c273-ab49-42a4-a7e1-aa070a3b5e01}, !- Handle
  Rendering Color 34,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fcbb5f5-61f5-425e-a1fa-989077ae44b2}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e751b074-066a-4dca-8618-15f1b3b1e8f2}, !- Handle
  Rendering Color 36,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ced575f0-8cad-41a1-a3a9-ffde14c81ff3}, !- Handle
  Rendering Color 37,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {777e440b-7324-4344-b683-c4c2e200d951}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {741f888f-9dee-44c3-8c39-c07f9935e139}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1f3da9a2-733e-4499-a881-0b9f1119ee0e}, !- Handle
  Rendering Color 40,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54abccae-dab5-42d3-817f-71ddf62002dc}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7228f295-863a-45f8-bcb7-6cfadf242626}, !- Handle
  Rendering Color 42,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d148bf0-7c16-497c-a2dd-05393b509dd0}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a6388c9-f344-4a95-a4b7-a0a1abf349f1}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddbafa7b-c98b-4b55-a3e4-ee645fd5e01d}, !- Handle
  Rendering Color 45,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf13e646-771f-4332-8c2a-fce9fc7ac107}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a63bc9d9-95cb-4aaf-90b2-4822eef3f8c1}, !- Handle
  Rendering Color 47,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a389e625-c7fd-4551-9cd1-05827e065632}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94badf8d-263d-45e6-8dc6-8057d9aef834}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19271d1e-2847-4d82-a33c-ad69b16ffd4e}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80036d0e-288e-41be-bfcc-36fed7c8481d}, !- Handle
  Rendering Color 51,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a7e73ff-aa70-4d8a-8fae-e6c386a52ef8}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54270d15-db1d-4a86-9995-2e7903fe9ce5}, !- Handle
  Rendering Color 53,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4784c3a-cf56-41d3-b36d-1ced7d78f4b8}, !- Handle
  Rendering Color 54,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b35e2b8-76ef-4464-b24d-cc658ce23c4b}, !- Handle
  Rendering Color 55,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97975c4a-ed38-4d10-8ac1-2500302aff07}, !- Handle
  Rendering Color 56,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17c9be85-78d7-4047-a067-ce6665079c14}, !- Handle
  Rendering Color 57,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0fda63cb-cfd1-4a54-8454-2093636f9a85}, !- Handle
  Rendering Color 58,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc321b54-7ca2-4f09-a337-0b854ee3fbd8}, !- Handle
  Rendering Color 59,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab7f7d6b-544c-4797-8c3e-70ee25ddd342}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {941fd742-0b2e-4e90-a8da-b0b32b5ee65c}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a200953-2295-4be3-9e1a-1130dad6cc59}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8473f6cb-2700-43cd-93eb-f46acd2e49cb}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78930e25-58be-4617-b51e-f76016a334bd}, !- Handle
  Rendering Color 64,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3210ea43-4bbe-4e66-bfd0-20fd7aa400aa}, !- Handle
  Rendering Color 65,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11680d91-10e4-4640-8cc8-300dac85edcb}, !- Handle
  Rendering Color 66,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f82afe60-3cc0-4529-b52d-26147952e4ab}, !- Handle
  Rendering Color 67,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24efa648-7ad6-4f87-907b-db88cc7b215a}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c83abe51-9ec1-4493-960d-d17f7c249664}, !- Handle
  Rendering Color 69,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c16e2cd-fe83-470e-86e6-523a6f66d411}, !- Handle
  Rendering Color 70,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b46b555-e4ec-4808-8101-8c182ce8000f}, !- Handle
  Rendering Color 71,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4022d4ff-5e9b-4df2-a376-3668de7ef178}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4222c1e3-4990-4b63-aff0-228125f80d14}, !- Handle
  Rendering Color 73,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab205b1b-e8bf-4c7b-b509-2072371a97cb}, !- Handle
  Rendering Color 74,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {505d7135-ed32-4d48-9322-3a8535106459}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0ba4cc1-bef7-4779-9174-3655ee65ce55}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72f368f0-b68f-4b45-862f-e7df64dee2ec}, !- Handle
  Rendering Color 77,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eb7b6d5-275a-4819-b971-99ff86502c99}, !- Handle
  Rendering Color 78,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed9fe875-2a22-4eb8-9a77-a309977b47aa}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73bfa3ad-df34-4403-a882-7f834b7f870d}, !- Handle
  Rendering Color 80,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a893419-5563-4a05-abb8-264c48ea2c88}, !- Handle
  Rendering Color 81,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52412eb2-57a5-4155-979a-7ac01ffc468e}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb24e07d-8c82-455b-80ed-c9b8e59f3a38}, !- Handle
  Rendering Color 83,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad06d241-7d0c-4ec7-a4f2-8ab3e758dd41}, !- Handle
  Rendering Color 84,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50df5de0-5201-4556-905f-8295cb430451}, !- Handle
  Rendering Color 85,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ea69659-6333-445f-895d-3ad05cdd1911}, !- Handle
  Rendering Color 86,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a612e44c-9de9-44c0-9f57-be20702c98ac}, !- Handle
  Rendering Color 87,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54c57142-2ca1-4957-baf2-8875e617cc3a}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a1fef96-ad7a-4e35-b57a-12fcade05a11}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21229f69-75f0-41ff-a49c-200688ee51dd}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4ac4b4a3-4d96-4a4f-bddc-655a01c08fdb}, !- Handle
  Rendering Color 91,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f829016-3939-4c17-91a2-6f936f3d0fd1}, !- Handle
  Rendering Color 92,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5198ea86-bd4b-403f-87c1-3592fe4ab995}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a4e1ef5-716b-4a00-9528-47103ea3ac63}, !- Handle
  Rendering Color 94,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48e9e3be-0870-497f-a0fd-8be697d3a0e1}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9283bcb-aedc-44f0-a73f-b977cb28f5ad}, !- Handle
  Rendering Color 96,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d4cf777-55df-4378-95a2-39137352808c}, !- Handle
  Rendering Color 97,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2551b297-dee4-4b98-bd96-d9730f4872a4}, !- Handle
  Rendering Color 98,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {31a56616-462b-4e37-9a17-5162edcf5291}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25c9b028-c287-4282-9329-b635258f0300}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

