
OS:Version,
  {e4282c02-7e2a-47c5-963b-cb5c51577b53}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {bf9b466a-39df-4873-898b-0854a3ce80c1}; !- Handle

OS:Site,
  {72d61752-883f-495e-a210-35cf59f5dcd9}, !- Handle
  Shreveport Downtown_LA_USA,             !- Name
  32.54,                                  !- Latitude {deg}
  -93.74,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  55,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e0ccd830-7a9d-45e9-a405-b4c599aec905}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {31294904-c4bd-4e32-86ce-e55dd8475ef0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8d1ac2e0-ecc5-4c31-bbce-d20bf1bd0a68}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2e6b0bfc-b617-45c5-8c3e-fa912f7121a2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {3a0746fd-1df1-4e7f-b35e-cc7b3bf0c7aa}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e0678fb3-4d66-4b68-865c-67c0cc6bb842}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e88adf6e-8b35-440e-b97f-482b077ba055}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {37718f69-867f-40d9-a520-00d85b7f2844}, !- Handle
  Shreveport Downtown,                    !- City
  LA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722484,                                 !- WMO Number
  32.54,                                  !- Latitude {deg}
  -93.74,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  55,                                     !- Elevation {m}
  /weather/G2200150.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d27993cb-52b6-45e7-b069-4b5f4d9d0e90}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.6916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  23.87;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9f411dd6-a0b9-4ebf-8aa8-13242b6872df}, !- Handle
  Shreveport Downtown Ann Clg .4% Condns DB=>MWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f924ab2-72b1-40ed-943c-01d4a77a257b}, !- Handle
  Shreveport Downtown Ann Clg .4% Condns WB=>MDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {df3db64e-1fc7-431f-906c-9f202e3b301a}, !- Handle
  Shreveport Downtown Ann Htg 99.6% Condns DB 1, !- Name
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {532eb1b2-3ce9-4d70-b957-feb798546f08}, !- Handle
  Shreveport Downtown August .4% Condns DB=>MCWB 1, !- Name
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.367;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0cccb460-1785-4a62-bf73-f1989a806ad3}, !- Handle
  Shreveport Downtown October .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.513;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {86d3d314-34c4-4d25-b110-36a66ed0a9dd}, !- Handle
  Shreveport Downtown September .4% Condns DB=>MCWB 1, !- Name
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100666,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.445;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {f3b27f65-66fd-4831-9ce4-2a3bae788447}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {3579401f-3c2e-4769-a18d-b7e402b61b8c}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {87dc8a51-f15e-4d6d-aead-ed8e7aa850bd}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {a239282d-40fc-424f-acae-4bded9694be7}, !- Handle
  ComStock DOE Ref 1980-2004|Outpatient,  !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7c622edb-398a-4f9c-98b0-4b51c9605f48}, !- Default Construction Set Name
  {1b73ae6e-04e9-4f5a-a226-a7e906c54440}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {f8620a59-107d-486d-813e-fa134cf12c1d}, !- Handle
  {a239282d-40fc-424f-acae-4bded9694be7}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4117,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  17.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  30.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA West South Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  outpatient,                             !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  SRMVc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  West South Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  West South Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Humid,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  27,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Shreveport-Texarkana and Alexandria Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2200150,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2004,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2004,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault jun,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  Fault,                                  !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  SRMVc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_novent,                  !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV air-cooled chiller with PFP boxes,  !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  999,                                    !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  999,                                    !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  999,                                    !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  SPP,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2200150,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G22000200,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2200150010500,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner_or_tenant,               !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  58,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  West South Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  5001_10000,                             !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  LA&#44 Bossier Parish,                  !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  LA&#44 00200,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  180,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  LA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G220,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Louisiana,                              !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_LA_Shreveport.Downtown.722484_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Barksdale_Afb,                          !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.0,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  9.25,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  9.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2006,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2009,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2017,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2014,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1993,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2004,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1993,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1993,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1993,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1993,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004;                     !- Feature Value 130

OS:SpaceType,
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1271518d-fdab-4c4c-a3d9-294c5c4b1795}, !- Default Schedule Set Name
  {d62d8dbf-73b8-4319-94cd-95b89d84f37e}, !- Group Rendering Name
  {449b955d-c087-4261-ac12-4ddbe5b1e76a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {d62d8dbf-73b8-4319-94cd-95b89d84f37e}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4a66d2e6-155b-4db1-83b8-7285ba4b5876}, !- Default Schedule Set Name
  {6f7d8b60-f815-486f-9c8e-e0eabf8c6f66}, !- Group Rendering Name
  {b215b1cd-8c95-449d-8e03-472c434d0f11}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {6f7d8b60-f815-486f-9c8e-e0eabf8c6f66}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {195f6a3f-3dcb-4a11-bdad-c7cf4cd1999b}, !- Default Schedule Set Name
  {6036b0e4-ef4c-4164-b879-717a29bafc4c}, !- Group Rendering Name
  {3e741629-bc02-4386-ad4a-d0cdc95e93e1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {6036b0e4-ef4c-4164-b879-717a29bafc4c}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0004ea8e-e541-454f-9c01-8fd9bf963f7e}, !- Default Schedule Set Name
  {b1449a70-1fa9-4542-a651-4d535c4c8289}, !- Group Rendering Name
  {8fb2b770-cccf-48ad-bf9d-f545dc0db900}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {b1449a70-1fa9-4542-a651-4d535c4c8289}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {dc051d1b-0b6b-445d-9fc8-da2e4396b6ca}, !- Default Schedule Set Name
  {50849d31-5088-484b-bde0-d37c5fef6224}, !- Group Rendering Name
  {74c848c4-2890-484d-9394-1a9e8ef1cb21}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {50849d31-5088-484b-bde0-d37c5fef6224}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a5a9d9ec-f525-489b-8b78-65e51c2c50ad}, !- Default Schedule Set Name
  {436b7a2e-7761-4c8e-89c7-4c967adf244c}, !- Group Rendering Name
  {7e75b57a-e774-4c39-a5fa-5db5cd3f48f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {436b7a2e-7761-4c8e-89c7-4c967adf244c}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {002a89a7-e72e-467d-b66b-0c08f2352bf8}, !- Default Schedule Set Name
  {2c95dc43-e94a-4fa3-8055-36449d63978c}, !- Group Rendering Name
  {1996acb5-29ca-44eb-8c85-5d6714e7d5d9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {2c95dc43-e94a-4fa3-8055-36449d63978c}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {def75752-d319-48b5-a571-29c5156abc49}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3ed2c547-a9dc-40dc-b9c2-e35037924c74}, !- Default Schedule Set Name
  {a63c78a5-90c5-441b-bffd-273e629b1683}, !- Group Rendering Name
  {a171c4c2-8066-4cc7-b692-56dcac642dc9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {a63c78a5-90c5-441b-bffd-273e629b1683}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {15cb7926-9df3-4180-90cc-dc9f886fa9c1}, !- Default Schedule Set Name
  {82e9f284-6bcf-49f6-a206-a6ba94e67077}, !- Group Rendering Name
  {40c4df33-0579-42eb-8069-20cdc6d2974a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {82e9f284-6bcf-49f6-a206-a6ba94e67077}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fe963342-025d-4fb7-93bb-d9ec65d2a439}, !- Default Schedule Set Name
  {792f67cf-d33c-4d4b-9179-e207cc34b4cc}, !- Group Rendering Name
  {601635cc-6a88-42ba-83fb-9e4e6ccd5a82}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {792f67cf-d33c-4d4b-9179-e207cc34b4cc}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {0973a427-376d-4641-af4d-47050e25de34}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c2b5f01e-2011-4922-940e-8a1ce7e71371}, !- Default Schedule Set Name
  {5899e72a-04cd-406a-bdf0-2310fedc5f30}, !- Group Rendering Name
  {bac6c50b-ec9c-4c34-a0e1-95160e32e4b9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {5899e72a-04cd-406a-bdf0-2310fedc5f30}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1f5c91b6-f82f-425d-a9aa-c856c5b68ec2}, !- Default Schedule Set Name
  {77c90f47-5f39-44b0-901e-110be5c69b28}, !- Group Rendering Name
  {c6bbd1ff-7572-4a52-ab7a-ef1ae758c970}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {77c90f47-5f39-44b0-901e-110be5c69b28}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {aee8071e-e72e-48f9-97ad-77071e844611}, !- Default Schedule Set Name
  {f705e1dc-972f-4228-8d3a-3339f4964271}, !- Group Rendering Name
  {8341a63d-d963-44f6-b2fc-d4369778e64f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {f705e1dc-972f-4228-8d3a-3339f4964271}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3ce6e602-aa28-4a55-b1b8-6dfd030c26dd}, !- Default Schedule Set Name
  {c9673fa0-ab27-4d8f-80da-f454a62a7c51}, !- Group Rendering Name
  {91ca78f6-a7d4-4cc3-ac74-2af341ccdce8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {c9673fa0-ab27-4d8f-80da-f454a62a7c51}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {70f33602-9a68-4f7b-9de5-f1cf19fec500}, !- Default Schedule Set Name
  {c2d077c5-6fcb-4216-8e24-bd99b19adb49}, !- Group Rendering Name
  {64ad9153-0c14-47cf-a032-6c1eaa9b31f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {c2d077c5-6fcb-4216-8e24-bd99b19adb49}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {978ab7b3-12bb-4d30-b6b8-890553b4d4ff}, !- Default Schedule Set Name
  {8ddeda18-a620-4ea0-9510-620e65f21d14}, !- Group Rendering Name
  {bb80edc0-5a0c-481f-a197-d97a26b81464}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {8ddeda18-a620-4ea0-9510-620e65f21d14}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d8f26e99-8762-4b70-a488-b69d72d684d8}, !- Default Schedule Set Name
  {b17d75c0-a8a8-4215-8402-7abdd34673e2}, !- Group Rendering Name
  {314f0cc3-dbc7-4795-a9da-f74366a438ee}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {b17d75c0-a8a8-4215-8402-7abdd34673e2}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f3732d8d-b75c-4372-9558-54510093e5e0}, !- Default Schedule Set Name
  {bc99997f-c344-45fe-9530-52acfb58f3d5}, !- Group Rendering Name
  {fb94b91d-e530-4ca7-9188-346f6d59c0b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {bc99997f-c344-45fe-9530-52acfb58f3d5}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {34534979-db35-4a8f-bceb-bb36255e883f}, !- Default Schedule Set Name
  {67c59c14-5f65-42ea-8d1c-91a6eec97b89}, !- Group Rendering Name
  {1ae1f9c6-b8cb-4c30-a759-f9d588e50aac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {67c59c14-5f65-42ea-8d1c-91a6eec97b89}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c6b77bd1-8be7-42a1-91ed-1449fed0745f}, !- Default Schedule Set Name
  {25eb66aa-1a95-4fac-a196-30c49ee7e501}, !- Group Rendering Name
  {9707d81e-0cc3-4bcf-9046-4cc83c6a9a2d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {25eb66aa-1a95-4fac-a196-30c49ee7e501}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {34ae4fe7-0823-41ad-ac70-112b8450975a}, !- Default Schedule Set Name
  {4de3debb-f280-49bc-aca0-33e0f18a3dfd}, !- Group Rendering Name
  {8fa2a2ba-7420-4793-94a5-3dff4dcbe9cf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {4de3debb-f280-49bc-aca0-33e0f18a3dfd}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e3dce948-fbe3-4035-baaf-37e12b4187ea}, !- Default Schedule Set Name
  {3073e22e-5037-4e7b-9c38-e6007d126151}, !- Group Rendering Name
  {a3736071-61ee-4912-8093-d54ee61cd19c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {3073e22e-5037-4e7b-9c38-e6007d126151}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a9b10c6d-db74-4ca1-bc1d-b61e2713e1d2}, !- Default Schedule Set Name
  {668654f4-d0db-4be3-b76e-ec81e0b85124}, !- Group Rendering Name
  {bdd6b7b0-2154-4044-aa3e-8bcfd5ba6b7b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {668654f4-d0db-4be3-b76e-ec81e0b85124}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {756397b0-d2f4-4319-86d3-cabd9f1a65bb}, !- Default Schedule Set Name
  {9936ffde-a94b-4f28-bc89-00c2d1ac04d6}, !- Group Rendering Name
  {d466693a-d96b-492f-8634-deb9ee08c13c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {9936ffde-a94b-4f28-bc89-00c2d1ac04d6}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {55b1d4cc-d3dc-4670-9063-2d6ad59061c9}, !- Default Schedule Set Name
  {84d084a7-78e9-4b95-bcbf-bae82668c66f}, !- Group Rendering Name
  {971d0bf7-dd83-4c0c-9f8b-d4c9351c883e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {84d084a7-78e9-4b95-bcbf-bae82668c66f}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a9e0c5f2-9b7e-481e-8aca-a6c4982a05ec}, !- Default Schedule Set Name
  {6bbcc806-986f-4a9c-8cc6-463f4e88a7ec}, !- Group Rendering Name
  {ab4b09a5-78f0-4d2f-b9f8-6b9a9ad8e808}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {6bbcc806-986f-4a9c-8cc6-463f4e88a7ec}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c75a5928-3fed-42e3-ab83-5c8b82f91f8c}, !- Default Schedule Set Name
  {ff0ea73b-f83d-4ad2-bd57-db91f6d7db64}, !- Group Rendering Name
  {73129524-6e2d-48da-a928-b6696040427b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {ff0ea73b-f83d-4ad2-bd57-db91f6d7db64}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ec7a271f-ab5f-4f57-8e4e-895ba3c89889}, !- Default Schedule Set Name
  {d940c43c-7e5c-4b36-8e11-7afca48491d7}, !- Group Rendering Name
  {c788bd5a-2ee3-4962-abd1-b78f56a6c25a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {d940c43c-7e5c-4b36-8e11-7afca48491d7}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {20990ca6-86d2-4346-bd07-c6085f39e1f5}, !- Default Schedule Set Name
  {0ebed7f8-5b19-487d-b7a1-1692e7ba84c3}, !- Group Rendering Name
  {05b49b14-6432-4126-90ef-681f2dcebcba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {0ebed7f8-5b19-487d-b7a1-1692e7ba84c3}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {37138163-2033-40f2-ade7-4ebca252109e}, !- Default Schedule Set Name
  {5eabd115-1ae8-4165-b87b-49bc677592fd}, !- Group Rendering Name
  {c31cdc40-ecf9-4b7b-8ad1-6595d2a02337}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {5eabd115-1ae8-4165-b87b-49bc677592fd}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Handle
  Outpatient Exam A end_a - Story Ground, !- Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}; !- Thermal Zone Name

OS:Surface,
  {da9e964d-f461-48e6-a9e4-8050c7b073f7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2ff5e460-8774-4a3b-9767-8b442b076b06}, !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6042e7-403a-4d9a-95b1-a0439e95c577}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae0ee3b-1df0-48a4-a054-d61167a7ee4f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7af663b8-5f5e-4f8d-b53c-f615928cd02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f7f9a01-cdff-49f3-9131-42a8b7a1b8da}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d859a17e-9251-4c68-8d76-d8eb3db20a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602276, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602276, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eabe0b0-718b-47b2-9799-b20a2cf078e8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73148a25-3ce7-4fb0-a8e0-4785ef315fd1}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {930b4802-85ba-421c-b053-5f3eb1e98aef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602276, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b6fe4b-558c-487d-8798-d589362a90ea}, !- Zone Air Inlet Port List
  {4bc4ba32-4753-4e6d-8e7d-87221261d14a}, !- Zone Air Exhaust Port List
  {e25532f2-1ec2-4d42-b63b-4e78b3117244}, !- Zone Air Node Name
  {736fa0b6-2b4d-4ad3-a693-2af1815db5a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a772b99-259d-418b-9fc0-48de7089534d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d750e78e-9029-4cb7-ac8c-e5039cf5633c}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Zone Air Node, !- Name
  {e25532f2-1ec2-4d42-b63b-4e78b3117244}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e25532f2-1ec2-4d42-b63b-4e78b3117244}, !- Handle
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Source Object
  11,                                     !- Outlet Port
  {d750e78e-9029-4cb7-ac8c-e5039cf5633c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b6fe4b-558c-487d-8798-d589362a90ea}, !- Handle
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- HVAC Component
  {d987056e-4492-4707-b55d-32382fc7edd7}; !- Port 1

OS:PortList,
  {4bc4ba32-4753-4e6d-8e7d-87221261d14a}, !- Handle
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- HVAC Component
  {a149a9af-8960-489c-b36d-4bb53e5c42aa}; !- Port 1

OS:PortList,
  {736fa0b6-2b4d-4ad3-a693-2af1815db5a1}, !- Handle
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- HVAC Component
  {613b8a15-4496-4d3c-b4e9-f479f1fe8b88}; !- Port 1

OS:Sizing:Zone,
  {33a096b9-dfd7-4b55-8be3-f6469f58fdc8}, !- Handle
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aede8a56-be80-425d-a785-f11f8c816be4}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0e986ee-46b8-4269-9e19-2b3c8d337d02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Handle
  Outpatient Hall B end_a - Story Ground, !- Name
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}; !- Thermal Zone Name

OS:Surface,
  {6fcc85a5-4c3c-490c-9323-2daca290d2d2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {714177dd-57a1-497e-a941-82747a71072b}, !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f31a311d-db61-4c59-9e47-ff9e795aa076}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0db7dd2-4661-4c39-98b6-de36aaba17b9}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da812262-1bd6-456d-b45b-3b3222f99f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9757b666-39c0-4a39-b738-a22289bc580a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0bc4b0b-dca3-4340-81ef-0d314c0a8263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.44089209850063e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 10.5667202091114, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 10.5667202091114, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af663b8-5f5e-4f8d-b53c-f615928cd02e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cae0ee3b-1df0-48a4-a054-d61167a7ee4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -8.88178419700125e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -8.88178419700125e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cc52146-6f5e-4583-a998-91e02e0322df}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4a1c0a5-0988-43ff-b447-803d3207348d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.44089209850063e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 10.5667202091114, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bd920e6-bf74-4b3f-afd5-e0ea283d907c}, !- Zone Air Inlet Port List
  {b86ee845-f0c4-4772-8424-4acb0a01de87}, !- Zone Air Exhaust Port List
  {f42fda5e-9767-4d80-97f4-2d132119f6cd}, !- Zone Air Node Name
  {882e33c3-d9f2-4aba-af7f-ffe6048795ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {351e148a-e8ce-4c25-9b88-67a7f11d6040}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a07c936-cc97-4c16-ae35-4300281e6380}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone Air Node, !- Name
  {f42fda5e-9767-4d80-97f4-2d132119f6cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42fda5e-9767-4d80-97f4-2d132119f6cd}, !- Handle
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Source Object
  11,                                     !- Outlet Port
  {3a07c936-cc97-4c16-ae35-4300281e6380}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bd920e6-bf74-4b3f-afd5-e0ea283d907c}, !- Handle
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- HVAC Component
  {47812c7a-1802-4c61-9b09-a9a9864eb829}; !- Port 1

OS:PortList,
  {b86ee845-f0c4-4772-8424-4acb0a01de87}, !- Handle
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- HVAC Component
  {7a49a99d-d097-44f1-bf72-1cde12adc097}; !- Port 1

OS:PortList,
  {882e33c3-d9f2-4aba-af7f-ffe6048795ad}, !- Handle
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- HVAC Component
  {b154b9a3-6d8a-49af-9efd-71f3377872cc}; !- Port 1

OS:Sizing:Zone,
  {5ffab91f-064e-4874-803f-e1a8a9f953c0}, !- Handle
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f826b1f0-aa3d-48e9-9535-5a7682f1848b}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56e3f450-a06f-434b-aa82-d0d7b81631b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Handle
  Outpatient Exam C end_a - Story Ground, !- Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}; !- Thermal Zone Name

OS:Surface,
  {126e092d-87f3-49b6-9c20-e98ed0a81483}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2ff5e460-8774-4a3b-9767-8b442b076b06}, !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56804b3-09a7-4fca-a352-5d2dfdd0e6f4}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7704060a-95cf-4804-995c-bad057beaece}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab55da3a-3aa8-49b2-8d4c-20748a26ac6c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0ff581-2936-4ded-a94e-d4be709c0cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.82566400602277, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.82566400602277, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da812262-1bd6-456d-b45b-3b3222f99f83}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0db7dd2-4661-4c39-98b6-de36aaba17b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.44089209850063e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.44089209850063e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48be70cd-96f8-4e1f-84f2-35b8814847ec}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e7f5321-99f6-4b7c-915d-20b9a18f5b14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.44089209850063e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.82566400602277, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbfdf2c1-1726-4b56-8fd2-bc4379e3f9fd}, !- Zone Air Inlet Port List
  {3bb2ec11-b6be-4370-8a12-274b9c734f9e}, !- Zone Air Exhaust Port List
  {ed58c3cb-f216-4bb6-b3a7-ac2e3d4c0929}, !- Zone Air Node Name
  {71128fba-9581-499d-9f3b-cb27d2669fd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d91a6fc3-fd3a-4dcb-a588-c84e047b4eb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8befcedd-8317-4f28-9682-2af27417b0d5}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Zone Air Node, !- Name
  {ed58c3cb-f216-4bb6-b3a7-ac2e3d4c0929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed58c3cb-f216-4bb6-b3a7-ac2e3d4c0929}, !- Handle
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Source Object
  11,                                     !- Outlet Port
  {8befcedd-8317-4f28-9682-2af27417b0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbfdf2c1-1726-4b56-8fd2-bc4379e3f9fd}, !- Handle
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- HVAC Component
  {03fed758-66cb-470c-bca6-8d08cafb1d63}; !- Port 1

OS:PortList,
  {3bb2ec11-b6be-4370-8a12-274b9c734f9e}, !- Handle
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- HVAC Component
  {cebd2a97-f662-4997-baba-39a8c83d83bc}; !- Port 1

OS:PortList,
  {71128fba-9581-499d-9f3b-cb27d2669fd9}, !- Handle
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- HVAC Component
  {a2d07e9c-ddda-4201-9901-f650fa4051fe}; !- Port 1

OS:Sizing:Zone,
  {f1dac46a-c60d-4217-81b7-6a3acb4e4258}, !- Handle
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d795e10-d32c-4eb9-b02d-9c243eb20e17}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10dde3f9-6650-498a-bb96-cfb28b7d9e4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Handle
  Outpatient Exam A  - Story Ground,      !- Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}; !- Thermal Zone Name

OS:Surface,
  {5425721f-a244-4490-8b06-58810c58d371}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {476919d0-9879-4d1f-9b11-963052442334}, !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 2.82566400602276, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d859a17e-9251-4c68-8d76-d8eb3db20a72}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f7f9a01-cdff-49f3-9131-42a8b7a1b8da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9675be33-a402-4a02-8482-53b81d8fbdcd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b66ea3-2705-47b3-ba19-8d1ed53a7bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 2.82566400602276, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2d3f0b-3634-484d-99ad-01436c51df63}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d48433-5d3c-4046-bfcf-4a581d3fee71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 2.82566400602276, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb25372-d089-4d37-8270-7ec71e7ce52f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.27078835766232, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a645a6-0399-4351-a3ac-63c6a60d6132}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7477398f-d9b5-4292-b961-62a26a8dacdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 2.82566400602276, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Handle
  Zone Outpatient Exam A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e871b8c-3127-4e1c-b89b-a3e84b600175}, !- Zone Air Inlet Port List
  {f15fd7cd-9084-4d21-a5d3-7c2fca080628}, !- Zone Air Exhaust Port List
  {8f4ec93b-30c6-434f-a7a6-ddfb8673653b}, !- Zone Air Node Name
  {4e5331f0-39c9-4b83-9a4a-cdf9bb592b5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b78b15d-124a-4eaf-b5ca-221bb1df1664}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d12b22b-1784-4243-a6df-ceb46ec3e88b}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone Air Node, !- Name
  {8f4ec93b-30c6-434f-a7a6-ddfb8673653b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f4ec93b-30c6-434f-a7a6-ddfb8673653b}, !- Handle
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Source Object
  11,                                     !- Outlet Port
  {9d12b22b-1784-4243-a6df-ceb46ec3e88b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e871b8c-3127-4e1c-b89b-a3e84b600175}, !- Handle
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- HVAC Component
  {76926019-ecda-4917-b91c-f494f0c305e4}; !- Port 1

OS:PortList,
  {f15fd7cd-9084-4d21-a5d3-7c2fca080628}, !- Handle
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- HVAC Component
  {786742b2-788e-4ca7-9e50-4578d5f766d2}; !- Port 1

OS:PortList,
  {4e5331f0-39c9-4b83-9a4a-cdf9bb592b5d}, !- Handle
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- HVAC Component
  {fb2396d4-a78d-4f74-8c7c-59d81f19dd1b}; !- Port 1

OS:Sizing:Zone,
  {5f082bbb-ef5f-44d4-a93e-2f6236cf1e41}, !- Handle
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8b9bff5-55fd-4ac8-9e82-d97994fe7280}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone HVAC Equipment List, !- Name
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3aa2892-3807-4ba8-8e85-6f271824acf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Handle
  Outpatient Hall B  - Story Ground,      !- Name
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  -5.28336010455568,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}; !- Thermal Zone Name

OS:Surface,
  {57c9a08b-3dcb-462b-93cb-53e736fdfca5}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f6889f0b-a211-40c1-93b9-a180e9fae28b}, !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 10.5667202091114, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bc4b0b-dca3-4340-81ef-0d314c0a8263}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9757b666-39c0-4a39-b738-a22289bc580a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4c05c2-46fb-4a43-b820-92d563c816eb}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2231f80-8f23-458c-a799-a2ce06a6a7b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 10.5667202091114, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 10.5667202091114, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1316cd16-5722-4233-9b5f-8d5fca935e24}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1c7d17-d82c-49aa-be82-ae475dd86182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 1.74633599397724, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 1.74633599397724, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b66ea3-2705-47b3-ba19-8d1ed53a7bff}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9675be33-a402-4a02-8482-53b81d8fbdcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  9.27078835766232, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26928247-f2c0-424c-96ef-a23a5ba5450f}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 10.5667202091114, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 10.5667202091114, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Handle
  Zone Outpatient Hall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {896c2331-c0b5-429b-be62-44a66aa6c32e}, !- Zone Air Inlet Port List
  {2a7e168f-4c11-4c6c-89e9-20a795f291f0}, !- Zone Air Exhaust Port List
  {8ba44e65-1415-4e8c-8d96-e816bebaf7d7}, !- Zone Air Node Name
  {181232d1-7f6f-44df-9992-02406c539a2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e32e41b1-3819-4657-aaff-d73d15c78794}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7860746-f603-41ac-914f-5550925cf5e5}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone Air Node, !- Name
  {8ba44e65-1415-4e8c-8d96-e816bebaf7d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ba44e65-1415-4e8c-8d96-e816bebaf7d7}, !- Handle
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Source Object
  11,                                     !- Outlet Port
  {e7860746-f603-41ac-914f-5550925cf5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {896c2331-c0b5-429b-be62-44a66aa6c32e}, !- Handle
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- HVAC Component
  {a1fe28d6-9336-4516-886a-46b247c6e323}; !- Port 1

OS:PortList,
  {2a7e168f-4c11-4c6c-89e9-20a795f291f0}, !- Handle
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- HVAC Component
  {c8e02c58-570a-4d80-9ec8-070dcb1c45b2}; !- Port 1

OS:PortList,
  {181232d1-7f6f-44df-9992-02406c539a2d}, !- Handle
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- HVAC Component
  {2a1e53f8-c4f4-4ab5-848a-8c67b25a7087}; !- Port 1

OS:Sizing:Zone,
  {4e852c98-5ea3-4d5b-b62b-2c75b0989ae3}, !- Handle
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4355fca3-eacd-482e-ac9d-a5012793c00d}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {280c89a1-9f27-413c-815e-a06b8e05844a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Handle
  Outpatient Exam C  - Story Ground,      !- Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2232126392695,                      !- X Origin {m}
  5.28336010455568,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {415e8da0-d758-454f-899c-f571b9d910f9}; !- Thermal Zone Name

OS:Surface,
  {1fa6e6e1-b07c-4f1f-8f80-82f9e598c15f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {476919d0-9879-4d1f-9b11-963052442334}, !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0ff581-2936-4ded-a94e-d4be709c0cd6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab55da3a-3aa8-49b2-8d4c-20748a26ac6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.82566400602277, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5677af-464d-488c-8e9e-7de6758c7d06}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.82566400602277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ecae2e1-28e6-49a7-b8d1-69347328fc39}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {073f9b96-a9b9-4cd1-8d55-7b3a2ba1ce36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 2.82566400602277, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 2.82566400602277, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2231f80-8f23-458c-a799-a2ce06a6a7b2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4c05c2-46fb-4a43-b820-92d563c816eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c67fa33-bc1b-42dd-b4f8-44928e0c2553}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9dd2f19e-03fb-4edf-b098-70183c171342}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 2.82566400602277, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.82566400602277, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Handle
  Zone Outpatient Exam C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34f6bdb0-7be2-46a1-9fc8-aa4daa1501c8}, !- Zone Air Inlet Port List
  {2001fd6a-ff6c-4a9b-b750-0bc5c24e5640}, !- Zone Air Exhaust Port List
  {8acfaf72-a737-4888-b92d-9d8cacfc65ab}, !- Zone Air Node Name
  {24ba2238-633c-4582-99bb-9c56aa315a34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb0121f5-3fa8-41a1-98b5-ee3d9e046520}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a401e91-f04d-4286-9381-7ed4c5bac7c2}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone Air Node, !- Name
  {8acfaf72-a737-4888-b92d-9d8cacfc65ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8acfaf72-a737-4888-b92d-9d8cacfc65ab}, !- Handle
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Source Object
  11,                                     !- Outlet Port
  {3a401e91-f04d-4286-9381-7ed4c5bac7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34f6bdb0-7be2-46a1-9fc8-aa4daa1501c8}, !- Handle
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- HVAC Component
  {b8f05e81-d70f-447b-aecd-d76563c3b06b}; !- Port 1

OS:PortList,
  {2001fd6a-ff6c-4a9b-b750-0bc5c24e5640}, !- Handle
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- HVAC Component
  {ac054f83-9bca-47cd-a22e-bbc140d9d2c4}; !- Port 1

OS:PortList,
  {24ba2238-633c-4582-99bb-9c56aa315a34}, !- Handle
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- HVAC Component
  {b18d885a-853f-43fe-8209-918372b5735a}; !- Port 1

OS:Sizing:Zone,
  {84cb7075-06e9-4071-9c8a-021043f5decc}, !- Handle
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb194122-c9d3-4916-a6c5-7c076aa2824d}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone HVAC Equipment List, !- Name
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0b24488-1840-4a33-a6dd-4cf69c103690}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Handle
  Outpatient OR A  - Story Ground,        !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.952424281607183,                     !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {5dda565a-b445-4430-9355-07346c1e5582}; !- Thermal Zone Name

OS:Surface,
  {6b400900-74c8-4911-b2a2-ad31aa4c7a91}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {a35389f7-3183-49b1-b531-83929c68443c}, !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.15164746407258, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d48433-5d3c-4046-bfcf-4a581d3fee71}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa2d3f0b-3634-484d-99ad-01436c51df63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88578058618805e-15, 2.82566400602276, 3.048, !- X,Y,Z Vertex 1 {m}
  3.88578058618805e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144114c9-cca8-4351-8e21-10fa5e821504}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059c0e14-3f0c-417f-ae0e-93d8f135b765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee8d286-3d0a-4a39-8a03-9206ca72af85}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb845f9-faee-4a8c-92dd-6da2225f6dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0.15164746407258, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f148c826-400d-40f8-bacb-cfddb3ff6a0b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.15164746407258, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea530b8-1f9d-4659-8c5c-aac36cd5fa02}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Handle
  Zone Outpatient OR A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e989038b-a2b4-41b6-8da6-b907bdb1c478}, !- Zone Air Inlet Port List
  {3f3a074a-f937-43dc-bd6a-2d23ef8e6058}, !- Zone Air Exhaust Port List
  {7ac8bb06-4c1f-4901-8358-bfd8b5e57a15}, !- Zone Air Node Name
  {40a1a8f5-1b58-4b52-bb56-32019e5d2404}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f0002f7-a0a2-41c4-8fb6-e2585c28f1e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59819c79-63ff-452e-8296-31d2c607b453}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone Air Node, !- Name
  {7ac8bb06-4c1f-4901-8358-bfd8b5e57a15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ac8bb06-4c1f-4901-8358-bfd8b5e57a15}, !- Handle
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Source Object
  11,                                     !- Outlet Port
  {59819c79-63ff-452e-8296-31d2c607b453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e989038b-a2b4-41b6-8da6-b907bdb1c478}, !- Handle
  {5dda565a-b445-4430-9355-07346c1e5582}, !- HVAC Component
  {a66929ea-3327-4f75-ab9e-f5914c6aea81}; !- Port 1

OS:PortList,
  {3f3a074a-f937-43dc-bd6a-2d23ef8e6058}, !- Handle
  {5dda565a-b445-4430-9355-07346c1e5582}, !- HVAC Component
  {65da2476-0626-4f3e-b2eb-2af30cb136f4}; !- Port 1

OS:PortList,
  {40a1a8f5-1b58-4b52-bb56-32019e5d2404}, !- Handle
  {5dda565a-b445-4430-9355-07346c1e5582}, !- HVAC Component
  {61cb7626-8804-4ae2-9b5d-b21134bc010b}; !- Port 1

OS:Sizing:Zone,
  {4584c487-c4f4-4638-b0d9-df0060788d27}, !- Handle
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6028c177-1d26-44be-a556-0fd9be733b12}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone HVAC Equipment List, !- Name
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bfb7287-1f6a-45a2-942e-60775d19dad4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Handle
  Outpatient OR B  - Story Ground,        !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.952424281607183,                     !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {fd30bc15-66cc-4311-850e-51f9acf46087}; !- Thermal Zone Name

OS:Surface,
  {a47bdbb7-8597-499b-9db8-d7b110c75da0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {9cc38e42-9b7f-42de-b8a5-1605b72661eb}, !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  0.15164746407258, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5841da12-65ca-4a88-80fa-f3c969e14e7a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f4e4ac-e38b-4407-8a7b-186c487ad1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881f7ed4-1c41-40ce-81ed-f12b9a447d10}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351bd51e-b3be-47b2-9a8c-cdb452a70407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c09023-5086-4783-8392-e0d12bf139fa}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {842a5ae2-2a97-4482-bb55-0ecd3aac16f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  0.15164746407258, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059c0e14-3f0c-417f-ae0e-93d8f135b765}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144114c9-cca8-4351-8e21-10fa5e821504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.15164746407258, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba0fe60-f482-4bd6-aec0-b7d950753c4e}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54cb9c96-1a7b-47d3-8c93-62f42d0c87b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Handle
  Zone Outpatient OR B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed55e20d-e462-489d-ac71-a8123356563a}, !- Zone Air Inlet Port List
  {f98cb74d-8aab-45e1-9a91-baa003dadec8}, !- Zone Air Exhaust Port List
  {5272ce3d-e87d-4637-bbf7-a4905ba5ea68}, !- Zone Air Node Name
  {f6ab8d18-d303-4908-8659-fabc0d9d70d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f59604f-fbcb-42e5-b3e4-c57d5b44c942}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e31d83c8-b587-4ef6-96e6-a59198c62e00}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone Air Node, !- Name
  {5272ce3d-e87d-4637-bbf7-a4905ba5ea68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5272ce3d-e87d-4637-bbf7-a4905ba5ea68}, !- Handle
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Source Object
  11,                                     !- Outlet Port
  {e31d83c8-b587-4ef6-96e6-a59198c62e00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed55e20d-e462-489d-ac71-a8123356563a}, !- Handle
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- HVAC Component
  {c63902a4-cc95-49e7-966e-a30a9ac8cab9}; !- Port 1

OS:PortList,
  {f98cb74d-8aab-45e1-9a91-baa003dadec8}, !- Handle
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- HVAC Component
  {c8a354d6-7832-42b9-95ec-7a78f4e89226}; !- Port 1

OS:PortList,
  {f6ab8d18-d303-4908-8659-fabc0d9d70d5}, !- Handle
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- HVAC Component
  {22bd230f-4c7d-4981-853d-c036fbf1a9f7}; !- Port 1

OS:Sizing:Zone,
  {35b60d66-5850-416b-9e2f-f18b43f4fabf}, !- Handle
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6c748de-1dc0-425d-adbc-6326f83d0fa8}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone HVAC Equipment List, !- Name
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a311bafc-1fe1-446e-b96c-a3dd59490c5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Handle
  Outpatient OR C  - Story Ground,        !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.952424281607183,                     !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}; !- Thermal Zone Name

OS:Surface,
  {e7e65130-45c8-46d1-9508-bf4b04f4f11f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {a35389f7-3183-49b1-b531-83929c68443c}, !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0.15164746407258, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {073f9b96-a9b9-4cd1-8d55-7b3a2ba1ce36}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ecae2e1-28e6-49a7-b8d1-69347328fc39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.88578058618805e-15, 1.74633599397724, 0, !- X,Y,Z Vertex 3 {m}
  3.88578058618805e-15, 1.74633599397724, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4641d3ed-340c-44fe-a277-17df2c3f60ff}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6642594-aaa9-4dd5-8384-0680ab2fce26}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b603227-c8b9-4c85-bc9a-a594262975a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  0.15164746407258, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351bd51e-b3be-47b2-9a8c-cdb452a70407}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881f7ed4-1c41-40ce-81ed-f12b9a447d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.15164746407258, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.15164746407258, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22cbe81e-b0d9-4b08-8ce3-1f4b1e5f5cec}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.15164746407258, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.15164746407258, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Handle
  Zone Outpatient OR C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {859e0ba3-d28f-4afe-bc87-767ed9b860d0}, !- Zone Air Inlet Port List
  {7c14d6de-b8ff-4a7b-991f-2b581641715a}, !- Zone Air Exhaust Port List
  {b4fed197-1661-49a7-a94a-8f36cd4f22a9}, !- Zone Air Node Name
  {701b7bfb-b906-4edd-b34f-f026c386d459}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e254987-c9de-41f5-8f79-e42fd065f8dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9a704b6-c5ec-4ce0-af62-e16109442644}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone Air Node, !- Name
  {b4fed197-1661-49a7-a94a-8f36cd4f22a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4fed197-1661-49a7-a94a-8f36cd4f22a9}, !- Handle
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Source Object
  11,                                     !- Outlet Port
  {c9a704b6-c5ec-4ce0-af62-e16109442644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {859e0ba3-d28f-4afe-bc87-767ed9b860d0}, !- Handle
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- HVAC Component
  {d3b8adbc-a897-4ea8-8de7-e29fcd991833}; !- Port 1

OS:PortList,
  {7c14d6de-b8ff-4a7b-991f-2b581641715a}, !- Handle
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- HVAC Component
  {64a8f88a-9ed5-45de-878a-987750e51564}; !- Port 1

OS:PortList,
  {701b7bfb-b906-4edd-b34f-f026c386d459}, !- Handle
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- HVAC Component
  {31eb5441-b4da-474f-992d-9d6117afe2c0}; !- Port 1

OS:Sizing:Zone,
  {67c79fc2-feda-4ce2-848b-c4f9ce5d5e80}, !- Handle
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e997a19f-b7c2-4787-88d1-476b51da1f8a}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone HVAC Equipment List, !- Name
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3458a017-bf85-46c5-a9c8-2a15dfc83d44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Handle
  Outpatient Reception A  - Story Ground, !- Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.800776817534603,                     !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}; !- Thermal Zone Name

OS:Surface,
  {90242dc2-d8f2-403b-b98e-1284c5843db6}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {ac084e53-e198-4711-92dd-562c65b75746}, !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.71101176787902, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb845f9-faee-4a8c-92dd-6da2225f6dd7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee8d286-3d0a-4a39-8a03-9206ca72af85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410dc977-b6e0-4d5e-8f14-3aaf35434d95}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af0a5db-eafe-41ac-91d4-66fb3bab4252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94678226-ac5e-4b4d-b400-4fe64bd9c1ae}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35964ecd-36d6-46ab-b7aa-a1b50dc74eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.71101176787902, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a53fc0-8771-49ce-8136-8cb1f1d620e4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.71101176787902, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c7cdbb8-377d-4c6a-b0c0-354de6aca018}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ef1bc80-69eb-4ed8-bcac-c827c98993e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Handle
  Zone Outpatient Reception A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f058d3f-c9f2-424d-a167-a0c155de9922}, !- Zone Air Inlet Port List
  {457c9fe6-0e5e-4ac3-b414-bafd4d7ad408}, !- Zone Air Exhaust Port List
  {f07f862b-b8a6-4b30-8a2a-7733173a4793}, !- Zone Air Node Name
  {12616de6-2d29-466a-ba4d-ddd90d755dde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ef33f1f-3a78-42ff-8390-1838b0f3c7c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3999fa0f-1194-42aa-af00-eab16982bb0b}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone Air Node, !- Name
  {f07f862b-b8a6-4b30-8a2a-7733173a4793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f07f862b-b8a6-4b30-8a2a-7733173a4793}, !- Handle
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Source Object
  11,                                     !- Outlet Port
  {3999fa0f-1194-42aa-af00-eab16982bb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f058d3f-c9f2-424d-a167-a0c155de9922}, !- Handle
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- HVAC Component
  {966f342f-f3e4-4241-ac0c-51e88a9f2a99}; !- Port 1

OS:PortList,
  {457c9fe6-0e5e-4ac3-b414-bafd4d7ad408}, !- Handle
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- HVAC Component
  {379bc265-88b1-4502-ae18-a393b4af4be8}; !- Port 1

OS:PortList,
  {12616de6-2d29-466a-ba4d-ddd90d755dde}, !- Handle
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- HVAC Component
  {fd4b67c3-1b7a-4560-a1c8-c23316d27e95}; !- Port 1

OS:Sizing:Zone,
  {3a1f6b5b-aac7-4aae-87d9-d44c684531d4}, !- Handle
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a4341c4-aa1c-4b4e-8311-a2ae37be5b35}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone HVAC Equipment List, !- Name
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2e3df2e-a83c-4838-93a6-1a419a55ea6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Handle
  Outpatient Reception B  - Story Ground, !- Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.800776817534603,                     !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}; !- Thermal Zone Name

OS:Surface,
  {9fa8fd3d-7e79-46bc-b18a-1d16166be8b9}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c7fd51c9-470b-49b9-9eea-70fad2724d3b}, !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  1.71101176787902, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842a5ae2-2a97-4482-bb55-0ecd3aac16f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c09023-5086-4783-8392-e0d12bf139fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf03302-0d61-4b5e-a231-112d83918c7e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b37c45-16eb-4ca5-8088-d5419e1ebd49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcaf476d-7b3c-4156-944c-45ec7e185263}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3291486e-bede-4681-be14-3a1e69c85b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  1.71101176787902, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af0a5db-eafe-41ac-91d4-66fb3bab4252}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {410dc977-b6e0-4d5e-8f14-3aaf35434d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.71101176787902, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3322d835-2dac-45de-89cf-12e078b2238d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b94dbc6e-1670-4926-bc2a-7110c185d164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Handle
  Zone Outpatient Reception B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7356829c-c83c-4d93-bebc-94a8d74cd8bb}, !- Zone Air Inlet Port List
  {b55b7aec-6424-4f4d-aa2e-0eeb0e2fdb47}, !- Zone Air Exhaust Port List
  {2efa28f3-5505-46e8-be5a-383d7fd59652}, !- Zone Air Node Name
  {5d88ee51-d8c0-4cf2-9dc3-8f7feee8e529}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b0eab78-9901-439c-a26e-d8e49bebae99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28e98dca-4b57-477c-a3e5-f0b53d191edc}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone Air Node, !- Name
  {2efa28f3-5505-46e8-be5a-383d7fd59652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2efa28f3-5505-46e8-be5a-383d7fd59652}, !- Handle
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Source Object
  11,                                     !- Outlet Port
  {28e98dca-4b57-477c-a3e5-f0b53d191edc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7356829c-c83c-4d93-bebc-94a8d74cd8bb}, !- Handle
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- HVAC Component
  {1837cda9-d7b9-47b7-aa2d-1398dc7b8ddf}; !- Port 1

OS:PortList,
  {b55b7aec-6424-4f4d-aa2e-0eeb0e2fdb47}, !- Handle
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- HVAC Component
  {fed5924f-fc88-4bbb-b605-d01f3aca48be}; !- Port 1

OS:PortList,
  {5d88ee51-d8c0-4cf2-9dc3-8f7feee8e529}, !- Handle
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- HVAC Component
  {7eb7e0d6-640c-47ab-8ea3-735707a7a77d}; !- Port 1

OS:Sizing:Zone,
  {b3b17177-ce78-4d3e-9ea8-80236da6803e}, !- Handle
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0dce3c71-87c3-4471-84b9-c95f3e1a3397}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone HVAC Equipment List, !- Name
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b12d20c-f54a-451a-be7c-4efbc4c8efc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Handle
  Outpatient Reception C  - Story Ground, !- Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.800776817534603,                     !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {368f7d57-833a-4360-ab3f-2ba785b5b905}; !- Thermal Zone Name

OS:Surface,
  {35b6a933-a3ba-4752-ad09-1b7fdaf60a27}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ac084e53-e198-4711-92dd-562c65b75746}, !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.71101176787902, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b603227-c8b9-4c85-bc9a-a594262975a4}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6642594-aaa9-4dd5-8384-0680ab2fce26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a00e1d-43e2-4867-a327-032b07585ee0}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a31d1f-6805-4e38-8463-4a0ab1fc786b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a70d8565-406b-4e3e-af5c-07be6db67a9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.71101176787902, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b37c45-16eb-4ca5-8088-d5419e1ebd49}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf03302-0d61-4b5e-a231-112d83918c7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.71101176787902, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.71101176787902, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839f088a-dbe4-4e40-a95c-601cf9ea1f90}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65886aba-141b-473c-a617-3d6557b3975d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71101176787902, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71101176787902, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Handle
  Zone Outpatient Reception C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff23b5e4-285c-444a-915f-4f59ad8e9c59}, !- Zone Air Inlet Port List
  {9dae1310-4cfe-4197-8796-a72e31ffc6a8}, !- Zone Air Exhaust Port List
  {c883a650-7144-4020-aab6-7fea3524e64e}, !- Zone Air Node Name
  {952011d0-b00d-4a83-aee0-92fd2dbb4880}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca9778f1-d49d-4b0d-a3dc-d5c3b8986f5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efc4af64-2e51-4cf1-894c-ecd647e76611}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone Air Node, !- Name
  {c883a650-7144-4020-aab6-7fea3524e64e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c883a650-7144-4020-aab6-7fea3524e64e}, !- Handle
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Source Object
  11,                                     !- Outlet Port
  {efc4af64-2e51-4cf1-894c-ecd647e76611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff23b5e4-285c-444a-915f-4f59ad8e9c59}, !- Handle
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- HVAC Component
  {40e7a459-915a-45cb-af3e-00ca46bad3f8}; !- Port 1

OS:PortList,
  {9dae1310-4cfe-4197-8796-a72e31ffc6a8}, !- Handle
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- HVAC Component
  {ee3154cb-fb55-453d-8800-8f02e78e31e7}; !- Port 1

OS:PortList,
  {952011d0-b00d-4a83-aee0-92fd2dbb4880}, !- Handle
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- HVAC Component
  {7633c9a3-0f7c-4457-9574-534258509fd9}; !- Port 1

OS:Sizing:Zone,
  {4af20b42-bcf1-4664-9986-39adf1875cee}, !- Handle
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e0dc6eae-d6ea-4f78-9442-aa53b8256329}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone HVAC Equipment List, !- Name
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0579f739-14e7-4271-9837-4f68dcb53d40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground, !- Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.910234950344417,                      !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}; !- Thermal Zone Name

OS:Surface,
  {e227f3e3-8fde-4b6d-8117-1c704440184d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {efad4715-cf9f-4ecc-a92b-cf75e8ad0c85}, !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.16571900482221, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35964ecd-36d6-46ab-b7aa-a1b50dc74eda}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94678226-ac5e-4b4d-b400-4fe64bd9c1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe374b0-a794-4108-bedb-2ec652f801f1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c2ec2d-8304-4fca-87ec-dfd8e92ba5a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da65681f-9e34-439c-a512-791ffec2e721}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1971cd-980a-4ed5-bd28-0e2e1904488e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.16571900482221, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e894b595-4b78-469c-b009-8de843f8d6ac}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.16571900482221, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcdab9d-bf6f-48ae-b19c-817202975aac}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f92d98e-47e7-47eb-815a-76fcb5228a4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c794f249-8b81-447c-b8fb-cc5fa171458a}, !- Zone Air Inlet Port List
  {8f83de33-406b-4792-862a-755d31d98f4a}, !- Zone Air Exhaust Port List
  {d96a282a-c64f-4cf8-af43-b7d6e86bacb5}, !- Zone Air Node Name
  {c4798e93-6417-414e-8f41-07db3c767b4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a96465c-cd7b-4525-80b6-f9e22843f956}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65a1d447-be01-4294-b5a2-5c12cde7d3f5}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone Air Node, !- Name
  {d96a282a-c64f-4cf8-af43-b7d6e86bacb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d96a282a-c64f-4cf8-af43-b7d6e86bacb5}, !- Handle
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Source Object
  11,                                     !- Outlet Port
  {65a1d447-be01-4294-b5a2-5c12cde7d3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c794f249-8b81-447c-b8fb-cc5fa171458a}, !- Handle
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- HVAC Component
  {3e869a26-0618-4bd8-bdbe-d10c21fd219b}; !- Port 1

OS:PortList,
  {8f83de33-406b-4792-862a-755d31d98f4a}, !- Handle
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- HVAC Component
  {ff1287f8-c8d6-4842-a544-5f801f038245}; !- Port 1

OS:PortList,
  {c4798e93-6417-414e-8f41-07db3c767b4c}, !- Handle
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- HVAC Component
  {71b50f1a-adfa-4492-a2e5-a5ab936a0fd4}; !- Port 1

OS:Sizing:Zone,
  {452961bc-23b3-4c34-b1db-491c38259383}, !- Handle
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26eea7af-855a-4de8-9a83-a98d73af4fbf}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone HVAC Equipment List, !- Name
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f83c283f-b53e-4071-939d-2e81d4218f3d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground, !- Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.910234950344417,                      !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {cf57acce-4571-4783-837d-684cd9244e28}; !- Thermal Zone Name

OS:Surface,
  {ab0070f7-1585-489b-a3a8-824ffa415b04}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ccd8456c-b88c-48da-8d4a-adead2b376bd}, !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.16571900482221, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3291486e-bede-4681-be14-3a1e69c85b3c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcaf476d-7b3c-4156-944c-45ec7e185263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ad14c1c-5e54-4cb2-9af6-6375d7c71942}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a306cc-f6fa-42cc-9cc7-af8b0887652c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d5d6ef-c80f-4143-9260-07261715d0fd}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b184d33d-3191-4db4-bdaf-c4b47da7c1f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  2.16571900482221, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c2ec2d-8304-4fca-87ec-dfd8e92ba5a3}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe374b0-a794-4108-bedb-2ec652f801f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-16, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.16571900482221, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e83425-ca9f-46a8-8df0-5f26a89f76fa}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {818a661b-b191-4aff-9aae-9fdf79818f91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c370d0b3-a57a-47b2-872f-6f8a001e349a}, !- Zone Air Inlet Port List
  {9322b112-cfca-42c1-ad70-942397470dce}, !- Zone Air Exhaust Port List
  {2d7f0563-3ea1-455a-a060-6f36b48c8341}, !- Zone Air Node Name
  {012fa15a-d2cd-42ff-99d3-7b21d7eb1980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e070b112-0e12-44d0-abcf-3cf5598a2bea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c909497c-5e2c-4989-93a1-96efb9c7bbec}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone Air Node, !- Name
  {2d7f0563-3ea1-455a-a060-6f36b48c8341}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d7f0563-3ea1-455a-a060-6f36b48c8341}, !- Handle
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Source Object
  11,                                     !- Outlet Port
  {c909497c-5e2c-4989-93a1-96efb9c7bbec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c370d0b3-a57a-47b2-872f-6f8a001e349a}, !- Handle
  {cf57acce-4571-4783-837d-684cd9244e28}, !- HVAC Component
  {9e5619f4-2b73-4363-b53e-1ed2aae422a3}; !- Port 1

OS:PortList,
  {9322b112-cfca-42c1-ad70-942397470dce}, !- Handle
  {cf57acce-4571-4783-837d-684cd9244e28}, !- HVAC Component
  {fe0c0a2b-2f92-41f8-ba34-9f4942a47dd1}; !- Port 1

OS:PortList,
  {012fa15a-d2cd-42ff-99d3-7b21d7eb1980}, !- Handle
  {cf57acce-4571-4783-837d-684cd9244e28}, !- HVAC Component
  {4db6044a-a35a-46cf-932d-fbded462ebc7}; !- Port 1

OS:Sizing:Zone,
  {f21b1276-f090-45c7-ad2b-493517675751}, !- Handle
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2a9ef89-c671-4cc6-9ec8-e89d4f9c245e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone HVAC Equipment List, !- Name
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {941df48c-0e7a-4167-b5ee-08101a9d0f04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground, !- Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.910234950344417,                      !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {3b920100-3899-43bb-860b-8d0d71234e28}; !- Thermal Zone Name

OS:Surface,
  {735e3ae3-b940-43d6-8e3f-dc18915eed5f}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {efad4715-cf9f-4ecc-a92b-cf75e8ad0c85}, !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.16571900482221, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70d8565-406b-4e3e-af5c-07be6db67a9e}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a31d1f-6805-4e38-8463-4a0ab1fc786b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6afaf646-b819-4f18-97fe-a8b9ffbbe302}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a233ebe-0fb4-4593-ba24-e713799d8203}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3934c7-2483-4fed-8daa-0c16b36c5f5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  2.16571900482221, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a306cc-f6fa-42cc-9cc7-af8b0887652c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ad14c1c-5e54-4cb2-9af6-6375d7c71942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.16571900482221, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.16571900482221, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1836953-551d-4648-9f03-c9eaea884d81}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ae149cd-8254-411e-8884-c149dd41e0a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16571900482221, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.16571900482221, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {142ba10c-f97f-429b-b528-bd06a4290b35}, !- Zone Air Inlet Port List
  {0836e5a1-60a3-4372-9319-36d3e96f5620}, !- Zone Air Exhaust Port List
  {f20e1c50-5ff6-443e-9cc8-bc75f1f15d02}, !- Zone Air Node Name
  {72c622a7-0556-473c-842d-654b3045d614}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83233b4a-9853-47f1-93dc-5b7d56d6b38e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41bc3280-f4e5-41d1-8d9f-38e7db53b841}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone Air Node, !- Name
  {f20e1c50-5ff6-443e-9cc8-bc75f1f15d02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f20e1c50-5ff6-443e-9cc8-bc75f1f15d02}, !- Handle
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Source Object
  11,                                     !- Outlet Port
  {41bc3280-f4e5-41d1-8d9f-38e7db53b841}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {142ba10c-f97f-429b-b528-bd06a4290b35}, !- Handle
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- HVAC Component
  {8a676fde-dcf7-4745-aa07-9e9938abd938}; !- Port 1

OS:PortList,
  {0836e5a1-60a3-4372-9319-36d3e96f5620}, !- Handle
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- HVAC Component
  {82c53255-9924-429f-89be-547bf2ead2e1}; !- Port 1

OS:PortList,
  {72c622a7-0556-473c-842d-654b3045d614}, !- Handle
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- HVAC Component
  {c47c44cd-dbf2-41c8-a0b4-6e1fcaafc4ab}; !- Port 1

OS:Sizing:Zone,
  {3114e1b4-c130-4fec-aa09-16097f6b16d4}, !- Handle
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08ba53be-526e-4fb2-9d98-89b0439bbafa}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone HVAC Equipment List, !- Name
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b02584f0-78be-4835-b989-70ba8cf9bd1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Handle
  Outpatient Janitor A  - Story Ground,   !- Name
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.07595395516663,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}; !- Thermal Zone Name

OS:Surface,
  {72a5cc10-9ab0-450f-8ac7-9997aa0207a2}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {82a03247-decc-45d0-a12d-406f4cf22193}, !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.15013673428685, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1971cd-980a-4ed5-bd28-0e2e1904488e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da65681f-9e34-439c-a512-791ffec2e721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531107ef-9387-472c-90d8-ec69c293fec4}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {904ead91-0fac-44f8-b050-9e73201a3f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03192430-6cd5-4842-80f0-b5b4e36424a3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6558803c-7602-4251-bb18-2f397cc70b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.15013673428685, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c0430f-935e-4f05-b43b-fe072dc29a36}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.15013673428685, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aac1a18-f709-48a3-b72d-0eae2b6c1c05}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6469117-c3cd-44da-90e3-360fe33abae6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Handle
  Zone Outpatient Janitor A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7deefa91-e552-4fe8-9c12-a73f99d2a49a}, !- Zone Air Inlet Port List
  {5d4daf27-6789-485d-bc5e-b3be1248fa05}, !- Zone Air Exhaust Port List
  {3078f6f0-bb3d-4ce8-84a8-3a233535eb60}, !- Zone Air Node Name
  {f7ee8a39-dfaa-4c1f-a852-8fdbb2878a8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca8fb94a-27a3-4fd4-9a89-8f827b1add21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d16b59-7003-4bbb-b1ab-e20274ae3846}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Zone Air Node, !- Name
  {3078f6f0-bb3d-4ce8-84a8-3a233535eb60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3078f6f0-bb3d-4ce8-84a8-3a233535eb60}, !- Handle
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Source Object
  11,                                     !- Outlet Port
  {36d16b59-7003-4bbb-b1ab-e20274ae3846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7deefa91-e552-4fe8-9c12-a73f99d2a49a}, !- Handle
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- HVAC Component
  {c3fec8fe-0db3-4895-9d5f-e8fb210aa91b}; !- Port 1

OS:PortList,
  {5d4daf27-6789-485d-bc5e-b3be1248fa05}, !- Handle
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- HVAC Component
  {075e71e3-dc5e-4993-8ca4-a25aebbb5066}; !- Port 1

OS:PortList,
  {f7ee8a39-dfaa-4c1f-a852-8fdbb2878a8b}, !- Handle
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- HVAC Component
  {7516cfb7-3315-4c17-91a7-4f2b5c1be0dd}; !- Port 1

OS:Sizing:Zone,
  {077082ba-3c6d-4dbc-93b2-54857b8a9247}, !- Handle
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {770dd97e-1288-475e-a118-36b6a698612c}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Zone HVAC Equipment List, !- Name
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6930f59-b042-41a1-919b-2ebd477883d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Handle
  Outpatient Janitor B  - Story Ground,   !- Name
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.07595395516663,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}; !- Thermal Zone Name

OS:Surface,
  {f4e4e3c7-c28b-4b3f-9ce4-9abee7d2f38f}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {840cc99d-2aa9-44ad-ba02-77d1e9490416}, !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.15013673428685, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b184d33d-3191-4db4-bdaf-c4b47da7c1f3}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10d5d6ef-c80f-4143-9260-07261715d0fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844f4f15-00de-4198-97e7-733ea29d0f50}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76c286c7-7199-44c3-a07c-53a7326b02de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05d9ce65-e80c-46d7-a283-b110b471e758}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33bf99a6-0626-4c74-aa13-b17ae58d941c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.15013673428685, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904ead91-0fac-44f8-b050-9e73201a3f48}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531107ef-9387-472c-90d8-ec69c293fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.15013673428685, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a47b6c-b1d9-4c9c-a183-39a757929a37}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94473f17-ce60-4f30-ac6e-71163460f8e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Handle
  Zone Outpatient Janitor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {156b5049-6df9-4a18-9f4b-94b8fe4422a8}, !- Zone Air Inlet Port List
  {9971b7d3-0c27-42ff-9d1d-45788b38b17d}, !- Zone Air Exhaust Port List
  {bb82b932-3d5e-4275-a293-b9580d984597}, !- Zone Air Node Name
  {bbc31815-5360-4c8c-92b3-674e51c2d0e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2ca4e70-e8a1-4edf-ad56-da4aac01613c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4382e2ab-8e59-4e2f-9d42-4097d3cfb07a}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Zone Air Node, !- Name
  {bb82b932-3d5e-4275-a293-b9580d984597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb82b932-3d5e-4275-a293-b9580d984597}, !- Handle
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Source Object
  11,                                     !- Outlet Port
  {4382e2ab-8e59-4e2f-9d42-4097d3cfb07a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {156b5049-6df9-4a18-9f4b-94b8fe4422a8}, !- Handle
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- HVAC Component
  {2c54641a-212d-4e68-9743-b7e620626ea5}; !- Port 1

OS:PortList,
  {9971b7d3-0c27-42ff-9d1d-45788b38b17d}, !- Handle
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- HVAC Component
  {c7d1e486-bcb2-41cb-a7ab-6cdec1df5ae4}; !- Port 1

OS:PortList,
  {bbc31815-5360-4c8c-92b3-674e51c2d0e4}, !- Handle
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- HVAC Component
  {8509fb3b-69c5-4dc4-8997-a8d4f5629b2b}; !- Port 1

OS:Sizing:Zone,
  {8932961c-5f74-45cd-be2d-902ad00023ea}, !- Handle
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b2f4be2-015a-452f-8b72-a88ac186b729}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Zone HVAC Equipment List, !- Name
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d40f9db-4c2d-45de-97e1-560c348b38b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Handle
  Outpatient Janitor C  - Story Ground,   !- Name
  {ee43ce43-7b53-4392-97c2-e00fd4ea3edb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.07595395516663,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}; !- Thermal Zone Name

OS:Surface,
  {f8e575e4-5497-497f-a35b-de795da2b99a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {82a03247-decc-45d0-a12d-406f4cf22193}, !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.15013673428685, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3934c7-2483-4fed-8daa-0c16b36c5f5b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a233ebe-0fb4-4593-ba24-e713799d8203}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10862446895044e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.10862446895044e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.10862446895044e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.10862446895044e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ece90d0-8b30-471d-8ce0-33e55a5c7c2a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70e169d-622e-4db4-addd-d8f69f5b5804}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821a19c1-95bc-43c1-8e0f-8b3e556f6a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.15013673428685, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c286c7-7199-44c3-a07c-53a7326b02de}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844f4f15-00de-4198-97e7-733ea29d0f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.15013673428685, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.15013673428685, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe57cb3-4256-4e47-9789-109e8c8d11a5}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d87c97c1-db3c-41ba-92ef-c5b898c93956}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15013673428685, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.15013673428685, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Handle
  Zone Outpatient Janitor C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04a434da-9602-4a1e-a65e-b0ffb533b16d}, !- Zone Air Inlet Port List
  {e82eb2b5-9b90-4a98-b2f5-9b6ff6753b4e}, !- Zone Air Exhaust Port List
  {34ee5e46-73e9-45dc-9f8a-f1af8fd876e5}, !- Zone Air Node Name
  {f839cc32-92d0-434b-b8f9-3a5d72bc7a83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9598b107-d156-4bb0-838d-ba915db4fd3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cac09f71-6713-457f-825e-0296adb8bb7c}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Zone Air Node, !- Name
  {34ee5e46-73e9-45dc-9f8a-f1af8fd876e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34ee5e46-73e9-45dc-9f8a-f1af8fd876e5}, !- Handle
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Source Object
  11,                                     !- Outlet Port
  {cac09f71-6713-457f-825e-0296adb8bb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04a434da-9602-4a1e-a65e-b0ffb533b16d}, !- Handle
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- HVAC Component
  {9a1fe45d-a8f8-4d32-a1d7-87394b30017a}; !- Port 1

OS:PortList,
  {e82eb2b5-9b90-4a98-b2f5-9b6ff6753b4e}, !- Handle
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- HVAC Component
  {2b2799e1-9436-4d37-ad0c-bac9e21ec37b}; !- Port 1

OS:PortList,
  {f839cc32-92d0-434b-b8f9-3a5d72bc7a83}, !- Handle
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- HVAC Component
  {36c0652f-e00c-4a77-9169-31c81bb33a5c}; !- Port 1

OS:Sizing:Zone,
  {0dba6a7a-3376-420d-8d7a-6427ae241f19}, !- Handle
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {accbfea8-5c8c-4219-8abd-ac9982eaa39e}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Zone HVAC Equipment List, !- Name
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {faa12bd6-3afc-41fe-9a02-fb89714bc46d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Handle
  Outpatient Office A  - Story Ground,    !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22609068945348,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}; !- Thermal Zone Name

OS:Surface,
  {fbead8ce-b1de-445e-ba60-fe54e22dfc15}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {a69b9a22-7d88-4919-80d4-bd0b1b0e8ca4}, !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.99712194981602, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6558803c-7602-4251-bb18-2f397cc70b3b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03192430-6cd5-4842-80f0-b5b4e36424a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aad2ca3-8944-42e0-af6b-31d3931d359a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1eddb7d-d88d-4a40-ac38-5fc6ed5b9689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2539e4a-f82d-4b8a-a1a8-0eb50225bace}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {512bb98d-c380-4fc4-9da1-5b1be324a6f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.99712194981602, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6e3994-a9a0-4027-9e48-f7cb27e54ba0}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99712194981602, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c348a334-ae12-4244-9a0d-06965e1510cd}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51e8696b-8444-4aeb-98cf-dcd068da8f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Handle
  Zone Outpatient Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a85c8e51-12f1-45ff-97ad-de2305d1d44d}, !- Zone Air Inlet Port List
  {eee58831-16b7-4fd4-ac9c-aeaf1b34e5f2}, !- Zone Air Exhaust Port List
  {2eb1d5f3-935b-4d66-b01b-7e356453f1e8}, !- Zone Air Node Name
  {fc54136a-1608-4248-89c3-84463cf82925}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2762f69c-d074-47fc-8340-8de1442ecc54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9e52bbc-970a-46da-ac4a-f02b38b98927}, !- Handle
  Zone Outpatient Office A  - Story Ground Zone Air Node, !- Name
  {2eb1d5f3-935b-4d66-b01b-7e356453f1e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eb1d5f3-935b-4d66-b01b-7e356453f1e8}, !- Handle
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Source Object
  11,                                     !- Outlet Port
  {e9e52bbc-970a-46da-ac4a-f02b38b98927}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a85c8e51-12f1-45ff-97ad-de2305d1d44d}, !- Handle
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- HVAC Component
  {95bef55a-d704-4e37-bd43-4c9e183070c4}; !- Port 1

OS:PortList,
  {eee58831-16b7-4fd4-ac9c-aeaf1b34e5f2}, !- Handle
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- HVAC Component
  {f2d371e6-3443-482a-afb1-7cc5c70238ee}; !- Port 1

OS:PortList,
  {fc54136a-1608-4248-89c3-84463cf82925}, !- Handle
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- HVAC Component
  {0d212bff-9f02-45ea-bd8a-bf33ee598c3a}; !- Port 1

OS:Sizing:Zone,
  {c8698efd-140d-4369-b673-f24d64b794eb}, !- Handle
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d8153983-859d-4ea0-92d9-51f5c757a7f1}, !- Handle
  Zone Outpatient Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a05c0b32-2999-49c1-bce8-85e81b3ebe8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Handle
  Outpatient Office B  - Story Ground,    !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22609068945348,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {c2792237-9515-4082-aa1a-4766f098a897}; !- Thermal Zone Name

OS:Surface,
  {c15058c4-4a57-4f5c-b8c8-b40d1c70ec7a}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {601f009b-76fb-464d-94ca-17bdc336101d}, !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.99712194981602, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33bf99a6-0626-4c74-aa13-b17ae58d941c}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05d9ce65-e80c-46d7-a283-b110b471e758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aefefdc-7de2-4825-9d74-35a5a868c46b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {166ea169-2f3d-4654-982a-fad5f31ee31b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, 7.07404822115688, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 7.07404822115688, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32522bc1-d034-4a39-9eb0-83e4f9db842b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daffa6e4-b83a-4e0e-a640-49e682ad7f51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 7.07404822115688, 0,  !- X,Y,Z Vertex 3 {m}
  3.99712194981602, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1eddb7d-d88d-4a40-ac38-5fc6ed5b9689}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aad2ca3-8944-42e0-af6b-31d3931d359a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.99712194981602, -4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1900d4d-190e-46ea-a114-3d1834ea4adf}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08d1be8b-0acf-42e2-bfc6-6ed1edcfe6d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, -4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 7.07404822115688, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Handle
  Zone Outpatient Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {374c516e-8e2d-4679-a4bf-fa7da4ab8047}, !- Zone Air Inlet Port List
  {4ba3df65-c5ea-4a22-8a12-6b1c5108a1c2}, !- Zone Air Exhaust Port List
  {1dfb4d9a-5d8d-4def-8b6f-8e8e3851136b}, !- Zone Air Node Name
  {109f5b7f-673d-4b5c-a066-0a71f844f7ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4a44b9f-f2f4-4208-b2c6-1985a8551dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2df533e9-0b1f-4d18-b291-9afc3a472c36}, !- Handle
  Zone Outpatient Office B  - Story Ground Zone Air Node, !- Name
  {1dfb4d9a-5d8d-4def-8b6f-8e8e3851136b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dfb4d9a-5d8d-4def-8b6f-8e8e3851136b}, !- Handle
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Source Object
  11,                                     !- Outlet Port
  {2df533e9-0b1f-4d18-b291-9afc3a472c36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {374c516e-8e2d-4679-a4bf-fa7da4ab8047}, !- Handle
  {c2792237-9515-4082-aa1a-4766f098a897}, !- HVAC Component
  {1e3b5f30-6b33-45d2-b884-aec9cbb065f6}; !- Port 1

OS:PortList,
  {4ba3df65-c5ea-4a22-8a12-6b1c5108a1c2}, !- Handle
  {c2792237-9515-4082-aa1a-4766f098a897}, !- HVAC Component
  {edee12f7-8cef-4ded-9a92-9bd961fe86d7}; !- Port 1

OS:PortList,
  {109f5b7f-673d-4b5c-a066-0a71f844f7ab}, !- Handle
  {c2792237-9515-4082-aa1a-4766f098a897}, !- HVAC Component
  {c23d8b3c-32f0-4cb1-963f-563dc7ed7f0d}; !- Port 1

OS:Sizing:Zone,
  {23d47408-fc75-4962-a23a-26997bdd93a1}, !- Handle
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc025681-207f-45f1-98a2-26d6fff9101e}, !- Handle
  Zone Outpatient Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25210cbb-adcb-424d-be69-f66e3bc680b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Handle
  Outpatient Office C  - Story Ground,    !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.22609068945348,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}; !- Thermal Zone Name

OS:Surface,
  {31a22584-f82f-46d3-8476-0a3a6945e7d7}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {a69b9a22-7d88-4919-80d4-bd0b1b0e8ca4}, !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.99712194981602, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821a19c1-95bc-43c1-8e0f-8b3e556f6a20}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b70e169d-622e-4db4-addd-d8f69f5b5804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f006ebbe-440e-4267-a426-a324c1443e96}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e8fa88-f31f-4142-88a4-fb7b8ac34b6b}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c098b398-2ee4-40a9-8b58-31ef9693230c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.99712194981602, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {166ea169-2f3d-4654-982a-fad5f31ee31b}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aefefdc-7de2-4825-9d74-35a5a868c46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99712194981602, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99712194981602, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a33b91d-5ebd-4f27-85bb-cf9dbaedaabb}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee4326be-2110-47e9-851e-4a9fbd13e0f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99712194981602, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99712194981602, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Handle
  Zone Outpatient Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5fac86b-5abd-4876-8920-84fbb2adba91}, !- Zone Air Inlet Port List
  {3ede307e-1827-49fe-9839-a9fe5db10706}, !- Zone Air Exhaust Port List
  {40813b5b-ca9e-40e8-af33-07470949bc3d}, !- Zone Air Node Name
  {c44fb754-48c1-4efe-bb39-bada2e188aeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b037ce42-945c-4683-819b-2b2db0bc6fd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06c033c8-5eb6-4968-9cc3-355472e39603}, !- Handle
  Zone Outpatient Office C  - Story Ground Zone Air Node, !- Name
  {40813b5b-ca9e-40e8-af33-07470949bc3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40813b5b-ca9e-40e8-af33-07470949bc3d}, !- Handle
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Source Object
  11,                                     !- Outlet Port
  {06c033c8-5eb6-4968-9cc3-355472e39603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5fac86b-5abd-4876-8920-84fbb2adba91}, !- Handle
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- HVAC Component
  {c56c5484-6bc2-4ca2-8c9a-dcdb29b5671f}; !- Port 1

OS:PortList,
  {3ede307e-1827-49fe-9839-a9fe5db10706}, !- Handle
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- HVAC Component
  {083fa09b-5586-4700-ae83-fb3f12d0def4}; !- Port 1

OS:PortList,
  {c44fb754-48c1-4efe-bb39-bada2e188aeb}, !- Handle
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- HVAC Component
  {ba2631b5-cbcb-445b-9762-ee83cf94d32a}; !- Port 1

OS:Sizing:Zone,
  {6c8e5fe8-0d5f-4181-b263-071f69164ced}, !- Handle
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c510a35-349c-4737-8eb1-38daf933d162}, !- Handle
  Zone Outpatient Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {462295e0-0c37-4584-aceb-2f9b34571294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Handle
  Outpatient Office A end_b - Story Ground, !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -8.10902411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {c25735b7-b7a1-4025-b714-18a29aeef762}; !- Thermal Zone Name

OS:Surface,
  {74eee709-ce2e-448a-a245-743f7748f82c}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {12d1764b-9df0-424c-9e79-f101e97a55bb}, !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {512bb98d-c380-4fc4-9da1-5b1be324a6f7}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2539e4a-f82d-4b8a-a1a8-0eb50225bace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.32907051820075e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -5.32907051820075e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2883dc1a-a14c-4cf9-a7db-98a5c5441166}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05173b2b-4a79-42b7-8269-82bdae512841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b7dcab-14bd-40a1-b974-dc0c42bc261e}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -5.32907051820075e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d289ef2-bdfb-4042-9df1-06ebf2b429eb}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -5.32907051820075e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30918f37-cf64-4541-8799-4a33d5f9edbd}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c66e6d2-8901-4b7d-900f-b55f33ed0da4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -5.32907051820075e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Handle
  Zone Outpatient Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea7e4233-8e0b-429b-acf6-075dff106289}, !- Zone Air Inlet Port List
  {29e51d98-b30a-4ac0-ae89-31da5cd86b74}, !- Zone Air Exhaust Port List
  {f9409ae8-e814-4630-8fc4-26a70cf6f386}, !- Zone Air Node Name
  {16794839-8aae-417f-a37a-e33a641fb751}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a35a6e9-b36c-4f85-88c8-c9599fed5857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c49b2e40-eb8a-4f60-90d7-396cd80e42e7}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Zone Air Node, !- Name
  {f9409ae8-e814-4630-8fc4-26a70cf6f386}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9409ae8-e814-4630-8fc4-26a70cf6f386}, !- Handle
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Source Object
  11,                                     !- Outlet Port
  {c49b2e40-eb8a-4f60-90d7-396cd80e42e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7e4233-8e0b-429b-acf6-075dff106289}, !- Handle
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- HVAC Component
  {b581f127-a406-48b1-91c7-6d041654b630}; !- Port 1

OS:PortList,
  {29e51d98-b30a-4ac0-ae89-31da5cd86b74}, !- Handle
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- HVAC Component
  {9b9ffdd1-5418-4161-8155-cc97b691ffc5}; !- Port 1

OS:PortList,
  {16794839-8aae-417f-a37a-e33a641fb751}, !- Handle
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- HVAC Component
  {d7969697-1683-4592-b443-bc32fffcf08b}; !- Port 1

OS:Sizing:Zone,
  {87e9a2db-ac59-4760-bd06-5295ef3914b8}, !- Handle
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e93a7e8a-0bcb-4c4d-a120-c7346c905549}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24f7c8d2-5c6b-44c1-b2e4-1f87dcbdcab7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Handle
  Outpatient Office B end_b - Story Ground, !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  -3.53702411057844,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}; !- Thermal Zone Name

OS:Surface,
  {fe264a96-3960-447e-adda-da4819d196c7}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {ed7801fb-7ae6-4be4-91f7-5bd9c0171443}, !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -4.88498130835069e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daffa6e4-b83a-4e0e-a640-49e682ad7f51}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32522bc1-d034-4a39-9eb0-83e4f9db842b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07404822115688, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07404822115688, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.88498130835069e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.88498130835069e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2136d9dd-0e0d-4917-a041-bb391087706a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4262723d-c046-4dd9-9907-ca8fada7faaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 0,             !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.07404822115688, 0, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 7.07404822115688, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51e65200-4696-41c1-921b-63fe840f9765}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -4.88498130835069e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 7.07404822115688, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05173b2b-4a79-42b7-8269-82bdae512841}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2883dc1a-a14c-4cf9-a7db-98a5c5441166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -4.44089209850063e-16, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -4.44089209850063e-16, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c9258d-9e7c-4591-acd3-90bcaff34fc7}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b9e43f9-be13-4123-8759-074eaa311920}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.88498130835069e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.07404822115688, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 7.07404822115688, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, -4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Handle
  Zone Outpatient Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50319180-ce9e-4a16-8014-e22a3c1cf074}, !- Zone Air Inlet Port List
  {23ac9877-aa9d-4d99-a2d6-57916f8e5c5c}, !- Zone Air Exhaust Port List
  {9fa3de68-3cce-41cd-8e07-4c5bcb37b277}, !- Zone Air Node Name
  {940eff9c-71af-4ba5-badb-c26dec2696f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6192f1ef-090c-45f0-8ff5-dce68bc7a3f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b91653e-ea73-49a1-ad4d-d7bad47b39b5}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Zone Air Node, !- Name
  {9fa3de68-3cce-41cd-8e07-4c5bcb37b277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fa3de68-3cce-41cd-8e07-4c5bcb37b277}, !- Handle
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Source Object
  11,                                     !- Outlet Port
  {4b91653e-ea73-49a1-ad4d-d7bad47b39b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50319180-ce9e-4a16-8014-e22a3c1cf074}, !- Handle
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- HVAC Component
  {b2c65c40-4bfb-4ce7-914a-1248a362997f}; !- Port 1

OS:PortList,
  {23ac9877-aa9d-4d99-a2d6-57916f8e5c5c}, !- Handle
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- HVAC Component
  {599e5556-3acc-45da-a286-de95e47f403d}; !- Port 1

OS:PortList,
  {940eff9c-71af-4ba5-badb-c26dec2696f8}, !- Handle
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- HVAC Component
  {562c5e35-0bfa-4838-a68d-ed1394aa1f86}; !- Port 1

OS:Sizing:Zone,
  {caba3f4f-d7c5-40b8-aa32-2cc678e51917}, !- Handle
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7623ed1c-f9d3-4e8f-ad9e-d20a962ac9b6}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b325dfe-1178-4876-86cc-0a596bc78f34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Handle
  Outpatient Office C end_b - Story Ground, !- Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.2232126392695,                       !- X Origin {m}
  3.53702411057844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}; !- Thermal Zone Name

OS:Surface,
  {3062dc92-451e-4607-bc37-a842f90434d9}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {12d1764b-9df0-424c-9e79-f101e97a55bb}, !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c098b398-2ee4-40a9-8b58-31ef9693230c}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e8fa88-f31f-4142-88a4-fb7b8ac34b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.88498130835069e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.88498130835069e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ba5773-ed0e-4547-8b30-ab7abc8dd966}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050ba77f-484c-47c0-90ed-a6b97cb71f91}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4262723d-c046-4dd9-9907-ca8fada7faaa}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2136d9dd-0e0d-4917-a041-bb391087706a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32907051820075e-15, 4.88498130835069e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.88498130835069e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.88498130835069e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98084118-cb99-41a9-b582-eec91430a4c9}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d1a5079-5436-4f69-ace4-d681928e3311}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.88498130835069e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.32907051820075e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.32907051820075e-15, 4.88498130835069e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Handle
  Zone Outpatient Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92918e85-b0e9-4827-9bdb-5546798847b7}, !- Zone Air Inlet Port List
  {59a5de16-95b3-4e0e-bfe1-791b232af49b}, !- Zone Air Exhaust Port List
  {c14e3a60-96fd-46e8-8158-a38e1adb1c27}, !- Zone Air Node Name
  {b2d29cbc-d156-4c84-90f4-9ce9e1f8e8f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84cd16b9-330c-4c99-b356-9278a586caf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a03a52fc-5e6c-4f5c-b921-7529dec5d22d}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Zone Air Node, !- Name
  {c14e3a60-96fd-46e8-8158-a38e1adb1c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14e3a60-96fd-46e8-8158-a38e1adb1c27}, !- Handle
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Source Object
  11,                                     !- Outlet Port
  {a03a52fc-5e6c-4f5c-b921-7529dec5d22d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92918e85-b0e9-4827-9bdb-5546798847b7}, !- Handle
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- HVAC Component
  {7549245b-d60d-40a3-b819-b1a307c9ccc0}; !- Port 1

OS:PortList,
  {59a5de16-95b3-4e0e-bfe1-791b232af49b}, !- Handle
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- HVAC Component
  {47f07cc4-17d4-4e1f-b08d-64fbc746a344}; !- Port 1

OS:PortList,
  {b2d29cbc-d156-4c84-90f4-9ce9e1f8e8f0}, !- Handle
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- HVAC Component
  {ba98fcd3-d640-436c-b207-fede582ef76c}; !- Port 1

OS:Sizing:Zone,
  {9297a57b-ea9a-41a6-bb08-22afe488bbe8}, !- Handle
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc7d6993-84ac-4944-883f-ec8c336445f3}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c52dc1c-47d9-4ee2-8373-72a8015bb090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {bd1c7d17-d82c-49aa-be82-ae475dd86182}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {742e21db-eeca-4fcf-91b9-0bf5a6620c1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1316cd16-5722-4233-9b5f-8d5fca935e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.88578058618805e-15, 2.82566400602276, 0, !- X,Y,Z Vertex 3 {m}
  3.88578058618805e-15, 2.82566400602276, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5fd5ac-1c4b-487e-b2b5-9eee736851e6}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {901e8a4d-3d59-4747-b64e-8e9833244186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27425233-c0c0-4de9-ada2-76347d2e10f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88578058618805e-15, 1.74633599397724, 3.048, !- X,Y,Z Vertex 1 {m}
  3.88578058618805e-15, 1.74633599397724, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f4e4ac-e38b-4407-8a7b-186c487ad1ff}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5841da12-65ca-4a88-80fa-f3c969e14e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 1.74633599397724, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 1.74633599397724, 0,  !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 8.82038421513412, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 8.82038421513412, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27425233-c0c0-4de9-ada2-76347d2e10f3}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f18e079c-e34e-4937-841d-dbeb54b71bc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc5fd5ac-1c4b-487e-b2b5-9eee736851e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27078835766232, 8.82038421513412, 3.048, !- X,Y,Z Vertex 1 {m}
  9.27078835766232, 8.82038421513412, 0,  !- X,Y,Z Vertex 2 {m}
  9.27078835766232, 10.5667202091114, 0,  !- X,Y,Z Vertex 3 {m}
  9.27078835766232, 10.5667202091114, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {576f785b-82ee-4838-9ff6-d4352149d1ee}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {e56804b3-09a7-4fca-a352-5d2dfdd0e6f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.80026400602277, 0.94822802137324, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.80026400602277, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000048, 0.94822802137324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81f871c0-b555-47ab-8827-0645187f0e0d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {7704060a-95cf-4804-995c-bad057beaece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 2.82566400602277, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.5466, 2.82566400602277, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 2.82566400602277, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed1213c-e7af-4044-8fa6-07cfbfb8e55b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {6afaf646-b819-4f18-97fe-a8b9ffbbe302}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14031900482221, 4.57200000000001, 0.949272746946251, !- X,Y,Z Vertex 1 {m}
  2.14031900482221, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000001, 0.949272746946251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c90feac-7ce4-4375-8df9-e89ed9f449b3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {fd6042e7-403a-4d9a-95b1-a0439e95c577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.80026400602276, 0.948228021373241, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.80026400602276, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.025399999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.025399999999995, 0.948228021373241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8f4b2bb-11e4-48eb-8c09-c6cf35cec4fd}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {6eabe0b0-718b-47b2-9799-b20a2cf078e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de95a9cd-3635-481b-a12c-f61c9239c48e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {f31a311d-db61-4c59-9e47-ff9e795aa076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 10.5413202091114, 0.945763451359012, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 10.5413202091114, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999959, 0.945763451359012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b90fa054-4d2b-43c5-9591-30c5cc9878ec}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {7bb25372-d089-4d37-8270-7ec71e7ce52f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -5.32907051820075e-15, 0.945887626435046, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  9.24538835766232, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  9.24538835766232, -5.32907051820075e-15, 0.945887626435046; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faa88d1d-c40a-4768-837b-bf5daed47688}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {99c0430f-935e-4f05-b43b-fe072dc29a36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000013, -5.32907051820075e-15, 0.947877513596127, !- X,Y,Z Vertex 1 {m}
  0.0254000000000013, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.12473673428685, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.12473673428685, -5.32907051820075e-15, 0.947877513596127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98988097-5574-4fac-a3a5-4357246a0866}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {41a00e1d-43e2-4867-a327-032b07585ee0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.68561176787902, 4.57200000000001, 0.950475854805841, !- X,Y,Z Vertex 1 {m}
  1.68561176787902, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 4.57200000000001, 0.950475854805841; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {485bee23-1626-4a63-8fa8-73d15de499e4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {f006ebbe-440e-4267-a426-a324c1443e96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97172194981602, 4.57200000000001, 0.947234167784114, !- X,Y,Z Vertex 1 {m}
  3.97172194981602, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.57200000000001, 0.947234167784114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d4a9fe1-1b33-4b22-84f1-beebd580d271}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {4d289ef2-bdfb-4042-9df1-06ebf2b429eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999947, -5.32907051820075e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999947, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -5.32907051820075e-15, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -5.32907051820075e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8af504c6-8e9c-48a8-bed4-8a62f945c289}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {a6b7dcab-14bd-40a1-b974-dc0c42bc261e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999947, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999947, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.946934831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd94895-af2e-41f0-a1c6-e4a3261ee404}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {ed5677af-464d-488c-8e9e-7de6758c7d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.24538835766232, 2.82566400602277, 0.945887626435046, !- X,Y,Z Vertex 1 {m}
  9.24538835766232, 2.82566400602277, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 2.82566400602277, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 2.82566400602277, 0.945887626435046; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b013bf0-f18b-4605-b78a-a728619cc273}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {e894b595-4b78-469c-b009-8de843f8d6ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, -5.32907051820075e-15, 0.949272746946251, !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.14031900482221, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.14031900482221, -5.32907051820075e-15, 0.949272746946251; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {002f02c0-c45f-4926-b3a9-9ea875c10d57}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {f148c826-400d-40f8-bacb-cfddb3ff6a0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
