  0.0253999999999997, -5.32907051820075e-15, 1.03700233629706, !- X,Y,Z Vertex 1 {m}
  0.0253999999999997, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.12624746407258, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.12624746407258, -5.32907051820075e-15, 1.03700233629706; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883856e5-5048-440d-ad25-78f8792fbc4e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {4641d3ed-340c-44fe-a277-17df2c3f60ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.12624746407258, 4.57200000000001, 1.03700233629706, !- X,Y,Z Vertex 1 {m}
  0.12624746407258, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999997, 4.57200000000001, 1.03700233629706; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08cf2b5e-d7b2-4826-bdb4-dcf5fabb3813}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {33a53fc0-8771-49ce-8136-8cb1f1d620e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, -5.32907051820075e-15, 0.950475854805841, !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.68561176787902, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.68561176787902, -5.32907051820075e-15, 0.950475854805841; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55b875ff-c677-4776-aaf5-0e035670735c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {4ece90d0-8b30-471d-8ce0-33e55a5c7c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12473673428685, 4.57200000000001, 0.947877513596127, !- X,Y,Z Vertex 1 {m}
  3.12473673428685, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57200000000001, 0.947877513596127; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {998504a6-ee3e-4207-833b-f972b0368f22}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {8a6e3994-a9a0-4027-9e48-f7cb27e54ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, -5.32907051820075e-15, 0.947234167784114, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97172194981602, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97172194981602, -5.32907051820075e-15, 0.947234167784114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd06d687-90f7-4986-b451-abc2165511d5}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {51e65200-4696-41c1-921b-63fe840f9765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999951, 0.946202793059202, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999951, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.04864822115688, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.04864822115688, 0.946202793059202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e643390f-1f5a-4be6-b3e5-b41addd0e92c}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {55ba5773-ed0e-4547-8b30-ab7abc8dd966}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000001, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.57200000000001, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f12dee3-1c80-468e-b8e3-b7302d936033}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {050ba77f-484c-47c0-90ed-a6b97cb71f91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000049, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000049, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000001, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000001, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Handle
  Outpatient BioHazard A  - Story Ground, !- Name
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2752126392695,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}; !- Thermal Zone Name

OS:Surface,
  {a992223b-1e7e-4ab3-923b-085ec8d7c61e}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  {56131333-9f2a-40c8-bd44-3292be1fc14a}, !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1d8f22-3a28-4e7d-9879-543a354bb6bf}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4fea275-4a9b-4af6-9578-ac67075a9efc}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b85c93b-8137-4111-8c52-3b57aff1acbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cf392db-a94a-412c-a36d-903a4c3b8a10}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f025b00-5c9e-48bd-9cd1-19c13db0a319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78772ad-a7c5-42f4-8eb9-80f8c9198f09}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba84e7f-e0bd-45bb-8cab-c67c6c08584e}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddde2135-5aa3-48cc-b4f6-aa3e815f91a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbc7e4c4-d965-41a9-b8c8-f8f6a7b92b28}, !- Zone Air Inlet Port List
  {cc031413-5497-4ab2-b340-311e392cb19c}, !- Zone Air Exhaust Port List
  {f50b1b5f-42dd-49c4-976a-e4d329418826}, !- Zone Air Node Name
  {f0bc8c15-bacb-4f78-91d3-602719fbc791}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ae0580a-3a1f-405d-915e-7dbb3d49dd26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f50a8806-a95f-4a94-86ea-a2c4d444a40d}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone Air Node, !- Name
  {f50b1b5f-42dd-49c4-976a-e4d329418826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f50b1b5f-42dd-49c4-976a-e4d329418826}, !- Handle
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Source Object
  11,                                     !- Outlet Port
  {f50a8806-a95f-4a94-86ea-a2c4d444a40d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbc7e4c4-d965-41a9-b8c8-f8f6a7b92b28}, !- Handle
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- HVAC Component
  {08df9eae-361e-41e6-916d-e60fe1fa5334}; !- Port 1

OS:PortList,
  {cc031413-5497-4ab2-b340-311e392cb19c}, !- Handle
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- HVAC Component
  {bab70e85-6ebd-4ca2-9bd9-31872ce395be}; !- Port 1

OS:PortList,
  {f0bc8c15-bacb-4f78-91d3-602719fbc791}, !- Handle
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- HVAC Component
  {36839819-35cf-4ae0-ae94-f0837b9c4f31}; !- Port 1

OS:Sizing:Zone,
  {ec8a96bb-c461-489a-b45f-b52bcc1eddca}, !- Handle
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d06ec544-7826-477e-ad47-a55977d9d5e0}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Zone HVAC Equipment List, !- Name
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07d1f1d7-3aa6-4f0b-a891-5d9e8f8db457}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Handle
  Outpatient BioHazard B  - Story Ground, !- Name
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2752126392695,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {d8027f74-aa86-4d61-974c-18e5de1f2853}; !- Thermal Zone Name

OS:Surface,
  {7f508723-fd58-43c4-804e-0ffed58eee51}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {7ca2a51c-29f7-4e93-a155-2548af04ebf3}, !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4759582-b042-4570-aaf3-d3a6810bb593}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfaf10ef-8226-4e08-8587-0cbb36e9da6e}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc9611a-fea8-4e6e-bf8b-cbe31d168ba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2f0e00-b1d0-4127-adbd-d3c9d4bbb37f}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b6dabfb-d752-47ed-91b6-7361e54761bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b85c93b-8137-4111-8c52-3b57aff1acbb}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4fea275-4a9b-4af6-9578-ac67075a9efc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cfdc872-4ed7-4dea-8016-1859f2281b11}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ce096c8-34c1-4a9e-9fc5-0f380874e0a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f1266bb-531c-4207-bdde-0fbaf565a40f}, !- Zone Air Inlet Port List
  {ab1cbd5c-8cf4-4469-bb3a-c672634fffb9}, !- Zone Air Exhaust Port List
  {cd4629fe-8b6a-491b-b4b3-8126b7c825e5}, !- Zone Air Node Name
  {cc3c8bd6-78a7-47a8-855c-213c8f5256c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50366ee2-dc16-4d7a-95c4-ce1557b27ea2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {951231ce-4b7b-4997-b5f9-c69ede234df4}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone Air Node, !- Name
  {cd4629fe-8b6a-491b-b4b3-8126b7c825e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd4629fe-8b6a-491b-b4b3-8126b7c825e5}, !- Handle
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Source Object
  11,                                     !- Outlet Port
  {951231ce-4b7b-4997-b5f9-c69ede234df4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f1266bb-531c-4207-bdde-0fbaf565a40f}, !- Handle
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- HVAC Component
  {0b3052d3-ff41-4735-9375-de65a988d4e6}; !- Port 1

OS:PortList,
  {ab1cbd5c-8cf4-4469-bb3a-c672634fffb9}, !- Handle
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- HVAC Component
  {8ad34ff7-b9bc-4dff-917d-321718da9594}; !- Port 1

OS:PortList,
  {cc3c8bd6-78a7-47a8-855c-213c8f5256c3}, !- Handle
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- HVAC Component
  {74bdd895-fec6-44e6-a8d7-ef17fac2ecad}; !- Port 1

OS:Sizing:Zone,
  {6c8e4470-5d06-4b19-96b3-44276d9fe3aa}, !- Handle
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67574d91-6b53-4c6d-9556-1af8e4305514}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Zone HVAC Equipment List, !- Name
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8721a364-ca9b-4db4-b3dc-61ac3101d49e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Handle
  Outpatient BioHazard C  - Story Ground, !- Name
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.2752126392695,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}; !- Thermal Zone Name

OS:Surface,
  {a1f0f212-3b66-4142-bb3d-f8f6663b998c}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {56131333-9f2a-40c8-bd44-3292be1fc14a}, !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40a02e2-d2ea-4043-8063-b597d2ffa218}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f27ee2-5a58-4bc7-bde8-5050f7b301dd}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0febb7ca-553e-4e43-a0da-caaac42bcc27}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c51aa8-08ce-4980-bd91-5e77fd09100d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc9611a-fea8-4e6e-bf8b-cbe31d168ba5}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfaf10ef-8226-4e08-8587-0cbb36e9da6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431875, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431875, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4d795c-6794-4fdb-8e69-100b9097c40b}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0eb87bdb-80cc-4735-937f-9e6ebee56d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431875, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431875, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abd207ac-f645-48cd-948c-dc58b7e609ed}, !- Zone Air Inlet Port List
  {c10cb4a6-4af0-4250-8a6e-1eb85758dad6}, !- Zone Air Exhaust Port List
  {0f9d86c1-e20c-48a9-9b93-e485fa131e7d}, !- Zone Air Node Name
  {f05dd026-162f-4116-9cb8-ab3c5bd796b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {875a7e1a-4241-4c37-ad7a-dd966d6500f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {909865cc-d39d-4cb6-96cc-f6b1aa0514db}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone Air Node, !- Name
  {0f9d86c1-e20c-48a9-9b93-e485fa131e7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f9d86c1-e20c-48a9-9b93-e485fa131e7d}, !- Handle
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Source Object
  11,                                     !- Outlet Port
  {909865cc-d39d-4cb6-96cc-f6b1aa0514db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abd207ac-f645-48cd-948c-dc58b7e609ed}, !- Handle
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- HVAC Component
  {95029e8a-58a3-48cb-9481-a9abf379c8cd}; !- Port 1

OS:PortList,
  {c10cb4a6-4af0-4250-8a6e-1eb85758dad6}, !- Handle
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- HVAC Component
  {74be04e3-660a-4c5a-8d7c-8e726e0c7b51}; !- Port 1

OS:PortList,
  {f05dd026-162f-4116-9cb8-ab3c5bd796b6}, !- Handle
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- HVAC Component
  {ef8a95eb-f2f2-45b5-a9d3-57c91f105be7}; !- Port 1

OS:Sizing:Zone,
  {969e3b3d-13c9-416e-bf7d-9fc3eda92fd4}, !- Handle
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a066085-6509-4d1a-b334-cfe67bde97df}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Zone HVAC Equipment List, !- Name
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {486e2498-161a-4924-b84b-03bbfba26f7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Handle
  Outpatient MedGas A  - Story Ground,    !- Name
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3548062380127,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}; !- Thermal Zone Name

OS:Surface,
  {1ae0ce20-e9c9-42c0-a73d-2357b5aed8fd}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  {a5f4554f-54c4-46da-933e-110aa09a54d0}, !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f025b00-5c9e-48bd-9cd1-19c13db0a319}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cf392db-a94a-412c-a36d-903a4c3b8a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb40ce16-afa2-47a0-8c4e-15c28d1b0c8d}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ff3631-ef3d-49a2-9a1e-2d7b702f768d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8233cc1-a66c-4f5d-8cba-b5a9dd6a7f25}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0395887-908d-472c-b30e-baf5e68871ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634026c5-8883-44dd-a114-8763546f28a4}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4263aaf8-373d-4a75-8d65-e1bb1db97af1}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fba79b9-8655-4812-a77d-d6b081b0b74e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Handle
  Zone Outpatient MedGas A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f267905a-b8f6-4bdc-9c75-925e8e74fd17}, !- Zone Air Inlet Port List
  {cee1ff4b-a4b5-484d-91be-b262feca3d02}, !- Zone Air Exhaust Port List
  {d667a123-5380-4681-9666-690bd4bc19b8}, !- Zone Air Node Name
  {78b2b4a4-c5b5-49f6-9432-73dfaaf42b20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55351a71-8271-4abd-8d45-6ce5047660c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0acfb5c2-1b1b-4106-8542-049253697524}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone Air Node, !- Name
  {d667a123-5380-4681-9666-690bd4bc19b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d667a123-5380-4681-9666-690bd4bc19b8}, !- Handle
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Source Object
  11,                                     !- Outlet Port
  {0acfb5c2-1b1b-4106-8542-049253697524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f267905a-b8f6-4bdc-9c75-925e8e74fd17}, !- Handle
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- HVAC Component
  {a8f90c2c-ac94-435e-a025-b16d2d289546}; !- Port 1

OS:PortList,
  {cee1ff4b-a4b5-484d-91be-b262feca3d02}, !- Handle
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- HVAC Component
  {2a50a012-4628-49eb-8b7e-5fcf1688ab2d}; !- Port 1

OS:PortList,
  {78b2b4a4-c5b5-49f6-9432-73dfaaf42b20}, !- Handle
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- HVAC Component
  {9adc80c5-d019-4002-b235-9a814c3cffcd}; !- Port 1

OS:Sizing:Zone,
  {54782a06-7e50-45ae-a528-c93d6c4e6415}, !- Handle
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ebf0a69-4aca-4b74-84e0-29c3a65fb8da}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Zone HVAC Equipment List, !- Name
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7030645-b3cd-497e-8ab6-67d234de2083}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Handle
  Outpatient MedGas B  - Story Ground,    !- Name
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3548062380127,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}; !- Thermal Zone Name

OS:Surface,
  {35b0ebe5-484c-4a59-916c-06fe76c595fc}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  {29317b11-4ef0-460a-9968-db61d31080a9}, !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6dabfb-d752-47ed-91b6-7361e54761bf}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2f0e00-b1d0-4127-adbd-d3c9d4bbb37f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8f9b2d-87d6-46d5-a724-f49f992c4dbb}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef496af-d182-460e-a7b2-3bdfa09cd734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de69c53-8591-4eab-b041-5c35d2cd9f77}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {334204d8-c8dd-4051-99f7-e369900f9a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ff3631-ef3d-49a2-9a1e-2d7b702f768d}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb40ce16-afa2-47a0-8c4e-15c28d1b0c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05695d65-a47f-449b-9f58-32d799488b93}, !- Handle
  Surface 178,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62cdaad0-18b6-457f-a0b5-0095b05faf4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Handle
  Zone Outpatient MedGas B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d0761d0-2923-4703-9cb9-d8b991655690}, !- Zone Air Inlet Port List
  {c8f35b1e-6280-4c4e-a146-2a481920ed64}, !- Zone Air Exhaust Port List
  {68c85a18-0aea-4518-b25c-a5b8c754ee11}, !- Zone Air Node Name
  {a2666ff4-e233-4748-9c71-8febef5344f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4056efe3-ac03-4640-a7e8-b104dc253045}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0896c27-c2bd-47ba-b68b-1c8a75ea26fa}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone Air Node, !- Name
  {68c85a18-0aea-4518-b25c-a5b8c754ee11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c85a18-0aea-4518-b25c-a5b8c754ee11}, !- Handle
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Source Object
  11,                                     !- Outlet Port
  {d0896c27-c2bd-47ba-b68b-1c8a75ea26fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d0761d0-2923-4703-9cb9-d8b991655690}, !- Handle
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- HVAC Component
  {b65c7705-887c-4c0d-8264-1e9e8623710d}; !- Port 1

OS:PortList,
  {c8f35b1e-6280-4c4e-a146-2a481920ed64}, !- Handle
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- HVAC Component
  {758b4046-870a-404a-84a5-6d40f2232419}; !- Port 1

OS:PortList,
  {a2666ff4-e233-4748-9c71-8febef5344f7}, !- Handle
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- HVAC Component
  {4d994806-8265-4ab0-9244-3958e96389b0}; !- Port 1

OS:Sizing:Zone,
  {07e09dda-b9d0-41b7-bac3-e28fda1641da}, !- Handle
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8db6616-b3fc-42d1-a78c-b7f48a3433ce}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Zone HVAC Equipment List, !- Name
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6c3853c-5ae0-41f8-b561-ae4bfa92b358}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Handle
  Outpatient MedGas C  - Story Ground,    !- Name
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3548062380127,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {eac92f10-35d7-4478-be79-dfb47028a03c}; !- Thermal Zone Name

OS:Surface,
  {b1eb5db5-b44f-467e-950e-6d09be377bd7}, !- Handle
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  {a5f4554f-54c4-46da-933e-110aa09a54d0}, !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c51aa8-08ce-4980-bd91-5e77fd09100d}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0febb7ca-553e-4e43-a0da-caaac42bcc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5122d8c2-40e6-4866-81d5-bbb8957edcba}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2299788d-1be5-45ea-ba9b-37aadef66c17}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200d61d0-e276-4eb7-b5d6-1899121fd1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef496af-d182-460e-a7b2-3bdfa09cd734}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a8f9b2d-87d6-46d5-a724-f49f992c4dbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.0795935987431946, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.0795935987431946, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {993a61b0-0058-4515-b255-b0413dfeade6}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bf11c73-390e-4cb5-af54-62af716725dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0795935987431946, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.0795935987431946, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Handle
  Zone Outpatient MedGas C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e56b85f-6eb4-4758-9038-6d38e48f9f7f}, !- Zone Air Inlet Port List
  {a8597049-e050-42b1-a2a8-dde58f74261f}, !- Zone Air Exhaust Port List
  {26bcac07-f5ac-4d86-88e1-8c95f67ba96b}, !- Zone Air Node Name
  {8571f10c-37bd-4928-8e27-bc725cfc9f86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {799f019b-8d00-497c-baef-6fb2b7823d94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4f0e08a-d7ec-4807-a83e-e03427450eed}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone Air Node, !- Name
  {26bcac07-f5ac-4d86-88e1-8c95f67ba96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26bcac07-f5ac-4d86-88e1-8c95f67ba96b}, !- Handle
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Source Object
  11,                                     !- Outlet Port
  {a4f0e08a-d7ec-4807-a83e-e03427450eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e56b85f-6eb4-4758-9038-6d38e48f9f7f}, !- Handle
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- HVAC Component
  {c3641644-8640-469c-b465-ff502de8abc9}; !- Port 1

OS:PortList,
  {a8597049-e050-42b1-a2a8-dde58f74261f}, !- Handle
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- HVAC Component
  {a729f17d-7a97-41e5-9ef4-918fc64674c5}; !- Port 1

OS:PortList,
  {8571f10c-37bd-4928-8e27-bc725cfc9f86}, !- Handle
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- HVAC Component
  {e41947d9-442e-48ba-8435-39000605010d}; !- Port 1

OS:Sizing:Zone,
  {ad6e4085-3451-4a11-a847-35b16d75bebf}, !- Handle
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04f9ffbd-b3a2-443b-9d91-472a746e9e55}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Zone HVAC Equipment List, !- Name
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62a7d391-d1b9-4873-8b33-eba350509a47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Handle
  Outpatient DressingRoom A  - Story Ground, !- Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4343998367559,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {afdfab48-4840-480a-b470-3e1013942a4b}; !- Thermal Zone Name

OS:Surface,
  {c0e9d1de-bb00-47d9-8e49-098075893ce4}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  {fc2c43f9-b0d5-4f2e-8f1e-a03b1f6198e4}, !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0395887-908d-472c-b30e-baf5e68871ee}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8233cc1-a66c-4f5d-8cba-b5a9dd6a7f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fdf184-66f0-4437-af98-28d8dec2a485}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a3b2e8-4840-47fd-a49d-5b96a6c74078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c405b1-e59e-46d0-b427-512caef16a77}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afc49d14-0f12-430a-98d3-a5a28c206459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94151aac-fbb6-495f-bd93-7f819d2e9396}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0.119390398114795, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307ea7c6-a055-4d28-8d7c-988ece539899}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e214704-32d3-456f-a153-045c523cc4e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88cffdb9-5835-4068-bb51-1be6e2b5241c}, !- Zone Air Inlet Port List
  {b6c67d38-2bcb-4559-b48c-1772b930076a}, !- Zone Air Exhaust Port List
  {f5c04124-a26b-470e-a110-96077c1708ad}, !- Zone Air Node Name
  {71f60f77-763e-4f8c-98b5-f05623c96126}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {254c7868-83b4-4ff8-bc88-3c783a39f18c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e87c518f-f599-4168-9d20-078b8b58b93e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone Air Node, !- Name
  {f5c04124-a26b-470e-a110-96077c1708ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5c04124-a26b-470e-a110-96077c1708ad}, !- Handle
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Source Object
  11,                                     !- Outlet Port
  {e87c518f-f599-4168-9d20-078b8b58b93e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88cffdb9-5835-4068-bb51-1be6e2b5241c}, !- Handle
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- HVAC Component
  {8b3632d2-0c94-4a97-927f-bafa39538c62}; !- Port 1

OS:PortList,
  {b6c67d38-2bcb-4559-b48c-1772b930076a}, !- Handle
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- HVAC Component
  {50be85a2-47de-484c-b331-78a0d4bfe714}; !- Port 1

OS:PortList,
  {71f60f77-763e-4f8c-98b5-f05623c96126}, !- Handle
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- HVAC Component
  {9c8613d7-e3bf-43ed-8d56-4402d042d714}; !- Port 1

OS:Sizing:Zone,
  {c2997c74-d03c-4ddd-8bd9-bf8f4f4b0f0f}, !- Handle
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9f17fee0-fc2f-46b3-a7c2-d32773dee720}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bb0f5a7-093f-44d3-a566-b10d187b7865}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Handle
  Outpatient DressingRoom B  - Story Ground, !- Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4343998367559,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {5c586791-156e-47ee-8234-cda319506607}; !- Thermal Zone Name

OS:Surface,
  {27aa8bd4-e2b9-4a1d-9d57-bdb71253d157}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {7393fb6c-684f-4af4-8049-df522f1dfe0d}, !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {334204d8-c8dd-4051-99f7-e369900f9a27}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de69c53-8591-4eab-b041-5c35d2cd9f77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce3a3c8b-3dc7-4e28-a186-e5a6d9bfba33}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47df7ca8-f4be-4c26-8641-8580094b42bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.22837705738216, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7543ea92-dff3-4078-9bd6-ecbe72b88a1f}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7182aed-773c-491e-ac65-98587e8ed1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a3b2e8-4840-47fd-a49d-5b96a6c74078}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65fdf184-66f0-4437-af98-28d8dec2a485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.119390398114795, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100bee03-f099-4e32-97f3-8e640a44585d}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20736a40-075a-4be7-8e28-4fa77fc2adb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c586791-156e-47ee-8234-cda319506607}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7df42e3-b9f1-4f02-ab5c-878e3f0ef300}, !- Zone Air Inlet Port List
  {4d00416a-f1b5-49ee-b41a-8e27bbf7f1fc}, !- Zone Air Exhaust Port List
  {d8fd2549-972d-43b5-883a-0e9529d0dae1}, !- Zone Air Node Name
  {1ff5b848-ba3a-4ea3-ab6d-4a60eab2c72f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca4a101f-fdf9-4a22-b03e-898a4265ebb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e761eaf-ebd4-4a14-adf6-21201ae301a2}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone Air Node, !- Name
  {d8fd2549-972d-43b5-883a-0e9529d0dae1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8fd2549-972d-43b5-883a-0e9529d0dae1}, !- Handle
  {5c586791-156e-47ee-8234-cda319506607}, !- Source Object
  11,                                     !- Outlet Port
  {4e761eaf-ebd4-4a14-adf6-21201ae301a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7df42e3-b9f1-4f02-ab5c-878e3f0ef300}, !- Handle
  {5c586791-156e-47ee-8234-cda319506607}, !- HVAC Component
  {84f78adb-9c68-4db7-b935-c1ad693cf528}; !- Port 1

OS:PortList,
  {4d00416a-f1b5-49ee-b41a-8e27bbf7f1fc}, !- Handle
  {5c586791-156e-47ee-8234-cda319506607}, !- HVAC Component
  {2df0f8d6-e140-4779-b01a-c498440ca142}; !- Port 1

OS:PortList,
  {1ff5b848-ba3a-4ea3-ab6d-4a60eab2c72f}, !- Handle
  {5c586791-156e-47ee-8234-cda319506607}, !- HVAC Component
  {821c59eb-0146-450d-a5e4-50ac9945f693}; !- Port 1

OS:Sizing:Zone,
  {6b1bcdd1-dbcc-47f6-b501-7104bbbb837c}, !- Handle
  {5c586791-156e-47ee-8234-cda319506607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb14f8df-b3be-45a4-852e-6db1916d0988}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {5c586791-156e-47ee-8234-cda319506607}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e2a7855-8048-4b8a-94a8-1321ff8ceea3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Handle
  Outpatient DressingRoom C  - Story Ground, !- Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.4343998367559,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {686890d6-3e8f-4898-8834-c28a0662fd08}; !- Thermal Zone Name

OS:Surface,
  {20e57cce-c2ca-47e6-ac05-f6624bf5c7f5}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  {fc2c43f9-b0d5-4f2e-8f1e-a03b1f6198e4}, !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200d61d0-e276-4eb7-b5d6-1899121fd1ba}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2299788d-1be5-45ea-ba9b-37aadef66c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10e0bfa-fabb-43b2-897c-58761471765a}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18be3a73-a3f8-4d13-a7c6-68a3860838bc}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ad0528c-48e2-4bc3-a2a7-1b1433c53661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.119390398114795, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47df7ca8-f4be-4c26-8641-8580094b42bd}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce3a3c8b-3dc7-4e28-a186-e5a6d9bfba33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.119390398114795, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.119390398114795, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f4ec4e-b7c7-4000-88e7-ec0d3e6a37dc}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55617390-2cf0-4890-9aab-7183e6f39fc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.119390398114795, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.119390398114795, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6af658b2-07ab-4c79-87ec-cb69a35c88f5}, !- Zone Air Inlet Port List
  {1d8f1cf4-5737-4058-ac7a-e6d9994717ae}, !- Zone Air Exhaust Port List
  {a069966f-3ca3-4116-8ec5-3d8256519673}, !- Zone Air Node Name
  {b831df1b-f74c-4f4c-9dc3-9baeedba2c07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3d964b9-b168-44fe-996b-a8abad00e291}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3014a49-20d3-464c-820b-5824ec0f95cf}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone Air Node, !- Name
  {a069966f-3ca3-4116-8ec5-3d8256519673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a069966f-3ca3-4116-8ec5-3d8256519673}, !- Handle
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Source Object
  11,                                     !- Outlet Port
  {f3014a49-20d3-464c-820b-5824ec0f95cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6af658b2-07ab-4c79-87ec-cb69a35c88f5}, !- Handle
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- HVAC Component
  {37da26eb-16e2-4d6b-a771-281b5d60e3b2}; !- Port 1

OS:PortList,
  {1d8f1cf4-5737-4058-ac7a-e6d9994717ae}, !- Handle
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- HVAC Component
  {c652b4aa-a9e8-44f4-af81-b59012ec738e}; !- Port 1

OS:PortList,
  {b831df1b-f74c-4f4c-9dc3-9baeedba2c07}, !- Handle
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- HVAC Component
  {92400b80-ca05-49da-a79e-395740cb396b}; !- Port 1

OS:Sizing:Zone,
  {aa8ac059-5fcf-4249-9f74-2ff2207ed5b6}, !- Handle
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba12748f-ea7b-4460-b885-29b15c06cf76}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bf7f9aa-0b1d-4e23-9c63-4a7246e12571}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5537902348707,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {3e6a898a-2156-4092-9853-fdd680bbba09}; !- Thermal Zone Name

OS:Surface,
  {0ef09054-6be1-4e1f-91e9-6fd62d81ce7d}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {716660fb-de89-4761-b7b6-12c764eda7d7}, !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afc49d14-0f12-430a-98d3-a5a28c206459}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20c405b1-e59e-46d0-b427-512caef16a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4837fde1-28f3-4f13-8251-2d3da8caab66}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351926f0-14d7-4eee-b50e-a2eebf61f02d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a86f2b-8fea-425c-9e38-c07c7aca16b8}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84013ca5-2668-4a8f-94d3-9deef08bc216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a51810-5fd2-410c-9237-03894232bb25}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3759b3c0-e625-429e-851c-03b2b8a18bb7}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {224416bf-fe91-4d0b-812a-a80dab816ada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4256dfce-ed90-4b15-84c9-fd3b6a4d2660}, !- Zone Air Inlet Port List
  {5f4c715c-bf67-45b0-b4ee-608dd68218e1}, !- Zone Air Exhaust Port List
  {040ea284-5220-47be-aad1-869b9e0a1126}, !- Zone Air Node Name
  {2df9a56a-e176-49c2-9d06-e5c3e8d445c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {914036d2-cd5d-46e4-bd47-7758b9856ee1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be18c9d3-e527-4e54-ba12-ebfb62159093}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone Air Node, !- Name
  {040ea284-5220-47be-aad1-869b9e0a1126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {040ea284-5220-47be-aad1-869b9e0a1126}, !- Handle
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Source Object
  11,                                     !- Outlet Port
  {be18c9d3-e527-4e54-ba12-ebfb62159093}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4256dfce-ed90-4b15-84c9-fd3b6a4d2660}, !- Handle
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- HVAC Component
  {5f1a36bd-e5e9-4fdb-bee7-a3b75894d91f}; !- Port 1

OS:PortList,
  {5f4c715c-bf67-45b0-b4ee-608dd68218e1}, !- Handle
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- HVAC Component
  {b693d400-85bf-4345-8934-812749dcf98c}; !- Port 1

OS:PortList,
  {2df9a56a-e176-49c2-9d06-e5c3e8d445c0}, !- Handle
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- HVAC Component
  {85f99b25-9d4e-4d30-8237-5f88d7488783}; !- Port 1

OS:Sizing:Zone,
  {ebe8e886-0152-4913-a5c5-0781ad9a07ea}, !- Handle
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {819613bb-502e-4a90-8350-829092ad56b6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f89eeb7-0206-4fec-a9f6-704da2564c22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5537902348707,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}; !- Thermal Zone Name

OS:Surface,
  {afac93f3-2160-47cb-acb7-57cf53c55b32}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  {b111576e-c849-4829-8ca5-e9e106e5c220}, !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7182aed-773c-491e-ac65-98587e8ed1cd}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7543ea92-dff3-4078-9bd6-ecbe72b88a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.22837705738216, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f450a8-053b-49ae-aecb-a92dd98b3b55}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8567ca5-117e-4f5d-a80d-4865f1877918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c8da63-20e6-49c1-bbdf-d5458750ab0a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2218ce9f-4385-4197-aba1-55b1a5cc4c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351926f0-14d7-4eee-b50e-a2eebf61f02d}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4837fde1-28f3-4f13-8251-2d3da8caab66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ade75f-635a-442b-ac77-2d089a5ebafb}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39329c3e-de26-4312-96fd-b6a28ecbe2eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4485558-4f47-4cf5-b0d6-0a70b2236105}, !- Zone Air Inlet Port List
  {7d82ba73-b251-4d8e-8a4c-2b3ef01d6952}, !- Zone Air Exhaust Port List
  {fbbb0343-b2ab-4b7c-8eda-3a0b617cb1bc}, !- Zone Air Node Name
  {eabdb94f-220d-423c-aa5a-21477c4c82a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2fae1df-f197-40e5-aa16-5580e7d1a832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a076b2c-653e-44d9-952a-520f9145158f}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone Air Node, !- Name
  {fbbb0343-b2ab-4b7c-8eda-3a0b617cb1bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbbb0343-b2ab-4b7c-8eda-3a0b617cb1bc}, !- Handle
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Source Object
  11,                                     !- Outlet Port
  {6a076b2c-653e-44d9-952a-520f9145158f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4485558-4f47-4cf5-b0d6-0a70b2236105}, !- Handle
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- HVAC Component
  {d562cfbe-a041-40b8-8144-075a215f27e7}; !- Port 1

OS:PortList,
  {7d82ba73-b251-4d8e-8a4c-2b3ef01d6952}, !- Handle
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- HVAC Component
  {f2ba6f94-08e5-4cd4-8b24-0cc308d560bb}; !- Port 1

OS:PortList,
  {eabdb94f-220d-423c-aa5a-21477c4c82a6}, !- Handle
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- HVAC Component
  {f158c1d0-c268-437c-be9c-dfaac0593d98}; !- Port 1

OS:Sizing:Zone,
  {e8ddc9e8-2c88-4c4f-9da5-2ca044c7ebc2}, !- Handle
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {008d9419-741e-4043-906e-c7fbc4fed71f}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc889969-39d5-498d-ad0c-4102bf3504a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  {f8d2e91a-8f36-47d0-a15b-36eafabf177b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.5537902348707,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}; !- Thermal Zone Name

OS:Surface,
  {79370654-03c1-4b56-aed0-33cc7bfe2c89}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  {716660fb-de89-4761-b7b6-12c764eda7d7}, !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ad0528c-48e2-4bc3-a2a7-1b1433c53661}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18be3a73-a3f8-4d13-a7c6-68a3860838bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca8e4a1f-2999-44f5-a2b8-dfcfb23e1033}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021e7659-eae4-4ff0-8970-91d9f153e5ac}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69d052ce-be3c-41e7-8631-a6b387952479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8567ca5-117e-4f5d-a80d-4865f1877918}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f450a8-053b-49ae-aecb-a92dd98b3b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.125075655167912, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.125075655167912, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee8c929-1970-413d-93a5-ccbeb3ee5950}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc15852c-91a3-4465-95c0-567bee6b5c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.125075655167912, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.125075655167912, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbf49e0-7458-4a48-a445-ff171d024f00}, !- Zone Air Inlet Port List
  {5c876bbf-d7e9-46e3-9f91-07572e5aeff0}, !- Zone Air Exhaust Port List
  {ffffe7c3-49e2-4ff1-89fc-59102729694c}, !- Zone Air Node Name
  {62fea5bc-dc2a-48ee-bc9d-dc579c8c7efd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2c9fb6d-f702-4fcc-b58d-184b6465ecf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1cac67b-acf2-4597-b397-dc613c725074}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone Air Node, !- Name
  {ffffe7c3-49e2-4ff1-89fc-59102729694c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffffe7c3-49e2-4ff1-89fc-59102729694c}, !- Handle
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Source Object
  11,                                     !- Outlet Port
  {d1cac67b-acf2-4597-b397-dc613c725074}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbf49e0-7458-4a48-a445-ff171d024f00}, !- Handle
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- HVAC Component
  {ea097b6a-a37f-4f11-a4b9-08599fd11d3d}; !- Port 1

OS:PortList,
  {5c876bbf-d7e9-46e3-9f91-07572e5aeff0}, !- Handle
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- HVAC Component
  {91501149-f120-4f4b-9522-fcf5bab7adda}; !- Port 1

OS:PortList,
  {62fea5bc-dc2a-48ee-bc9d-dc579c8c7efd}, !- Handle
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- HVAC Component
  {444f3e36-5330-491b-95c5-887be9cb08e2}; !- Port 1

OS:Sizing:Zone,
  {6eee5030-b7f3-4b86-a7bf-824216018088}, !- Handle
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3111daf0-8f43-4905-9825-78f3a1b0dba8}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8bdc6ef-4d4a-4359-9c86-897ec7ab3d58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Handle
  Outpatient Anesthesia A  - Story Ground, !- Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.6788658900386,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}; !- Thermal Zone Name

OS:Surface,
  {305866ec-ce2e-4507-8ecf-805895a23aa3}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  {f5124cea-55ce-44db-9988-2decf9944619}, !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84013ca5-2668-4a8f-94d3-9deef08bc216}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a86f2b-8fea-425c-9e38-c07c7aca16b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aff813f-eae1-4b52-8707-ea6a69a2db19}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf02913c-7e10-4827-ba37-2d4d641958fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd0b608-6288-4327-b512-41e8960a161e}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6f1c65a-aafc-46ab-abfb-58c926350631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d6b080-259d-41cd-8c73-b67a32fe43a8}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed89db4-12f6-4736-99cc-660c803b9f03}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7d708fb-c2b3-4592-ae6e-74ce724cf841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba8f0c0e-8bf9-41f1-8c6b-0c3f8a782d5d}, !- Zone Air Inlet Port List
  {2e601718-4bb3-4c67-ae32-f1f8fea5fb29}, !- Zone Air Exhaust Port List
  {28bb88d5-e6dd-4939-bbc3-89775cc86fff}, !- Zone Air Node Name
  {0ad300b0-2bf0-4e87-916a-568371ab4f7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0983c82f-565e-40b1-8845-39b9030283e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18131061-d96f-4762-a45b-5397c5a3a60a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone Air Node, !- Name
  {28bb88d5-e6dd-4939-bbc3-89775cc86fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28bb88d5-e6dd-4939-bbc3-89775cc86fff}, !- Handle
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Source Object
  11,                                     !- Outlet Port
  {18131061-d96f-4762-a45b-5397c5a3a60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba8f0c0e-8bf9-41f1-8c6b-0c3f8a782d5d}, !- Handle
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- HVAC Component
  {93668ae5-1c15-4561-b5fa-ae6b989a6612}; !- Port 1

OS:PortList,
  {2e601718-4bb3-4c67-ae32-f1f8fea5fb29}, !- Handle
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- HVAC Component
  {964a61b6-5c71-4496-a31c-6a997acdbbf6}, !- Port 1
  {2967946c-892b-4c71-86bc-7cacd84c9134}; !- Port 2

OS:PortList,
  {0ad300b0-2bf0-4e87-916a-568371ab4f7c}, !- Handle
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- HVAC Component
  {48704b22-2afc-489f-a309-dc4777faa6ab}; !- Port 1

OS:Sizing:Zone,
  {df6a933a-3b93-4a0d-9e97-5a3f3463ece8}, !- Handle
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b6a5acf-05e5-4651-9be2-f15816070051}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Zone HVAC Equipment List, !- Name
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ec3b813-17cd-4904-8244-4e2b3a287e79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0438bdfd-efac-4bef-ba6f-a51852c2fc32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Handle
  Outpatient Anesthesia B  - Story Ground, !- Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.6788658900386,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {51c9327b-c594-4175-b9c5-eee4b23a732b}; !- Thermal Zone Name

OS:Surface,
  {924c283f-770c-4e3e-a9bc-6de512032163}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {8caa0daf-7318-43e9-87c6-1eb63a88b0e2}, !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2218ce9f-4385-4197-aba1-55b1a5cc4c74}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c8da63-20e6-49c1-bbdf-d5458750ab0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f7e959-9f8f-4304-8ba6-c43f041d06da}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df039de-53d4-4906-a02b-a28803e27430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a03a26d-113a-4ef2-b3c5-e0754e17350c}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5edd33f3-1716-4da7-bdbb-c9f7bd3d4b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf02913c-7e10-4827-ba37-2d4d641958fd}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aff813f-eae1-4b52-8707-ea6a69a2db19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dabead4-39d0-497b-a75b-de8ba772c89e}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84875e19-9a0c-46bf-97bd-84212f581489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {588c40b7-3084-41e8-91f2-a4f4b4d4491e}, !- Zone Air Inlet Port List
  {86e6cffa-0a39-4b34-a931-74271cf5017b}, !- Zone Air Exhaust Port List
  {3eb047ee-662b-4980-a011-c869d8ba702d}, !- Zone Air Node Name
  {a0ebe478-79bc-4db1-ae8a-389a1d8fbc00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {495e1e14-3357-4b58-96c1-fc5529defea1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dffd678a-8938-441a-ab1a-8c31a33bc582}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone Air Node, !- Name
  {3eb047ee-662b-4980-a011-c869d8ba702d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb047ee-662b-4980-a011-c869d8ba702d}, !- Handle
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Source Object
  11,                                     !- Outlet Port
  {dffd678a-8938-441a-ab1a-8c31a33bc582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {588c40b7-3084-41e8-91f2-a4f4b4d4491e}, !- Handle
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- HVAC Component
  {573cc219-c1a8-4bf9-9138-8182163d9990}; !- Port 1

OS:PortList,
  {86e6cffa-0a39-4b34-a931-74271cf5017b}, !- Handle
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- HVAC Component
  {d7f7af2a-d47f-42b2-a22b-bf1f2b96e6e6}, !- Port 1
  {2bb9300f-fe47-44a5-b8d0-4a8c5088ebd6}; !- Port 2

OS:PortList,
  {a0ebe478-79bc-4db1-ae8a-389a1d8fbc00}, !- Handle
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- HVAC Component
  {4fbb5edc-086d-4613-8cca-9624f7091e2d}; !- Port 1

OS:Sizing:Zone,
  {86ddb8fd-bbd0-4d50-ab6d-40fe2d12206f}, !- Handle
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5c6e2cf-4b80-4683-a90b-3c2956b787cb}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Zone HVAC Equipment List, !- Name
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07985106-2922-473d-b057-bd2d4e682745}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72e72121-4c90-4543-a6fe-1d85f88431b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Handle
  Outpatient Anesthesia C  - Story Ground, !- Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.6788658900386,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {abd69136-6236-48fa-9b3c-e042bb27167b}; !- Thermal Zone Name

OS:Surface,
  {98fb7b40-4d7d-4869-844c-b040432e3905}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  {f5124cea-55ce-44db-9988-2decf9944619}, !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d052ce-be3c-41e7-8631-a6b387952479}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {021e7659-eae4-4ff0-8970-91d9f153e5ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dfc1aa4-fa2e-4e2d-adcb-b8a24acc9dd6}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e109ed24-bcaf-481b-aefe-e273b0dcc55c}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21f52514-d170-4057-8d57-0d4f0271da1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df039de-53d4-4906-a02b-a28803e27430}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f7e959-9f8f-4304-8ba6-c43f041d06da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.147816683380235, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.147816683380235, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd761da-8dd1-4ace-b870-cff41b5a7ec8}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {404b2b84-651c-46dc-96c9-13fdb915755f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.147816683380235, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.147816683380235, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {330c269e-0b3d-4ba0-8685-511ebc2784c7}, !- Zone Air Inlet Port List
  {ff4c4304-399b-4122-aecb-c7baa85a022c}, !- Zone Air Exhaust Port List
  {980d2162-a4fe-4d87-aecb-24a3101c4d7d}, !- Zone Air Node Name
  {7e63e245-e4c1-4fe1-a7e0-47d64a2fb5ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a4f2abe-5701-4c55-86ce-c8f802b5d9b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33f8155d-48c1-48a5-b42e-db624e244375}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone Air Node, !- Name
  {980d2162-a4fe-4d87-aecb-24a3101c4d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {980d2162-a4fe-4d87-aecb-24a3101c4d7d}, !- Handle
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Source Object
  11,                                     !- Outlet Port
  {33f8155d-48c1-48a5-b42e-db624e244375}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {330c269e-0b3d-4ba0-8685-511ebc2784c7}, !- Handle
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- HVAC Component
  {5dcb3fe5-9e9a-4beb-bc4c-5e6054b987e3}; !- Port 1

OS:PortList,
  {ff4c4304-399b-4122-aecb-c7baa85a022c}, !- Handle
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- HVAC Component
  {86fdac35-a207-4c67-8ff5-64076d80dd28}, !- Port 1
  {677d76d1-cc5d-47f1-9de4-06f8f2a4d463}; !- Port 2

OS:PortList,
  {7e63e245-e4c1-4fe1-a7e0-47d64a2fb5ad}, !- Handle
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- HVAC Component
  {d5ecf917-2e11-4483-8293-be04b8c81c13}; !- Port 1

OS:Sizing:Zone,
  {0d52a818-5d6e-4854-96da-4dc08ef6f943}, !- Handle
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ae1e4ef8-2a9d-46ef-9928-07b4c53a0ad6}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Zone HVAC Equipment List, !- Name
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39cfcecf-a0e1-481c-abfb-f2820e776bb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b437e369-af35-443c-b8b9-8a2e6c369ee4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Handle
  Outpatient IT_Room A  - Story Ground,   !- Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.8266825734188,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {bc2d2367-3797-442f-99ab-bf779829de8a}; !- Thermal Zone Name

OS:Surface,
  {a153d0e9-ef72-46f4-82fa-02af91d6cc7a}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  {5ce995e8-04b2-46a1-8350-c4ed43709561}, !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f1c65a-aafc-46ab-abfb-58c926350631}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd0b608-6288-4327-b512-41e8960a161e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9feb7f63-a3a8-48b6-bb33-5cd3135caddc}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f30ddc-03df-45f5-b356-ae729fb8011b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f30d08-3058-40d7-ba81-34f6067b2957}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a423535-110c-4944-b13f-0f7d4fb421c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fab6259-b3d6-4972-bf94-4edb9e035c5f}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd661a4-d0f3-46be-be22-8826fb0b011a}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {461a207c-7dd6-4f96-b10a-62a08b4c2280}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a52286e3-3b53-4d61-8e2a-4993c47ef379}, !- Zone Air Inlet Port List
  {0a161f3c-b3e9-432b-b143-1740749807f8}, !- Zone Air Exhaust Port List
  {c51a1bdf-f509-4ca4-8807-a18e8270fc8d}, !- Zone Air Node Name
  {4cea3d50-e332-4792-ab7c-686867bafebe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ef6ff4b-742b-41bd-9aae-250699f63410}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1791f2b2-8975-42d5-a068-fa27c37e9ce6}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone Air Node, !- Name
  {c51a1bdf-f509-4ca4-8807-a18e8270fc8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c51a1bdf-f509-4ca4-8807-a18e8270fc8d}, !- Handle
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Source Object
  11,                                     !- Outlet Port
  {1791f2b2-8975-42d5-a068-fa27c37e9ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a52286e3-3b53-4d61-8e2a-4993c47ef379}, !- Handle
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- HVAC Component
  {c088d579-fce9-425f-a885-b36a0e1ab66f}; !- Port 1

OS:PortList,
  {0a161f3c-b3e9-432b-b143-1740749807f8}, !- Handle
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- HVAC Component
  {cc49cc25-e53a-49b2-9c68-d5e9e3e6f705}; !- Port 1

OS:PortList,
  {4cea3d50-e332-4792-ab7c-686867bafebe}, !- Handle
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- HVAC Component
  {af585976-d228-4248-b4ba-a63cf2ad6acf}; !- Port 1

OS:Sizing:Zone,
  {11a47b4d-c21e-4c98-90f3-24cf78d698e0}, !- Handle
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a86024b8-856c-4ec8-b0cd-57bb7523e01d}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Zone HVAC Equipment List, !- Name
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82027196-3531-4985-9226-65add0aecc0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Handle
  Outpatient IT_Room B  - Story Ground,   !- Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.8266825734188,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}; !- Thermal Zone Name

OS:Surface,
  {48cdb2df-6778-4ceb-abfc-f155649d7419}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  {1a8cd44b-fe62-4c66-9757-5080a75b1d72}, !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5edd33f3-1716-4da7-bdbb-c9f7bd3d4b65}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a03a26d-113a-4ef2-b3c5-e0754e17350c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d266a5dd-0940-43f8-befc-37d674858398}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049ccae2-b6cf-4137-bbae-104f1eeefa08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c93c32-ae76-4b16-8fcf-6573aa54da3f}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f65ada4-7609-4fdc-9b99-9ef4f8743286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f30ddc-03df-45f5-b356-ae729fb8011b}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9feb7f63-a3a8-48b6-bb33-5cd3135caddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf23923-28cd-4eec-83c3-23f227f6452e}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f10f798-7695-4329-95ff-c5b74d7f5070}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2916593-a799-43e1-8d1c-156fd3e17414}, !- Zone Air Inlet Port List
  {099fd788-bdea-43a6-a7f4-4b9aa96eaa7d}, !- Zone Air Exhaust Port List
  {de46a77c-fcf8-474f-94d7-faa8acd32df5}, !- Zone Air Node Name
  {d2d7cc88-cef9-468a-8233-b7243a938bba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79576598-6592-402c-a140-847e65ac5895}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {faa9ad3c-f7e5-4943-9418-25db0bd8674e}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone Air Node, !- Name
  {de46a77c-fcf8-474f-94d7-faa8acd32df5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de46a77c-fcf8-474f-94d7-faa8acd32df5}, !- Handle
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Source Object
  11,                                     !- Outlet Port
  {faa9ad3c-f7e5-4943-9418-25db0bd8674e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2916593-a799-43e1-8d1c-156fd3e17414}, !- Handle
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- HVAC Component
  {2064aaeb-dbf5-4c44-bca8-c765eefab8a2}; !- Port 1

OS:PortList,
  {099fd788-bdea-43a6-a7f4-4b9aa96eaa7d}, !- Handle
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- HVAC Component
  {1f7cecfb-5685-4703-bd43-9f4dfff78942}; !- Port 1

OS:PortList,
  {d2d7cc88-cef9-468a-8233-b7243a938bba}, !- Handle
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- HVAC Component
  {625c6576-f21d-4ac5-8e88-882ef9ddbe27}; !- Port 1

OS:Sizing:Zone,
  {f93c35fb-e4c5-4f87-b937-427a3748984c}, !- Handle
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c00d2df-8f20-4fb1-9f69-93f2186a3b22}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Zone HVAC Equipment List, !- Name
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ad882b5-9b60-400c-9b9a-749faa52cdc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Handle
  Outpatient IT_Room C  - Story Ground,   !- Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.8266825734188,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}; !- Thermal Zone Name

OS:Surface,
  {5eec87b2-d38a-420c-9439-7a4e6912f4b0}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  {5ce995e8-04b2-46a1-8350-c4ed43709561}, !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f52514-d170-4057-8d57-0d4f0271da1d}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e109ed24-bcaf-481b-aefe-e273b0dcc55c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4abb9d8e-d393-4e5e-a73f-75cc7cc8f268}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fd1982-0902-4ea6-bd80-d44d80cdfeee}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd2038ef-eeb3-4b18-8b9c-b420ddba520e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049ccae2-b6cf-4137-bbae-104f1eeefa08}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d266a5dd-0940-43f8-befc-37d674858398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.153501940433323, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.153501940433323, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7488a881-f27c-4719-b5e4-09b456cde7f2}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {29cc78ce-6cca-464c-9b9e-7eb691f11f6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.153501940433323, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.153501940433323, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05929de3-53f0-493c-9627-5959b4184542}, !- Zone Air Inlet Port List
  {c60d8399-b03f-4dea-b2c4-359ef64da6f6}, !- Zone Air Exhaust Port List
  {cd247710-87de-4a92-a853-7d74f659e3b3}, !- Zone Air Node Name
  {ffe6a2ad-f90e-43b3-ab3f-c71c25307f7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {010bfdc4-7cd7-4c7b-8a89-d563bcb02f19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f440ce3-f5a3-469f-80e0-1c3d296bf8ce}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone Air Node, !- Name
  {cd247710-87de-4a92-a853-7d74f659e3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd247710-87de-4a92-a853-7d74f659e3b3}, !- Handle
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Source Object
  11,                                     !- Outlet Port
  {8f440ce3-f5a3-469f-80e0-1c3d296bf8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05929de3-53f0-493c-9627-5959b4184542}, !- Handle
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- HVAC Component
  {0fd8a203-626e-4cfe-a4e8-7865a34cdefb}; !- Port 1

OS:PortList,
  {c60d8399-b03f-4dea-b2c4-359ef64da6f6}, !- Handle
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- HVAC Component
  {0134c86e-6267-4da7-a679-ed4079de2b15}; !- Port 1

OS:PortList,
  {ffe6a2ad-f90e-43b3-ab3f-c71c25307f7b}, !- Handle
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- HVAC Component
  {08c1ae21-edb9-456a-ba1a-eebf64d2877c}; !- Port 1

OS:Sizing:Zone,
  {bf74e413-19a3-48d9-b315-5e1dd8555b67}, !- Handle
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f3f6ad7-8765-433c-9248-ab340053ca40}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Zone HVAC Equipment List, !- Name
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9239c851-2758-41e3-a026-8a0ef4fddd41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Handle
  Outpatient MRI_Control A  - Story Ground, !- Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9801845138521,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}; !- Thermal Zone Name

OS:Surface,
  {aa253e6f-6034-4d92-b2d7-ad5dc82bcbf1}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  {9cc38e42-9b7f-42de-b8a5-1605b72661eb}, !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a423535-110c-4944-b13f-0f7d4fb421c4}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f30d08-3058-40d7-ba81-34f6067b2957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f7efde-37f4-4301-b1dd-448ae2cb8d5e}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ea77f9-ab8b-4b76-afde-cb27c4ba4c1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb0331b-ec2d-43e9-b819-0092bb694ad3}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c22db6-6473-4f80-a218-43ebc9b40210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0292f94b-e437-4802-856d-ff5fe34bc9ec}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecc02990-0834-481f-85be-f161f8058c61}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {807d1162-3b8a-4d1a-85e8-b488c6cf719f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e69b1ba0-df04-495f-88ce-44f458f773f4}, !- Zone Air Inlet Port List
  {6d45c71d-80ae-435f-add3-f3ce8d830f80}, !- Zone Air Exhaust Port List
  {ba0df58c-068f-4345-ae69-61c099f977b9}, !- Zone Air Node Name
  {471f2c2f-de5a-439a-a6b0-ed7ddc5d5ea0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7c2ecec-01ab-4463-925f-2b028cd401bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c26cedfe-0c59-4e50-b084-c3f3ad45648b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone Air Node, !- Name
  {ba0df58c-068f-4345-ae69-61c099f977b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0df58c-068f-4345-ae69-61c099f977b9}, !- Handle
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Source Object
  11,                                     !- Outlet Port
  {c26cedfe-0c59-4e50-b084-c3f3ad45648b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e69b1ba0-df04-495f-88ce-44f458f773f4}, !- Handle
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- HVAC Component
  {c549b697-387d-4d81-8063-a363ec1c9e01}; !- Port 1

OS:PortList,
  {6d45c71d-80ae-435f-add3-f3ce8d830f80}, !- Handle
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- HVAC Component
  {14cc3714-abf6-4053-a4a5-cdaeae61e7df}, !- Port 1
  {ac8f96c0-65f0-4eaf-a3dc-4ab35e22995b}; !- Port 2

OS:PortList,
  {471f2c2f-de5a-439a-a6b0-ed7ddc5d5ea0}, !- Handle
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- HVAC Component
  {029f3af1-8cdb-4fb6-b2bd-ec22b8892149}; !- Port 1

OS:Sizing:Zone,
  {027e5c6c-8bda-4bfe-85c7-0de23eee26c4}, !- Handle
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a89e5fc7-ca69-4dbb-975a-537bfb00c83b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Zone HVAC Equipment List, !- Name
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab09e243-0392-4f68-b97c-27364959384e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ef18be0-4b15-457d-87aa-8a224d2ed366}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Handle
  Outpatient MRI_Control B  - Story Ground, !- Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9801845138521,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}; !- Thermal Zone Name

OS:Surface,
  {f47227f2-fddc-4d84-a12c-d6706f2a74ee}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  {c008f986-6ba5-4e95-aa3b-2fd2b1af4ee7}, !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f65ada4-7609-4fdc-9b99-9ef4f8743286}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70c93c32-ae76-4b16-8fcf-6573aa54da3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5f6a7c-145b-41fd-8bfc-7b69ed365bfd}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6641b8-bc0b-4910-b0d6-6b8b81e36479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb351b24-f607-4c39-816a-877315a73bf9}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2a8e91-c816-4728-92e4-08d368acc239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ea77f9-ab8b-4b76-afde-cb27c4ba4c1b}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f7efde-37f4-4301-b1dd-448ae2cb8d5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9180c6a0-100d-4eb8-9f3f-6614b9dc099c}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc9fea3-5527-4638-a9df-a03c292748e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0dd847-4f40-4dcd-be59-7c34ee8729fd}, !- Zone Air Inlet Port List
  {3591c5eb-7db7-4049-b95b-f8fec744ad41}, !- Zone Air Exhaust Port List
  {c10136cf-e4af-44f4-a1da-e161c2923cfc}, !- Zone Air Node Name
  {4d61b4fe-6752-44ff-a6aa-f1957d8eb7e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b0a5a29-6f93-46cb-9c75-622f0a5abe03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58522db4-96b9-4d97-be7f-6577b06c2ae9}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone Air Node, !- Name
  {c10136cf-e4af-44f4-a1da-e161c2923cfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c10136cf-e4af-44f4-a1da-e161c2923cfc}, !- Handle
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Source Object
  11,                                     !- Outlet Port
  {58522db4-96b9-4d97-be7f-6577b06c2ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0dd847-4f40-4dcd-be59-7c34ee8729fd}, !- Handle
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- HVAC Component
  {a22c6b98-a227-4c82-b21e-9492cf8afe81}; !- Port 1

OS:PortList,
  {3591c5eb-7db7-4049-b95b-f8fec744ad41}, !- Handle
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- HVAC Component
  {c69bfbf7-a8cf-42c0-b096-dabaf7ac0dba}, !- Port 1
  {b11d4510-3d46-4b18-8c43-9805583759b4}; !- Port 2

OS:PortList,
  {4d61b4fe-6752-44ff-a6aa-f1957d8eb7e6}, !- Handle
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- HVAC Component
  {0f155d0f-b2bc-4dc1-b42e-cf7d3dbc37b3}; !- Port 1

OS:Sizing:Zone,
  {2bec5f86-0d37-4d7c-aaef-9a99badae66d}, !- Handle
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ca711d5-0492-48f2-a3b8-b407398ac469}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Zone HVAC Equipment List, !- Name
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31dad549-dbaa-4de0-a0d0-82c5ed650f90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {604664f2-f6da-460e-a587-f5364ccde981}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Handle
  Outpatient MRI_Control C  - Story Ground, !- Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.9801845138521,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}; !- Thermal Zone Name

OS:Surface,
  {0c43a09e-7e61-4fa2-bd25-b4241b2ae54c}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {9cc38e42-9b7f-42de-b8a5-1605b72661eb}, !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2038ef-eeb3-4b18-8b9c-b420ddba520e}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3fd1982-0902-4ea6-bd80-d44d80cdfeee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d398229a-7aad-4fce-96fb-858f6f60d123}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c0d1d8-183d-41cf-88c3-34a900fcea66}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbfcf5c-93f4-444f-91a2-a7d41d9aa536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6641b8-bc0b-4910-b0d6-6b8b81e36479}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5f6a7c-145b-41fd-8bfc-7b69ed365bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.233095539176517, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.233095539176517, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fc1bab-4da8-47a1-bf62-53b4ac79fd2b}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61947c60-7cd7-4118-9502-593781225d4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.233095539176517, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.233095539176517, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {688f0f88-af9d-4f5e-a6f7-7c9aa815ee40}, !- Zone Air Inlet Port List
  {1056ebe0-2713-4d48-a994-53688bd86cce}, !- Zone Air Exhaust Port List
  {eda2ac51-76e2-4106-9213-235cc80514e2}, !- Zone Air Node Name
  {e4b92ce2-9f6a-4fb7-aa8b-dba598d7bbf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9630498c-e763-4ae1-ab2d-3f2cd7a39822}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b5acb3c-4516-48fa-943e-060087b86d5f}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone Air Node, !- Name
  {eda2ac51-76e2-4106-9213-235cc80514e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eda2ac51-76e2-4106-9213-235cc80514e2}, !- Handle
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Source Object
  11,                                     !- Outlet Port
  {7b5acb3c-4516-48fa-943e-060087b86d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {688f0f88-af9d-4f5e-a6f7-7c9aa815ee40}, !- Handle
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- HVAC Component
  {b925f304-89d5-4a01-9445-79a70fd7fd0d}; !- Port 1

OS:PortList,
  {1056ebe0-2713-4d48-a994-53688bd86cce}, !- Handle
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- HVAC Component
  {c8389475-13e4-449f-bf51-2531709345fd}, !- Port 1
  {cf28b3be-9dff-4fd4-a9ff-91e79aaf74ea}; !- Port 2

OS:PortList,
  {e4b92ce2-9f6a-4fb7-aa8b-dba598d7bbf2}, !- Handle
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- HVAC Component
  {368e8725-86bc-4b26-99fe-2b4208766aab}; !- Port 1

OS:Sizing:Zone,
  {63eaded7-f4f9-44ff-b19f-2171c80bf390}, !- Handle
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a274364a-246b-4346-a703-90fb92ee3ac4}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Zone HVAC Equipment List, !- Name
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b31f105d-2294-44b9-b657-602138aff549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07234c99-d60e-4135-bc6a-5391a17b35fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground, !- Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.2132800530286,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}; !- Thermal Zone Name

OS:Surface,
  {a322e08d-1cbf-4e94-ac14-6a75685d7a66}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  {afd8e098-3401-4035-88ca-e81b93e28465}, !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c22db6-6473-4f80-a218-43ebc9b40210}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb0331b-ec2d-43e9-b819-0092bb694ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e542005c-1646-48d4-b5e2-d455ff0b4648}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7762eb63-b5cf-4cc9-83c3-380c7c414559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed368a0b-235f-4fb6-831f-5e9a5fe92cff}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fe10e2-8692-439c-bfdb-7f722e8e01c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85712c68-00dc-442d-a99c-796574246c61}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22f871e-c875-42cd-851b-4e6f47d77e5e}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5df488fc-d1da-47e8-bc9d-61227be00e83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0d986d2-01dd-4f5e-b30f-8bb31270de39}, !- Zone Air Inlet Port List
  {3c5cca37-daa4-4f4c-b413-0a590bd73dde}, !- Zone Air Exhaust Port List
  {3e8d6178-5dfd-47ec-8d7c-2b448cfffac5}, !- Zone Air Node Name
  {58aa09cc-517e-4eff-8e72-2e9f9a5d8539}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c023bdc4-5df3-4aec-82c1-42338fecd251}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d868da70-3a6c-4950-88b1-8e00475ef1ed}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone Air Node, !- Name
  {3e8d6178-5dfd-47ec-8d7c-2b448cfffac5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e8d6178-5dfd-47ec-8d7c-2b448cfffac5}, !- Handle
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Source Object
  11,                                     !- Outlet Port
  {d868da70-3a6c-4950-88b1-8e00475ef1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0d986d2-01dd-4f5e-b30f-8bb31270de39}, !- Handle
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- HVAC Component
  {a180c117-d4a5-4fd4-9e7d-7d925fb95cf2}; !- Port 1

OS:PortList,
  {3c5cca37-daa4-4f4c-b413-0a590bd73dde}, !- Handle
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- HVAC Component
  {3684f463-b36e-49a0-964a-ffc22047e38b}; !- Port 1

OS:PortList,
  {58aa09cc-517e-4eff-8e72-2e9f9a5d8539}, !- Handle
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- HVAC Component
  {4d001bc5-d439-4a65-904e-9a43078e48d9}; !- Port 1

OS:Sizing:Zone,
  {1175dd56-d4d6-42b4-acbe-eee8825811e7}, !- Handle
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e44922b7-1652-42a0-9a2c-21fafba4694f}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ac1d70a-08ce-442d-81b0-610433bc06ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground, !- Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.2132800530286,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {73fced43-8f4c-4263-9a64-36b01b15a709}; !- Thermal Zone Name

OS:Surface,
  {c546f60b-2c51-4a62-a120-c43bd65c9b7f}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  {25f06be8-1444-4267-87f2-3bba61fd21ce}, !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2a8e91-c816-4728-92e4-08d368acc239}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb351b24-f607-4c39-816a-877315a73bf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0689f6-d4d5-47fe-b2d2-0e0325d0ec08}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4a4d27-9483-49b2-a06b-420882555c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fc4ad0-379c-4e21-913e-bad697712d0d}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75aaa2f5-aa2c-49b7-a7e1-bc74e85d5ea9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7762eb63-b5cf-4cc9-83c3-380c7c414559}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e542005c-1646-48d4-b5e2-d455ff0b4648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7b525e-e011-48b0-a878-e93fb253c036}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ea7d445-a8d6-4470-8c10-d7d1dfde0d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a037b609-d3f1-4d61-bfef-b474eeac0a8f}, !- Zone Air Inlet Port List
  {f4fdadd9-cb1b-46b1-9c02-fe49385ea2ce}, !- Zone Air Exhaust Port List
  {5ac32960-3c2a-4b8f-8491-e93000a2a9c7}, !- Zone Air Node Name
  {26fbc483-b4b3-4c8d-b754-cf80c707ad7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fa925bf-bde4-4642-8b5e-bd6e705d2749}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb7b4923-49a5-4d01-b95a-d09cec912b37}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone Air Node, !- Name
  {5ac32960-3c2a-4b8f-8491-e93000a2a9c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac32960-3c2a-4b8f-8491-e93000a2a9c7}, !- Handle
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Source Object
  11,                                     !- Outlet Port
  {fb7b4923-49a5-4d01-b95a-d09cec912b37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a037b609-d3f1-4d61-bfef-b474eeac0a8f}, !- Handle
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- HVAC Component
  {f0c1d7e5-160d-4447-845f-7d966b7ebfbf}; !- Port 1

OS:PortList,
  {f4fdadd9-cb1b-46b1-9c02-fe49385ea2ce}, !- Handle
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- HVAC Component
  {bf10a310-b4c4-440e-807b-e61d3c58445f}; !- Port 1

OS:PortList,
  {26fbc483-b4b3-4c8d-b754-cf80c707ad7f}, !- Handle
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- HVAC Component
  {29c7ad9d-6a70-44c3-a367-9d0659126169}; !- Port 1

OS:Sizing:Zone,
  {2525874f-aa81-4377-a3b7-8dcb4598beec}, !- Handle
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58cd7206-3b9f-4163-b253-c51e6f0202b3}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {828fafec-83f8-43b3-9bb6-0d57f6ab91cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground, !- Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.2132800530286,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}; !- Thermal Zone Name

OS:Surface,
  {3ea9ad8a-e5bf-4e55-acd6-80de6ced115c}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  {afd8e098-3401-4035-88ca-e81b93e28465}, !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbfcf5c-93f4-444f-91a2-a7d41d9aa536}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c0d1d8-183d-41cf-88c3-34a900fcea66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f55344d-19b6-4069-8e0d-24ba7b3edad6}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8474a4-1c56-4c1a-986e-1033f29e6da5}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde10ffa-f880-4a87-b29c-b63263a4926f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4a4d27-9483-49b2-a06b-420882555c4c}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0689f6-d4d5-47fe-b2d2-0e0325d0ec08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.397967993715923, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.397967993715923, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656cb1a4-51a4-4bb0-8384-eb45e5efa003}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96037e07-3702-4077-8f8f-8e9330aad837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.397967993715923, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.397967993715923, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14897eff-da6c-405f-a7f3-1955b539f302}, !- Zone Air Inlet Port List
  {3cabbbb7-dfa2-4a31-aa4e-ce4c66782602}, !- Zone Air Exhaust Port List
  {fc20f295-a16c-450f-ac46-c2df6fdcf758}, !- Zone Air Node Name
  {6d349f01-cf11-438e-94c7-22b5dfd8900a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4506211c-27aa-46be-8f6b-d8c26fdaa6d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c78becde-849a-45a3-97fa-90eeb4077027}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone Air Node, !- Name
  {fc20f295-a16c-450f-ac46-c2df6fdcf758}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc20f295-a16c-450f-ac46-c2df6fdcf758}, !- Handle
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Source Object
  11,                                     !- Outlet Port
  {c78becde-849a-45a3-97fa-90eeb4077027}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14897eff-da6c-405f-a7f3-1955b539f302}, !- Handle
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- HVAC Component
  {6d61ab4b-4728-4bc6-bedb-1781cae7de1f}; !- Port 1

OS:PortList,
  {3cabbbb7-dfa2-4a31-aa4e-ce4c66782602}, !- Handle
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- HVAC Component
  {a46345bf-fbab-4c27-beef-d9aeb1796eca}; !- Port 1

OS:PortList,
  {6d349f01-cf11-438e-94c7-22b5dfd8900a}, !- Handle
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- HVAC Component
  {85b30495-a55a-48ad-8780-bfe52fd85340}; !- Port 1

OS:Sizing:Zone,
  {3c4eec85-25bd-4f7e-97f9-34eda95b0ab7}, !- Handle
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c799d561-3030-484e-92bb-7630f3807a45}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f08797a3-fac1-4602-bbc5-ac07bbbc32b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Handle
  Outpatient CleanWork A  - Story Ground, !- Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.6112480467445,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}; !- Thermal Zone Name

OS:Surface,
  {6ee1adef-824c-44be-8407-6a9a2b76dfc8}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  {a7b7be6e-578c-41f4-bf33-c7470cdd64d2}, !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fe10e2-8692-439c-bfdb-7f722e8e01c6}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed368a0b-235f-4fb6-831f-5e9a5fe92cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618af004-ea00-4fea-b4b4-89a6936754e1}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d6a088-ff30-4059-8824-a33a7e5f75c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57bf95a-7a79-4dd2-958d-639deb04e089}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbafa1d8-61da-4044-afbb-09a210b63b33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0389d0-eec2-4fd0-9b18-fa44b005f8f1}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb8204a-afed-4fe3-9c1d-7aea1ee74097}, !- Handle
  Surface 298,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e7e4ebe-0ebd-42e3-93d8-d1f7bdfefadb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6582b001-f1e5-4bb0-a2fe-e5f9424a3e88}, !- Zone Air Inlet Port List
  {f694bc35-fe41-48fc-ab60-1cfffffe85c2}, !- Zone Air Exhaust Port List
  {95c479aa-b804-4c24-8feb-c7ac27358c7a}, !- Zone Air Node Name
  {c9b8571f-785a-4528-bbc0-8f4b4b9c55bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85b2a396-39de-4b7c-9dc5-074676c4b8b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28eedab5-1e3e-4cee-a4f2-e68d844dc3ef}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone Air Node, !- Name
  {95c479aa-b804-4c24-8feb-c7ac27358c7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95c479aa-b804-4c24-8feb-c7ac27358c7a}, !- Handle
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Source Object
  11,                                     !- Outlet Port
  {28eedab5-1e3e-4cee-a4f2-e68d844dc3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6582b001-f1e5-4bb0-a2fe-e5f9424a3e88}, !- Handle
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- HVAC Component
  {1321a8c6-34e3-4a81-a17b-c14a4c4bb578}; !- Port 1

OS:PortList,
  {f694bc35-fe41-48fc-ab60-1cfffffe85c2}, !- Handle
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- HVAC Component
  {541a8f43-015b-48a5-b596-aef6611a95e2}; !- Port 1

OS:PortList,
  {c9b8571f-785a-4528-bbc0-8f4b4b9c55bb}, !- Handle
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- HVAC Component
  {09cb2a8c-6a5b-4b22-a950-02fdfe669b2c}; !- Port 1

OS:Sizing:Zone,
  {70d02898-1876-418b-95ec-5d708c6d9980}, !- Handle
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e37fa91a-fcf0-4886-8d3f-c9d786e7c9ab}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone HVAC Equipment List, !- Name
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2931abf2-a622-46d8-b416-3c7bafec780b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Handle
  Outpatient CleanWork B  - Story Ground, !- Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.6112480467445,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {c56221a6-c638-4ca6-934d-818c44ab546a}; !- Thermal Zone Name

OS:Surface,
  {1de073cb-9d0e-4347-8ad3-ac3855f6c8a6}, !- Handle
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  {2d3b2880-60a4-4384-a07c-ea93936ac350}, !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75aaa2f5-aa2c-49b7-a7e1-bc74e85d5ea9}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3fc4ad0-379c-4e21-913e-bad697712d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ccb39a-4a40-4844-8440-eecc656fd5e3}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae490c2-d96d-4e0a-9e17-c505459f99d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1dbc4f-ca13-4264-8041-d0fa72521325}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2250da19-c8dc-46db-b016-67ee8e4d6e8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d6a088-ff30-4059-8824-a33a7e5f75c3}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618af004-ea00-4fea-b4b4-89a6936754e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd664b9-f40b-4960-9eea-2d279b481dc9}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64acdbf2-778a-4708-8c6a-a3d64e342993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59886d5b-214f-4575-ac1f-94bf230e9035}, !- Zone Air Inlet Port List
  {1d461f31-0480-46ef-81f5-9274ab17617b}, !- Zone Air Exhaust Port List
  {d7f8334b-24a8-4fc8-85f7-2b39a849a199}, !- Zone Air Node Name
  {f2b84815-a330-469a-835b-88cdc058f289}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a67200a8-d1da-4f8c-9ac1-875de6dd2df2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {321f82ff-0368-441d-b42f-8bee1a4b311d}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone Air Node, !- Name
  {d7f8334b-24a8-4fc8-85f7-2b39a849a199}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7f8334b-24a8-4fc8-85f7-2b39a849a199}, !- Handle
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Source Object
  11,                                     !- Outlet Port
  {321f82ff-0368-441d-b42f-8bee1a4b311d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59886d5b-214f-4575-ac1f-94bf230e9035}, !- Handle
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- HVAC Component
  {bca8c5e3-a399-4603-8b4b-cbd8f18fa55e}; !- Port 1

OS:PortList,
  {1d461f31-0480-46ef-81f5-9274ab17617b}, !- Handle
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- HVAC Component
  {5dc8e144-9aa3-449b-9c3b-98059827019c}; !- Port 1

OS:PortList,
  {f2b84815-a330-469a-835b-88cdc058f289}, !- Handle
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- HVAC Component
  {c0107549-62bb-4866-abe0-ca8a87fb8640}; !- Port 1

OS:Sizing:Zone,
  {52ceb3d2-b6dd-4c2c-9469-076219c01563}, !- Handle
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6da409a6-ec71-49fd-a606-71553e6e4ddf}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone HVAC Equipment List, !- Name
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2deb4fd1-1d8d-4a27-86c7-1c0b2a8b6fc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Handle
  Outpatient CleanWork C  - Story Ground, !- Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.6112480467445,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}; !- Thermal Zone Name

OS:Surface,
  {713cb6c3-b5e0-4bb8-bd7b-6cb976d7532e}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  {a7b7be6e-578c-41f4-bf33-c7470cdd64d2}, !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde10ffa-f880-4a87-b29c-b63263a4926f}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a8474a4-1c56-4c1a-986e-1033f29e6da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f019b7e0-f616-4930-b7a7-633e61e29efa}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16445b6-5411-481e-a326-3efedf1c0e9c}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c1a6862-3e35-4f38-b3f2-70510a91a4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae490c2-d96d-4e0a-9e17-c505459f99d3}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ccb39a-4a40-4844-8440-eecc656fd5e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.403653250769061, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.403653250769061, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c94343d-e9b8-458e-aeda-d2d42ed553d6}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9991ff7-f08b-44f4-82b9-071c162d7e69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.403653250769061, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.403653250769061, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e717665-47b7-4205-b45f-0db637c0d568}, !- Zone Air Inlet Port List
  {64df1a88-4998-4150-b2f5-555b95aa25ec}, !- Zone Air Exhaust Port List
  {c62444d5-35a8-45f4-947f-26fab872ba6c}, !- Zone Air Node Name
  {85fe8072-3612-46c7-aa03-37101bd6b701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4076d4ed-24d1-4444-9adc-c6c1b47d5caf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f904e6a0-0a96-43d0-a75a-7ea2b0bb93ec}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone Air Node, !- Name
  {c62444d5-35a8-45f4-947f-26fab872ba6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c62444d5-35a8-45f4-947f-26fab872ba6c}, !- Handle
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Source Object
  11,                                     !- Outlet Port
  {f904e6a0-0a96-43d0-a75a-7ea2b0bb93ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e717665-47b7-4205-b45f-0db637c0d568}, !- Handle
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- HVAC Component
  {efc94192-9827-4753-8326-80319cd3602f}; !- Port 1

OS:PortList,
  {64df1a88-4998-4150-b2f5-555b95aa25ec}, !- Handle
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- HVAC Component
  {dd22302d-8a9b-41f8-baa2-f03e8819d3e5}; !- Port 1

OS:PortList,
  {85fe8072-3612-46c7-aa03-37101bd6b701}, !- Handle
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- HVAC Component
  {17193c91-d71c-4afb-87be-fcfd05b96064}; !- Port 1

OS:Sizing:Zone,
  {c435dce4-5e62-4248-9fff-12c28e7d561e}, !- Handle
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2404973-5f6c-4f6f-b2b5-93efeb2b4d93}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone HVAC Equipment List, !- Name
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2414b417-bd8b-4850-b978-770d97ef2f42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Handle
  Outpatient Conference A  - Story Ground, !- Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.0149012975136,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}; !- Thermal Zone Name

OS:Surface,
  {ef957e95-b449-4391-96b8-f99de852272e}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  {2a2ed070-473a-40a1-b11e-e70f6abdbea3}, !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbafa1d8-61da-4044-afbb-09a210b63b33}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e57bf95a-7a79-4dd2-958d-639deb04e089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c69f00-2a54-4c35-8347-c149f550245c}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d0d224b-4571-4a13-ab1e-2ee23570e834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabb43c0-067d-4482-8553-2e7d13b161ed}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad63ecfe-c601-4dbd-86c1-5a6bd63577de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6861e87-a46d-41ac-ae03-77f7cca2b50f}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29a7e0a5-5429-4de4-beb8-76ce3da6489e}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4de9e0cc-f305-448c-87a1-3580dea9000d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Handle
  Zone Outpatient Conference A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48e8f0d3-a0d9-4680-82b8-eeee35b13d7b}, !- Zone Air Inlet Port List
  {5b4201a4-c283-4017-8813-d6b4dfda7f6b}, !- Zone Air Exhaust Port List
  {fadae702-de7f-4509-ac65-43728df8a452}, !- Zone Air Node Name
  {1634cb80-8565-4721-a992-ec46f5809e61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {752176f8-2c25-4ca0-978d-66c4e18fdd3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5f96c5c-ba23-4e53-9257-d9511725e8e7}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone Air Node, !- Name
  {fadae702-de7f-4509-ac65-43728df8a452}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fadae702-de7f-4509-ac65-43728df8a452}, !- Handle
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Source Object
  11,                                     !- Outlet Port
  {a5f96c5c-ba23-4e53-9257-d9511725e8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48e8f0d3-a0d9-4680-82b8-eeee35b13d7b}, !- Handle
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- HVAC Component
  {561083f3-e003-4fe2-8a6f-493469f541f9}; !- Port 1

OS:PortList,
  {5b4201a4-c283-4017-8813-d6b4dfda7f6b}, !- Handle
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- HVAC Component
  {52a0b3a9-f905-44fb-9877-4ba8069eff39}; !- Port 1

OS:PortList,
  {1634cb80-8565-4721-a992-ec46f5809e61}, !- Handle
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- HVAC Component
  {4ddcb603-5d85-4f2b-9cbe-0114828067fd}; !- Port 1

OS:Sizing:Zone,
  {712da2e0-f8eb-40ab-a22c-447db417bd89}, !- Handle
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1562aba6-1324-44f6-bfae-0a2dfc8140f2}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone HVAC Equipment List, !- Name
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20ebb5af-b742-476d-bc9f-0ac17dd8b471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Handle
  Outpatient Conference B  - Story Ground, !- Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.0149012975136,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}; !- Thermal Zone Name

OS:Surface,
  {c0cbd097-31b5-47bd-9ef9-dbe93e082488}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  {0521fbbd-32ac-4380-b385-7e9f7499a833}, !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2250da19-c8dc-46db-b016-67ee8e4d6e8d}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1dbc4f-ca13-4264-8041-d0fa72521325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e16d4c7-b550-47ba-abbb-74e787427ecd}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0082ca-0eb6-4ef6-ab61-c5e44adb70f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f482781-23ed-4a71-b484-c3766ae75578}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ac5930-1e01-4bbb-abbe-348a0f1b9f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0d224b-4571-4a13-ab1e-2ee23570e834}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c69f00-2a54-4c35-8347-c149f550245c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670f43df-72e3-4895-b260-ba2d57f7accb}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be4f8d91-7314-4da1-8caa-14f598d84e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Handle
  Zone Outpatient Conference B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c57796d5-aa26-4a26-94b7-975573ec60fd}, !- Zone Air Inlet Port List
  {d2af27e3-6f9e-445c-b46c-371d9b9cadc0}, !- Zone Air Exhaust Port List
  {2bc74b58-7b99-4033-b70d-dacec3a53ca5}, !- Zone Air Node Name
  {6ef9ceda-90fa-4bd7-9384-67a58c4ad149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51da8f5a-bcdb-475f-903f-8e49569412a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72fdb31a-3438-469c-9041-69efb36643d5}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone Air Node, !- Name
  {2bc74b58-7b99-4033-b70d-dacec3a53ca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bc74b58-7b99-4033-b70d-dacec3a53ca5}, !- Handle
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Source Object
  11,                                     !- Outlet Port
  {72fdb31a-3438-469c-9041-69efb36643d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c57796d5-aa26-4a26-94b7-975573ec60fd}, !- Handle
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- HVAC Component
  {10a31007-d6a6-44c7-9eb7-d682ea5183d3}; !- Port 1

OS:PortList,
  {d2af27e3-6f9e-445c-b46c-371d9b9cadc0}, !- Handle
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- HVAC Component
  {d2457918-d1ac-46f8-9a6a-3c17444d9c0e}; !- Port 1

OS:PortList,
  {6ef9ceda-90fa-4bd7-9384-67a58c4ad149}, !- Handle
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- HVAC Component
  {bcaf329b-eb20-4895-8141-32fb5cb9d1cf}; !- Port 1

OS:Sizing:Zone,
  {61a596e2-6692-4e3f-8740-a87c0ec9096f}, !- Handle
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1cbbc33-be0f-4ae8-80ab-208e21cce379}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone HVAC Equipment List, !- Name
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8092f5da-e738-406d-ac91-9ef3b0d20555}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Handle
  Outpatient Conference C  - Story Ground, !- Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.0149012975136,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}; !- Thermal Zone Name

OS:Surface,
  {81aa07c4-83ec-4f85-b89d-75b035a19ba3}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  {2a2ed070-473a-40a1-b11e-e70f6abdbea3}, !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1a6862-3e35-4f38-b3f2-70510a91a4d1}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16445b6-5411-481e-a326-3efedf1c0e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f61282-ce22-4df8-80c0-b07a27c1925b}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f589f060-9b0a-4e93-9216-e506664e4199}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f293c1ed-3991-4a35-8302-4ba3e933ddc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0082ca-0eb6-4ef6-ab61-c5e44adb70f5}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e16d4c7-b550-47ba-abbb-74e787427ecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.466191078353006, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.466191078353006, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c38b1f-ac83-47b3-9290-c638f185505c}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e977c34f-ea00-47dc-a390-422abbf60484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.466191078353006, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.466191078353006, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Handle
  Zone Outpatient Conference C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e4fc122-d7d7-4682-9790-68520d43c9b3}, !- Zone Air Inlet Port List
  {4f801373-8fb9-4e27-87d7-64fe000e7602}, !- Zone Air Exhaust Port List
  {37eba4f3-6ef4-484e-9317-cc93a73508d2}, !- Zone Air Node Name
  {21e1a2d9-d9b1-4664-9314-31282f16aa11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b1cb7bb-8318-4b7f-8525-01fa396e1d1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cd51a7e-c1a1-4200-adab-de5960a169c5}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone Air Node, !- Name
  {37eba4f3-6ef4-484e-9317-cc93a73508d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37eba4f3-6ef4-484e-9317-cc93a73508d2}, !- Handle
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Source Object
  11,                                     !- Outlet Port
  {3cd51a7e-c1a1-4200-adab-de5960a169c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e4fc122-d7d7-4682-9790-68520d43c9b3}, !- Handle
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- HVAC Component
  {6ae24f2b-eeb6-43d6-912f-9f5c2d574a6c}; !- Port 1

OS:PortList,
  {4f801373-8fb9-4e27-87d7-64fe000e7602}, !- Handle
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- HVAC Component
  {7ced70a3-f084-4dcf-98cf-8939e9d77028}; !- Port 1

OS:PortList,
  {21e1a2d9-d9b1-4664-9314-31282f16aa11}, !- Handle
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- HVAC Component
  {158bee5f-ff0f-4bcb-88bc-a0dc9c6e9bc7}; !- Port 1

OS:Sizing:Zone,
  {b4137dd2-2295-4469-aa6c-9750df684065}, !- Handle
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {81a46637-df86-4f3b-8884-944853a77ad5}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone HVAC Equipment List, !- Name
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63b75cca-45c4-414a-9115-08424600d165}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Handle
  Outpatient Soil Work A  - Story Ground, !- Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4810923758666,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {79f4b2f4-22ac-4664-a494-912d173ef430}; !- Thermal Zone Name

OS:Surface,
  {0f040650-2f4e-44c7-b1ce-4a1100b61c49}, !- Handle
  Surface 329,                            !- Name
  Floor,                                  !- Surface Type
  {7aa85c20-e36e-429e-bec7-42d829046ae0}, !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad63ecfe-c601-4dbd-86c1-5a6bd63577de}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cabb43c0-067d-4482-8553-2e7d13b161ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d9b2017-f54d-40f7-9ab3-a6343b992605}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d5cc9f-b8b0-4e19-a328-58bab50e31c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
