  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0f8b7-7ff4-4220-8ff8-765a895e8af0}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b948e728-1efd-4bc2-92c2-70d8344fe564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e9d4fa-e29a-419b-936f-983e5b45ade4}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3b1b25c-02b2-4352-87a3-aec3f0743ee0}, !- Handle
  Surface 334,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b39f92d0-6ba9-4417-a3d2-f428109e0df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {414ab8f4-93a6-4b5d-b204-a0ff333ec71e}, !- Zone Air Inlet Port List
  {76ae2d97-f0d9-4b22-8158-b38c9a600619}, !- Zone Air Exhaust Port List
  {70520083-9f48-42b2-8d5c-b34c581a86be}, !- Zone Air Node Name
  {e6331c6b-3dd7-4736-b0cf-c4a02880d4a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22594b2f-fa77-49a8-941b-3e070c78db51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efa5269b-40ba-4806-8d1f-705ed193d210}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone Air Node, !- Name
  {70520083-9f48-42b2-8d5c-b34c581a86be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70520083-9f48-42b2-8d5c-b34c581a86be}, !- Handle
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Source Object
  11,                                     !- Outlet Port
  {efa5269b-40ba-4806-8d1f-705ed193d210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {414ab8f4-93a6-4b5d-b204-a0ff333ec71e}, !- Handle
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- HVAC Component
  {dd1a77d2-4db4-4172-ac0d-9c49ebcdb54e}; !- Port 1

OS:PortList,
  {76ae2d97-f0d9-4b22-8158-b38c9a600619}, !- Handle
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- HVAC Component
  {1553d21c-1711-41f1-9881-5275032baaa8}, !- Port 1
  {aebedd74-6161-45d9-8bdd-343533f5a052}; !- Port 2

OS:PortList,
  {e6331c6b-3dd7-4736-b0cf-c4a02880d4a5}, !- Handle
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- HVAC Component
  {b7355d88-e980-426b-9a52-7ff47b959326}; !- Port 1

OS:Sizing:Zone,
  {115fdf12-fe1e-4f3b-9993-6f4b5d88b91c}, !- Handle
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59b3b3f9-82df-4715-a74e-14ab4374dc77}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d853f31-571a-45cb-9cc2-2de1e4f5fd9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cebf3adc-404e-48d0-b7cf-c00c2c111ff0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Handle
  Outpatient Soil Work B  - Story Ground, !- Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4810923758666,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}; !- Thermal Zone Name

OS:Surface,
  {92978712-eb7d-46a3-a4d4-b50ca74f2b65}, !- Handle
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  {e75657f1-b90f-4c33-9a5f-3cce0a32f5d2}, !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ac5930-1e01-4bbb-abbe-348a0f1b9f23}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f482781-23ed-4a71-b484-c3766ae75578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d390204-ef16-4c2e-a4b3-4bf2ca54d3ac}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a123af00-8b6d-4d42-b299-7b7f9b7933b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd138e00-0bf4-40b4-b2bc-f287ee73608c}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {374edcf3-020c-42bf-874d-f9fcc66d5ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d5cc9f-b8b0-4e19-a328-58bab50e31c0}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d9b2017-f54d-40f7-9ab3-a6343b992605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b49d382-81be-4db0-9d1b-761ad1635548}, !- Handle
  Surface 340,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7cac183-3821-45b0-bb3f-85c9ce89d0f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5034460f-f238-426e-997c-3a24cee6e830}, !- Zone Air Inlet Port List
  {267bb3d4-0ba6-437c-a584-da0d5f57ef9d}, !- Zone Air Exhaust Port List
  {d32144f7-72ba-4c72-8c1f-06f13659d3d1}, !- Zone Air Node Name
  {38a58646-9afb-4f14-a7aa-53c98e2003da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9852798e-a921-4ddf-b0c5-4ab3c9af876e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b3b459e-d5b8-4afc-957f-0a6938d8f985}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone Air Node, !- Name
  {d32144f7-72ba-4c72-8c1f-06f13659d3d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d32144f7-72ba-4c72-8c1f-06f13659d3d1}, !- Handle
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Source Object
  11,                                     !- Outlet Port
  {4b3b459e-d5b8-4afc-957f-0a6938d8f985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5034460f-f238-426e-997c-3a24cee6e830}, !- Handle
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- HVAC Component
  {0682be5a-e7d1-499f-846f-b45843d2d091}; !- Port 1

OS:PortList,
  {267bb3d4-0ba6-437c-a584-da0d5f57ef9d}, !- Handle
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- HVAC Component
  {75af9428-c5d6-4408-8e26-20f02107200c}, !- Port 1
  {3b17addf-4440-44db-8f49-f09915698389}; !- Port 2

OS:PortList,
  {38a58646-9afb-4f14-a7aa-53c98e2003da}, !- Handle
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- HVAC Component
  {a21ec0b4-8aa4-4ddd-a31d-e0a00d948f5e}; !- Port 1

OS:Sizing:Zone,
  {8cf257ef-f8ae-4c9e-8c79-a429b04e0a26}, !- Handle
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28f693e9-78c4-407f-a3f2-9443e6ba8749}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ac95b9a-bbef-4876-8686-5e36081754b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97dd5821-5491-4f47-b5f9-8a7c82e5f512}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Handle
  Outpatient Soil Work C  - Story Ground, !- Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4810923758666,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4c803d68-111c-4d43-8ea7-ac7063849379}; !- Thermal Zone Name

OS:Surface,
  {4b3175a5-e465-4596-bcd4-b85c1033d528}, !- Handle
  Surface 341,                            !- Name
  Floor,                                  !- Surface Type
  {7aa85c20-e36e-429e-bec7-42d829046ae0}, !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f293c1ed-3991-4a35-8302-4ba3e933ddc3}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f589f060-9b0a-4e93-9216-e506664e4199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37533b99-df89-4b30-8f8d-37016af25c0f}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240362e8-9ec7-48d5-8318-bbf8fa2c82c9}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51e9a02-a2e3-4170-ae2a-ddf6215c2247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a123af00-8b6d-4d42-b299-7b7f9b7933b1}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d390204-ef16-4c2e-a4b3-4bf2ca54d3ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.500302620671519, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.500302620671519, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68bc8f81-446b-44dd-8f6e-30df446d008c}, !- Handle
  Surface 346,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d323afe-fb90-4b18-af0d-4aa7668f2d43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.500302620671519, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.500302620671519, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e39b39f-484b-4c6f-b67b-be2e0a1dec61}, !- Zone Air Inlet Port List
  {cafa1524-3392-48be-8816-8c956cd25116}, !- Zone Air Exhaust Port List
  {a0bb95be-d025-4aaf-acc5-17aeda24262c}, !- Zone Air Node Name
  {8b746731-de21-46a4-a0b6-a219d69b468f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39a241e9-9f70-43d1-a825-d3db25794a55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1b9128f-ab97-43e8-92e6-d23c83acef3a}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone Air Node, !- Name
  {a0bb95be-d025-4aaf-acc5-17aeda24262c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0bb95be-d025-4aaf-acc5-17aeda24262c}, !- Handle
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Source Object
  11,                                     !- Outlet Port
  {d1b9128f-ab97-43e8-92e6-d23c83acef3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e39b39f-484b-4c6f-b67b-be2e0a1dec61}, !- Handle
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- HVAC Component
  {f3f513f3-4adb-44e4-9e27-416632c2f602}; !- Port 1

OS:PortList,
  {cafa1524-3392-48be-8816-8c956cd25116}, !- Handle
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- HVAC Component
  {8f2935f7-c11f-4cfa-a536-d840ade082b7}, !- Port 1
  {d8c8d7d7-e6e4-4077-9e6c-0cc89495825b}; !- Port 2

OS:PortList,
  {8b746731-de21-46a4-a0b6-a219d69b468f}, !- Handle
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- HVAC Component
  {db8d376b-1d20-4181-aaf3-8c0a17a55800}; !- Port 1

OS:Sizing:Zone,
  {2165e133-7cf6-48e2-983d-4ef60f4e7dbf}, !- Handle
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fd04d92-3f6a-4770-a4f1-15c8cdb95224}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {772a6899-4b2f-4beb-b4e0-4a79275f452b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {761023de-df65-4428-b6d1-55a4ec2d0725}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.9813949965381,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}; !- Thermal Zone Name

OS:Surface,
  {c3e5f095-307d-42db-9f28-65353bdb52aa}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  {e87572b8-bc42-434a-bb9a-9b88fb8a0224}, !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b948e728-1efd-4bc2-92c2-70d8344fe564}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0f8b7-7ff4-4220-8ff8-765a895e8af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac93e525-ea7e-40bc-ab87-3dc7a050bc05}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50394521-6e24-4917-bdb3-caa01a2f233a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc35da03-88ad-47b0-9e4c-dca4836eaa05}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89b6381-e46b-4c08-a5af-76f099b2ff91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae33d57f-f88c-4572-b4fc-8cd8f4888b13}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a2fe3c-5eb5-4bf1-8805-24802e4d23a7}, !- Handle
  Surface 352,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {184fa18f-b806-433c-ba94-03d9b46f9814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2aead71-34a3-40cc-a2fc-a15dd4988a00}, !- Zone Air Inlet Port List
  {e8f35cbb-fc18-4b75-aa41-c3829f48c70e}, !- Zone Air Exhaust Port List
  {36e059d0-c49e-4155-85b2-1e96f062ce80}, !- Zone Air Node Name
  {de7675e6-3665-443a-b3f7-bc2c853d8ca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {299ec885-7cee-4bf8-b6d1-fe7b56cfcfd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {277c2594-6f56-4742-b0a5-e1caa7441fc6}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {36e059d0-c49e-4155-85b2-1e96f062ce80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36e059d0-c49e-4155-85b2-1e96f062ce80}, !- Handle
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Source Object
  11,                                     !- Outlet Port
  {277c2594-6f56-4742-b0a5-e1caa7441fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2aead71-34a3-40cc-a2fc-a15dd4988a00}, !- Handle
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- HVAC Component
  {75d4f7fa-fdcd-4c7b-983d-420d725b01c0}; !- Port 1

OS:PortList,
  {e8f35cbb-fc18-4b75-aa41-c3829f48c70e}, !- Handle
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- HVAC Component
  {dfbced5e-7146-4c38-81f1-c27ca6a7ac52}; !- Port 1

OS:PortList,
  {de7675e6-3665-443a-b3f7-bc2c853d8ca8}, !- Handle
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- HVAC Component
  {d8f98675-4037-45b7-a644-a876277a00b2}; !- Port 1

OS:Sizing:Zone,
  {15bda447-ee2f-41df-8fbe-01e45b15fa70}, !- Handle
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92ccad33-fd63-4be1-9341-45f59fd07824}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adaef77b-6e56-4465-af7a-a5eb53bb9038}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {adb1546f-8252-4231-9dce-54d609302854}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.9813949965381,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}; !- Thermal Zone Name

OS:Surface,
  {2a1d09d9-ba79-441f-947f-b1dec1058c20}, !- Handle
  Surface 353,                            !- Name
  Floor,                                  !- Surface Type
  {c7406c74-171d-4373-b7de-014e0a5b1765}, !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374edcf3-020c-42bf-874d-f9fcc66d5ce0}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd138e00-0bf4-40b4-b2bc-f287ee73608c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821babd3-c8e3-40d8-b84a-ba16c6ead1c1}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14b3e719-59b7-4a9b-9b45-de3db1499267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a651f5-a51d-4c1b-8ed4-552f2ddc385d}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2981b6f-eaef-4abb-b093-4782a8e9f79d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50394521-6e24-4917-bdb3-caa01a2f233a}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac93e525-ea7e-40bc-ab87-3dc7a050bc05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb07c8e6-8bc4-4392-a89a-6bf97331b69a}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adb1546f-8252-4231-9dce-54d609302854}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b2d0332-c31e-464d-adf4-51bf5c16b857}, !- Zone Air Inlet Port List
  {26594e1d-f8b1-453e-a0b9-7e0f748598be}, !- Zone Air Exhaust Port List
  {996473bc-c94d-4c3b-a837-b8d17101f6ba}, !- Zone Air Node Name
  {5669063a-731b-4411-bf81-2496ad8b32c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca14e29e-3664-42dc-83f9-19da8dd3600d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba401c33-6300-423d-ab90-9cdda4257dfc}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {996473bc-c94d-4c3b-a837-b8d17101f6ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {996473bc-c94d-4c3b-a837-b8d17101f6ba}, !- Handle
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Source Object
  11,                                     !- Outlet Port
  {ba401c33-6300-423d-ab90-9cdda4257dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b2d0332-c31e-464d-adf4-51bf5c16b857}, !- Handle
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- HVAC Component
  {ccb25613-466e-40e3-af7d-175661dab361}; !- Port 1

OS:PortList,
  {26594e1d-f8b1-453e-a0b9-7e0f748598be}, !- Handle
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- HVAC Component
  {20bcda40-c27b-4bba-89a1-52b7ae74531a}; !- Port 1

OS:PortList,
  {5669063a-731b-4411-bf81-2496ad8b32c2}, !- Handle
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- HVAC Component
  {849c30b0-7323-43ab-8995-0b9719476e4f}; !- Port 1

OS:Sizing:Zone,
  {d139e301-c0ab-4d91-a078-7fa5a6decbd0}, !- Handle
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {868a58ee-857e-4b27-bcf0-345b74c5da18}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {412a9ce1-5715-4a2c-b937-be328a9a5c79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.9813949965381,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}; !- Thermal Zone Name

OS:Surface,
  {1c304dd5-3020-4b6e-881b-05cd45e7e24d}, !- Handle
  Surface 359,                            !- Name
  Floor,                                  !- Surface Type
  {e87572b8-bc42-434a-bb9a-9b88fb8a0224}, !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51e9a02-a2e3-4170-ae2a-ddf6215c2247}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240362e8-9ec7-48d5-8318-bbf8fa2c82c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93da4065-8e2c-4e72-9968-a8be177b0b11}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6b26a0-cd04-4ab3-8ea8-dd792c8c0c53}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d608176-6f38-42ee-bc71-5cfbc9bf1339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14b3e719-59b7-4a9b-9b45-de3db1499267}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821babd3-c8e3-40d8-b84a-ba16c6ead1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.585581476467823, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.585581476467823, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f03a3f2-9909-4159-a558-b1db4c30e322}, !- Handle
  Surface 364,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6290a4b-506d-44f4-b619-2c22a40490f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.585581476467823, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.585581476467823, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35230333-a1cf-498f-823e-3dee426bd141}, !- Zone Air Inlet Port List
  {047b54df-3664-41aa-89d5-ba5b16c0c65b}, !- Zone Air Exhaust Port List
  {66d6d048-9156-4006-9af4-9edf2a0d8f7c}, !- Zone Air Node Name
  {16dbd45e-74b6-4902-83c2-b0837e7723e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ac7c1aa-1550-47e7-8536-d8f13c2c9f4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb984496-4ed9-47f0-9a05-4e4e615b4408}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {66d6d048-9156-4006-9af4-9edf2a0d8f7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66d6d048-9156-4006-9af4-9edf2a0d8f7c}, !- Handle
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Source Object
  11,                                     !- Outlet Port
  {eb984496-4ed9-47f0-9a05-4e4e615b4408}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35230333-a1cf-498f-823e-3dee426bd141}, !- Handle
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- HVAC Component
  {964fcc0b-8094-4754-9d1a-4d8853ba5d1c}; !- Port 1

OS:PortList,
  {047b54df-3664-41aa-89d5-ba5b16c0c65b}, !- Handle
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- HVAC Component
  {9b16db89-688c-48fe-90d6-e6592ffdaecc}; !- Port 1

OS:PortList,
  {16dbd45e-74b6-4902-83c2-b0837e7723e6}, !- Handle
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- HVAC Component
  {3bb5a2c2-bdb8-4618-b0a9-5284f7951940}; !- Port 1

OS:Sizing:Zone,
  {f59e4f32-c2d7-420e-87ff-fae5435c4cfb}, !- Handle
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8874278c-d4c2-4d0e-9d5b-1a224055d2c5}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52d9bf9e-b3da-48c4-8237-caf259c926ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.5669764730059,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {1a22380e-760d-48a8-af44-25c4245af3be}; !- Thermal Zone Name

OS:Surface,
  {bbf57147-975e-4eb1-b7c1-4d1e2852fb69}, !- Handle
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  {a1b88706-83bc-4b94-b4d9-e5953289a485}, !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89b6381-e46b-4c08-a5af-76f099b2ff91}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc35da03-88ad-47b0-9e4c-dca4836eaa05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf47501c-dd81-484a-a6e2-e0ddf2f16361}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d169fd-bf30-4449-903a-9073dd9b8fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99770005-f94b-4e18-9fbb-3e16c4c584b3}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2346ffef-dd0a-43b4-86cd-709f4c955b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a852bbd9-3783-4cc6-a6c1-5acd1612d4bb}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9b16ba-139e-4ae6-9f34-d19404f17e46}, !- Handle
  Surface 370,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aac430b0-024c-433f-9a0d-e478c3ee7306}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a0eff32-cdff-4ed0-ad4e-4ee4c49eeb68}, !- Zone Air Inlet Port List
  {248c4ca1-d4a0-4e2c-bf7b-3b8b201910fd}, !- Zone Air Exhaust Port List
  {13f5b786-9b89-4238-abff-440eb2ec5d16}, !- Zone Air Node Name
  {ecaf5847-6231-4a65-86b1-4e5f7dd8a066}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98964cf9-2610-4999-898e-4657e90b27b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0850a5-881a-4e0a-a37e-92ceea242836}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {13f5b786-9b89-4238-abff-440eb2ec5d16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13f5b786-9b89-4238-abff-440eb2ec5d16}, !- Handle
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Source Object
  11,                                     !- Outlet Port
  {5d0850a5-881a-4e0a-a37e-92ceea242836}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a0eff32-cdff-4ed0-ad4e-4ee4c49eeb68}, !- Handle
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- HVAC Component
  {54c8f63c-f528-4b93-af78-e0794846ab08}; !- Port 1

OS:PortList,
  {248c4ca1-d4a0-4e2c-bf7b-3b8b201910fd}, !- Handle
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- HVAC Component
  {c3c2e143-635c-450e-a63d-6bb2d04e48a1}, !- Port 1
  {c26f4f67-840f-48cb-9c3e-e77455ebcf0d}; !- Port 2

OS:PortList,
  {ecaf5847-6231-4a65-86b1-4e5f7dd8a066}, !- Handle
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- HVAC Component
  {d41b1def-561d-417d-9e74-26fd92546035}; !- Port 1

OS:Sizing:Zone,
  {5934bac3-ecd9-4939-a1c5-61f928f71fc0}, !- Handle
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75d9b0cb-b710-435f-84d1-115f1b0dabf9}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce69400a-e644-4bfb-b45f-beeb04d87007}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f830e0a-6f44-4b14-98f9-2265488223eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.5669764730059,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}; !- Thermal Zone Name

OS:Surface,
  {4f8b2ff6-f023-4fbf-98c2-d40c5c7ca94e}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  {94339a4f-7de8-4d79-b43c-88b4f67f62b3}, !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2981b6f-eaef-4abb-b093-4782a8e9f79d}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a651f5-a51d-4c1b-8ed4-552f2ddc385d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc689dd7-b041-4e60-a2cd-d47644075e15}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af706bff-f187-446d-a7fe-f8d1271050d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7534cd50-3aca-422f-929a-984c0847a52f}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24297afd-2a8b-40ca-8317-dac4f3695f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d169fd-bf30-4449-903a-9073dd9b8fef}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf47501c-dd81-484a-a6e2-e0ddf2f16361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7b32fbb-5aec-4f2c-8c03-7818434bcce7}, !- Handle
  Surface 376,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24fb4c0d-32f6-4892-a27b-78c82c24979c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c4fc56-9e7f-423a-8a4e-26e776f159da}, !- Zone Air Inlet Port List
  {f1d2163d-050c-4390-9d88-dcbb108d2241}, !- Zone Air Exhaust Port List
  {65fb4143-7613-40d0-84e5-40f1d88214c7}, !- Zone Air Node Name
  {d2f90330-8406-411b-916e-b0ea4eb8029c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {157b75fb-80cc-4f17-8359-0142e0c2e99c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2a5aa12-dc61-4a2a-9954-223b171a7467}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {65fb4143-7613-40d0-84e5-40f1d88214c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65fb4143-7613-40d0-84e5-40f1d88214c7}, !- Handle
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Source Object
  11,                                     !- Outlet Port
  {f2a5aa12-dc61-4a2a-9954-223b171a7467}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c4fc56-9e7f-423a-8a4e-26e776f159da}, !- Handle
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- HVAC Component
  {398b29d4-f1d1-4c97-b070-ad819d7a6e9f}; !- Port 1

OS:PortList,
  {f1d2163d-050c-4390-9d88-dcbb108d2241}, !- Handle
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- HVAC Component
  {8848dc9d-1acc-4d63-ac4f-c8973b8a3b2a}, !- Port 1
  {4851e5df-b9e8-4e40-856c-84855307e44e}; !- Port 2

OS:PortList,
  {d2f90330-8406-411b-916e-b0ea4eb8029c}, !- Handle
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- HVAC Component
  {0efacfb9-fc18-4ecf-a4a6-0b531dea4cff}; !- Port 1

OS:Sizing:Zone,
  {a74976c8-cd3b-42b5-9752-b284dcd769fd}, !- Handle
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bdc13eed-85ad-4f3d-80ec-0adb91779700}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {962dc07f-d28c-4f24-a31b-d04973f2a61f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e0c157d-3209-4c5e-9a0b-d83f0b0796aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.5669764730059,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}; !- Thermal Zone Name

OS:Surface,
  {d46d4e1c-079d-46d5-a933-1091dbc6a365}, !- Handle
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  {a1b88706-83bc-4b94-b4d9-e5953289a485}, !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d608176-6f38-42ee-bc71-5cfbc9bf1339}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc6b26a0-cd04-4ab3-8ea8-dd792c8c0c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6ecc0d-9059-429f-b979-11fe59027dbd}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dafb29c6-3351-4160-8378-e77736be1bb6}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f1c6bc-9837-489b-9504-2a6d21efae67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af706bff-f187-446d-a7fe-f8d1271050d6}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc689dd7-b041-4e60-a2cd-d47644075e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.608322504680139, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.608322504680139, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0243ed63-58e9-4b77-aaf4-f64897f0ac57}, !- Handle
  Surface 382,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {885077aa-b9fe-4df6-9fe5-80d9bd456081}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.608322504680139, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.608322504680139, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {713f4b31-6449-4d47-9e3c-ddc75c57d593}, !- Zone Air Inlet Port List
  {8a4cc6a6-323f-4491-8b0e-dc329a5b491e}, !- Zone Air Exhaust Port List
  {ee32e097-dd44-4803-870d-a6c6b93ebca8}, !- Zone Air Node Name
  {9b5924bb-8682-4ef0-89dd-65f4796d2cbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1deadd84-9454-4dcd-bbee-694347f02dff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b35ad29b-deb1-435f-b4fa-a830961bb377}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {ee32e097-dd44-4803-870d-a6c6b93ebca8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee32e097-dd44-4803-870d-a6c6b93ebca8}, !- Handle
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Source Object
  11,                                     !- Outlet Port
  {b35ad29b-deb1-435f-b4fa-a830961bb377}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {713f4b31-6449-4d47-9e3c-ddc75c57d593}, !- Handle
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- HVAC Component
  {5e4ad547-1a72-4120-a955-cb8c1ded49ab}; !- Port 1

OS:PortList,
  {8a4cc6a6-323f-4491-8b0e-dc329a5b491e}, !- Handle
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- HVAC Component
  {c9af65eb-16f0-4065-a60b-a18372e7f033}, !- Port 1
  {1dc268e5-b2be-486d-ada3-0ca251364af1}; !- Port 2

OS:PortList,
  {9b5924bb-8682-4ef0-89dd-65f4796d2cbf}, !- Handle
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- HVAC Component
  {527861a4-5388-4e19-9fab-e5d1b32e21f6}; !- Port 1

OS:Sizing:Zone,
  {c9ca8e92-f98b-4d58-ba59-963f514c1373}, !- Handle
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f3652d3-d465-4aa7-936a-256558d1c1fc}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b6dfcf0-20e5-4666-8552-b0e0614a1185}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8dca45be-9c8d-4bb2-b0b9-3b25f22172ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.175298977686,                        !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}; !- Thermal Zone Name

OS:Surface,
  {e3c3110e-0d11-4912-9af2-d1487e76bb7e}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  {3c194355-dddd-4f0f-b066-6fab7e9b692c}, !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2346ffef-dd0a-43b4-86cd-709f4c955b3c}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99770005-f94b-4e18-9fbb-3e16c4c584b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf79fb7f-535e-4647-9e68-7d73811ad31a}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1d549a-cf73-40e4-9ccd-b2d26c27da56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee71c401-6728-4d57-8716-3858b31c9164}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6275d3b7-59ac-4768-9f5c-c5fad62ed100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6044dcb2-a89a-49b9-ae67-d01f74120f4b}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109b0f56-7ed0-4314-9d8e-ccbb14751080}, !- Handle
  Surface 388,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a740baf0-c426-45d3-998e-18ea5850be22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bdb2f77-7c2f-40b7-ba87-f380af9785c8}, !- Zone Air Inlet Port List
  {bc99e728-9eb1-4ef2-827b-65733dd1459e}, !- Zone Air Exhaust Port List
  {d0e4742f-25f6-47e0-bc0a-e64170f895e4}, !- Zone Air Node Name
  {bea79158-c01d-41c2-98e1-a3f280abd40d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14e0e714-e9bb-4a15-97d3-d048e1777c06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a457cb3a-487c-4c5a-ad9d-973b262d72dd}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {d0e4742f-25f6-47e0-bc0a-e64170f895e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e4742f-25f6-47e0-bc0a-e64170f895e4}, !- Handle
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Source Object
  11,                                     !- Outlet Port
  {a457cb3a-487c-4c5a-ad9d-973b262d72dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bdb2f77-7c2f-40b7-ba87-f380af9785c8}, !- Handle
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- HVAC Component
  {caf34b4b-7406-443f-9356-646e8c6928c3}; !- Port 1

OS:PortList,
  {bc99e728-9eb1-4ef2-827b-65733dd1459e}, !- Handle
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- HVAC Component
  {8601e40c-7b7e-4045-9b67-7d3777cb5814}; !- Port 1

OS:PortList,
  {bea79158-c01d-41c2-98e1-a3f280abd40d}, !- Handle
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- HVAC Component
  {fd1e033d-5c45-4f2f-a6df-25c8495f649b}; !- Port 1

OS:Sizing:Zone,
  {92778314-a3ec-413f-b0c3-5c3ab4db85f6}, !- Handle
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f9677ca3-181b-4e0e-98a5-2ffad9861b04}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54e9133f-46af-4eba-80e1-3307b127bfc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.175298977686,                        !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}; !- Thermal Zone Name

OS:Surface,
  {1175df93-b8b8-4b10-a091-ded9d9a486fb}, !- Handle
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  {1059a098-ecd3-4dd7-96cc-1a806c733c51}, !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24297afd-2a8b-40ca-8317-dac4f3695f9d}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7534cd50-3aca-422f-929a-984c0847a52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a751df-54eb-4e64-8546-2b2655118602}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a2329c-1d79-4813-8b72-b4c5f2d3698e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da67758-0198-4b50-b3ca-c1b0c4d372ed}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18fad7b2-24ff-4fcb-a6bd-f561a125a0ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1d549a-cf73-40e4-9ccd-b2d26c27da56}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf79fb7f-535e-4647-9e68-7d73811ad31a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378e5583-b7f8-447a-bd72-3e9d08e22378}, !- Handle
  Surface 394,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41f8e97e-7e2f-467d-9442-011fcc7a0ce9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2d430fd-8721-48ae-8cd8-c9cbfbbce02a}, !- Zone Air Inlet Port List
  {9cb3e92a-1b2c-45c6-bc92-970966d9083c}, !- Zone Air Exhaust Port List
  {bf3ea5da-cf3f-45fb-b00f-a3ebe9d04abe}, !- Zone Air Node Name
  {27310916-c705-419d-97fb-96531efc9429}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbe25d43-a531-4361-b24f-3efca2bd7f26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcf557da-eed9-436b-bbd2-b485ac7ff8ce}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {bf3ea5da-cf3f-45fb-b00f-a3ebe9d04abe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf3ea5da-cf3f-45fb-b00f-a3ebe9d04abe}, !- Handle
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Source Object
  11,                                     !- Outlet Port
  {bcf557da-eed9-436b-bbd2-b485ac7ff8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2d430fd-8721-48ae-8cd8-c9cbfbbce02a}, !- Handle
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- HVAC Component
  {913ee472-0ffa-4a22-a0b4-e863fef42b29}; !- Port 1

OS:PortList,
  {9cb3e92a-1b2c-45c6-bc92-970966d9083c}, !- Handle
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- HVAC Component
  {46ea259c-0fba-4fd0-868b-986161f1cebe}; !- Port 1

OS:PortList,
  {27310916-c705-419d-97fb-96531efc9429}, !- Handle
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- HVAC Component
  {649516ae-580a-46b8-a69f-94fed9c519bd}; !- Port 1

OS:Sizing:Zone,
  {86c95a7e-f3f5-486b-a24a-c6bd1c69399e}, !- Handle
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2be2b21d-4170-4e9d-82d1-faf4ba6c8a5a}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bace6d7-bf7f-43bc-9ae7-535223d06038}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.175298977686,                        !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {41d6d299-18fd-4584-ac92-008cdda08732}; !- Thermal Zone Name

OS:Surface,
  {ced4b3e5-9e0d-4ff1-98e2-cb3476c18997}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  {3c194355-dddd-4f0f-b066-6fab7e9b692c}, !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f1c6bc-9837-489b-9504-2a6d21efae67}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dafb29c6-3351-4160-8378-e77736be1bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959cc78c-ca2b-4ce9-9ebd-0bd9bcdc5252}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13c1a0f-42be-4656-9f3e-b314a6b117e5}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8529859-de29-4438-8f6b-a3f4c6c5f273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a2329c-1d79-4813-8b72-b4c5f2d3698e}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96a751df-54eb-4e64-8546-2b2655118602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.619693018786322, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.619693018786322, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567ab109-7b2e-4feb-b6f8-152cb00e029f}, !- Handle
  Surface 400,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcc944ae-d7a0-4cf2-bde8-f086a3d1445a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.619693018786322, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.619693018786322, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20131f74-3a4a-4269-a53e-70bdb3b258ca}, !- Zone Air Inlet Port List
  {5fd6f389-b4c6-4874-adfd-4d8b251a5dd2}, !- Zone Air Exhaust Port List
  {2578f103-3294-429e-99b6-88bcf9a66c45}, !- Zone Air Node Name
  {4e0d1dfb-b708-4adb-9d17-8131c4c768c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05edc34c-5193-468f-8fa0-3a21de803129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8736ecd8-ff6a-426c-85a9-7ee4eb7df2bb}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {2578f103-3294-429e-99b6-88bcf9a66c45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2578f103-3294-429e-99b6-88bcf9a66c45}, !- Handle
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Source Object
  11,                                     !- Outlet Port
  {8736ecd8-ff6a-426c-85a9-7ee4eb7df2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20131f74-3a4a-4269-a53e-70bdb3b258ca}, !- Handle
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- HVAC Component
  {87dc2eee-f495-4fe0-8edd-46ea1f8dcc85}; !- Port 1

OS:PortList,
  {5fd6f389-b4c6-4874-adfd-4d8b251a5dd2}, !- Handle
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- HVAC Component
  {0a998c21-3566-4afb-9ec6-f968d7755f7b}; !- Port 1

OS:PortList,
  {4e0d1dfb-b708-4adb-9d17-8131c4c768c1}, !- Handle
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- HVAC Component
  {8e5e002a-b676-42f0-983e-137a1c9444c1}; !- Port 1

OS:Sizing:Zone,
  {988c23cf-f044-410b-81eb-194d80bc9c36}, !- Handle
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fa59c87-3c41-478a-a6db-2f55a81fb110}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fef939d4-74e8-4690-8917-505e5fa70b46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Handle
  Outpatient PreOp A  - Story Ground,     !- Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.7949919964723,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {381950e3-707c-4912-91ab-ea87abda0ed5}; !- Thermal Zone Name

OS:Surface,
  {d391a9ed-f8fd-4ece-971f-61cc71f1c69c}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  {85d7485c-1ae1-4353-9023-9da955eb7747}, !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6275d3b7-59ac-4768-9f5c-c5fad62ed100}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee71c401-6728-4d57-8716-3858b31c9164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30cd047-19f5-46f7-aac0-b129162cee02}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {571509c0-024a-4945-a339-e72c7e5734f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337c8196-0693-4916-978e-e4ee42435d7e}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b822b64-98e7-46cf-946d-2f0bf05794fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b742d47a-4d46-4fcf-8013-9c385e23cb30}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b28d62-b0f8-494b-9a4b-b2d57ef51d1f}, !- Handle
  Surface 406,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f92d96d-5ffb-40d0-a558-825ea3bad5d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Handle
  Zone Outpatient PreOp A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f62ae80-e9b2-4a85-8b8b-88c247695b7c}, !- Zone Air Inlet Port List
  {c29fadbb-5552-498b-a5d4-ee3e1a8f4b18}, !- Zone Air Exhaust Port List
  {4607c3ee-488c-4432-8179-0dfea218cd64}, !- Zone Air Node Name
  {ea52e9d6-e0dd-4841-a466-51373ebfc20c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c642c399-2f3b-40e2-bed5-f245f3dfd825}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e83a008a-a729-47f4-a9a8-e127bdcc9550}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone Air Node, !- Name
  {4607c3ee-488c-4432-8179-0dfea218cd64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4607c3ee-488c-4432-8179-0dfea218cd64}, !- Handle
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Source Object
  11,                                     !- Outlet Port
  {e83a008a-a729-47f4-a9a8-e127bdcc9550}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f62ae80-e9b2-4a85-8b8b-88c247695b7c}, !- Handle
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- HVAC Component
  {86ec0fc9-bed0-4083-8946-0438a8292eb7}; !- Port 1

OS:PortList,
  {c29fadbb-5552-498b-a5d4-ee3e1a8f4b18}, !- Handle
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- HVAC Component
  {708717fd-d565-4c2f-ab3a-78ac65959d68}; !- Port 1

OS:PortList,
  {ea52e9d6-e0dd-4841-a466-51373ebfc20c}, !- Handle
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- HVAC Component
  {c4170c10-2e78-43b8-976d-4f626257f17b}; !- Port 1

OS:Sizing:Zone,
  {797357db-61bd-4bf0-bf12-df26224d1aa3}, !- Handle
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7dbb7032-da62-4f4c-8d3b-6219386b52f5}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone HVAC Equipment List, !- Name
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f9c5ef6-cbbd-4221-a05b-312482cecfbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Handle
  Outpatient PreOp B  - Story Ground,     !- Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.7949919964723,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}; !- Thermal Zone Name

OS:Surface,
  {b982cbe3-a79a-4a9f-9315-aedd923c9e5a}, !- Handle
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  {024a55c7-2741-44b1-931d-7fd180b4d4f1}, !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18fad7b2-24ff-4fcb-a6bd-f561a125a0ab}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8da67758-0198-4b50-b3ca-c1b0c4d372ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de1c2928-ee47-420d-b541-a244f39335f3}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42e8cd60-64b6-4002-84af-16c749f274be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6ef7eb-61b4-4d36-a2a0-1154c48be287}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff7e84a-433f-4e29-b53a-aa9ea9ca2a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571509c0-024a-4945-a339-e72c7e5734f6}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e30cd047-19f5-46f7-aac0-b129162cee02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425fc9a5-5f76-4320-a336-5f13b1c8fcc0}, !- Handle
  Surface 412,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61d30523-db09-4a69-98e1-8246f144ba73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Handle
  Zone Outpatient PreOp B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d78d249-6b95-4ff1-85d1-a80cda57caa4}, !- Zone Air Inlet Port List
  {d6f99f62-a8c1-4ba2-aa98-b6a500528244}, !- Zone Air Exhaust Port List
  {a5462db0-3f46-4af0-a4d9-666ab16c5a65}, !- Zone Air Node Name
  {7778b260-b7f7-40a5-ab78-ce5d05163265}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2105c47-178d-4f78-ba29-e42329730a98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3284a6d-bb47-4130-a793-0550dfb78f7d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone Air Node, !- Name
  {a5462db0-3f46-4af0-a4d9-666ab16c5a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5462db0-3f46-4af0-a4d9-666ab16c5a65}, !- Handle
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Source Object
  11,                                     !- Outlet Port
  {f3284a6d-bb47-4130-a793-0550dfb78f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d78d249-6b95-4ff1-85d1-a80cda57caa4}, !- Handle
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- HVAC Component
  {1559b248-f7b2-43ce-9011-5cb6bd0429b8}; !- Port 1

OS:PortList,
  {d6f99f62-a8c1-4ba2-aa98-b6a500528244}, !- Handle
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- HVAC Component
  {bf7f2521-299e-42c2-bf58-11738a65baa9}; !- Port 1

OS:PortList,
  {7778b260-b7f7-40a5-ab78-ce5d05163265}, !- Handle
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- HVAC Component
  {27b4dd5c-4bb7-4cbd-a812-2c9d290f0c53}; !- Port 1

OS:Sizing:Zone,
  {0a870833-33e0-4eb7-85e6-de78d86509ad}, !- Handle
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7ac3f26f-32ac-48bc-b064-b8cc68d5fc95}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone HVAC Equipment List, !- Name
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5559a65-a14d-4539-ad85-c58f171edc42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Handle
  Outpatient PreOp C  - Story Ground,     !- Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  49.7949919964723,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}; !- Thermal Zone Name

OS:Surface,
  {8d0226fa-cbc1-4d9e-b947-c7518ad1d089}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  {85d7485c-1ae1-4353-9023-9da955eb7747}, !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8529859-de29-4438-8f6b-a3f4c6c5f273}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13c1a0f-42be-4656-9f3e-b314a6b117e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8675929f-1f64-4664-b9dd-5e0554c63576}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebcf41e3-137d-4d10-acbe-9c3aaf1c2460}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98734b8-6c99-44c8-8dda-3faff4a9e651}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e8cd60-64b6-4002-84af-16c749f274be}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1c2928-ee47-420d-b541-a244f39335f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.733398159848036, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.733398159848036, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f5cf30-189d-488d-b10b-9a4c3667e941}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b97dd42a-39e8-4c5d-b75d-5d23c92a2443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.733398159848036, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.733398159848036, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Handle
  Zone Outpatient PreOp C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea20a5e0-b3b9-468e-9139-578af31fb838}, !- Zone Air Inlet Port List
  {9cacce42-1561-48a8-9775-6e257ade7e2b}, !- Zone Air Exhaust Port List
  {1cfa00bd-2a64-45ae-a626-f196742973ad}, !- Zone Air Node Name
  {d016ae29-c7ff-453e-8f5d-c3d357cf7d45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd57f946-b137-43b3-8bb8-cd0788917b34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcf432dc-2bb6-4801-b16a-e2146a81dd46}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone Air Node, !- Name
  {1cfa00bd-2a64-45ae-a626-f196742973ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfa00bd-2a64-45ae-a626-f196742973ad}, !- Handle
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Source Object
  11,                                     !- Outlet Port
  {fcf432dc-2bb6-4801-b16a-e2146a81dd46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea20a5e0-b3b9-468e-9139-578af31fb838}, !- Handle
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- HVAC Component
  {99faf8e6-5988-41f5-82e5-b63bbf66425d}; !- Port 1

OS:PortList,
  {9cacce42-1561-48a8-9775-6e257ade7e2b}, !- Handle
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- HVAC Component
  {e7181c7f-7d17-4b2a-8242-5632a51a23c2}; !- Port 1

OS:PortList,
  {d016ae29-c7ff-453e-8f5d-c3d357cf7d45}, !- Handle
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- HVAC Component
  {63aeaed2-23a7-4a46-835d-fdb1006871be}; !- Port 1

OS:Sizing:Zone,
  {b5269c00-8aa7-4354-83c6-7b58be03fc44}, !- Handle
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9be4b4d9-b5be-4edb-b7f4-5aa968efc892}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone HVAC Equipment List, !- Name
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8076ad2-9f1c-4da4-9d11-7451614dcc72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Handle
  Outpatient Stair A  - Story Ground,     !- Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5283901563203,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}; !- Thermal Zone Name

OS:Surface,
  {2f335e50-47df-46fa-b9a0-951b8281defd}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  {6dc699ff-2dd2-433b-9810-0ba9b62226ec}, !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b822b64-98e7-46cf-946d-2f0bf05794fd}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {337c8196-0693-4916-978e-e4ee42435d7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37823659-a896-4db2-b809-e88ca25b49b3}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7c1510-2e77-40ba-a6a9-4260de3f8380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995eb742-7184-418b-9c34-f34d88817fc3}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0d4be9-cbb3-4bb8-9d51-de879c506765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71ba149-ee1b-48f2-95f7-2c49dd30b8e6}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09545e63-26f6-4488-b16b-ea9865e9d7a6}, !- Handle
  Surface 424,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {505eab4b-00f8-456f-9f76-fe1fa4c2d254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Handle
  Zone Outpatient Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b5efeba-99af-4022-9fa3-87b171269649}, !- Zone Air Inlet Port List
  {dfd473cf-7f62-4748-8b1e-cbda192ec9ba}, !- Zone Air Exhaust Port List
  {2a3a8c64-3e21-44ef-825e-eb336eb40f76}, !- Zone Air Node Name
  {4fbef143-d06d-4778-aa8e-635e6e5e4436}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5faae5a1-2a5f-41d8-8a01-a58349963047}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {935c4c46-dfbe-4422-b37a-738ec4936be2}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone Air Node, !- Name
  {2a3a8c64-3e21-44ef-825e-eb336eb40f76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a3a8c64-3e21-44ef-825e-eb336eb40f76}, !- Handle
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Source Object
  11,                                     !- Outlet Port
  {935c4c46-dfbe-4422-b37a-738ec4936be2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b5efeba-99af-4022-9fa3-87b171269649}, !- Handle
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- HVAC Component
  {7c15fc81-d9b4-4655-8e0a-4cef319971d8}; !- Port 1

OS:PortList,
  {dfd473cf-7f62-4748-8b1e-cbda192ec9ba}, !- Handle
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- HVAC Component
  {5af6cf7c-92a6-48de-9ccb-85f602aa5b65}; !- Port 1

OS:PortList,
  {4fbef143-d06d-4778-aa8e-635e6e5e4436}, !- Handle
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- HVAC Component
  {6b0dcbe7-cd15-4637-9a0d-7728daff1412}; !- Port 1

OS:Sizing:Zone,
  {1c51bfcb-1ce6-4b5c-9fab-2a37a304fabb}, !- Handle
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ca86340-c1ca-4f01-914f-d939b6a14e46}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e19e877-a5ab-49e7-9f9b-e62e62d91ddb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Handle
  Outpatient Stair B  - Story Ground,     !- Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5283901563203,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}; !- Thermal Zone Name

OS:Surface,
  {bfe411e0-d5f1-4c19-953d-11ed41cbcac0}, !- Handle
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  {bce6eb95-5bde-4eee-a5c7-c11c7558ebf5}, !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff7e84a-433f-4e29-b53a-aa9ea9ca2a78}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c6ef7eb-61b4-4d36-a2a0-1154c48be287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a6b8f9-297f-497c-a2d9-fc3394e19354}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8568ff-7b00-4889-8b3e-f585cf21c645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b9676c-eb52-4c9f-b018-5f7c7edf10db}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b75bed-ce12-48ea-b59a-36bc9fb98bf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7c1510-2e77-40ba-a6a9-4260de3f8380}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37823659-a896-4db2-b809-e88ca25b49b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb15ae5f-d685-44ff-8ee5-3aaa7535f630}, !- Handle
  Surface 430,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec8be175-e2a2-4cf6-9195-242391974033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Handle
  Zone Outpatient Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1628bb-ad6f-4a00-bea0-796d79531fb8}, !- Zone Air Inlet Port List
  {9d71d451-910e-4c5c-9c7e-32357a94f83f}, !- Zone Air Exhaust Port List
  {d842bbc3-2468-4cc5-b66e-726465564817}, !- Zone Air Node Name
  {f4b44992-3827-48d3-99be-51d234641830}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb236faf-14fb-42dc-87a0-abedada24ca8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5af409f0-3dc2-48ff-be31-90a2bd44c6a9}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone Air Node, !- Name
  {d842bbc3-2468-4cc5-b66e-726465564817}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d842bbc3-2468-4cc5-b66e-726465564817}, !- Handle
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Source Object
  11,                                     !- Outlet Port
  {5af409f0-3dc2-48ff-be31-90a2bd44c6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1628bb-ad6f-4a00-bea0-796d79531fb8}, !- Handle
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- HVAC Component
  {a4b29c4b-a63f-42a5-bcb1-88ebab273948}; !- Port 1

OS:PortList,
  {9d71d451-910e-4c5c-9c7e-32357a94f83f}, !- Handle
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- HVAC Component
  {bd8f3acc-0cfe-44ae-b5f1-9ab631afe3b4}; !- Port 1

OS:PortList,
  {f4b44992-3827-48d3-99be-51d234641830}, !- Handle
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- HVAC Component
  {1a1de4df-3d2a-4020-b7b2-cdbd600d34fe}; !- Port 1

OS:Sizing:Zone,
  {d1991dfa-dbae-4be0-ad21-3407ba4c1497}, !- Handle
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f260b7db-a7f7-4a9b-bc84-4d30ba3048e4}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c0f2422-e3b8-4f57-9c62-b287abf77c0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Handle
  Outpatient Stair C  - Story Ground,     !- Name
  {020aefbb-ab2b-420b-9327-5a300f3cffc6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5283901563203,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}; !- Thermal Zone Name

OS:Surface,
  {d82da674-f3f5-4e34-820d-40575ab6107a}, !- Handle
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  {6dc699ff-2dd2-433b-9810-0ba9b62226ec}, !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98734b8-6c99-44c8-8dda-3faff4a9e651}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebcf41e3-137d-4d10-acbe-9c3aaf1c2460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {589a1cab-60f5-45d2-ae55-37e8aedc907d}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2753b0-a585-45d7-afc5-b5954e942eca}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {972192ed-386f-4fac-830f-087a38c6a809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8568ff-7b00-4889-8b3e-f585cf21c645}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a6b8f9-297f-497c-a2d9-fc3394e19354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.830047529750445, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.830047529750445, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d16496-3a92-400b-b4e2-a5660de9ee29}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02068acd-21fe-4929-915c-cfe8f3f44310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.830047529750445, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.830047529750445, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Handle
  Zone Outpatient Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61ffec62-69ba-4a40-b9d4-1f95636c9eba}, !- Zone Air Inlet Port List
  {37153c86-3f5c-479f-9e05-0e7112aec782}, !- Zone Air Exhaust Port List
  {b052b663-2844-4f6a-953e-85fe94a05f68}, !- Zone Air Node Name
  {66eba261-012b-4f06-90fa-23e1991cf8ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b426fa96-16d5-43d0-8eef-23aae0c74e1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3480d0b-0157-4331-9163-ad009611058e}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone Air Node, !- Name
  {b052b663-2844-4f6a-953e-85fe94a05f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b052b663-2844-4f6a-953e-85fe94a05f68}, !- Handle
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Source Object
  11,                                     !- Outlet Port
  {f3480d0b-0157-4331-9163-ad009611058e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61ffec62-69ba-4a40-b9d4-1f95636c9eba}, !- Handle
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- HVAC Component
  {ad4b07c2-ef85-49c8-b018-134f0d2a7395}; !- Port 1

OS:PortList,
  {37153c86-3f5c-479f-9e05-0e7112aec782}, !- Handle
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- HVAC Component
  {096f618f-24e4-4833-8d61-27436d39636c}; !- Port 1

OS:PortList,
  {66eba261-012b-4f06-90fa-23e1991cf8ca}, !- Handle
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- HVAC Component
  {9fd482f6-6a9d-41dc-ba0f-1ea2433eddb7}; !- Port 1

OS:Sizing:Zone,
  {083028fe-4574-4662-ab22-de280b5cb112}, !- Handle
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b71d568-c6e3-42ce-96a4-77f178bbcd0b}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04c5f443-963b-4b8f-a00c-c07aebe0fb5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Handle
  Outpatient Lobby A  - Story Ground,     !- Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.3584376860707,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {1273f1e3-410c-4853-bfaa-ecc99024c381}; !- Thermal Zone Name

OS:Surface,
  {f7bc21e7-ad3a-44b8-a030-0befc1c38ad9}, !- Handle
  Surface 437,                            !- Name
  Floor,                                  !- Surface Type
  {604bb8d5-5433-40e0-b50a-9a494ae75009}, !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.57199999999997, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0d4be9-cbb3-4bb8-9d51-de879c506765}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995eb742-7184-418b-9c34-f34d88817fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d373512-32ae-4c8d-999a-af1bdad8d010}, !- Handle
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1b3ade-b7ce-441d-9de4-6d5e673ef278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.57199999999997, 0,    !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c80275e-0dc7-40c1-96fe-6a97bfb3df91}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6c4f07-e3e0-468b-bb3b-08373be8da8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.57199999999997, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b53c42-9fbb-43c0-81ba-5a2b0d2f2acb}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0.864159072069, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be746c3-2588-482f-a95c-ce99fdc52449}, !- Handle
  Surface 442,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10338b7b-2d8b-458f-a8ed-3a60b91f8b8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Handle
  Zone Outpatient Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb1c7f3d-8b76-402b-9f02-1b2b9d711ff7}, !- Zone Air Inlet Port List
  {fc18b279-0769-44dd-9e3b-8e22495740b6}, !- Zone Air Exhaust Port List
  {6cdf6395-0d18-4907-a94e-2c12c6499e8f}, !- Zone Air Node Name
  {0e45c2c9-fbf4-4a62-87b5-9dc993f88d0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a864bc4-d475-4259-a91e-cb72b8b05088}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {418d2525-f7bc-493e-8bb5-bc7e85c78aab}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone Air Node, !- Name
  {6cdf6395-0d18-4907-a94e-2c12c6499e8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cdf6395-0d18-4907-a94e-2c12c6499e8f}, !- Handle
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Source Object
  11,                                     !- Outlet Port
  {418d2525-f7bc-493e-8bb5-bc7e85c78aab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb1c7f3d-8b76-402b-9f02-1b2b9d711ff7}, !- Handle
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- HVAC Component
  {d44b90fb-4b90-4cf6-aa88-7732396f9df8}; !- Port 1

OS:PortList,
  {fc18b279-0769-44dd-9e3b-8e22495740b6}, !- Handle
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- HVAC Component
  {9e66804c-a2c7-4457-830b-71a4883a43ec}; !- Port 1

OS:PortList,
  {0e45c2c9-fbf4-4a62-87b5-9dc993f88d0d}, !- Handle
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- HVAC Component
  {96bcbbd5-a004-4325-af23-0595e9bcf4f0}; !- Port 1

OS:Sizing:Zone,
  {3ec0e0b4-d6fe-488a-a86d-08d20ef102df}, !- Handle
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68dfd599-af37-41bc-bd44-e8bf7ff00f30}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0932848-559e-4d31-8e0f-48b8180db2f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Handle
  Outpatient Lobby B  - Story Ground,     !- Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.3584376860707,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {86f61df4-4e01-4c22-8542-2128dc366755}; !- Thermal Zone Name

OS:Surface,
  {062580f7-1fb7-4c7d-9a9f-ec5e2399a92b}, !- Handle
  Surface 443,                            !- Name
  Floor,                                  !- Surface Type
  {25f34486-4da0-4348-b1e6-b7e008351921}, !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.22837705738216, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b75bed-ce12-48ea-b59a-36bc9fb98bf6}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b9676c-eb52-4c9f-b018-5f7c7edf10db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff067907-23b8-409e-9626-238b128e5417}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee1ac90-e8d5-47da-8cf1-ac5ae5b151c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.22837705738216, 0,    !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.22837705738216, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5ab5bb-4ad5-48ea-a821-b09eef3242d5}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb02cc2-2611-40a7-a010-8f987a56ebf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.22837705738216, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1b3ade-b7ce-441d-9de4-6d5e673ef278}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d373512-32ae-4c8d-999a-af1bdad8d010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.864159072069, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.864159072069, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69d019b6-233e-4fde-aa1c-2e6d2e7d1929}, !- Handle
  Surface 448,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3d319d7-9fb2-464a-aca5-5ed30914991c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Handle
  Zone Outpatient Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36f93bc1-7b4a-421d-8f32-0b495596e036}, !- Zone Air Inlet Port List
  {dba7bca5-173c-428d-8671-fb85359c8380}, !- Zone Air Exhaust Port List
  {e10996bd-3253-459c-94e1-38a6f78cccc2}, !- Zone Air Node Name
  {f1ec01a8-e469-45fa-b8b3-7ced73d474e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {651fbbd0-e331-4fb1-b953-2eff3128a595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44e6d8ca-41d7-4a4b-b0d0-f11ec82f2b81}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone Air Node, !- Name
  {e10996bd-3253-459c-94e1-38a6f78cccc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e10996bd-3253-459c-94e1-38a6f78cccc2}, !- Handle
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Source Object
  11,                                     !- Outlet Port
  {44e6d8ca-41d7-4a4b-b0d0-f11ec82f2b81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36f93bc1-7b4a-421d-8f32-0b495596e036}, !- Handle
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- HVAC Component
  {1da9d875-cf97-45b6-bf0c-e9b61b1e76dc}; !- Port 1

OS:PortList,
  {dba7bca5-173c-428d-8671-fb85359c8380}, !- Handle
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- HVAC Component
  {6580a5e5-ddce-4c84-9597-1deae41d9a4f}; !- Port 1

OS:PortList,
  {f1ec01a8-e469-45fa-b8b3-7ced73d474e2}, !- Handle
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- HVAC Component
  {c6196021-1593-41d0-b283-6b2ebcb5735d}; !- Port 1

OS:Sizing:Zone,
  {09ace3bc-0f5d-4ce0-8f99-e90fe28edca3}, !- Handle
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {01c89506-2601-4a1e-a425-b8431e51e79f}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b027fcae-86c3-4c32-904a-1efd9c36dc5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Handle
  Outpatient Lobby C  - Story Ground,     !- Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.3584376860707,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {00b7b92b-509b-49c6-9727-c42d662c5341}; !- Thermal Zone Name

OS:Surface,
  {9a7ad3a5-4a51-47d2-82bc-79a4c98f3d57}, !- Handle
  Surface 449,                            !- Name
  Floor,                                  !- Surface Type
  {604bb8d5-5433-40e0-b50a-9a494ae75009}, !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.57200000000003, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972192ed-386f-4fac-830f-087a38c6a809}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe2753b0-a585-45d7-afc5-b5954e942eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a20c3ea-f0a1-487c-a0f0-c818bb871bc5}, !- Handle
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.57200000000003, 0,    !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af22025-42f9-4364-b58e-73cd47cc479f}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {365e5d9f-6fd9-4b32-a42a-925a2c83ad37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.864159072069, 4.57200000000003, 0,    !- X,Y,Z Vertex 3 {m}
  0.864159072069, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee1ac90-e8d5-47da-8cf1-ac5ae5b151c3}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff067907-23b8-409e-9626-238b128e5417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0.864159072069, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.864159072069, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6491c41c-0e46-4c34-8660-1195c7f76325}, !- Handle
  Surface 454,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02d75018-9101-407e-8a19-73795bc759cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.864159072069, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.864159072069, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Handle
  Zone Outpatient Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d84ee83-9713-4ba8-af84-c64ac24f5840}, !- Zone Air Inlet Port List
  {78590013-67c8-4f1e-b36b-a247cc81a2db}, !- Zone Air Exhaust Port List
  {a3abac00-9a17-4376-9054-5b464aedf80a}, !- Zone Air Node Name
  {a5d51578-bc2a-4575-b535-2aee822b7ca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ffd4c95-d081-46c7-83de-f974c1c7ff7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aade45b-1735-4aa0-8021-64ba37cfe742}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone Air Node, !- Name
  {a3abac00-9a17-4376-9054-5b464aedf80a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3abac00-9a17-4376-9054-5b464aedf80a}, !- Handle
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Source Object
  11,                                     !- Outlet Port
  {2aade45b-1735-4aa0-8021-64ba37cfe742}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d84ee83-9713-4ba8-af84-c64ac24f5840}, !- Handle
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- HVAC Component
  {2b86d910-9d1b-49a6-9f0d-735f6ce1005b}; !- Port 1

OS:PortList,
  {78590013-67c8-4f1e-b36b-a247cc81a2db}, !- Handle
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- HVAC Component
  {426bf163-eedf-45fc-a41b-f5c2ecd926ba}; !- Port 1

OS:PortList,
  {a5d51578-bc2a-4575-b535-2aee822b7ca8}, !- Handle
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- HVAC Component
  {fffaa87f-cbac-4c71-abcd-4ed9d6fae2bb}; !- Port 1

OS:Sizing:Zone,
  {de3c4c00-68d8-43a7-a353-b02ca6862c36}, !- Handle
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3297d71c-f6cb-457a-aa83-3471a49b6a55}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffb31fc7-2188-447c-8ed7-1b0eca3d7001}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Handle
  Outpatient NurseStation A  - Story Ground, !- Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.2225967581397,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a4ad3fa9-c144-42ef-9025-875c5d438446}; !- Thermal Zone Name

OS:Surface,
  {970ff83c-35ca-45e7-ae42-3875b4585710}, !- Handle
  Surface 455,                            !- Name
  Floor,                                  !- Surface Type
  {64226f05-5b56-4ba3-b2cc-c183c0ba1bdb}, !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6c4f07-e3e0-468b-bb3b-08373be8da8d}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c80275e-0dc7-40c1-96fe-6a97bfb3df91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09b4a92-75ad-48ed-a3df-6ebb1e1ab7fe}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee9dde10-f957-4f1a-8a9b-c1d78681e8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d1ffed-e16a-40ff-b4f4-139e3607e97a}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e5cbe6-bba5-411b-864b-18863d1af7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09cc71c-f099-4877-8508-2c860796fd36}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07451358303314, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd775671-d300-4091-bd88-600f8555332f}, !- Handle
  Surface 460,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afe841ce-2702-4dc3-a084-929b857aa8ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf19b6d0-431f-4247-b317-f788bb199fce}, !- Zone Air Inlet Port List
  {cf2d8465-73ba-4292-8b34-77954214028e}, !- Zone Air Exhaust Port List
  {dc463669-79c4-42db-a31c-e446b57bda98}, !- Zone Air Node Name
  {0f2308f3-d75e-49b5-8318-4c4d67cb79d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d56da07-15db-4eb8-a201-3fae8816e60d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b38188e0-c7a6-4348-b046-ef9c8ab22fb1}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone Air Node, !- Name
  {dc463669-79c4-42db-a31c-e446b57bda98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc463669-79c4-42db-a31c-e446b57bda98}, !- Handle
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Source Object
  11,                                     !- Outlet Port
  {b38188e0-c7a6-4348-b046-ef9c8ab22fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf19b6d0-431f-4247-b317-f788bb199fce}, !- Handle
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- HVAC Component
  {327cce2d-bd6c-4bfa-a137-f861ef99d906}; !- Port 1

OS:PortList,
  {cf2d8465-73ba-4292-8b34-77954214028e}, !- Handle
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- HVAC Component
  {e5666896-e622-48b8-a908-b451c985133a}; !- Port 1

OS:PortList,
  {0f2308f3-d75e-49b5-8318-4c4d67cb79d3}, !- Handle
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- HVAC Component
  {b776bf74-c26c-4c2d-8368-f0496d274102}; !- Port 1

OS:Sizing:Zone,
  {f4a53266-0bea-42ae-871f-c9f4c966a425}, !- Handle
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0168c033-da12-4c06-8fd9-7869e75eb942}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone HVAC Equipment List, !- Name
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {972e06cf-0513-43e5-b780-ca479386dbe8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Handle
  Outpatient NurseStation B  - Story Ground, !- Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.2225967581397,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}; !- Thermal Zone Name

OS:Surface,
  {41ff314d-02d4-41b1-8853-8441b8e1f6e2}, !- Handle
  Surface 461,                            !- Name
  Floor,                                  !- Surface Type
  {528027b9-5cea-4020-8b29-c0647c97795e}, !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb02cc2-2611-40a7-a010-8f987a56ebf7}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f5ab5bb-4ad5-48ea-a821-b09eef3242d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.22837705738216, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3eeac0-9da2-425a-a45f-ccf9d8ba778e}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5cbc50-0897-4045-913f-1c9f49bf530d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30caeefd-b021-4e75-8ae9-04e6c2a085d9}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3e3d6a-7937-43b9-87e7-495c13fe3533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee9dde10-f957-4f1a-8a9b-c1d78681e8e1}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09b4a92-75ad-48ed-a3df-6ebb1e1ab7fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07451358303314, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc9e23e-7714-4134-8089-6057317e7ff7}, !- Handle
  Surface 466,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82e47214-acb1-49db-b336-d8133073b6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48fbe7ff-de04-44f4-834e-4ba9cdc3c6ab}, !- Zone Air Inlet Port List
  {cc8eb5fd-48f6-4e0d-af0a-5112cc78a1f5}, !- Zone Air Exhaust Port List
  {a63dfac2-8c18-4a07-94ec-017a999b3e26}, !- Zone Air Node Name
  {64715722-26d8-4df3-a74c-07fd112262d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13bac67a-98de-407a-88bb-1fab31a89dd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca3c7fd-9c15-4a20-b0b4-918995bb8751}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone Air Node, !- Name
  {a63dfac2-8c18-4a07-94ec-017a999b3e26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63dfac2-8c18-4a07-94ec-017a999b3e26}, !- Handle
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Source Object
  11,                                     !- Outlet Port
  {1ca3c7fd-9c15-4a20-b0b4-918995bb8751}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48fbe7ff-de04-44f4-834e-4ba9cdc3c6ab}, !- Handle
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- HVAC Component
  {866c4e30-895c-4000-979c-88a29f960594}; !- Port 1

OS:PortList,
  {cc8eb5fd-48f6-4e0d-af0a-5112cc78a1f5}, !- Handle
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- HVAC Component
  {dac7c592-67bf-407c-98f6-22d5bf6ac611}; !- Port 1

OS:PortList,
  {64715722-26d8-4df3-a74c-07fd112262d0}, !- Handle
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- HVAC Component
  {4da626ff-31a4-4fd3-8215-79b3f386c59a}; !- Port 1

OS:Sizing:Zone,
  {875f64fe-ec1a-4ec6-a2e5-8f983f040e5d}, !- Handle
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6bb74f12-5445-4115-956b-7155c763e0c1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone HVAC Equipment List, !- Name
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83605430-c82f-45ee-a87b-3398a987ace1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Handle
  Outpatient NurseStation C  - Story Ground, !- Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.2225967581397,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {e4f437d4-f4db-4b42-bab0-297005e435d4}; !- Thermal Zone Name

OS:Surface,
  {314372d4-6c68-474f-8f25-b1004f543eb2}, !- Handle
  Surface 467,                            !- Name
  Floor,                                  !- Surface Type
  {64226f05-5b56-4ba3-b2cc-c183c0ba1bdb}, !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365e5d9f-6fd9-4b32-a42a-925a2c83ad37}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af22025-42f9-4364-b58e-73cd47cc479f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e38f787a-06c0-467d-b61d-a4b2f9ed578b}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a968e816-4a95-49c2-84a1-54c77840ca84}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b58d4eee-3c35-4c06-a6c7-dd7a837967b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.07451358303314, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5cbc50-0897-4045-913f-1c9f49bf530d}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3eeac0-9da2-425a-a45f-ccf9d8ba778e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.07451358303314, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.07451358303314, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8147a4-22fc-40cc-b596-2a17b0104c64}, !- Handle
  Surface 472,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7dca720-bf07-412c-9cc9-2e908c95849a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.07451358303314, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.07451358303314, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9793b4e2-ee18-455b-86ea-29358d0fe044}, !- Zone Air Inlet Port List
  {dfec471b-64c2-4ba1-acb2-f270ddee603b}, !- Zone Air Exhaust Port List
  {bc622ce3-2993-405f-a636-b5d6e6a3c40b}, !- Zone Air Node Name
  {0f404f5a-57c8-451b-ba5c-ea8b730da58b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f080889-fdea-433a-950e-412b21bc6a97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {418b5c85-5982-4720-b524-8404342d9d60}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone Air Node, !- Name
  {bc622ce3-2993-405f-a636-b5d6e6a3c40b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc622ce3-2993-405f-a636-b5d6e6a3c40b}, !- Handle
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Source Object
  11,                                     !- Outlet Port
  {418b5c85-5982-4720-b524-8404342d9d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9793b4e2-ee18-455b-86ea-29358d0fe044}, !- Handle
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- HVAC Component
  {4cf84e6b-f6c5-4830-b791-d950b890566b}; !- Port 1

OS:PortList,
  {dfec471b-64c2-4ba1-acb2-f270ddee603b}, !- Handle
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- HVAC Component
  {52e99b33-9607-4126-934a-ae707877abc6}; !- Port 1

OS:PortList,
  {0f404f5a-57c8-451b-ba5c-ea8b730da58b}, !- Handle
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- HVAC Component
  {2236c2ea-c736-4671-a5fd-ba5f6e67eb54}; !- Port 1

OS:Sizing:Zone,
  {512b5f51-85dd-4c0f-9a41-ced2f6c0ef03}, !- Handle
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84a437cb-3187-4984-ae0e-856fbd13d0e0}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone HVAC Equipment List, !- Name
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71874bd0-bc1b-46fc-91f2-8a53b5da0966}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Handle
  Outpatient LockerRoom A  - Story Ground, !- Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.2971103411728,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {44955a52-7161-4e91-b8df-cecdd46a88ad}; !- Thermal Zone Name

OS:Surface,
  {587435c3-c569-46ad-af3a-a93473e24bf4}, !- Handle
  Surface 473,                            !- Name
  Floor,                                  !- Surface Type
  {2845cd20-493f-4c25-993d-8c33ec8ae0ae}, !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e5cbe6-bba5-411b-864b-18863d1af7a6}, !- Handle
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d1ffed-e16a-40ff-b4f4-139e3607e97a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f53f0f-0bb0-493d-98ea-201bc4aab507}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb896e5e-5997-4746-ac3f-07a1bae94c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef866839-e127-4aee-8c4f-b4604a548a86}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ee4c14f-9adc-44ee-8903-6adb888ad260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956c3c8e-b977-4bda-8af6-bd67e2b41eab}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08019884008624, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88cd98db-d048-4371-89dc-fcf7c7144d64}, !- Handle
  Surface 478,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2586197d-63d8-4f03-9043-355c6f60da87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {becf2724-653f-4d57-b796-ba0caf59ec61}, !- Zone Air Inlet Port List
  {6f15abfd-5703-41b6-8cfd-b9fd37c15a7b}, !- Zone Air Exhaust Port List
  {98b5c1f6-629c-4c54-85a1-8c6b9aab4d22}, !- Zone Air Node Name
  {a38c08f8-8951-4ca7-93a8-a5cc7043a77c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6c385ee-7484-45bb-b292-552ab11a7907}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91fb4653-077f-49ba-8a57-26b748d52ff4}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone Air Node, !- Name
  {98b5c1f6-629c-4c54-85a1-8c6b9aab4d22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98b5c1f6-629c-4c54-85a1-8c6b9aab4d22}, !- Handle
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Source Object
  11,                                     !- Outlet Port
  {91fb4653-077f-49ba-8a57-26b748d52ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {becf2724-653f-4d57-b796-ba0caf59ec61}, !- Handle
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- HVAC Component
  {24dfc2e9-085e-41bc-9920-cb50c5184d52}; !- Port 1

OS:PortList,
  {6f15abfd-5703-41b6-8cfd-b9fd37c15a7b}, !- Handle
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- HVAC Component
  {bf998a17-db9d-44e7-b543-54d6f3695bcb}; !- Port 1

OS:PortList,
  {a38c08f8-8951-4ca7-93a8-a5cc7043a77c}, !- Handle
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- HVAC Component
  {3f374062-4121-412c-9024-bed89b56a372}; !- Port 1

OS:Sizing:Zone,
  {f2d98da1-2789-483c-9e68-edf8d607eeee}, !- Handle
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d224138-3426-4fa6-bc35-ce01be7ecd27}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1617fb06-44a2-4e6d-b773-9bbe79768e33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Handle
  Outpatient LockerRoom B  - Story Ground, !- Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.2971103411728,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}; !- Thermal Zone Name

OS:Surface,
  {fd309885-ad75-4d68-958b-42a12894ea85}, !- Handle
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  {079dbe0b-75a2-4bf7-a39a-594104a5a34a}, !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3e3d6a-7937-43b9-87e7-495c13fe3533}, !- Handle
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30caeefd-b021-4e75-8ae9-04e6c2a085d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5adb3f-e0a0-4831-9ed4-daa0eaaf45d7}, !- Handle
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aeb0c7c-317b-45e4-8a47-920c4e1fbc21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bba614-4557-440e-9d4a-c3185fe30d4f}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {261b170e-1773-40a5-b407-9dc0ac3f634f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb896e5e-5997-4746-ac3f-07a1bae94c76}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f53f0f-0bb0-493d-98ea-201bc4aab507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08019884008624, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e14ff21-075a-48e7-8ed8-f3bcc59d5b56}, !- Handle
  Surface 484,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97346f72-7f4e-4943-911a-5011240a83f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e5f1495-75de-4d47-a578-7fbd4b1edde5}, !- Zone Air Inlet Port List
  {7d54aabf-a5b5-4573-9d65-aab4d13cc21e}, !- Zone Air Exhaust Port List
  {de938ca9-fc9f-41b7-ba4f-b1e31a1edf0e}, !- Zone Air Node Name
  {04bb159d-68f1-4cf4-91d4-e486e0882492}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22d06ecd-857a-452c-9cca-7ad171ceb8a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c4ffc61-57e1-4d1a-a724-9e9cd3e67e25}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone Air Node, !- Name
  {de938ca9-fc9f-41b7-ba4f-b1e31a1edf0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de938ca9-fc9f-41b7-ba4f-b1e31a1edf0e}, !- Handle
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Source Object
  11,                                     !- Outlet Port
  {6c4ffc61-57e1-4d1a-a724-9e9cd3e67e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e5f1495-75de-4d47-a578-7fbd4b1edde5}, !- Handle
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- HVAC Component
  {e2bd3835-a046-4bd8-89eb-c1eb020e5be6}; !- Port 1

OS:PortList,
  {7d54aabf-a5b5-4573-9d65-aab4d13cc21e}, !- Handle
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- HVAC Component
  {ae68f2f9-91e5-4499-a3dc-be95f21a0127}; !- Port 1

OS:PortList,
  {04bb159d-68f1-4cf4-91d4-e486e0882492}, !- Handle
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- HVAC Component
  {77f028b9-2ddb-4c17-a149-e59db8afa208}; !- Port 1

OS:Sizing:Zone,
  {a95c4a25-1fa0-487e-b3ee-7e195369dff0}, !- Handle
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f43818a-8cdf-4eba-b2d8-ee1b2525f26a}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {923d6884-79a6-454c-ab8b-a1212d6ee9a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Handle
  Outpatient LockerRoom C  - Story Ground, !- Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.2971103411728,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}; !- Thermal Zone Name

OS:Surface,
  {62f426eb-b749-4143-b3bb-3f6038884bcf}, !- Handle
  Surface 485,                            !- Name
  Floor,                                  !- Surface Type
  {2845cd20-493f-4c25-993d-8c33ec8ae0ae}, !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58d4eee-3c35-4c06-a6c7-dd7a837967b4}, !- Handle
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a968e816-4a95-49c2-84a1-54c77840ca84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09de861c-1367-4a39-a634-ff7264bb18d9}, !- Handle
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f14dce8-d08a-42c5-8503-54f5eb17fe6d}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edaa230f-6814-4504-b280-0a3e4d347ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.08019884008624, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aeb0c7c-317b-45e4-8a47-920c4e1fbc21}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5adb3f-e0a0-4831-9ed4-daa0eaaf45d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08019884008624, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08019884008624, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67add811-8456-4b73-ab0b-6245af0a04dd}, !- Handle
  Surface 490,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {268cc8ce-bebd-4d64-a2d6-59c6304b775e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08019884008624, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08019884008624, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1c2e584-2750-46bc-baba-d93b35abb944}, !- Zone Air Inlet Port List
  {f04d43d4-a2f5-4b51-8507-46104de6202d}, !- Zone Air Exhaust Port List
  {cd9fca7a-6360-4abd-802c-5c7456bd0fe8}, !- Zone Air Node Name
  {be95b4f5-d90a-48e3-bd5d-4e4959a3c3c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6cea730-fb48-4d15-a1b7-fd43e1cd2c4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {630ea1cb-1817-4cbb-a81a-b81bbdb19630}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone Air Node, !- Name
  {cd9fca7a-6360-4abd-802c-5c7456bd0fe8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd9fca7a-6360-4abd-802c-5c7456bd0fe8}, !- Handle
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Source Object
  11,                                     !- Outlet Port
  {630ea1cb-1817-4cbb-a81a-b81bbdb19630}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1c2e584-2750-46bc-baba-d93b35abb944}, !- Handle
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- HVAC Component
  {69f327ca-4d87-447f-9309-9d079b3cd256}; !- Port 1

OS:PortList,
  {f04d43d4-a2f5-4b51-8507-46104de6202d}, !- Handle
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- HVAC Component
  {3e74d0c5-683d-4b97-a2f7-1ae3fd74018e}; !- Port 1

OS:PortList,
  {be95b4f5-d90a-48e3-bd5d-4e4959a3c3c2}, !- Handle
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- HVAC Component
  {81626a96-8729-4a1a-a3f8-c00ac2b63b2d}; !- Port 1

OS:Sizing:Zone,
  {c9f0dc34-41a9-4ac8-bb2b-415a96472424}, !- Handle
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a819714-c233-4002-8398-75a8dc419ff6}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa859e33-e06b-4a39-a434-96ec99463ffe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.377309181259,                        !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}; !- Thermal Zone Name

OS:Surface,
  {f83b04b3-c9cc-4a4b-bb36-c3bff6ba5587}, !- Handle
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  {cd1968e4-0750-48c1-baf3-88bfeaf0de76}, !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee4c14f-9adc-44ee-8903-6adb888ad260}, !- Handle
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef866839-e127-4aee-8c4f-b4604a548a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05bc6da9-3899-45e4-9813-198e87623b38}, !- Handle
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c617ac3-8153-469b-91d3-b619562d3336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6606442-7993-416c-9e9f-556067d314dd}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab44402-d30d-4cb2-9fa7-718c54ee53ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979d2ec2-b87f-4eaf-b8d8-40284c470dff}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09725461124545, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b386ad66-67c8-42ec-b8fe-8a81de0733f1}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10e478cb-01b2-4f64-9edb-1785cfb3ae61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fd7fe70-51a8-494b-b9eb-b2c5b06d7abf}, !- Zone Air Inlet Port List
  {1c8cc1c7-af8b-44ae-aa8f-19811620cfb2}, !- Zone Air Exhaust Port List
  {faa47b79-522f-4971-bf37-82391583a7cb}, !- Zone Air Node Name
  {ce76e7e0-8b70-4173-8ec6-09b808c76c75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad418651-601f-453a-b54b-cc462570a66f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e544c9d4-01bc-4640-92f1-d93469b930cb}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {faa47b79-522f-4971-bf37-82391583a7cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faa47b79-522f-4971-bf37-82391583a7cb}, !- Handle
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Source Object
  11,                                     !- Outlet Port
  {e544c9d4-01bc-4640-92f1-d93469b930cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fd7fe70-51a8-494b-b9eb-b2c5b06d7abf}, !- Handle
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- HVAC Component
  {9423e050-9bdc-40b5-bdce-b57dad7c7514}; !- Port 1

OS:PortList,
  {1c8cc1c7-af8b-44ae-aa8f-19811620cfb2}, !- Handle
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- HVAC Component
  {39bfa76a-73cb-4147-9eb4-a2230fc860a8}, !- Port 1
  {0ec8f4ae-2485-48ea-b15f-498822fab6e9}; !- Port 2

OS:PortList,
  {ce76e7e0-8b70-4173-8ec6-09b808c76c75}, !- Handle
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- HVAC Component
  {36fb0078-a0b3-49be-95de-8441569f9f86}; !- Port 1

OS:Sizing:Zone,
  {c1021c18-2963-4e06-925d-2dfcac7f2c6d}, !- Handle
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb31cf00-fa39-4c1f-881c-08896149e07b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d16049ca-77a0-4b2f-9d78-35792d2647ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37eacc02-d839-4d3c-a793-12e5ce3de266}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.377309181259,                        !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}; !- Thermal Zone Name

OS:Surface,
  {fb33ffc6-4f5a-4b2c-9c48-b6bf1784be88}, !- Handle
  Surface 497,                            !- Name
  Floor,                                  !- Surface Type
  {8a79839a-40de-4c8f-8f6c-aea5181f807c}, !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261b170e-1773-40a5-b407-9dc0ac3f634f}, !- Handle
  Surface 498,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7bba614-4557-440e-9d4a-c3185fe30d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15832c6-16b5-4593-9c8a-4c6ab40aaee1}, !- Handle
  Surface 499,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75ecf25-6a05-4c94-b1c9-5c19ba3d24ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cfb0407-2983-4b9b-863b-9ccf9af28984}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2e344e5-cd1e-413d-83ba-fcd038b20e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c617ac3-8153-469b-91d3-b619562d3336}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05bc6da9-3899-45e4-9813-198e87623b38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09725461124545, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e15767-faa5-4eae-b97e-7326c3c0bfdc}, !- Handle
  Surface 502,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f11b56c-8d69-4929-b175-5e24f3a1f554}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e67c2a98-60f0-43e6-bca4-d21bec765a37}, !- Zone Air Inlet Port List
  {7798e10a-c790-4c78-9d7c-98f03419d429}, !- Zone Air Exhaust Port List
  {23cf6ffa-fb45-4600-9123-d47c77c7eeec}, !- Zone Air Node Name
  {4069b7b8-c473-4ace-938a-9db0ad809b01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7416413d-5402-45a3-a7b2-71473900b4c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cafb5583-0f68-4fbf-8c81-a7cf5de0b3e8}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {23cf6ffa-fb45-4600-9123-d47c77c7eeec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23cf6ffa-fb45-4600-9123-d47c77c7eeec}, !- Handle
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Source Object
  11,                                     !- Outlet Port
  {cafb5583-0f68-4fbf-8c81-a7cf5de0b3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e67c2a98-60f0-43e6-bca4-d21bec765a37}, !- Handle
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- HVAC Component
  {dc2708dd-9765-4475-b302-5fb114e7a382}; !- Port 1

OS:PortList,
  {7798e10a-c790-4c78-9d7c-98f03419d429}, !- Handle
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- HVAC Component
  {dbe35ad2-cf6c-44c7-8146-b8366a9ae223}, !- Port 1
  {12c93eae-978d-4b7c-880e-ef85b1422572}; !- Port 2

OS:PortList,
  {4069b7b8-c473-4ace-938a-9db0ad809b01}, !- Handle
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- HVAC Component
  {0cf8d165-fd65-46ea-971d-e6e44a307b80}; !- Port 1

OS:Sizing:Zone,
  {98b7e934-f1bc-4a1d-82a7-22c2cf02ebbe}, !- Handle
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2c40706-8122-4d6b-9f0c-3671159c3d17}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d968d7c9-bc69-47b3-95fc-b7e954bf647d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06585b81-9ba6-4697-9bba-3a6e297f5791}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.377309181259,                        !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {2402e508-792f-41db-b149-f7a7bde439ea}; !- Thermal Zone Name

OS:Surface,
  {4fcaa245-b2bd-4127-90aa-e0d06bca4cee}, !- Handle
  Surface 503,                            !- Name
  Floor,                                  !- Surface Type
  {cd1968e4-0750-48c1-baf3-88bfeaf0de76}, !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edaa230f-6814-4504-b280-0a3e4d347ffb}, !- Handle
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f14dce8-d08a-42c5-8503-54f5eb17fe6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662efe5f-0da1-4c07-8def-6c0ec131f02b}, !- Handle
  Surface 505,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe8213e-c647-486d-b971-d15dba425ac5}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d788d4-ffe2-440e-8791-24f8ce6bef1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.09725461124545, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75ecf25-6a05-4c94-b1c9-5c19ba3d24ae}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15832c6-16b5-4593-9c8a-4c6ab40aaee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.09725461124545, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.09725461124545, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98a17330-27ef-4540-8b0f-c94bc397d72f}, !- Handle
  Surface 508,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5568a8ef-6fe0-4b51-8852-9fcc97a6f545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09725461124545, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.09725461124545, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f1a7d0b-1dbd-4307-9601-c7a4d2326350}, !- Zone Air Inlet Port List
  {b07027b9-d9af-40b0-965f-73682fe8339c}, !- Zone Air Exhaust Port List
  {7d0e271a-c2c4-4c31-9e19-2b303c3a34b7}, !- Zone Air Node Name
  {0e73c157-f600-4a13-8111-4b247c2d0bc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5db095ee-71d1-4c0d-949a-a2ba7ea3f6e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf8d444-f202-4fc3-af6f-4aa42f14b7e1}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {7d0e271a-c2c4-4c31-9e19-2b303c3a34b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d0e271a-c2c4-4c31-9e19-2b303c3a34b7}, !- Handle
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Source Object
  11,                                     !- Outlet Port
  {acf8d444-f202-4fc3-af6f-4aa42f14b7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f1a7d0b-1dbd-4307-9601-c7a4d2326350}, !- Handle
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- HVAC Component
  {37599054-c79a-46c9-8630-21e238f18984}; !- Port 1

OS:PortList,
  {b07027b9-d9af-40b0-965f-73682fe8339c}, !- Handle
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- HVAC Component
  {66d87a8c-8b91-4600-9b2b-fa3bd68897ab}, !- Port 1
  {b2f72077-6bc2-4866-87ca-77b5031a6ee1}; !- Port 2

OS:PortList,
  {0e73c157-f600-4a13-8111-4b247c2d0bc8}, !- Handle
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- HVAC Component
  {15366aeb-2156-4789-8425-c73e5977a850}; !- Port 1

OS:Sizing:Zone,
  {2dfa06f5-9e7f-420d-a6cc-6a2fa602accf}, !- Handle
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ce065cc-7a0d-487d-bbeb-c18325bb682b}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1b821c3-1e0e-4ea6-a224-688a6e1fc504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64e86c04-d5f1-494a-bce9-2a2ccca193fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.4745637925044,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {e703d78c-a16b-43fe-ac9b-3234a312c257}; !- Thermal Zone Name

OS:Surface,
  {32befb6d-1076-41bd-83c9-3be26e24f353}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  {8e001527-f606-406a-9a7e-69a49b0322c6}, !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab44402-d30d-4cb2-9fa7-718c54ee53ca}, !- Handle
  Surface 510,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6606442-7993-416c-9e9f-556067d314dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1292fa1f-17f4-4992-bc53-9ca7432d826c}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15395c51-9b81-44b3-b1d8-3d19340461ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c418586b-7eac-423f-b3cf-6e28a12bcae3}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9e3d2d-00ab-4960-9a1d-86ebec95a7cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43393d6-c3ab-49f6-a828-a8b0e5221ead}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  1.25075655167871, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb50add-7812-48b5-b60e-a5b8dfd141e7}, !- Handle
  Surface 514,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c888c7b-dec9-4577-9c50-d88a23074a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9b9b6b3-7a0d-43da-a843-503eb4167728}, !- Zone Air Inlet Port List
  {98f661d3-0054-4f9c-97e9-dc1dc21e41c8}, !- Zone Air Exhaust Port List
  {2f2acb4f-8759-47cd-8fe0-71e8671f2bec}, !- Zone Air Node Name
  {3384256b-19e8-4edd-abc9-fb899682500b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4547526f-aa8c-420b-8d7b-0163655b9970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1bc9d5d-6a66-496f-be8e-97d8c2b4ff24}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {2f2acb4f-8759-47cd-8fe0-71e8671f2bec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f2acb4f-8759-47cd-8fe0-71e8671f2bec}, !- Handle
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Source Object
  11,                                     !- Outlet Port
  {e1bc9d5d-6a66-496f-be8e-97d8c2b4ff24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9b9b6b3-7a0d-43da-a843-503eb4167728}, !- Handle
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- HVAC Component
  {4b0941b4-44c6-4efe-9480-71d8ce7c50d3}; !- Port 1

OS:PortList,
  {98f661d3-0054-4f9c-97e9-dc1dc21e41c8}, !- Handle
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- HVAC Component
  {61f25c96-6c90-455a-8659-44a7b0314373}; !- Port 1

OS:PortList,
  {3384256b-19e8-4edd-abc9-fb899682500b}, !- Handle
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- HVAC Component
  {454325c4-87a2-42d6-89be-d04984858484}; !- Port 1

OS:Sizing:Zone,
  {adc8e615-1be4-41ae-818b-48152e172b61}, !- Handle
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10ac0a48-d6c7-45fc-ac0f-e0210abe0810}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
