  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c82b147-f5b1-463d-ba10-fb7aab775213}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.4745637925044,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}; !- Thermal Zone Name

OS:Surface,
  {f5baeaf7-ef6b-4819-985c-c4ce835a2ef0}, !- Handle
  Surface 515,                            !- Name
  Floor,                                  !- Surface Type
  {414eafab-9ea9-4091-b1a1-0951e6a58b7e}, !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e344e5-cd1e-413d-83ba-fcd038b20e48}, !- Handle
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cfb0407-2983-4b9b-863b-9ccf9af28984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd45afa-e0dd-422d-b760-9123e3bb6ffc}, !- Handle
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16e8770c-2b2c-40f4-8092-f8e268324010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.22837705738216, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197904af-9ba0-4517-af7c-8c5d0cf4e68d}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14f3d0a-af17-4234-9be3-7b5367cd2d40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15395c51-9b81-44b3-b1d8-3d19340461ab}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1292fa1f-17f4-4992-bc53-9ca7432d826c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  1.25075655167871, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.25075655167871, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66231359-b0a5-478d-8e9b-7fa6110efd4c}, !- Handle
  Surface 520,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {373d524b-e00e-49d1-80b0-52bbed814b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.22837705738216, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ed26a4-ad24-4201-8b2c-4ef2ec34eab3}, !- Zone Air Inlet Port List
  {5c66287b-9e29-4fa8-a5d0-eab19f8ea3d2}, !- Zone Air Exhaust Port List
  {ae1ff415-a129-4ca1-af73-e8badc60a81a}, !- Zone Air Node Name
  {31bed326-d39c-497b-8e94-10ed1c35b694}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36ba695d-0555-47cc-a187-9a4683b49c78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf40832e-0ea0-4428-b090-c48a4bada135}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {ae1ff415-a129-4ca1-af73-e8badc60a81a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae1ff415-a129-4ca1-af73-e8badc60a81a}, !- Handle
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Source Object
  11,                                     !- Outlet Port
  {cf40832e-0ea0-4428-b090-c48a4bada135}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ed26a4-ad24-4201-8b2c-4ef2ec34eab3}, !- Handle
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- HVAC Component
  {a9444a5c-3530-4fe6-affb-225c71b82883}; !- Port 1

OS:PortList,
  {5c66287b-9e29-4fa8-a5d0-eab19f8ea3d2}, !- Handle
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- HVAC Component
  {cf855dfc-8b8b-4a97-ba95-ac2cc75c7967}; !- Port 1

OS:PortList,
  {31bed326-d39c-497b-8e94-10ed1c35b694}, !- Handle
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- HVAC Component
  {7987ebff-3bd9-4d39-8f81-286c7d90c0e1}; !- Port 1

OS:Sizing:Zone,
  {db47adc3-2624-473b-80c6-027bd6b9d458}, !- Handle
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca123fb1-fdc6-47fb-acd6-85a71a64f50b}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90e66a04-761f-4419-b2eb-6f7cd8f1714d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.4745637925044,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {299a597b-6c49-4d17-a022-49ef80725665}; !- Thermal Zone Name

OS:Surface,
  {ca123f42-9a04-45a7-93d2-6ca169c0e8f1}, !- Handle
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  {8e001527-f606-406a-9a7e-69a49b0322c6}, !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d788d4-ffe2-440e-8791-24f8ce6bef1b}, !- Handle
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe8213e-c647-486d-b971-d15dba425ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6142ab0d-224e-455a-9da6-bc596fa2bf66}, !- Handle
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a8e916-256d-4f4c-b0a0-6a618b11df89}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9f19be-ffd6-4c19-8819-cf8aea99155e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.25075655167871, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.25075655167871, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e8770c-2b2c-40f4-8092-f8e268324010}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd45afa-e0dd-422d-b760-9123e3bb6ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  1.25075655167871, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.25075655167871, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdb9d14-7e2d-42da-ae17-ab676d6b7b9d}, !- Handle
  Surface 526,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6a30d06-2892-41fa-b0fa-e4b9b3dc20b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25075655167871, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.25075655167871, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {299a597b-6c49-4d17-a022-49ef80725665}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c55c16ac-df81-4033-a51f-adf90505fbac}, !- Zone Air Inlet Port List
  {743c2dd8-7bcf-4d8a-ba49-fe642acf89ce}, !- Zone Air Exhaust Port List
  {cee34d1e-9cd2-47b0-b71b-aca4669a85c3}, !- Zone Air Node Name
  {dce6ac5a-d630-45de-9657-4948725db900}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f217bf96-4a8b-4bf8-9e59-7cc9b860c6f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea3b059-996d-48a8-8a80-e2b323fd18e3}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {cee34d1e-9cd2-47b0-b71b-aca4669a85c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cee34d1e-9cd2-47b0-b71b-aca4669a85c3}, !- Handle
  {299a597b-6c49-4d17-a022-49ef80725665}, !- Source Object
  11,                                     !- Outlet Port
  {cea3b059-996d-48a8-8a80-e2b323fd18e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c55c16ac-df81-4033-a51f-adf90505fbac}, !- Handle
  {299a597b-6c49-4d17-a022-49ef80725665}, !- HVAC Component
  {1df08dcd-1428-4b77-b12e-5f1852e71118}; !- Port 1

OS:PortList,
  {743c2dd8-7bcf-4d8a-ba49-fe642acf89ce}, !- Handle
  {299a597b-6c49-4d17-a022-49ef80725665}, !- HVAC Component
  {4588d76e-98fd-4138-8e1e-bbd6ba2a18d0}; !- Port 1

OS:PortList,
  {dce6ac5a-d630-45de-9657-4948725db900}, !- Handle
  {299a597b-6c49-4d17-a022-49ef80725665}, !- HVAC Component
  {65b2a830-ab1a-41ce-83a3-8c21c2a22cd7}; !- Port 1

OS:Sizing:Zone,
  {6cf9075e-582d-4111-a6a6-c6b96b6985fc}, !- Handle
  {299a597b-6c49-4d17-a022-49ef80725665}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bad3082c-192d-480e-8c8d-6977a0b7ceb3}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {299a597b-6c49-4d17-a022-49ef80725665}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9b72f28-ce70-4235-b21a-9e8d56b4e615}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Handle
  Outpatient PACU A  - Story Ground,      !- Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.7253203441831,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {352f2ca0-67f0-46b1-959d-ab74dead4674}; !- Thermal Zone Name

OS:Surface,
  {7a9089cd-cb2c-485b-bf6e-68fe3ea6fc9e}, !- Handle
  Surface 527,                            !- Name
  Floor,                                  !- Surface Type
  {dc975f5f-5225-4d58-ba67-d5da06b4afc7}, !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9e3d2d-00ab-4960-9a1d-86ebec95a7cf}, !- Handle
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c418586b-7eac-423f-b3cf-6e28a12bcae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32916f5-f35b-4202-b09b-99c5218076c2}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cfebbc-8fa3-445f-8f71-9ca208727542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52052641-e815-4dc6-9c09-000bb55132a5}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281883ba-748b-49d3-904f-baeb760aec01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c5e1fbf-9bb8-4434-96f8-c778a3ac7f68}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31897963631575, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a65ea1-e4e6-4825-8e8e-b0ef8a988975}, !- Handle
  Surface 532,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27814f5a-f4b5-4aa7-b443-b2209b667438}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Handle
  Zone Outpatient PACU A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245f4136-d5b4-4974-8574-c2c5bbcedbc5}, !- Zone Air Inlet Port List
  {c5a8f495-63b7-4510-97d8-f91789573c31}, !- Zone Air Exhaust Port List
  {203ca385-63c1-4570-b6e6-a47020285223}, !- Zone Air Node Name
  {b26a11ee-06c9-4029-be69-99e07761a68a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbc5231e-6a97-484b-b02e-016dc65a1bf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1aa595ad-a809-44e0-8d67-05761fcf9fae}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone Air Node, !- Name
  {203ca385-63c1-4570-b6e6-a47020285223}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {203ca385-63c1-4570-b6e6-a47020285223}, !- Handle
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Source Object
  11,                                     !- Outlet Port
  {1aa595ad-a809-44e0-8d67-05761fcf9fae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245f4136-d5b4-4974-8574-c2c5bbcedbc5}, !- Handle
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- HVAC Component
  {20b443b5-046b-4809-bbb1-0b45f68d5bab}; !- Port 1

OS:PortList,
  {c5a8f495-63b7-4510-97d8-f91789573c31}, !- Handle
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- HVAC Component
  {77225e0d-fb5f-4ad5-b04b-a37c74e4e299}; !- Port 1

OS:PortList,
  {b26a11ee-06c9-4029-be69-99e07761a68a}, !- Handle
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- HVAC Component
  {19ea4c2c-81fc-49ab-bbff-510e87dd65ac}; !- Port 1

OS:Sizing:Zone,
  {58b13315-f21a-440b-914f-5b92a98eaa08}, !- Handle
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6354983d-753a-4fdf-8ff1-08805fc9d8de}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone HVAC Equipment List, !- Name
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ff838a9-9650-4870-9061-e6ecb739863e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Handle
  Outpatient PACU B  - Story Ground,      !- Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.7253203441831,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}; !- Thermal Zone Name

OS:Surface,
  {34d50655-9ba9-4042-ba19-8da020d68861}, !- Handle
  Surface 533,                            !- Name
  Floor,                                  !- Surface Type
  {72d5ae27-579c-4c90-b47d-e117dd4c51be}, !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14f3d0a-af17-4234-9be3-7b5367cd2d40}, !- Handle
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {197904af-9ba0-4517-af7c-8c5d0cf4e68d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {472b0be4-52c5-4b5d-9542-d9d08b11acb3}, !- Handle
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb91533f-86ea-4480-8cda-cab50f917380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c47369-8694-44e3-8eb1-703a224b15bc}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025c4db0-c71b-4422-9eaf-8bf59498078f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cfebbc-8fa3-445f-8f71-9ca208727542}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32916f5-f35b-4202-b09b-99c5218076c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31897963631575, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbfb7b6-7ae1-410b-903f-fdb0ca1c5fec}, !- Handle
  Surface 538,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d84c400e-0e0b-453b-83f4-4fabfd70bd10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Handle
  Zone Outpatient PACU B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca81e99f-06b8-4d45-8e1c-a0e10d51bc5d}, !- Zone Air Inlet Port List
  {35daa837-8a99-437f-ab7d-f073c191e570}, !- Zone Air Exhaust Port List
  {4043319b-a45a-47c4-afd3-23968e3d45f0}, !- Zone Air Node Name
  {790ad2a9-36a0-4c62-a215-095a1d13d126}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b9547da-5ac5-442b-b9a3-a0b572c49059}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2543ebbd-40be-4009-bf84-85d75a7680a8}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone Air Node, !- Name
  {4043319b-a45a-47c4-afd3-23968e3d45f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4043319b-a45a-47c4-afd3-23968e3d45f0}, !- Handle
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Source Object
  11,                                     !- Outlet Port
  {2543ebbd-40be-4009-bf84-85d75a7680a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca81e99f-06b8-4d45-8e1c-a0e10d51bc5d}, !- Handle
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- HVAC Component
  {3f4a295f-0d9a-4380-828b-044100468cb9}; !- Port 1

OS:PortList,
  {35daa837-8a99-437f-ab7d-f073c191e570}, !- Handle
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- HVAC Component
  {04926ee8-0f65-41af-9007-377cc1b10484}; !- Port 1

OS:PortList,
  {790ad2a9-36a0-4c62-a215-095a1d13d126}, !- Handle
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- HVAC Component
  {e32acc87-81dd-4a08-9b3e-e89d790b023c}; !- Port 1

OS:Sizing:Zone,
  {a79adc4b-08ec-440e-a810-6fe492b68a68}, !- Handle
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d157b65a-92b7-4c47-abb6-70bbfb264a8c}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone HVAC Equipment List, !- Name
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60c7ca36-e2fa-48cf-a987-9e6daf31f590}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Handle
  Outpatient PACU C  - Story Ground,      !- Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  56.7253203441831,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}; !- Thermal Zone Name

OS:Surface,
  {ab5dc8d9-1a98-4136-972e-0b53eb8dd97b}, !- Handle
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  {dc975f5f-5225-4d58-ba67-d5da06b4afc7}, !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9f19be-ffd6-4c19-8819-cf8aea99155e}, !- Handle
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a8e916-256d-4f4c-b0a0-6a618b11df89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc73846a-5005-4d57-b7a8-7a5b4171b754}, !- Handle
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d230a65d-fa0d-4bba-8b9d-f21ea6b4cc00}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09af33ab-00ca-4495-bb12-8d167e9516aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.31897963631575, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb91533f-86ea-4480-8cda-cab50f917380}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472b0be4-52c5-4b5d-9542-d9d08b11acb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.31897963631575, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.31897963631575, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3667929d-fbe4-4f0b-afaf-cf3bf80e3d86}, !- Handle
  Surface 544,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f2a189a-4e0d-49ae-a84f-e15d60d7db65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31897963631575, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.31897963631575, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Handle
  Zone Outpatient PACU C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e0bd4d4-b931-4220-aef6-f7539c314cca}, !- Zone Air Inlet Port List
  {4ce957d8-17da-4423-9482-475aab9c03ed}, !- Zone Air Exhaust Port List
  {c322b7c5-2055-4eea-92c8-486c07afb409}, !- Zone Air Node Name
  {912834fe-6ced-4480-8f82-c9a6b331eeb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdc05069-a7a9-41ba-9653-b5d8f21fd8a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69a18026-dc5f-4f72-bc20-b80b766fd5e7}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone Air Node, !- Name
  {c322b7c5-2055-4eea-92c8-486c07afb409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c322b7c5-2055-4eea-92c8-486c07afb409}, !- Handle
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Source Object
  11,                                     !- Outlet Port
  {69a18026-dc5f-4f72-bc20-b80b766fd5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e0bd4d4-b931-4220-aef6-f7539c314cca}, !- Handle
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- HVAC Component
  {c586afd1-2ed0-441b-b9b8-7cdb852e47e1}; !- Port 1

OS:PortList,
  {4ce957d8-17da-4423-9482-475aab9c03ed}, !- Handle
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- HVAC Component
  {23d10fbd-c62a-456e-92f8-09dabcdd6154}; !- Port 1

OS:PortList,
  {912834fe-6ced-4480-8f82-c9a6b331eeb1}, !- Handle
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- HVAC Component
  {c3ea51da-7d20-4ea8-a82e-7511f742ecb8}; !- Port 1

OS:Sizing:Zone,
  {32f596b6-9e96-44e4-a5a1-f0199ffa8c41}, !- Handle
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {16e0d771-6f4f-49b2-b6f4-42cae68245c9}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone HVAC Equipment List, !- Name
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea9efe27-3780-4d5f-a12e-0af7c44ecf61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Handle
  Outpatient Lounge A  - Story Ground,    !- Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.0442999804989,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}; !- Thermal Zone Name

OS:Surface,
  {80ee6531-b7be-4266-af81-c27910fab37d}, !- Handle
  Surface 545,                            !- Name
  Floor,                                  !- Surface Type
  {948ea165-8d18-4265-b5a6-2c050a00ca9e}, !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281883ba-748b-49d3-904f-baeb760aec01}, !- Handle
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52052641-e815-4dc6-9c09-000bb55132a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54dab6e-e6d9-421c-829d-7262afb91b79}, !- Handle
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62532dc1-d782-47b7-9a12-f3c4940a5628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc44a177-c23f-4d8b-a91c-9ab3138d9521}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d6786b-7d3b-4607-b48f-e74958b763d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b84a1d95-1c97-4e21-9999-9c59d9b40cf7}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.66578031655398, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075e6301-bba2-48b4-9c78-3cf0505a9a34}, !- Handle
  Surface 550,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50877d7a-5cbf-475c-ba29-b0322d6454d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Handle
  Zone Outpatient Lounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdaabc6c-7a78-4b9c-8a61-ead1dbd05872}, !- Zone Air Inlet Port List
  {19b917dd-974b-4f94-9e2c-493f3a23b26c}, !- Zone Air Exhaust Port List
  {44bc37ed-637f-44bb-b5ec-38244bfbd147}, !- Zone Air Node Name
  {59ec838b-e4a5-4b45-adae-d4beaddc0650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f126f931-9534-4226-862f-b4f2627e298c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92caa47-9c53-41f9-9d6b-e3c012dd2c44}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone Air Node, !- Name
  {44bc37ed-637f-44bb-b5ec-38244bfbd147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44bc37ed-637f-44bb-b5ec-38244bfbd147}, !- Handle
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Source Object
  11,                                     !- Outlet Port
  {a92caa47-9c53-41f9-9d6b-e3c012dd2c44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdaabc6c-7a78-4b9c-8a61-ead1dbd05872}, !- Handle
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- HVAC Component
  {3765c92d-d461-4367-9605-efc42d184ca3}; !- Port 1

OS:PortList,
  {19b917dd-974b-4f94-9e2c-493f3a23b26c}, !- Handle
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- HVAC Component
  {ffc539a9-e875-4533-88c5-e56a5a24d6de}; !- Port 1

OS:PortList,
  {59ec838b-e4a5-4b45-adae-d4beaddc0650}, !- Handle
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- HVAC Component
  {746f3ef3-a1d4-49ef-af81-0b72321e7802}; !- Port 1

OS:Sizing:Zone,
  {33383023-c451-4a5e-a15f-40b4bb785444}, !- Handle
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15e0efb4-38e5-4c7b-a789-c29b60b134b1}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc5dc0b8-7d7e-45ac-ad11-dd2e909466b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Handle
  Outpatient Lounge B  - Story Ground,    !- Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.0442999804989,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}; !- Thermal Zone Name

OS:Surface,
  {a56148b2-f85c-4976-94e9-a7af0df7d7ba}, !- Handle
  Surface 551,                            !- Name
  Floor,                                  !- Surface Type
  {ef19934a-87c2-4df0-924c-f7f4107b937f}, !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025c4db0-c71b-4422-9eaf-8bf59498078f}, !- Handle
  Surface 552,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c47369-8694-44e3-8eb1-703a224b15bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1b8bfc9-4434-4e6c-85e3-2582b5521342}, !- Handle
  Surface 553,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3e52bc-dae4-496f-8745-74987bd62473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231ab7e3-6a1c-4ad0-8398-e66ea53620fd}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d42e6d-8a4f-4cb9-9b19-bbb1095e7836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62532dc1-d782-47b7-9a12-f3c4940a5628}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54dab6e-e6d9-421c-829d-7262afb91b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.66578031655398, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bd1231-b7c6-42dc-bcc9-df2a0d904982}, !- Handle
  Surface 556,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fc6d65b-1a83-4d8b-92dc-7927d925ae4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Handle
  Zone Outpatient Lounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f2ff733-a29d-466f-8631-60bd83bb8dbb}, !- Zone Air Inlet Port List
  {d345a6c0-be0c-431e-8272-e645ce30b1d7}, !- Zone Air Exhaust Port List
  {e00120f2-acbd-42f3-b311-8670d40c1b6c}, !- Zone Air Node Name
  {ed75184d-7d4a-40f4-85c8-038e008a134c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6667fd84-b903-4cc3-ac98-58b233e01741}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0458d68c-6f52-4664-976b-572eeed8d028}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone Air Node, !- Name
  {e00120f2-acbd-42f3-b311-8670d40c1b6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e00120f2-acbd-42f3-b311-8670d40c1b6c}, !- Handle
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Source Object
  11,                                     !- Outlet Port
  {0458d68c-6f52-4664-976b-572eeed8d028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f2ff733-a29d-466f-8631-60bd83bb8dbb}, !- Handle
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- HVAC Component
  {30a65ced-8d21-48fa-8eae-8c950bff6bc9}; !- Port 1

OS:PortList,
  {d345a6c0-be0c-431e-8272-e645ce30b1d7}, !- Handle
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- HVAC Component
  {72d407e2-6395-4e1e-ae2a-4f818d79a452}; !- Port 1

OS:PortList,
  {ed75184d-7d4a-40f4-85c8-038e008a134c}, !- Handle
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- HVAC Component
  {106f9c44-3d94-49b7-bbb9-cac1843dead1}; !- Port 1

OS:Sizing:Zone,
  {b3da9c6e-7dab-46a0-8c12-13b402acd454}, !- Handle
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8431a969-f669-4517-b40a-e9ca01164a83}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05c3fd8c-c89c-40ac-a523-4452cb8bbee5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Handle
  Outpatient Lounge C  - Story Ground,    !- Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.0442999804989,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}; !- Thermal Zone Name

OS:Surface,
  {6f4d99f9-5c15-4497-b2c0-0bfb1cc19601}, !- Handle
  Surface 557,                            !- Name
  Floor,                                  !- Surface Type
  {948ea165-8d18-4265-b5a6-2c050a00ca9e}, !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09af33ab-00ca-4495-bb12-8d167e9516aa}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d230a65d-fa0d-4bba-8b9d-f21ea6b4cc00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1b3a19-d25e-4c3b-8ab1-659e4e40006c}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9631fbe-c634-4a21-addf-93bf7abeab0c}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94da9f5c-e153-4e3e-862f-4c96a7fad047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.66578031655398, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3e52bc-dae4-496f-8745-74987bd62473}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1b8bfc9-4434-4e6c-85e3-2582b5521342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.66578031655398, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.66578031655398, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd3f323-ef56-4829-87f5-b695086915fc}, !- Handle
  Surface 562,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd03bc62-3528-4e0b-9274-73209b5d46cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.66578031655398, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.66578031655398, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Handle
  Zone Outpatient Lounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92709d4d-955b-4d99-b68b-2dff466a6bb7}, !- Zone Air Inlet Port List
  {d9234233-fb13-4054-a046-77d3de5cfdc6}, !- Zone Air Exhaust Port List
  {191999ec-7b35-4c1f-afed-fa055cc97a36}, !- Zone Air Node Name
  {02725754-bea3-4cef-aa81-dc542fa4575c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6c008a7-9615-4b0e-947a-d5894209b973}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a2a39d9-3f77-4f7f-80fc-d1cd2822868c}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone Air Node, !- Name
  {191999ec-7b35-4c1f-afed-fa055cc97a36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {191999ec-7b35-4c1f-afed-fa055cc97a36}, !- Handle
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Source Object
  11,                                     !- Outlet Port
  {9a2a39d9-3f77-4f7f-80fc-d1cd2822868c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92709d4d-955b-4d99-b68b-2dff466a6bb7}, !- Handle
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- HVAC Component
  {bdd46cd8-83b9-44a9-90d7-60e745863794}; !- Port 1

OS:PortList,
  {d9234233-fb13-4054-a046-77d3de5cfdc6}, !- Handle
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- HVAC Component
  {b482b456-5aaf-4574-86a6-f399e639ac7b}; !- Port 1

OS:PortList,
  {02725754-bea3-4cef-aa81-dc542fa4575c}, !- Handle
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- HVAC Component
  {488a3efb-3f24-407d-8bd8-bb4174c30ce9}; !- Port 1

OS:Sizing:Zone,
  {379bc8a8-5d36-4753-be5a-36820c624a65}, !- Handle
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {171b0843-b5ca-4456-afb4-d5fdbd94fa6f}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {778947c6-c292-4028-8e6b-b013d3e77f00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Handle
  Outpatient OR A end_b - Story Ground,   !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.7100802970529,                       !- X Origin {m}
  38.5890241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {fff28663-7954-4846-a054-f1fff3d1393f}; !- Thermal Zone Name

OS:Surface,
  {de87ca37-d5aa-4558-ac54-309dfe63c07f}, !- Handle
  Surface 563,                            !- Name
  Floor,                                  !- Surface Type
  {88a37ff4-eb0b-41c7-b69b-7ba9a4ffdb64}, !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.78318056337351, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d6786b-7d3b-4607-b48f-e74958b763d0}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc44a177-c23f-4d8b-a91c-9ab3138d9521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56ddf20-5c8e-4b4f-9275-34d5d46e49a6}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e078be64-2ece-4bcc-9f4c-a2c47eafa030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc87073b-8c00-463b-9911-706048ff7825}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55d92ea-2c95-4d1b-915b-f089a6136064}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe5f8e1-d9bd-4266-978a-83c61ef2dfa2}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05f3f515-db4d-44e1-9666-caa94dc2e00b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Handle
  Zone Outpatient OR A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bc23431-9b0a-4d42-ab31-bb4cacd0132f}, !- Zone Air Inlet Port List
  {26f7f520-bc6e-4b48-be0c-755000807f02}, !- Zone Air Exhaust Port List
  {1c4f5729-1b67-43e6-9c7a-5971ce86fb6b}, !- Zone Air Node Name
  {9a370402-6b3b-4969-ad44-0aa58809e360}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c008287-9721-4613-9410-8a2ae017cd5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae897d19-56a8-4a21-b903-27adbbe409a1}, !- Handle
  Zone Outpatient OR A end_b - Story Ground Zone Air Node, !- Name
  {1c4f5729-1b67-43e6-9c7a-5971ce86fb6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c4f5729-1b67-43e6-9c7a-5971ce86fb6b}, !- Handle
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Source Object
  11,                                     !- Outlet Port
  {ae897d19-56a8-4a21-b903-27adbbe409a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bc23431-9b0a-4d42-ab31-bb4cacd0132f}, !- Handle
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- HVAC Component
  {bc21806f-388e-4c40-b0cb-9151da7ff725}; !- Port 1

OS:PortList,
  {26f7f520-bc6e-4b48-be0c-755000807f02}, !- Handle
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- HVAC Component
  {6ec2fe1c-4a82-48a3-8bfb-a4de731932d5}; !- Port 1

OS:PortList,
  {9a370402-6b3b-4969-ad44-0aa58809e360}, !- Handle
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- HVAC Component
  {75334a7e-6d70-4bff-9f89-44c64ce5186f}; !- Port 1

OS:Sizing:Zone,
  {dd7b535f-e596-41a1-9143-59c1b7d117a5}, !- Handle
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5767892-fbcb-4e70-b78c-b7bb1bf8dda9}, !- Handle
  Zone Outpatient OR A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c5c488b-91dd-416a-98a5-7e8851ce40e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Handle
  Outpatient OR B end_b - Story Ground,   !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.7100802970529,                       !- X Origin {m}
  43.1610241105784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {220f17e3-a458-4eee-87af-93f8f20083d2}; !- Thermal Zone Name

OS:Surface,
  {b0838b10-5ceb-4221-b1cd-aaff445a11ca}, !- Handle
  Surface 569,                            !- Name
  Floor,                                  !- Surface Type
  {f41b461f-9acc-47c0-a6fb-686b4667f7c2}, !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.22837705738216, 0,  !- X,Y,Z Vertex 3 {m}
  1.78318056337351, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d42e6d-8a4f-4cb9-9b19-bbb1095e7836}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231ab7e3-6a1c-4ad0-8398-e66ea53620fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.22837705738216, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475abec8-fbf7-4bd7-b6f3-ca379c880207}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f029bacb-edc5-4fbe-a8b4-7d01aa62232b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.22837705738216, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.22837705738216, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d31b10-5553-4bc3-a40a-8cc199a76bbf}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 4.22837705738216, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.22837705738216, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e078be64-2ece-4bcc-9f4c-a2c47eafa030}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56ddf20-5c8e-4b4f-9275-34d5d46e49a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d3e61f-f159-4f5e-8267-9583079b191f}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df8782ad-669c-4eb0-833c-99b0e79b1e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.22837705738216, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.22837705738216, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Handle
  Zone Outpatient OR B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8040fa1a-9142-47d9-a3b0-3a04b58e734f}, !- Zone Air Inlet Port List
  {ce9706da-2b80-497e-a2b7-34fc20c61500}, !- Zone Air Exhaust Port List
  {91e2da49-4221-4210-b83a-a19d429893ff}, !- Zone Air Node Name
  {c7385056-133f-48e0-8f5f-84ff3fc811d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2131b6e6-8865-4501-a357-d9b2c9ca1ca3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65cbdccf-2f41-45cc-b470-48336eb90835}, !- Handle
  Zone Outpatient OR B end_b - Story Ground Zone Air Node, !- Name
  {91e2da49-4221-4210-b83a-a19d429893ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91e2da49-4221-4210-b83a-a19d429893ff}, !- Handle
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Source Object
  11,                                     !- Outlet Port
  {65cbdccf-2f41-45cc-b470-48336eb90835}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8040fa1a-9142-47d9-a3b0-3a04b58e734f}, !- Handle
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- HVAC Component
  {297b718f-54bd-47e0-9423-6adb337a5087}; !- Port 1

OS:PortList,
  {ce9706da-2b80-497e-a2b7-34fc20c61500}, !- Handle
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- HVAC Component
  {d692f202-805f-40b4-88a7-a9722c864dc9}; !- Port 1

OS:PortList,
  {c7385056-133f-48e0-8f5f-84ff3fc811d4}, !- Handle
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- HVAC Component
  {65035811-bd3a-4857-83f8-9b009eebc3ff}; !- Port 1

OS:Sizing:Zone,
  {701bede3-c955-4b45-9dcf-443153e93e4f}, !- Handle
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2061016-73b0-4a9c-ac11-8107a788cb71}, !- Handle
  Zone Outpatient OR B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95feb017-6a54-4284-b3a7-3db8edf39753}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Handle
  Outpatient OR C end_b - Story Ground,   !- Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.7100802970529,                       !- X Origin {m}
  47.3894011679606,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54fe48ee-b5bd-48d0-b112-55f5026b8763}, !- Building Story Name
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}; !- Thermal Zone Name

OS:Surface,
  {8a6b8678-c56b-4324-9918-f0673fdd9cf8}, !- Handle
  Surface 575,                            !- Name
  Floor,                                  !- Surface Type
  {88a37ff4-eb0b-41c7-b69b-7ba9a4ffdb64}, !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94da9f5c-e153-4e3e-862f-4c96a7fad047}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9631fbe-c634-4a21-addf-93bf7abeab0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659739d6-fc5f-4a6a-807d-3749a2574209}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edc3dda-7add-4a0d-81f5-f6895bfaf98c}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f029bacb-edc5-4fbe-a8b4-7d01aa62232b}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475abec8-fbf7-4bd7-b6f3-ca379c880207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, -3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687c57cf-319e-4feb-adcb-039303a50561}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97ebecb5-696c-49a4-9580-d22824a8a1ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.78318056337351, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Handle
  Zone Outpatient OR C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81e06f87-80b8-4886-8d9c-f32f898f21b8}, !- Zone Air Inlet Port List
  {b60c22bd-22c7-423e-a30f-43c64efedaee}, !- Zone Air Exhaust Port List
  {68d4b59c-6177-481f-aeb2-24622a944c98}, !- Zone Air Node Name
  {a5eb80bd-fdba-408f-b7d9-26d38b970462}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f25767a-3538-4544-8d29-c7c679a85724}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b119afa-5efb-48c4-ad6b-c1948bdac643}, !- Handle
  Zone Outpatient OR C end_b - Story Ground Zone Air Node, !- Name
  {68d4b59c-6177-481f-aeb2-24622a944c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d4b59c-6177-481f-aeb2-24622a944c98}, !- Handle
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Source Object
  11,                                     !- Outlet Port
  {8b119afa-5efb-48c4-ad6b-c1948bdac643}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81e06f87-80b8-4886-8d9c-f32f898f21b8}, !- Handle
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- HVAC Component
  {69e8ea6d-61bc-45aa-af17-e7145dad3d3c}; !- Port 1

OS:PortList,
  {b60c22bd-22c7-423e-a30f-43c64efedaee}, !- Handle
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- HVAC Component
  {52b66b33-7580-40e1-9f40-5b845588356f}; !- Port 1

OS:PortList,
  {a5eb80bd-fdba-408f-b7d9-26d38b970462}, !- Handle
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- HVAC Component
  {4f07a30a-00ee-4e2d-b304-babed98fcea1}; !- Port 1

OS:Sizing:Zone,
  {98764f53-1098-4b1b-9aac-1432dd367d1c}, !- Handle
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {634cef1c-2c63-48bf-9afc-cf61078879fc}, !- Handle
  Zone Outpatient OR C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d54b4801-5cf0-4d2f-88fe-73c4b6afc323}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {3c02dac6-020a-4eab-aa73-c19081ab8fba}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {e4759582-b042-4570-aaf3-d3a6810bb593}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.20297705738216, 0.947103849823089, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.20297705738216, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999639, 0.947103849823089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fda5f1dc-9bfe-4932-9951-60865e71cd81}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {3c1d8f22-3a28-4e7d-9879-543a354bb6bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54659999999997, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0253999999999639, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aecd30f9-79de-470a-b451-e79f9c04492a}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {d40a02e2-d2ea-4043-8063-b597d2ffa218}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.54660000000003, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000278, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fa43798-65a3-41b1-b4d2-e3f6a5c1e4fc}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {cc87073b-8c00-463b-9911-706048ff7825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.78318056337351, 0.0253999999999645, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.54659999999997, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c13e5b37-5334-4f30-9d33-05e0a2ad09d7}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {11d31b10-5553-4bc3-a40a-8cc199a76bbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.78318056337351, 0.0253999999999645, 0.947103849823089, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.20297705738216, 0.762, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.20297705738216, 0.947103849823089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d0cf6ba-e4c1-446f-b408-9b468fd53e93}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {36887e8b-a429-461f-a68e-6b2ddb02cb19}, !- Construction Name
  {9edc3dda-7add-4a0d-81f5-f6895bfaf98c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.78318056337351, 0.0254000000000284, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.78318056337351, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  1.78318056337351, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.78318056337351, 4.54660000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {97a0ccc0-a5dc-4ea5-8eef-a0e67f18865c}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5e773143-a1bb-44a9-9b9c-a76561ece912}, !- Handle
  {97a0ccc0-a5dc-4ea5-8eef-a0e67f18865c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f9d8f6af-7897-4ba2-8e93-0fcca126b957}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d77c0e17-be12-430e-80b9-d063e4b3d179}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {f9d8f6af-7897-4ba2-8e93-0fcca126b957}, !- Electric Equipment Definition Name
  {43a75d0d-64c7-46d0-833b-fc054b3191f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {74c848c4-2890-484d-9394-1a9e8ef1cb21}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dc051d1b-0b6b-445d-9fc8-da2e4396b6ca}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {c6b5f61e-24ae-412a-8ccc-d86625ee0a7c}, !- Default Day Schedule Name
  {c5c85d51-d21e-4de0-aef8-2d50c4b779e9}, !- Summer Design Day Schedule Name
  {b8dde422-5fe2-4cb3-a0c0-dcdeeec6353d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6b5f61e-24ae-412a-8ccc-d86625ee0a7c}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.275,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2375,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1625,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.14375,                                !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.10625,                                !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0875,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.06875,                                !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {c5c85d51-d21e-4de0-aef8-2d50c4b779e9}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {1844fd9c-185a-4b1b-b9a7-cf6739c423ed}, !- Handle
  Schedule Rule 1,                        !- Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50aa3412-1f04-4250-bed1-eb16cef813c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50aa3412-1f04-4250-bed1-eb16cef813c8}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06875,                                !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.14375,                                !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.288235294117647,                      !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.276470588235294,                      !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.264705882352941,                      !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.252941176470588,                      !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.241176470588235,                      !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.229411764705882,                      !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.217647058823529,                      !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.205882352941176,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.190625,                               !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.18125,                                !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.171875,                               !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1625,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.153125,                               !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.14375,                                !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.134375,                               !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.125,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.115625,                               !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.10625,                                !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.096875,                               !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.078125,                               !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.06875,                                !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.059375,                               !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05;                                   !- Value Until Time 45

OS:Schedule:Day,
  {b8dde422-5fe2-4cb3-a0c0-dcdeeec6353d}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1dd500c9-d5be-4b7a-8a32-830fa5c1b3a2}, !- Handle
  Schedule Rule 2,                        !- Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04f90a58-b155-49c0-8624-93d4d15e09a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04f90a58-b155-49c0-8624-93d4d15e09a4}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- Handle
  Outpatient Activity,                    !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  {3dc40d31-508e-4e84-8ef1-ea2224e5e91f}, !- Default Day Schedule Name
  {e4a01106-4c80-4712-9c88-8a1f60a2c331}, !- Summer Design Day Schedule Name
  {9202455d-150a-4363-917a-3a5038ce9430}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dc40d31-508e-4e84-8ef1-ea2224e5e91f}, !- Handle
  Outpatient Activity Default,            !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9202455d-150a-4363-917a-3a5038ce9430}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e4a01106-4c80-4712-9c88-8a1f60a2c331}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4e690208-7692-4b2b-8d0b-08c55541b606}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {a5c9b929-9dc6-46c6-bea4-0fddca5bac7b}, !- Default Day Schedule Name
  {98124c32-cf25-46bd-bbab-c067b63d75ae}, !- Summer Design Day Schedule Name
  {16dd2f01-c5c9-4ad3-93ae-8bbb0ad668db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5c9b929-9dc6-46c6-bea4-0fddca5bac7b}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.825,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.7875,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.7125,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.675,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6375,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.525,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.375,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3375,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.15,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1;                                    !- Value Until Time 44

OS:Schedule:Day,
  {98124c32-cf25-46bd-bbab-c067b63d75ae}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {dfb6c165-d9a4-49cb-bbb4-6d41e9df10c7}, !- Handle
  Schedule Rule 3,                        !- Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48c24705-388a-45e5-bb43-8cfe65f126ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48c24705-388a-45e5-bb43-8cfe65f126ee}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.125,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.225,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.325,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.3375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.3875,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.388235294117647,                      !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.376470588235294,                      !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.364705882352941,                      !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.352941176470588,                      !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.341176470588235,                      !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.329411764705882,                      !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.317647058823529,                      !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.305882352941176,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.3,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.1875,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.1625,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.15,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1375,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1125,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1;                                    !- Value Until Time 45

OS:Schedule:Day,
  {16dd2f01-c5c9-4ad3-93ae-8bbb0ad668db}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {597ea420-4990-4d71-bd06-2194c0afae56}, !- Handle
  Schedule Rule 4,                        !- Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5861690c-adbc-4921-94f1-e6f7c69275e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5861690c-adbc-4921-94f1-e6f7c69275e9}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {b972acdd-1b0c-49db-8fb7-ec57e5b2d52a}, !- Default Day Schedule Name
  {db0155f5-1c83-476e-80f3-fc597a737a01}, !- Summer Design Day Schedule Name
  {ac4de6af-4a5c-4e3a-93a2-7d7b0a6b8c48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b972acdd-1b0c-49db-8fb7-ec57e5b2d52a}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.625,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.875,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.8125,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.625,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5625,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.45,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3;                                    !- Value Until Time 35

OS:Schedule:Day,
  {db0155f5-1c83-476e-80f3-fc597a737a01}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {ee4fa539-c189-4ee5-a2c4-ae56d362b0f4}, !- Handle
  Schedule Rule 5,                        !- Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6c301dc-065e-4c4e-8b4c-63553bc39dd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6c301dc-065e-4c4e-8b4c-63553bc39dd2}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.325,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.425,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5375,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.6125,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.65,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6875,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.725,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.7625,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.764705882352941,                      !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.729411764705882,                      !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.694117647058824,                      !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.658823529411765,                      !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.623529411764706,                      !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.588235294117647,                      !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.552941176470588,                      !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.517647058823529,                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.4875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.4625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.45,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.4375,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3875,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.375,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3625,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.35,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3375,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3125,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3;                                    !- Value Until Time 45

OS:Schedule:Day,
  {ac4de6af-4a5c-4e3a-93a2-7d7b0a6b8c48}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {1c944886-8fc4-4a2d-82d0-b71899c0c5a4}, !- Handle
  Schedule Rule 6,                        !- Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b0a67e9-4345-4b15-a390-5ec882b7b305}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b0a67e9-4345-4b15-a390-5ec882b7b305}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Handle
  Outpatient Infil,                       !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {360e4427-833e-4d47-82a5-078bf0a69293}, !- Default Day Schedule Name
  {6c79bbd7-174d-4393-8a3d-df8bd07f4a5b}, !- Summer Design Day Schedule Name
  {856ca4c9-593c-411c-abef-f314a3443d64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {360e4427-833e-4d47-82a5-078bf0a69293}, !- Handle
  Outpatient Infil Default,               !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {856ca4c9-593c-411c-abef-f314a3443d64}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c79bbd7-174d-4393-8a3d-df8bd07f4a5b}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {c39ef213-a575-46a2-8684-c463b44f1c21}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e49546f-8c33-4cc4-b680-994fe65daebd}, !- Handle
  {c39ef213-a575-46a2-8684-c463b44f1c21}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {863f9cf1-8b4b-4718-b515-8f9be8dcb7a8}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2442ff3-9271-4ba1-9d5e-3dae831d0dd3}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {863f9cf1-8b4b-4718-b515-8f9be8dcb7a8}, !- Electric Equipment Definition Name
  {422285fa-cb0d-4ca8-b496-c2d5214f7b67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {449b955d-c087-4261-ac12-4ddbe5b1e76a}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1271518d-fdab-4c4c-a3d9-294c5c4b1795}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8d705a76-6f2e-43a8-9a01-854cbe436d1b}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2961fb02-b4ef-4a44-8d46-8da2be0a2350}, !- Handle
  Outpatient Cafe People,                 !- Name
  {8d705a76-6f2e-43a8-9a01-854cbe436d1b}, !- People Definition Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Handle
  Clothing Schedule,                      !- Name
  {672aad73-e316-4fdf-a24c-ba8340ca1a8c}, !- Schedule Type Limits Name
  {aec2f089-4c79-4b19-999d-03736063f144}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aec2f089-4c79-4b19-999d-03736063f144}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {672aad73-e316-4fdf-a24c-ba8340ca1a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7f91b33-68f0-473c-835f-ce80cd852d6f}, !- Handle
  Schedule Rule 7,                        !- Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f1790df-568f-4803-ab91-9b56c7327865}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f1790df-568f-4803-ab91-9b56c7327865}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {672aad73-e316-4fdf-a24c-ba8340ca1a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {672aad73-e316-4fdf-a24c-ba8340ca1a8c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ac20c2d0-bfb5-40e0-a019-56432a2b183b}, !- Schedule Type Limits Name
  {bcf4404c-ac91-4e10-9f42-02d3d8f4449f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcf4404c-ac91-4e10-9f42-02d3d8f4449f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ac20c2d0-bfb5-40e0-a019-56432a2b183b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ac20c2d0-bfb5-40e0-a019-56432a2b183b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Handle
  Work Efficiency Schedule,               !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {fec3609d-d01d-4b7e-b120-b5a5f4c62bce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fec3609d-d01d-4b7e-b120-b5a5f4c62bce}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {bae73195-b23a-4c24-8d69-60fc0bd08698}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1737a4ec-ae3a-4fc2-943c-e742af835e01}, !- Handle
  {bae73195-b23a-4c24-8d69-60fc0bd08698}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f5459a02-222d-418e-b447-2b3cbad0e06d}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {97dfcf25-6e09-4d5a-8978-138a7e0c7cb9}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {f5459a02-222d-418e-b447-2b3cbad0e06d}, !- Electric Equipment Definition Name
  {78b8e6c7-5aab-44a2-a437-fe61e263e999}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c6bbd1ff-7572-4a52-ab7a-ef1ae758c970}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f5c91b6-f82f-425d-a9aa-c856c5b68ec2}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {17b04875-3bfb-48a1-955e-fede67a68162}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21734707-8a84-49a3-aa2f-708756faae1c}, !- Handle
  Outpatient CleanWork People,            !- Name
  {17b04875-3bfb-48a1-955e-fede67a68162}, !- People Definition Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3fab84c5-8f8d-447c-bd43-6d4c3df7f4f1}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7fac1f97-babf-4924-9a9d-87830e09d0de}, !- Handle
  {3fab84c5-8f8d-447c-bd43-6d4c3df7f4f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e98b81b6-2ebc-45c8-abb0-ef5b6eff96fb}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ea473031-5fcd-4859-9f72-db5fcb4dffa8}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {e98b81b6-2ebc-45c8-abb0-ef5b6eff96fb}, !- Electric Equipment Definition Name
  {9a9f73e2-c205-4528-b895-b5ae28eb2a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {40c4df33-0579-42eb-8069-20cdc6d2974a}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {15cb7926-9df3-4180-90cc-dc9f886fa9c1}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c70c4eff-c4f6-4e9b-9ebc-2cc60c8b8435}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f63232cb-95e8-4d16-8681-6d4a2e1e71bc}, !- Handle
  Outpatient Conference People,           !- Name
  {c70c4eff-c4f6-4e9b-9ebc-2cc60c8b8435}, !- People Definition Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7c8c933-e55e-4a06-9ffe-76a8d14abc2c}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e1b5766f-e329-4b04-a171-e83c5eb7ea95}, !- Handle
  {a7c8c933-e55e-4a06-9ffe-76a8d14abc2c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b8700948-a444-4d98-8af3-14d4654bd6fa}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9fe3d4b8-49d0-416e-9494-fd3040ecad9f}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {b8700948-a444-4d98-8af3-14d4654bd6fa}, !- Electric Equipment Definition Name
  {3a09205b-1acc-4cd6-a530-2f20f0611786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {601635cc-6a88-42ba-83fb-9e4e6ccd5a82}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fe963342-025d-4fb7-93bb-d9ec65d2a439}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a9e348a4-57cf-4e1d-85dc-e491012d3520}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6508df66-e938-4a31-8ccb-46696cee54cf}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {a9e348a4-57cf-4e1d-85dc-e491012d3520}, !- People Definition Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b01f66d1-a4ce-4867-b210-7a7cb8d0f734}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91f19d35-b9f0-4280-b8f9-65d0e1134e6e}, !- Handle
  {b01f66d1-a4ce-4867-b210-7a7cb8d0f734}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e7b1f71f-1c87-4a41-a712-c91da7c5acfb}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9c406e4f-f0ba-4bcd-b344-a917a179f2e1}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {e7b1f71f-1c87-4a41-a712-c91da7c5acfb}, !- Electric Equipment Definition Name
  {472b4d90-0601-4e9c-8a14-09e9382dac04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3e741629-bc02-4386-ad4a-d0cdc95e93e1}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {195f6a3f-3dcb-4a11-bdad-c7cf4cd1999b}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d7501745-2f92-46c6-b0c3-251d61e6a436}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c7681b7b-77ea-47e5-b123-00cac66bfac4}, !- Handle
  {d7501745-2f92-46c6-b0c3-251d61e6a436}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4010e014-66e0-409e-aa6c-1f0fdcbae5ff}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {212bf949-fb88-4e21-b14a-d66dce70fa42}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {4010e014-66e0-409e-aa6c-1f0fdcbae5ff}, !- Electric Equipment Definition Name
  {cfaabed5-bb28-4109-92fd-a9329662a784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {91ca78f6-a7d4-4cc3-ac74-2af341ccdce8}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ce6e602-aa28-4a55-b1b8-6dfd030c26dd}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {41d01b8b-919f-471e-adfd-6fd237451f9d}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0c4ecb0b-7786-4d44-9aa0-f2e9689e3281}, !- Handle
  {41d01b8b-919f-471e-adfd-6fd237451f9d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {8fb2b770-cccf-48ad-bf9d-f545dc0db900}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0004ea8e-e541-454f-9c01-8fd9bf963f7e}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {675f28c7-7fa9-4b88-94a5-6d4c74241bb8}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb34d8c3-491e-4613-b48e-30d07571cc3c}, !- Handle
  Outpatient Exam People,                 !- Name
  {675f28c7-7fa9-4b88-94a5-6d4c74241bb8}, !- People Definition Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2308c668-f3d5-4cc2-b249-3f5d442bf45f}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70836508-70a6-4595-898f-7c4fc83f8bd6}, !- Handle
  {2308c668-f3d5-4cc2-b249-3f5d442bf45f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {28f9895b-02ce-4542-b201-3e79948f9896}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2cae51f5-7d8c-4602-935f-fe6ac1f039aa}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {28f9895b-02ce-4542-b201-3e79948f9896}, !- Electric Equipment Definition Name
  {c072dc47-ecfd-4f4e-93ca-a5981003231e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c788bd5a-2ee3-4962-abd1-b78f56a6c25a}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec7a271f-ab5f-4f57-8e4e-895ba3c89889}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {11740291-4af4-41c4-ab3f-b9b238a443ee}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b7dcc24f-bbab-4a83-b92e-1ecc2a2b9a7b}, !- Handle
  {11740291-4af4-41c4-ab3f-b9b238a443ee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {85b682d6-e331-470d-928f-ce941b5c97c7}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fbf99b54-5aaf-4105-b91a-a5b7f1de26ca}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {85b682d6-e331-470d-928f-ce941b5c97c7}, !- Electric Equipment Definition Name
  {f3dbc18a-b37c-4b49-8bbf-3832d336e463}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c31cdc40-ecf9-4b7b-8ad1-6595d2a02337}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {37138163-2033-40f2-ade7-4ebca252109e}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c626bcbe-70a5-4c79-8d46-17fd9014eba6}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {164bfb56-c0f7-4a9c-b62e-c8714964b96d}, !- Handle
  Outpatient IT_Room People,              !- Name
  {c626bcbe-70a5-4c79-8d46-17fd9014eba6}, !- People Definition Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c56dfc42-cdb8-494f-93f0-cdf0d7785d90}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df673927-b2cf-4bc4-98a2-3c0cb0dcd86d}, !- Handle
  {c56dfc42-cdb8-494f-93f0-cdf0d7785d90}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c238a0f5-59fb-4ec6-b6f4-0f69734148f2}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7be0f2ba-9c5f-4976-99fe-7fe8bb8a2f0c}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {c238a0f5-59fb-4ec6-b6f4-0f69734148f2}, !- Electric Equipment Definition Name
  {b80772f5-7b32-4d94-b300-a273bf8772fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7e75b57a-e774-4c39-a5fa-5db5cd3f48f6}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a5a9d9ec-f525-489b-8b78-65e51c2c50ad}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d9e8e861-009f-41a9-afdd-13f3ce4cf73c}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5330ccca-e9af-4703-b986-1ff6f5b49a93}, !- Handle
  {d9e8e861-009f-41a9-afdd-13f3ce4cf73c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {73129524-6e2d-48da-a928-b6696040427b}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c75a5928-3fed-42e3-ab83-5c8b82f91f8c}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {88565bb0-81cd-4d92-8944-8b9d1d5f5a9d}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70c6296c-abda-499c-9cc5-dd706f33b570}, !- Handle
  Outpatient Lobby People,                !- Name
  {88565bb0-81cd-4d92-8944-8b9d1d5f5a9d}, !- People Definition Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f17bb3d7-ae4e-406f-b8e0-b3d3709ae992}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23b6f094-c738-44a1-be8f-53807decba91}, !- Handle
  {f17bb3d7-ae4e-406f-b8e0-b3d3709ae992}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {be255fbd-64d9-4122-b54a-91000822f749}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4c7deab0-6d7d-405e-98be-11c73be77936}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {be255fbd-64d9-4122-b54a-91000822f749}, !- Electric Equipment Definition Name
  {07f3c730-71e2-4f7b-9078-4d168bf71eae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {314f0cc3-dbc7-4795-a9da-f74366a438ee}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d8f26e99-8762-4b70-a488-b69d72d684d8}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6ec66cd2-0a93-4a58-bee5-58bcc6faa56d}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3d419a85-2984-469a-9429-a3ffb06e531c}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {6ec66cd2-0a93-4a58-bee5-58bcc6faa56d}, !- People Definition Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6709f0d3-c5ed-4719-b095-64c94942857c}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2206c795-6429-4efb-b3b5-7fa62adaabd3}, !- Handle
  {6709f0d3-c5ed-4719-b095-64c94942857c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {13e5b637-7b12-4e7b-846d-6778e5ae8054}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1cece099-1e36-4dc1-9482-b0205ae6b538}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {13e5b637-7b12-4e7b-846d-6778e5ae8054}, !- Electric Equipment Definition Name
  {9f007148-82b9-44ab-a305-bea97ab82bb1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1ae1f9c6-b8cb-4c30-a759-f9d588e50aac}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {34534979-db35-4a8f-bceb-bb36255e883f}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {93603055-de5d-4012-8858-0fc2cb1f0923}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {234753e5-e51e-4db0-9b2e-ae18c161241b}, !- Handle
  Outpatient Lounge People,               !- Name
  {93603055-de5d-4012-8858-0fc2cb1f0923}, !- People Definition Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a97dbc50-5b8e-416d-90cc-941986effaa0}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {193b7935-29b5-4197-9859-9b66b141029b}, !- Handle
  {a97dbc50-5b8e-416d-90cc-941986effaa0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8903fed5-826f-47e2-8de3-43e6d878552d}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9fdb84a-8021-4b11-a4c2-15fa15ce9b7d}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {8903fed5-826f-47e2-8de3-43e6d878552d}, !- Electric Equipment Definition Name
  {b9943137-2b7b-4649-a502-dd6124cef3a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bdd6b7b0-2154-4044-aa3e-8bcfd5ba6b7b}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a9b10c6d-db74-4ca1-bc1d-b61e2713e1d2}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3d61adb9-70fc-4894-a4ef-fee25e8805c7}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2103a266-ab37-4a20-b31f-b500b4a90eea}, !- Handle
  {3d61adb9-70fc-4894-a4ef-fee25e8805c7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {30f14e7d-a716-4273-811d-c8b8f4665782}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6b45aeaa-0917-4396-94ef-9afe1424dec5}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {30f14e7d-a716-4273-811d-c8b8f4665782}, !- Electric Equipment Definition Name
  {56e57ccb-4036-4c8d-885d-6209d2e7b69c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b215b1cd-8c95-449d-8e03-472c434d0f11}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a66d2e6-155b-4db1-83b8-7285ba4b5876}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {91cc0d73-f080-4c52-b05b-8bbad76bbfb6}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69a9b594-cf0f-4516-bf7a-fd5e440001ac}, !- Handle
  Outpatient MRI People,                  !- Name
  {91cc0d73-f080-4c52-b05b-8bbad76bbfb6}, !- People Definition Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2f70d550-2a84-41de-bfa4-d06d3799b5a5}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a380ad12-5686-42c1-a02a-86205f87a34f}, !- Handle
  {2f70d550-2a84-41de-bfa4-d06d3799b5a5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f8343bbd-b8dd-48f9-9891-015ab4d1bdfa}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99188bf0-fafc-422d-80da-94829167eff6}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {f8343bbd-b8dd-48f9-9891-015ab4d1bdfa}, !- Electric Equipment Definition Name
  {4ac4e0f9-cb61-4d89-afbe-2b2e01afd0a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8341a63d-d963-44f6-b2fc-d4369778e64f}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aee8071e-e72e-48f9-97ad-77071e844611}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {6ed01ea2-43ab-4c19-a285-063297d26ed0}, !- Default Day Schedule Name
  {708af639-1d01-44a1-9386-9c82afc707ea}, !- Summer Design Day Schedule Name
  {f94e70db-51db-4fa6-995f-5d137117c00a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ed01ea2-43ab-4c19-a285-063297d26ed0}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {708af639-1d01-44a1-9386-9c82afc707ea}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f94e70db-51db-4fa6-995f-5d137117c00a}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f7a91c47-4215-4db2-b561-7a4e35ffe1f0}, !- Handle
  Schedule Rule 8,                        !- Name
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b511134-89fa-49ed-a37b-c90ff0900799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b511134-89fa-49ed-a37b-c90ff0900799}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {73155f5a-e03c-469a-803b-7e20e3ff7418}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cec1d43b-67ac-4ad6-8f4c-0718752c74ab}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {73155f5a-e03c-469a-803b-7e20e3ff7418}, !- People Definition Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {015d6771-aa27-42d1-a165-c4ec0222a352}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {072db110-835d-4cc3-a853-22516d7e42d7}, !- Handle
  {015d6771-aa27-42d1-a165-c4ec0222a352}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {870346d1-35c3-457c-bd0a-831b8e1d9a45}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1ee8a8e-c367-408a-867f-ab727c55ba2e}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {870346d1-35c3-457c-bd0a-831b8e1d9a45}, !- Electric Equipment Definition Name
  {8b4a64a4-973e-4abf-826b-47d46a8bb1ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1996acb5-29ca-44eb-8c85-5d6714e7d5d9}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {002a89a7-e72e-467d-b66b-0c08f2352bf8}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {17076c04-2828-47ed-8c16-befc5abfd7c6}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aedb03e9-0d0a-462f-88ba-6b08ee195049}, !- Handle
  Outpatient NurseStation People,         !- Name
  {17076c04-2828-47ed-8c16-befc5abfd7c6}, !- People Definition Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29485a83-727a-48c5-94c9-a91030dac700}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {693eb4a4-425f-4268-930f-c624ee4f4563}, !- Handle
  {29485a83-727a-48c5-94c9-a91030dac700}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {53daa4b6-6429-449a-b9dc-dcc31d821664}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eda8e399-b586-49a5-9037-9c80da2f86e8}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {53daa4b6-6429-449a-b9dc-dcc31d821664}, !- Electric Equipment Definition Name
  {d8e6b811-760c-4d81-8750-d592610bfcec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fb94b91d-e530-4ca7-9188-346f6d59c0b0}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f3732d8d-b75c-4372-9558-54510093e5e0}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a9723e76-84d3-47b5-811e-7ee8f5a31e1a}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd67cd04-dcdc-460e-824e-f58bedb707db}, !- Handle
  Outpatient Office People,               !- Name
  {a9723e76-84d3-47b5-811e-7ee8f5a31e1a}, !- People Definition Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2e3800a1-c68e-46c4-8207-15acf2955286}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eac6d5ed-432e-4ef5-bd66-449872b5ade9}, !- Handle
  {2e3800a1-c68e-46c4-8207-15acf2955286}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ec98014f-8533-45ef-af4c-ce29f0a2623a}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {599eaf44-bb74-4003-bc49-34685cc3526d}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {ec98014f-8533-45ef-af4c-ce29f0a2623a}, !- Electric Equipment Definition Name
  {931f1cd6-3b1b-4b54-96a1-eac0984779fd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {05b49b14-6432-4126-90ef-681f2dcebcba}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {20990ca6-86d2-4346-bd07-c6085f39e1f5}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9b8b8848-f6ea-49e1-bf43-444b6d177646}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a0f5ed8-5825-4c77-8e22-7143069f121d}, !- Handle
  Outpatient OR People,                   !- Name
  {9b8b8848-f6ea-49e1-bf43-444b6d177646}, !- People Definition Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ac19e0f-5638-4401-a647-807651130b6b}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1cf1b78d-658b-480f-9d67-7099d2120e5e}, !- Handle
  {5ac19e0f-5638-4401-a647-807651130b6b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {72bc910f-d3da-49f8-87bd-0b5022c2e6cc}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5f2e346-4a9c-4452-b478-22c62702b49b}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {72bc910f-d3da-49f8-87bd-0b5022c2e6cc}, !- Electric Equipment Definition Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {530aedea-d1f4-4b78-a002-38e1bb5f14be}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {b4122c79-0a2e-46a8-bf04-c0b8704bc5b4}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {530aedea-d1f4-4b78-a002-38e1bb5f14be}, !- Gas Equipment Definition Name
  {2924c46f-4f5c-429d-8f33-bbc54fbb2124}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d466693a-d96b-492f-8634-deb9ee08c13c}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {756397b0-d2f4-4319-86d3-cabd9f1a65bb}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {901440fd-ba3b-4ca7-9e2e-7636b8fb0537}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60d37a17-a950-49cd-8906-ddb8f3c3534e}, !- Handle
  Outpatient PACU People,                 !- Name
  {901440fd-ba3b-4ca7-9e2e-7636b8fb0537}, !- People Definition Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c5d03c71-0930-4601-8973-2a9e2c1b3dc9}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b1219ba-1654-4039-aec8-1303d53b7355}, !- Handle
  {c5d03c71-0930-4601-8973-2a9e2c1b3dc9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c17a650b-5c0e-4e57-b3d3-5c1e9a0d789d}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d3a867df-07e6-4f67-b199-e8db64081673}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {c17a650b-5c0e-4e57-b3d3-5c1e9a0d789d}, !- Electric Equipment Definition Name
  {da7dead0-f6ef-4916-b690-3bfb21fdd629}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a3736071-61ee-4912-8093-d54ee61cd19c}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e3dce948-fbe3-4035-baaf-37e12b4187ea}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ba065212-2fa0-4227-bafa-175745846693}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8821c01e-5d63-484f-8ba8-89a97eae83a2}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {ba065212-2fa0-4227-bafa-175745846693}, !- People Definition Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5bcee2de-1a73-4869-9d8e-4011255461ba}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb814131-e5ca-4761-8cbc-e71e5600eb40}, !- Handle
  {5bcee2de-1a73-4869-9d8e-4011255461ba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e6b5ddc5-361b-4f07-8ecd-f6aa3d8c8bd1}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {836b9fe2-b637-4571-8a74-daf48427d0ae}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {e6b5ddc5-361b-4f07-8ecd-f6aa3d8c8bd1}, !- Electric Equipment Definition Name
  {bf292cd4-5259-4049-8508-5d12d81ef983}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ab4b09a5-78f0-4d2f-b9f8-6b9a9ad8e808}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a9e0c5f2-9b7e-481e-8aca-a6c4982a05ec}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b1203bd0-06a4-4d17-88a3-deafdfda7594}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15495acd-4644-438a-9a17-538ace58b16a}, !- Handle
  Outpatient PreOp People,                !- Name
  {b1203bd0-06a4-4d17-88a3-deafdfda7594}, !- People Definition Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {75ba9981-cfe3-458c-bc94-c3f5022b0591}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {87b4adf4-f24c-4e4a-a7f6-50606f4b500f}, !- Handle
  {75ba9981-cfe3-458c-bc94-c3f5022b0591}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {86df9078-49f0-4344-b4b6-d09d5710904f}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a2da1730-3767-4c65-90db-0d10c570dec2}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {86df9078-49f0-4344-b4b6-d09d5710904f}, !- Electric Equipment Definition Name
  {4e03649a-be8f-4895-8f53-f1c96e45d1df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {64ad9153-0c14-47cf-a032-6c1eaa9b31f6}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70f33602-9a68-4f7b-9de5-f1cf19fec500}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {012241f4-0533-418c-8b05-ff1c10373e5d}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21807084-f3bb-4e18-bb2a-4ce3041ac72f}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {012241f4-0533-418c-8b05-ff1c10373e5d}, !- People Definition Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {483be0c9-1985-4678-a5ea-d07fbcba9235}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38c935d8-0d94-42f3-9d1d-f818e4a03d4e}, !- Handle
  {483be0c9-1985-4678-a5ea-d07fbcba9235}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {558a056f-7d94-49a3-bccd-51e2cc5ae57d}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f986e94-79db-4f07-9b00-229163f1f1a0}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {558a056f-7d94-49a3-bccd-51e2cc5ae57d}, !- Electric Equipment Definition Name
  {def75752-d319-48b5-a571-29c5156abc49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a171c4c2-8066-4cc7-b692-56dcac642dc9}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ed2c547-a9dc-40dc-b9c2-e35037924c74}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {a8789574-0966-4971-af06-80fe6555f2c4}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2304f76-cbc6-4da1-ad48-fa4e88bac9ff}, !- Handle
  Outpatient Reception People,            !- Name
  {a8789574-0966-4971-af06-80fe6555f2c4}, !- People Definition Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ab4cfc7-2d50-4b23-8b1a-9924c0ee47be}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {73ee1593-fc74-401e-bf17-a224176e24c4}, !- Handle
  {0ab4cfc7-2d50-4b23-8b1a-9924c0ee47be}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c35e9938-8b37-47f2-9eb2-a5b9c3331694}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {16162cdd-4176-457b-8fa6-0e2eb170cd85}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {c35e9938-8b37-47f2-9eb2-a5b9c3331694}, !- Electric Equipment Definition Name
  {4d250556-fa49-43ea-ab9e-a2ea7ac23307}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {971d0bf7-dd83-4c0c-9f8b-d4c9351c883e}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {55b1d4cc-d3dc-4670-9063-2d6ad59061c9}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6aa2b7d3-6fb5-4b8b-8d3d-f4a0b901d21e}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f771dbce-3976-4ee7-b0ca-39e37407b0d2}, !- Handle
  Outpatient Soil Work People,            !- Name
  {6aa2b7d3-6fb5-4b8b-8d3d-f4a0b901d21e}, !- People Definition Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1ebc8af4-411f-424a-88dc-6108802bccf6}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0f891d1c-ee45-4f41-941a-f01c5d07eda0}, !- Handle
  {1ebc8af4-411f-424a-88dc-6108802bccf6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7b03f355-f7e8-48e5-88ad-f2347de540c2}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5da36253-a1ca-4346-add3-7668e62fb853}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {7b03f355-f7e8-48e5-88ad-f2347de540c2}, !- Electric Equipment Definition Name
  {0973a427-376d-4641-af4d-47050e25de34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bac6c50b-ec9c-4c34-a0e1-95160e32e4b9}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2b5f01e-2011-4922-940e-8a1ce7e71371}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {177fd404-1b0b-4fdd-9e67-8b841a3dc2f1}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d90c4df5-61ed-41ee-a0cf-ff82e2c7fb00}, !- Handle
  {177fd404-1b0b-4fdd-9e67-8b841a3dc2f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {bb80edc0-5a0c-481f-a197-d97a26b81464}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {978ab7b3-12bb-4d30-b6b8-890553b4d4ff}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4a45060d-03b3-4fc5-b128-5fce500bccf7}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {59464e84-42af-467d-b2d7-b81c4bc32876}, !- Handle
  {4a45060d-03b3-4fc5-b128-5fce500bccf7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {79f81d39-d8ca-4791-acf1-2c3fa1cfaa7e}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {f685e408-3d88-4c8f-98d3-c3b2a8092d72}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {79f81d39-d8ca-4791-acf1-2c3fa1cfaa7e}, !- Electric Equipment Definition Name
  {954a8a16-5be2-4a94-8ace-0c1bd63d7189}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9707d81e-0cc3-4bcf-9046-4cc83c6a9a2d}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c6b77bd1-8be7-42a1-91ed-1449fed0745f}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {848da9ce-1b97-49f3-98aa-5cae61371c7b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4e358196-94f0-4c42-8ecd-ad63b6058e1c}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {038c3610-51ab-46c1-8b1b-89bd392ce3dd}, !- Handle
  Outpatient Xray People,                 !- Name
  {4e358196-94f0-4c42-8ecd-ad63b6058e1c}, !- People Definition Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {348f716e-0fed-45b2-90c7-7ee4621c72f3}, !- Work Efficiency Schedule Name
  {6f4d15bf-52aa-47c7-bc29-c86ee0baf1f3}, !- Clothing Insulation Schedule Name
  {f7f044c4-f237-4bc9-8340-e9f1dce8248d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {97936a43-12c6-45c9-80a0-1fd14214dcc0}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e8e898cf-476f-4c08-978a-4e2d59628fc8}, !- Handle
  {97936a43-12c6-45c9-80a0-1fd14214dcc0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {239e0a52-d88a-4f5e-bd3e-61da7bcac895}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57f405ee-9da8-4c80-bcbb-04647a44ac28}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {239e0a52-d88a-4f5e-bd3e-61da7bcac895}, !- Electric Equipment Definition Name
  {26f50b39-b48a-4073-a282-21846a6fff12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8fa2a2ba-7420-4793-94a5-3dff4dcbe9cf}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {34ae4fe7-0823-41ad-ac70-112b8450975a}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6b54c34d-26ed-4a1c-85a5-9bad180803f1}, !- Number of People Schedule Name
  {751aa4fb-b5f5-4fca-b43d-d71a02bdc462}, !- People Activity Level Schedule Name
  {d9fbaf32-0ff1-44b4-9471-debbec0c82f6}, !- Lighting Schedule Name
  {f0b0dd60-712a-4c72-a31d-5307c8d799be}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {08f81c7e-fa07-46cb-902a-ba7dea48dd0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {88a37ff4-eb0b-41c7-b69b-7ba9a4ffdb64}, !- Handle
  Foundation F 126 Perim 457 Area 815,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.15270153574366,                       !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f41b461f-9acc-47c0-a6fb-686b4667f7c2}, !- Handle
  Foundation F 126 Perim 423 Area 754,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.53995978333838,                       !- Area {m2}
  4.2283770573822;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ef19934a-87c2-4df0-924c-f7f4107b937f}, !- Handle
  Foundation F 126 Perim 0 Area 704,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.04354727315579,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {948ea165-8d18-4265-b5a6-2c050a00ca9e}, !- Handle
  Foundation F 126 Perim 0 Area 762,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.6159476072849,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dc975f5f-5225-4d58-ba67-d5da06b4afc7}, !- Handle
  Foundation F 126 Perim 0 Area 603,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.03037489723581,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8e001527-f606-406a-9a7e-69a49b0322c6}, !- Handle
  Foundation F 126 Perim 0 Area 572,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.71845895427506,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cd1968e4-0750-48c1-baf3-88bfeaf0de76}, !- Handle
  Foundation F 126 Perim 0 Area 502,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.01664808261398,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2845cd20-493f-4c25-993d-8c33ec8ae0ae}, !- Handle
  Foundation F 126 Perim 0 Area 494,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.93866909687413,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8a79839a-40de-4c8f-8f6c-aea5181f807c}, !- Handle
  Foundation F 126 Perim 0 Area 464,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.63960622429687,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {079dbe0b-75a2-4bf7-a39a-594104a5a34a}, !- Handle
  Foundation F 126 Perim 0 Area 457,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.56748799283137,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {64226f05-5b56-4ba3-b2cc-c183c0ba1bdb}, !- Handle
  Foundation F 126 Perim 0 Area 491,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.91267610162729,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {528027b9-5cea-4020-8b29-c0647c97795e}, !- Handle
  Foundation F 126 Perim 0 Area 454,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.54344858234266,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {604bb8d5-5433-40e0-b50a-9a494ae75009}, !- Handle
  Foundation F 126 Perim 0 Area 395,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.95093527749947,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {85d7485c-1ae1-4353-9023-9da955eb7747}, !- Handle
  Foundation F 126 Perim 0 Area 335,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.35309638682506,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {024a55c7-2741-44b1-931d-7fd180b4d4f1}, !- Handle
  Foundation F 126 Perim 0 Area 31,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.10108395302761,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3c194355-dddd-4f0f-b066-6fab7e9b692c}, !- Handle
  Foundation F 126 Perim 0 Area 283,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.83323648189097,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1059a098-ecd3-4dd7-96cc-1a806c733c51}, !- Handle
  Foundation F 126 Perim 0 Area 262,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.62029574325591,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1b88706-83bc-4b94-b4d9-e5953289a485}, !- Handle
  Foundation F 126 Perim 0 Area 278,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.7812504913974,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25f34486-4da0-4348-b1e6-b7e008351921}, !- Handle
  Foundation F 126 Perim 0 Area 365,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.65399039426525,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {94339a4f-7de8-4d79-b43c-88b4f67f62b3}, !- Handle
  Foundation F 126 Perim 0 Area 257,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.57221692227859,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {29317b11-4ef0-460a-9968-db61d31080a9}, !- Handle
  Foundation F 126 Perim 0 Area 034,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.336551746840238,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a5f4554f-54c4-46da-933e-110aa09a54d0}, !- Handle
  Foundation F 126 Perim 0 Area 036,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.363901933453919,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fc2c43f9-b0d5-4f2e-8f1e-a03b1f6198e4}, !- Handle
  Foundation F 126 Perim 0 Area 055,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.545852900180843,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {601f009b-76fb-464d-94ca-17bdc336101d}, !- Handle
  Foundation F 126 Perim 0 Area 2828,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.2758334188432,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a69b9a22-7d88-4919-80d4-bd0b1b0e8ca4}, !- Handle
  Foundation F 126 Perim 40 Area 1827,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.2748415545589,                       !- Area {m2}
  3.99712194981602;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {72d5ae27-579c-4c90-b47d-e117dd4c51be}, !- Handle
  Foundation F 126 Perim 0 Area 558,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.57714323335201,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {12d1764b-9df0-424c-9e79-f101e97a55bb}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f5124cea-55ce-44db-9988-2decf9944619}, !- Handle
  Foundation F 126 Perim 0 Area 068,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.675817876414273,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {efad4715-cf9f-4ecc-a92b-cf75e8ad0c85}, !- Handle
  Foundation F 126 Perim 217 Area 99,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.90166729004715,                       !- Area {m2}
  2.16571900482221;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {82a03247-decc-45d0-a12d-406f4cf22193}, !- Handle
  Foundation F 126 Perim 315 Area 144,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.4024251491595,                       !- Area {m2}
  3.15013673428685;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ed7801fb-7ae6-4be4-91f7-5bd9c0171443}, !- Handle
  Foundation F 126 Perim 707 Area 3234,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.3425484671293,                       !- Area {m2}
  7.07404822115689;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ccd8456c-b88c-48da-8d4a-adead2b376bd}, !- Handle
  Foundation F 126 Perim 0 Area 1532,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3204006735882,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6dc699ff-2dd2-433b-9810-0ba9b62226ec}, !- Handle
  Foundation F 126 Perim 0 Area 379,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.79497730601884,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {714177dd-57a1-497e-a941-82747a71072b}, !- Handle
  Foundation F 126 Perim 1057 Area 4831,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.3110447960573,                       !- Area {m2}
  10.5667202091114;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {840cc99d-2aa9-44ad-ba02-77d1e9490416}, !- Handle
  Foundation F 126 Perim 0 Area 2228,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2842191615828,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2ff5e460-8774-4a3b-9767-8b442b076b06}, !- Handle
  Foundation F 126 Perim 74 Area 1292,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.9189358355361,                       !- Area {m2}
  7.39766400602276;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1a8cd44b-fe62-4c66-9757-5080a75b1d72}, !- Handle
  Foundation F 126 Perim 0 Area 065,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.649064083191821,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ac084e53-e198-4711-92dd-562c65b75746}, !- Handle
  Foundation F 126 Perim 171 Area 782,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.82274580274289,                       !- Area {m2}
  1.71101176787902;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c008f986-6ba5-4e95-aa3b-2fd2b1af4ee7}, !- Handle
  Foundation F 126 Perim 0 Area 099,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.985615830032027,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {476919d0-9879-4d1f-9b11-963052442334}, !- Handle
  Foundation F 126 Perim 927 Area 262,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.1961329697013,                       !- Area {m2}
  9.27078835766232;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bce6eb95-5bde-4eee-a5c7-c11c7558ebf5}, !- Handle
  Foundation F 126 Perim 0 Area 351,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.50975393133337,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0521fbbd-32ac-4380-b385-7e9f7499a833}, !- Handle
  Foundation F 126 Perim 0 Area 197,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.97123166006409,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a35389f7-3183-49b1-b531-83929c68443c}, !- Handle
  Foundation F 126 Perim 015 Area 069,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.693332205739838,                      !- Area {m2}
  0.15164746407258;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5ce995e8-04b2-46a1-8350-c4ed43709561}, !- Handle
  Foundation F 126 Perim 0 Area 07,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.701810871661055,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {414eafab-9ea9-4091-b1a1-0951e6a58b7e}, !- Handle
  Foundation F 126 Perim 0 Area 529,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.28867030748873,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7aa85c20-e36e-429e-bec7-42d829046ae0}, !- Handle
  Foundation F 126 Perim 0 Area 229,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.28738358171009,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9cc38e42-9b7f-42de-b8a5-1605b72661eb}, !- Handle
  Foundation F 126 Perim 0 Area 107,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.07276147346559,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c7fd51c9-470b-49b9-9eea-70fad2724d3b}, !- Handle
  Foundation F 126 Perim 0 Area 121,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1037797529431,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7393fb6c-684f-4af4-8049-df522f1dfe0d}, !- Handle
  Foundation F 126 Perim 0 Area 05,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.504827620260326,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7b7be6e-578c-41f4-bf33-c7470cdd64d2}, !- Handle
  Foundation F 126 Perim 0 Area 185,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.84550266251634,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e87572b8-bc42-434a-bb9a-9b88fb8a0224}, !- Handle
  Foundation F 126 Perim 0 Area 268,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.67727851041079,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {716660fb-de89-4761-b7b6-12c764eda7d7}, !- Handle
  Foundation F 126 Perim 0 Area 057,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.571845895427662,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c7406c74-171d-4373-b7de-014e0a5b1765}, !- Handle
  Foundation F 126 Perim 0 Area 248,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.47605928032444,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b111576e-c849-4829-8ca5-e9e106e5c220}, !- Handle
  Foundation F 126 Perim 0 Area 053,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.528867030749016,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8caa0daf-7318-43e9-87c6-1eb63a88b0e2}, !- Handle
  Foundation F 126 Perim 0 Area 063,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.625024672703164,                      !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {56131333-9f2a-40c8-bd44-3292be1fc14a}, !- Handle
  Foundation F 126 Perim 457 Area 036,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.40367268272197,                       !- Area {m2}
  4.57200000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {afd8e098-3401-4035-88ca-e81b93e28465}, !- Handle
  Foundation F 126 Perim 0 Area 182,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.8195096672691,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {25f06be8-1444-4267-87f2-3bba61fd21ce}, !- Handle
  Foundation F 126 Perim 0 Area 168,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.68275873420074,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a2ed070-473a-40a1-b11e-e70f6abdbea3}, !- Handle
  Foundation F 126 Perim 0 Area 213,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.13142561022991,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7ca2a51c-29f7-4e93-a155-2548af04ebf3}, !- Handle
  Foundation F 126 Perim 423 Area 034,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.29817527727377,                       !- Area {m2}
  4.2283770573822;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2d3b2880-60a4-4384-a07c-ea93936ac350}, !- Handle
  Foundation F 126 Perim 0 Area 171,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.70679814468982,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e75657f1-b90f-4c33-9a5f-3cce0a32f5d2}, !- Handle
  Foundation F 126 Perim 0 Area 212,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.11546812299555,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f6889f0b-a211-40c1-93b9-a180e9fae28b}, !- Handle
  Foundation F 126 Perim 0 Area 9796,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  97.9618266933052,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7c622edb-398a-4f9c-98b0-4b51c9605f48}, !- Handle
  ComStock DOE Ref 1980-2004 - Outpatient - ASHRAE 169-2013-3A, !- Name
  {796d663b-35d4-4f2c-87ff-0c04e428f08a}, !- Default Exterior Surface Constructions Name
  {08023f26-cab5-45fe-b97a-317e4ddd7a93}, !- Default Interior Surface Constructions Name
  {0bd1d557-b04b-4de3-a1ef-3d922cbfad5b}, !- Default Ground Contact Surface Constructions Name
  {00645a15-cfbf-4e84-b7bd-1fa66781990a}, !- Default Exterior SubSurface Constructions Name
  {1a7e455f-276d-4326-8e09-8c1e4258fbd4}, !- Default Interior SubSurface Constructions Name
  {7c0a20aa-2108-4336-8f9b-127c74425a6c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {796d663b-35d4-4f2c-87ff-0c04e428f08a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0a636d27-1722-42b3-879a-f5834f15c4b4}, !- Floor Construction Name
  {961375ce-1086-4ba1-a393-ea8d2c55eaef}, !- Wall Construction Name
  {2d4bd712-87fe-44b0-aae9-19d68db9dd6a}; !- Roof Ceiling Construction Name

OS:Construction,
  {0a636d27-1722-42b3-879a-f5834f15c4b4}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b2dd5003-e25a-49be-8488-a8b1c50cfdb6}, !- Layer 1
  {98b158f1-68f1-4679-b92f-5a2944c218e8}, !- Layer 2
  {8d858bc4-5cd7-48af-b123-66fe7cc50002}; !- Layer 3

OS:Material:NoMass,
  {b2dd5003-e25a-49be-8488-a8b1c50cfdb6}, !- Handle
  Typical Insulation R-5.51,              !- Name
  Smooth,                                 !- Roughness
  0.970972286725383,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {98b158f1-68f1-4679-b92f-5a2944c218e8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8d858bc4-5cd7-48af-b123-66fe7cc50002}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6c5c17cb-4179-4eed-b422-dcdc6c613b9e}, !- Handle
  {0a636d27-1722-42b3-879a-f5834f15c4b4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {961375ce-1086-4ba1-a393-ea8d2c55eaef}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.69, !- Name
  ,                                       !- Surface Rendering Name
  {d621e543-3470-4e7f-a795-ad32d7c87c2b}, !- Layer 1
  {67acb9a2-16d5-42d2-9a72-20f2fae61895}, !- Layer 2
  {b2dd5003-e25a-49be-8488-a8b1c50cfdb6}, !- Layer 3
  {67acb9a2-16d5-42d2-9a72-20f2fae61895}; !- Layer 4

OS:Material,
  {d621e543-3470-4e7f-a795-ad32d7c87c2b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {67acb9a2-16d5-42d2-9a72-20f2fae61895}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56bb16c3-44e4-4ec2-a8a9-21da3d0080af}, !- Handle
  {961375ce-1086-4ba1-a393-ea8d2c55eaef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
