  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {2d4bd712-87fe-44b0-aae9-19d68db9dd6a}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {18943908-a21c-4194-b629-f9f505d35eca}, !- Layer 1
  {a046defa-7ec5-4516-a8aa-7fc963d22320}, !- Layer 2
  {c71e1531-4f95-4d36-a5d5-2f94102fd180}; !- Layer 3

OS:Material,
  {18943908-a21c-4194-b629-f9f505d35eca}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a046defa-7ec5-4516-a8aa-7fc963d22320}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c71e1531-4f95-4d36-a5d5-2f94102fd180}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f6a1ab82-77d5-4e83-8b7a-b6b934cace2d}, !- Handle
  {2d4bd712-87fe-44b0-aae9-19d68db9dd6a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {08023f26-cab5-45fe-b97a-317e4ddd7a93}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3d4326a2-bb03-44b5-bcd3-e729a5f9ce24}, !- Floor Construction Name
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Wall Construction Name
  {ce13c857-d172-42a8-a5dc-91291e6f0f8b}; !- Roof Ceiling Construction Name

OS:Construction,
  {3d4326a2-bb03-44b5-bcd3-e729a5f9ce24}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {2f672fa5-18f8-448f-9b7f-d29f238643c5}, !- Layer 1
  {ea2b8825-5f05-4fdf-92f8-679cf3132417}; !- Layer 2

OS:Material,
  {2f672fa5-18f8-448f-9b7f-d29f238643c5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ea2b8825-5f05-4fdf-92f8-679cf3132417}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ecf1c735-868b-4a15-a3e1-8ad954d037e1}, !- Handle
  {3d4326a2-bb03-44b5-bcd3-e729a5f9ce24}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {067fb2f1-947e-4035-9666-cc762d4d5a60}, !- Layer 1
  {067fb2f1-947e-4035-9666-cc762d4d5a60}; !- Layer 2

OS:Material,
  {067fb2f1-947e-4035-9666-cc762d4d5a60}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {db331c4a-4271-40b3-893c-e24d7c7bd089}, !- Handle
  {fe8736ed-49f0-4176-ae4c-eb91d0469e7b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce13c857-d172-42a8-a5dc-91291e6f0f8b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ea2b8825-5f05-4fdf-92f8-679cf3132417}, !- Layer 1
  {2f672fa5-18f8-448f-9b7f-d29f238643c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {fc6c6c21-d8d1-4994-98f3-07979b61162d}, !- Handle
  {ce13c857-d172-42a8-a5dc-91291e6f0f8b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0bd1d557-b04b-4de3-a1ef-3d922cbfad5b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5201cc31-d96a-45cf-a6f6-b2aed6fe0d51}, !- Floor Construction Name
  {4f56c133-400d-44fc-9fd8-64e7ae408f4c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5201cc31-d96a-45cf-a6f6-b2aed6fe0d51}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {10504c25-2b9e-41bf-8ecc-97f1cf41d05c}, !- Layer 1
  {8d858bc4-5cd7-48af-b123-66fe7cc50002}; !- Layer 2

OS:Material:NoMass,
  {db676601-2d86-410c-ad46-22fc2d6595da}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {10504c25-2b9e-41bf-8ecc-97f1cf41d05c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d3c61c8-1b52-461f-85b1-c2837b0f1f82}, !- Handle
  {5201cc31-d96a-45cf-a6f6-b2aed6fe0d51}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4f56c133-400d-44fc-9fd8-64e7ae408f4c}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {db676601-2d86-410c-ad46-22fc2d6595da}, !- Layer 1
  {4a0e182e-1931-4c3d-bc30-5aa1c06b9044}; !- Layer 2

OS:Material,
  {4a0e182e-1931-4c3d-bc30-5aa1c06b9044}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6d3b633a-e71b-4b5a-b52a-be05f394c9c4}, !- Handle
  {4f56c133-400d-44fc-9fd8-64e7ae408f4c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {00645a15-cfbf-4e84-b7bd-1fa66781990a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a69a2779-cc33-46f1-943e-ad0c22338cc6}, !- Fixed Window Construction Name
  {431fd87a-ab48-4260-be53-b95f836d2afa}, !- Operable Window Construction Name
  {1c9e9fea-8034-4cb9-8c5f-efdef5ba9249}, !- Door Construction Name
  {387b2a81-e155-4bda-af40-22b8ad30c87a}, !- Glass Door Construction Name
  {b886d65d-e3cf-4032-85ee-1630a707cc77}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {89903964-9bc6-44f4-a2fb-fd05544379f0}, !- Tubular Daylight Dome Construction Name
  {89903964-9bc6-44f4-a2fb-fd05544379f0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a69a2779-cc33-46f1-943e-ad0c22338cc6}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {e8757b55-91b9-4c92-9fbc-3bcf62033f67}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e8757b55-91b9-4c92-9fbc-3bcf62033f67}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {584c8547-d03f-4f58-8624-ffe72bdc05f0}, !- Handle
  {a69a2779-cc33-46f1-943e-ad0c22338cc6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {431fd87a-ab48-4260-be53-b95f836d2afa}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {2ac5707f-887b-4417-ad5f-8efbffbb0446}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2ac5707f-887b-4417-ad5f-8efbffbb0446}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7c0c55b5-33dc-4983-9bb0-69b51890eea1}, !- Handle
  {431fd87a-ab48-4260-be53-b95f836d2afa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1c9e9fea-8034-4cb9-8c5f-efdef5ba9249}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {210ab439-0a6a-43d9-8dcb-9792ef612a8c}, !- Layer 1
  {eafb128e-6753-4b4f-94b6-b167eaf164f9}; !- Layer 2

OS:Material,
  {210ab439-0a6a-43d9-8dcb-9792ef612a8c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eafb128e-6753-4b4f-94b6-b167eaf164f9}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e4b34c0-ad79-4388-9c4f-039ad711080f}, !- Handle
  {1c9e9fea-8034-4cb9-8c5f-efdef5ba9249}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {387b2a81-e155-4bda-af40-22b8ad30c87a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d3119f21-6ad6-4daa-8f63-fb323418f14c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d3119f21-6ad6-4daa-8f63-fb323418f14c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {77a0e055-eae4-4df8-ae6c-25626891769c}, !- Handle
  {387b2a81-e155-4bda-af40-22b8ad30c87a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b886d65d-e3cf-4032-85ee-1630a707cc77}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {eafb128e-6753-4b4f-94b6-b167eaf164f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {a93a0cd8-c523-4cde-b32a-25f2aa1808f9}, !- Handle
  {b886d65d-e3cf-4032-85ee-1630a707cc77}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {89903964-9bc6-44f4-a2fb-fd05544379f0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {fdb7594d-beca-4d1f-92c9-b1463b8af528}; !- Layer 1

OS:WindowMaterial:Glazing,
  {fdb7594d-beca-4d1f-92c9-b1463b8af528}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {41c7261f-4c54-4492-8d69-5f078912d0f8}, !- Handle
  {89903964-9bc6-44f4-a2fb-fd05544379f0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1a7e455f-276d-4326-8e09-8c1e4258fbd4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {89903964-9bc6-44f4-a2fb-fd05544379f0}, !- Fixed Window Construction Name
  {89903964-9bc6-44f4-a2fb-fd05544379f0}, !- Operable Window Construction Name
  {aee86e5d-8860-4b85-b991-6ba4d38f3e77}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {aee86e5d-8860-4b85-b991-6ba4d38f3e77}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5ea835cf-8417-429b-83de-cf510c2cab8d}; !- Layer 1

OS:Material,
  {5ea835cf-8417-429b-83de-cf510c2cab8d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e2afe41e-267a-4325-ab95-677fed6d19b6}, !- Handle
  {aee86e5d-8860-4b85-b991-6ba4d38f3e77}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7c0a20aa-2108-4336-8f9b-127c74425a6c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5ea835cf-8417-429b-83de-cf510c2cab8d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c300289b-96cd-4ebe-9736-332352e19340}, !- Handle
  {7c0a20aa-2108-4336-8f9b-127c74425a6c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Handle
  Always On Discrete,                     !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {324d2060-c63f-40aa-9a46-c477c4817b15}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {13b54d0e-a132-4be4-9e46-df5dc8a1d2a7}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {2aa1573b-8bb0-48dd-bc5a-73f881b484b2}, !- Handle
  Parking Areas and Drives,               !- Name
  {13b54d0e-a132-4be4-9e46-df5dc8a1d2a7}, !- Exterior Lights Definition Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15187.5000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c1891c97-6683-42f2-a2da-228ed21c1820}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {3561bb03-c1d0-4bfc-9a16-74ccf836f7d4}, !- Handle
  Building Facades,                       !- Name
  {c1891c97-6683-42f2-a2da-228ed21c1820}, !- Exterior Lights Definition Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3883.25791056943,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {dd06f83b-432d-423c-be3b-4526c2388e97}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9c02366f-fb4d-4a49-8546-3c14c6ab6c61}, !- Handle
  Main Entries,                           !- Name
  {dd06f83b-432d-423c-be3b-4526c2388e97}, !- Exterior Lights Definition Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fc52e924-ffed-4a96-80d8-60acd1c8b233}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {117519f3-05d4-4da7-a337-dc2c158e8a61}, !- Handle
  Other Doors,                            !- Name
  {fc52e924-ffed-4a96-80d8-60acd1c8b233}, !- Exterior Lights Definition Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15.5700000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  {952fdadf-f708-4d01-acdb-61cb954cb3c3}, !- Default Day Schedule Name
  {a10a51d1-ade6-4ea4-b617-b11cb47b016b}, !- Summer Design Day Schedule Name
  {e6ee17a2-de3f-49b1-bfe8-eacc398320e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {952fdadf-f708-4d01-acdb-61cb954cb3c3}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6ee17a2-de3f-49b1-bfe8-eacc398320e4}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a10a51d1-ade6-4ea4-b617-b11cb47b016b}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {02ea6564-b652-40a9-9a32-9920aa9c2cc7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {0ec3b813-17cd-4904-8244-4e2b3a287e79}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00457754417947025,                    !- Maximum Flow Rate {m3/s}
  {8e3bb381-1fda-46d7-8b36-78e27f2a8cd0}, !- Air Inlet Node Name
  {331ed0ee-eb98-4943-9da6-d18e34e943f5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {244d73cd-7f90-47d0-93d3-f1428575041d}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {964a61b6-5c71-4496-a31c-6a997acdbbf6}, !- Inlet Port
  {8e3bb381-1fda-46d7-8b36-78e27f2a8cd0}; !- Outlet Port

OS:Connection,
  {964a61b6-5c71-4496-a31c-6a997acdbbf6}, !- Handle
  {2e601718-4bb3-4c67-ae32-f1f8fea5fb29}, !- Source Object
  2,                                      !- Outlet Port
  {244d73cd-7f90-47d0-93d3-f1428575041d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3bb381-1fda-46d7-8b36-78e27f2a8cd0}, !- Handle
  {244d73cd-7f90-47d0-93d3-f1428575041d}, !- Source Object
  3,                                      !- Outlet Port
  {0ec3b813-17cd-4904-8244-4e2b3a287e79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {711c95db-803f-4ab2-aadb-3ca2ec798248}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {331ed0ee-eb98-4943-9da6-d18e34e943f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {331ed0ee-eb98-4943-9da6-d18e34e943f5}, !- Handle
  {0ec3b813-17cd-4904-8244-4e2b3a287e79}, !- Source Object
  7,                                      !- Outlet Port
  {711c95db-803f-4ab2-aadb-3ca2ec798248}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {07985106-2922-473d-b057-bd2d4e682745}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00423350454672472,                    !- Maximum Flow Rate {m3/s}
  {ab2a3c04-006e-405e-bf6b-807f7fdd3b32}, !- Air Inlet Node Name
  {e8dc21ac-94e3-48ab-8587-a731bc058acd}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0d68b58d-2220-461b-9735-d2591122af25}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d7f7af2a-d47f-42b2-a22b-bf1f2b96e6e6}, !- Inlet Port
  {ab2a3c04-006e-405e-bf6b-807f7fdd3b32}; !- Outlet Port

OS:Connection,
  {d7f7af2a-d47f-42b2-a22b-bf1f2b96e6e6}, !- Handle
  {86e6cffa-0a39-4b34-a931-74271cf5017b}, !- Source Object
  2,                                      !- Outlet Port
  {0d68b58d-2220-461b-9735-d2591122af25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2a3c04-006e-405e-bf6b-807f7fdd3b32}, !- Handle
  {0d68b58d-2220-461b-9735-d2591122af25}, !- Source Object
  3,                                      !- Outlet Port
  {07985106-2922-473d-b057-bd2d4e682745}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {785b9856-7dcc-4fc3-97b7-5d5f6aa16b2b}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e8dc21ac-94e3-48ab-8587-a731bc058acd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8dc21ac-94e3-48ab-8587-a731bc058acd}, !- Handle
  {07985106-2922-473d-b057-bd2d4e682745}, !- Source Object
  7,                                      !- Outlet Port
  {785b9856-7dcc-4fc3-97b7-5d5f6aa16b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {39cfcecf-a0e1-481c-abfb-f2820e776bb8}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00457754417947025,                    !- Maximum Flow Rate {m3/s}
  {190dc403-3db0-41a4-bb99-180eb21c7175}, !- Air Inlet Node Name
  {d4ee9808-1d96-4440-9809-a97b20ab45c9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d521f96b-6944-44fa-b091-9dda34844c9c}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {86fdac35-a207-4c67-8ff5-64076d80dd28}, !- Inlet Port
  {190dc403-3db0-41a4-bb99-180eb21c7175}; !- Outlet Port

OS:Connection,
  {86fdac35-a207-4c67-8ff5-64076d80dd28}, !- Handle
  {ff4c4304-399b-4122-aecb-c7baa85a022c}, !- Source Object
  2,                                      !- Outlet Port
  {d521f96b-6944-44fa-b091-9dda34844c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190dc403-3db0-41a4-bb99-180eb21c7175}, !- Handle
  {d521f96b-6944-44fa-b091-9dda34844c9c}, !- Source Object
  3,                                      !- Outlet Port
  {39cfcecf-a0e1-481c-abfb-f2820e776bb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd2fcf4a-f806-4f24-84b2-2a90ab61e795}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d4ee9808-1d96-4440-9809-a97b20ab45c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ee9808-1d96-4440-9809-a97b20ab45c9}, !- Handle
  {39cfcecf-a0e1-481c-abfb-f2820e776bb8}, !- Source Object
  7,                                      !- Outlet Port
  {cd2fcf4a-f806-4f24-84b2-2a90ab61e795}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ce69400a-e644-4bfb-b45f-beeb04d87007}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0141287661693275,                     !- Maximum Flow Rate {m3/s}
  {fca4c065-a638-4a8f-a6e9-a97630e4f113}, !- Air Inlet Node Name
  {41d17cad-f97f-49cd-8c6f-edbb78e8897b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {43cd9d30-b455-4dbc-82f1-859856c1de8c}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c3c2e143-635c-450e-a63d-6bb2d04e48a1}, !- Inlet Port
  {fca4c065-a638-4a8f-a6e9-a97630e4f113}; !- Outlet Port

OS:Connection,
  {c3c2e143-635c-450e-a63d-6bb2d04e48a1}, !- Handle
  {248c4ca1-d4a0-4e2c-bf7b-3b8b201910fd}, !- Source Object
  2,                                      !- Outlet Port
  {43cd9d30-b455-4dbc-82f1-859856c1de8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca4c065-a638-4a8f-a6e9-a97630e4f113}, !- Handle
  {43cd9d30-b455-4dbc-82f1-859856c1de8c}, !- Source Object
  3,                                      !- Outlet Port
  {ce69400a-e644-4bfb-b45f-beeb04d87007}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2451e8c-5228-4c9d-8563-d65a93ba1e06}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {41d17cad-f97f-49cd-8c6f-edbb78e8897b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41d17cad-f97f-49cd-8c6f-edbb78e8897b}, !- Handle
  {ce69400a-e644-4bfb-b45f-beeb04d87007}, !- Source Object
  7,                                      !- Outlet Port
  {e2451e8c-5228-4c9d-8563-d65a93ba1e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {962dc07f-d28c-4f24-a31b-d04973f2a61f}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0130668746105648,                     !- Maximum Flow Rate {m3/s}
  {45c512a3-c3db-451f-b7e3-ea37cbefcc06}, !- Air Inlet Node Name
  {80f5b2e3-651b-4970-94cd-ff0a258aca07}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2c516ec5-eaf0-43f3-8611-b1c453afac4c}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8848dc9d-1acc-4d63-ac4f-c8973b8a3b2a}, !- Inlet Port
  {45c512a3-c3db-451f-b7e3-ea37cbefcc06}; !- Outlet Port

OS:Connection,
  {8848dc9d-1acc-4d63-ac4f-c8973b8a3b2a}, !- Handle
  {f1d2163d-050c-4390-9d88-dcbb108d2241}, !- Source Object
  2,                                      !- Outlet Port
  {2c516ec5-eaf0-43f3-8611-b1c453afac4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c512a3-c3db-451f-b7e3-ea37cbefcc06}, !- Handle
  {2c516ec5-eaf0-43f3-8611-b1c453afac4c}, !- Source Object
  3,                                      !- Outlet Port
  {962dc07f-d28c-4f24-a31b-d04973f2a61f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6d67263-2e41-4d86-8fbe-116ba32e79aa}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {80f5b2e3-651b-4970-94cd-ff0a258aca07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80f5b2e3-651b-4970-94cd-ff0a258aca07}, !- Handle
  {962dc07f-d28c-4f24-a31b-d04973f2a61f}, !- Source Object
  7,                                      !- Outlet Port
  {e6d67263-2e41-4d86-8fbe-116ba32e79aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3b6dfcf0-20e5-4666-8552-b0e0614a1185}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0141287661693275,                     !- Maximum Flow Rate {m3/s}
  {574e5a9f-dd62-4479-b8de-aa2caa75f7af}, !- Air Inlet Node Name
  {dce2d473-edb4-4acb-93fe-20a7cf9e72ed}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {20ea3d08-2d49-4c6f-acef-527ce4822fdc}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c9af65eb-16f0-4065-a60b-a18372e7f033}, !- Inlet Port
  {574e5a9f-dd62-4479-b8de-aa2caa75f7af}; !- Outlet Port

OS:Connection,
  {c9af65eb-16f0-4065-a60b-a18372e7f033}, !- Handle
  {8a4cc6a6-323f-4491-8b0e-dc329a5b491e}, !- Source Object
  2,                                      !- Outlet Port
  {20ea3d08-2d49-4c6f-acef-527ce4822fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574e5a9f-dd62-4479-b8de-aa2caa75f7af}, !- Handle
  {20ea3d08-2d49-4c6f-acef-527ce4822fdc}, !- Source Object
  3,                                      !- Outlet Port
  {3b6dfcf0-20e5-4666-8552-b0e0614a1185}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67c4b4bd-6e59-4fe4-8661-06474e307018}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dce2d473-edb4-4acb-93fe-20a7cf9e72ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dce2d473-edb4-4acb-93fe-20a7cf9e72ed}, !- Handle
  {3b6dfcf0-20e5-4666-8552-b0e0614a1185}, !- Source Object
  7,                                      !- Outlet Port
  {67c4b4bd-6e59-4fe4-8661-06474e307018}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ab09e243-0392-4f68-b97c-27364959384e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0054138262891818,                     !- Maximum Flow Rate {m3/s}
  {279bc1e9-f348-447d-b7dd-886a2f3daedb}, !- Air Inlet Node Name
  {22d15f4d-d499-4876-bd1b-2e0a99b69ca0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {455ab941-d913-4fba-ac79-0f05b3c2a8e8}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {14cc3714-abf6-4053-a4a5-cdaeae61e7df}, !- Inlet Port
  {279bc1e9-f348-447d-b7dd-886a2f3daedb}; !- Outlet Port

OS:Connection,
  {14cc3714-abf6-4053-a4a5-cdaeae61e7df}, !- Handle
  {6d45c71d-80ae-435f-add3-f3ce8d830f80}, !- Source Object
  2,                                      !- Outlet Port
  {455ab941-d913-4fba-ac79-0f05b3c2a8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279bc1e9-f348-447d-b7dd-886a2f3daedb}, !- Handle
  {455ab941-d913-4fba-ac79-0f05b3c2a8e8}, !- Source Object
  3,                                      !- Outlet Port
  {ab09e243-0392-4f68-b97c-27364959384e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff18ec88-6895-482f-9380-64152ca051dd}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {22d15f4d-d499-4876-bd1b-2e0a99b69ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22d15f4d-d499-4876-bd1b-2e0a99b69ca0}, !- Handle
  {ab09e243-0392-4f68-b97c-27364959384e}, !- Source Object
  7,                                      !- Outlet Port
  {ff18ec88-6895-482f-9380-64152ca051dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {31dad549-dbaa-4de0-a0d0-82c5ed650f90}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00500693326199232,                    !- Maximum Flow Rate {m3/s}
  {b004870a-de55-4d26-b3ea-20b7e0b8f03e}, !- Air Inlet Node Name
  {906d1176-61a7-47b6-a338-e30f242b2f87}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f8b9c60e-f89e-467a-8100-8c8882539328}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c69bfbf7-a8cf-42c0-b096-dabaf7ac0dba}, !- Inlet Port
  {b004870a-de55-4d26-b3ea-20b7e0b8f03e}; !- Outlet Port

OS:Connection,
  {c69bfbf7-a8cf-42c0-b096-dabaf7ac0dba}, !- Handle
  {3591c5eb-7db7-4049-b95b-f8fec744ad41}, !- Source Object
  2,                                      !- Outlet Port
  {f8b9c60e-f89e-467a-8100-8c8882539328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b004870a-de55-4d26-b3ea-20b7e0b8f03e}, !- Handle
  {f8b9c60e-f89e-467a-8100-8c8882539328}, !- Source Object
  3,                                      !- Outlet Port
  {31dad549-dbaa-4de0-a0d0-82c5ed650f90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {968d53ec-f662-4adc-a72f-650dd49f59c4}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {906d1176-61a7-47b6-a338-e30f242b2f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {906d1176-61a7-47b6-a338-e30f242b2f87}, !- Handle
  {31dad549-dbaa-4de0-a0d0-82c5ed650f90}, !- Source Object
  7,                                      !- Outlet Port
  {968d53ec-f662-4adc-a72f-650dd49f59c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b31f105d-2294-44b9-b657-602138aff549}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0054138262891818,                     !- Maximum Flow Rate {m3/s}
  {9cd54172-53e0-404a-9437-c2b65c67a0e1}, !- Air Inlet Node Name
  {ca2f2fa9-362c-4366-a7af-d5cae6a28fde}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8c0c3d17-2450-422f-a956-bced76fd36fe}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c8389475-13e4-449f-bf51-2531709345fd}, !- Inlet Port
  {9cd54172-53e0-404a-9437-c2b65c67a0e1}; !- Outlet Port

OS:Connection,
  {c8389475-13e4-449f-bf51-2531709345fd}, !- Handle
  {1056ebe0-2713-4d48-a994-53688bd86cce}, !- Source Object
  2,                                      !- Outlet Port
  {8c0c3d17-2450-422f-a956-bced76fd36fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd54172-53e0-404a-9437-c2b65c67a0e1}, !- Handle
  {8c0c3d17-2450-422f-a956-bced76fd36fe}, !- Source Object
  3,                                      !- Outlet Port
  {b31f105d-2294-44b9-b657-602138aff549}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e08ff862-ac68-47f8-86c5-5b250e893a53}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {ca2f2fa9-362c-4366-a7af-d5cae6a28fde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca2f2fa9-362c-4366-a7af-d5cae6a28fde}, !- Handle
  {b31f105d-2294-44b9-b657-602138aff549}, !- Source Object
  7,                                      !- Outlet Port
  {e08ff862-ac68-47f8-86c5-5b250e893a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1d853f31-571a-45cb-9cc2-2de1e4f5fd9a}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0193665330669916,                     !- Maximum Flow Rate {m3/s}
  {e9b12b98-aa28-418d-bc4c-f0a6f4fcc62e}, !- Air Inlet Node Name
  {3d98e0b5-6796-479f-ae58-2319bb103320}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6be732f5-bfd4-4350-88b4-ff19404322d6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1553d21c-1711-41f1-9881-5275032baaa8}, !- Inlet Port
  {e9b12b98-aa28-418d-bc4c-f0a6f4fcc62e}; !- Outlet Port

OS:Connection,
  {1553d21c-1711-41f1-9881-5275032baaa8}, !- Handle
  {76ae2d97-f0d9-4b22-8158-b38c9a600619}, !- Source Object
  2,                                      !- Outlet Port
  {6be732f5-bfd4-4350-88b4-ff19404322d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b12b98-aa28-418d-bc4c-f0a6f4fcc62e}, !- Handle
  {6be732f5-bfd4-4350-88b4-ff19404322d6}, !- Source Object
  3,                                      !- Outlet Port
  {1d853f31-571a-45cb-9cc2-2de1e4f5fd9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47cccf0b-0476-426f-9126-bae3059dda7c}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3d98e0b5-6796-479f-ae58-2319bb103320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d98e0b5-6796-479f-ae58-2319bb103320}, !- Handle
  {1d853f31-571a-45cb-9cc2-2de1e4f5fd9a}, !- Source Object
  7,                                      !- Outlet Port
  {47cccf0b-0476-426f-9126-bae3059dda7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6ac95b9a-bbef-4876-8686-5e36081754b4}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0179109807746065,                     !- Maximum Flow Rate {m3/s}
  {f488169b-d323-4fe8-a0bb-e5b54e7cd065}, !- Air Inlet Node Name
  {25da1637-513e-49a7-ac45-bd3e2b2879ae}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7944e6dd-ce4a-4a00-8f3b-ced421922f8e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {75af9428-c5d6-4408-8e26-20f02107200c}, !- Inlet Port
  {f488169b-d323-4fe8-a0bb-e5b54e7cd065}; !- Outlet Port

OS:Connection,
  {75af9428-c5d6-4408-8e26-20f02107200c}, !- Handle
  {267bb3d4-0ba6-437c-a584-da0d5f57ef9d}, !- Source Object
  2,                                      !- Outlet Port
  {7944e6dd-ce4a-4a00-8f3b-ced421922f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f488169b-d323-4fe8-a0bb-e5b54e7cd065}, !- Handle
  {7944e6dd-ce4a-4a00-8f3b-ced421922f8e}, !- Source Object
  3,                                      !- Outlet Port
  {6ac95b9a-bbef-4876-8686-5e36081754b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a52faa5-8fbc-4bf4-8923-ac447f9138ff}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {25da1637-513e-49a7-ac45-bd3e2b2879ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25da1637-513e-49a7-ac45-bd3e2b2879ae}, !- Handle
  {6ac95b9a-bbef-4876-8686-5e36081754b4}, !- Source Object
  7,                                      !- Outlet Port
  {0a52faa5-8fbc-4bf4-8923-ac447f9138ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {772a6899-4b2f-4beb-b4e0-4a79275f452b}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0193665330669916,                     !- Maximum Flow Rate {m3/s}
  {6e596c31-0ad9-4e0f-8498-2c535a4ec9dc}, !- Air Inlet Node Name
  {cdf21218-7f33-4f6e-80fa-9ffddf8447a8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {39568637-bb76-4134-b440-e6fea6b6d0c8}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8f2935f7-c11f-4cfa-a536-d840ade082b7}, !- Inlet Port
  {6e596c31-0ad9-4e0f-8498-2c535a4ec9dc}; !- Outlet Port

OS:Connection,
  {8f2935f7-c11f-4cfa-a536-d840ade082b7}, !- Handle
  {cafa1524-3392-48be-8816-8c956cd25116}, !- Source Object
  2,                                      !- Outlet Port
  {39568637-bb76-4134-b440-e6fea6b6d0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e596c31-0ad9-4e0f-8498-2c535a4ec9dc}, !- Handle
  {39568637-bb76-4134-b440-e6fea6b6d0c8}, !- Source Object
  3,                                      !- Outlet Port
  {772a6899-4b2f-4beb-b4e0-4a79275f452b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3e4cced-c984-4143-ba29-f23461a5930d}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {cdf21218-7f33-4f6e-80fa-9ffddf8447a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdf21218-7f33-4f6e-80fa-9ffddf8447a8}, !- Handle
  {772a6899-4b2f-4beb-b4e0-4a79275f452b}, !- Source Object
  7,                                      !- Outlet Port
  {e3e4cced-c984-4143-ba29-f23461a5930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d16049ca-77a0-4b2f-9d78-35792d2647ae}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0424743282037413,                     !- Maximum Flow Rate {m3/s}
  {dcd9a8dd-3def-4115-9f54-b492389ae9fa}, !- Air Inlet Node Name
  {064641e8-a817-4798-b89a-9a7656b08949}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b9044614-64d7-4ffb-8e92-937a5085cdb8}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {39bfa76a-73cb-4147-9eb4-a2230fc860a8}, !- Inlet Port
  {dcd9a8dd-3def-4115-9f54-b492389ae9fa}; !- Outlet Port

OS:Connection,
  {39bfa76a-73cb-4147-9eb4-a2230fc860a8}, !- Handle
  {1c8cc1c7-af8b-44ae-aa8f-19811620cfb2}, !- Source Object
  2,                                      !- Outlet Port
  {b9044614-64d7-4ffb-8e92-937a5085cdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd9a8dd-3def-4115-9f54-b492389ae9fa}, !- Handle
  {b9044614-64d7-4ffb-8e92-937a5085cdb8}, !- Source Object
  3,                                      !- Outlet Port
  {d16049ca-77a0-4b2f-9d78-35792d2647ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da96df81-99e2-4dbd-92de-c2dd9fc0ef05}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {064641e8-a817-4798-b89a-9a7656b08949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {064641e8-a817-4798-b89a-9a7656b08949}, !- Handle
  {d16049ca-77a0-4b2f-9d78-35792d2647ae}, !- Source Object
  7,                                      !- Outlet Port
  {da96df81-99e2-4dbd-92de-c2dd9fc0ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d968d7c9-bc69-47b3-95fc-b7e954bf647d}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0392820373806695,                     !- Maximum Flow Rate {m3/s}
  {76d3f299-3493-4384-8508-13cc290d60cc}, !- Air Inlet Node Name
  {e274ea1f-9264-44d1-8eaf-3c21cf5e1e1a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0493ce2e-34e6-4d73-a08b-688623425e3e}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {dbe35ad2-cf6c-44c7-8146-b8366a9ae223}, !- Inlet Port
  {76d3f299-3493-4384-8508-13cc290d60cc}; !- Outlet Port

OS:Connection,
  {dbe35ad2-cf6c-44c7-8146-b8366a9ae223}, !- Handle
  {7798e10a-c790-4c78-9d7c-98f03419d429}, !- Source Object
  2,                                      !- Outlet Port
  {0493ce2e-34e6-4d73-a08b-688623425e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d3f299-3493-4384-8508-13cc290d60cc}, !- Handle
  {0493ce2e-34e6-4d73-a08b-688623425e3e}, !- Source Object
  3,                                      !- Outlet Port
  {d968d7c9-bc69-47b3-95fc-b7e954bf647d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {303410fd-a04e-446d-931c-fbcbddf05275}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e274ea1f-9264-44d1-8eaf-3c21cf5e1e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e274ea1f-9264-44d1-8eaf-3c21cf5e1e1a}, !- Handle
  {d968d7c9-bc69-47b3-95fc-b7e954bf647d}, !- Source Object
  7,                                      !- Outlet Port
  {303410fd-a04e-446d-931c-fbcbddf05275}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c1b821c3-1e0e-4ea6-a224-688a6e1fc504}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan, !- Name
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0424743282037412,                     !- Maximum Flow Rate {m3/s}
  {ac096a4e-8311-4ee2-a0e8-c5f5fbfe0ca9}, !- Air Inlet Node Name
  {396ee3ef-a510-4492-9a58-5b9801e5edf1}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {c7254397-3064-40c0-b5b3-716f699b01e7}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {251794e4-922e-4ebf-be88-d1799a4d857b}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {66d87a8c-8b91-4600-9b2b-fa3bd68897ab}, !- Inlet Port
  {ac096a4e-8311-4ee2-a0e8-c5f5fbfe0ca9}; !- Outlet Port

OS:Connection,
  {66d87a8c-8b91-4600-9b2b-fa3bd68897ab}, !- Handle
  {b07027b9-d9af-40b0-965f-73682fe8339c}, !- Source Object
  2,                                      !- Outlet Port
  {251794e4-922e-4ebf-be88-d1799a4d857b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac096a4e-8311-4ee2-a0e8-c5f5fbfe0ca9}, !- Handle
  {251794e4-922e-4ebf-be88-d1799a4d857b}, !- Source Object
  3,                                      !- Outlet Port
  {c1b821c3-1e0e-4ea6-a224-688a6e1fc504}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86120a32-8181-43ae-8914-67e42ac88d63}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {396ee3ef-a510-4492-9a58-5b9801e5edf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {396ee3ef-a510-4492-9a58-5b9801e5edf1}, !- Handle
  {c1b821c3-1e0e-4ea6-a224-688a6e1fc504}, !- Source Object
  7,                                      !- Outlet Port
  {86120a32-8181-43ae-8914-67e42ac88d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {13bc449e-bb12-4635-b1c5-b6f704c78639}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {677d9fd2-43b4-4604-9521-28fa89a12bfe}, !- Default Day Schedule Name
  {f58c575a-3750-4a52-9e38-864e31deb03a}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {677d9fd2-43b4-4604-9521-28fa89a12bfe}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d172f830-9eb5-4dfd-800c-8f6ec7f56bff}, !- Handle
  Schedule Rule 9,                        !- Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f95fe600-a284-4a02-999a-5ab4808f943f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f95fe600-a284-4a02-999a-5ab4808f943f}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.0575,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.105,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1525,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.235555555555556,                      !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.271111111111111,                      !- Value Until Time 7
  11,                                     !- Hour 8
  48,                                     !- Minute 8
  0.28,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  52,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  7,                                      !- Minute 10
  0.2925,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  22,                                     !- Minute 11
  0.285,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  37,                                     !- Minute 12
  0.2775,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  52,                                     !- Minute 13
  0.27,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  7,                                      !- Minute 14
  0.2625,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  22,                                     !- Minute 15
  0.255,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  37,                                     !- Minute 16
  0.2475,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  52,                                     !- Minute 17
  0.24,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  7,                                      !- Minute 18
  0.23875,                                !- Value Until Time 18
  14,                                     !- Hour 19
  22,                                     !- Minute 19
  0.2375,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  37,                                     !- Minute 20
  0.23625,                                !- Value Until Time 20
  14,                                     !- Hour 21
  52,                                     !- Minute 21
  0.235,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  7,                                      !- Minute 22
  0.23375,                                !- Value Until Time 22
  15,                                     !- Hour 23
  22,                                     !- Minute 23
  0.2325,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  37,                                     !- Minute 24
  0.23125,                                !- Value Until Time 24
  15,                                     !- Hour 25
  52,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  56,                                     !- Minute 26
  0.23,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  11,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  26,                                     !- Minute 28
  0.02,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.01,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.01;                                   !- Value Until Time 30

OS:Schedule:Day,
  {f58c575a-3750-4a52-9e38-864e31deb03a}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {e1a2eba2-6961-46cd-bf19-94d4fb708a8b}, !- Handle
  Schedule Rule 10,                       !- Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {915c01b9-6eb8-4d87-9f25-8e76c734d15e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {915c01b9-6eb8-4d87-9f25-8e76c734d15e}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.09,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2725,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4775,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.58,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.66,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.82,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.7925,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.765,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.7375,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.71,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.7375,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.765,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7925,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.82,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.79,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.78,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.77,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.76,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.74,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.63,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.18,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.18,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.16,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.14,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.12,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0775,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0325,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.01,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.01;                                   !- Value Until Time 39

OS:WaterUse:Connections,
  {72743c4c-ecee-41fb-9fdc-3f74c8b7991b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {fa8b69f4-f220-424b-adc8-2ce8f62a1dff}, !- Inlet Node Name
  {97e25762-03c4-4dc7-b7f1-02fd5de09fdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a3bfce6-afdc-4a6f-9b4c-03f11322e691}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d12dbfae-f9fd-4c56-a09b-21592de712b1}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.07151945093658e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {221ac12e-c305-4dc5-a1a2-f024d39ca6b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {221ac12e-c305-4dc5-a1a2-f024d39ca6b8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  {9b3dc652-d760-437c-91eb-f04bf58dc81b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b3dc652-d760-437c-91eb-f04bf58dc81b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {01fa4c7b-dcf3-45f0-b976-b530de1f4818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {8b11cd3a-f3f7-41c7-9ede-aaafd79337fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b11cd3a-f3f7-41c7-9ede-aaafd79337fd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5a3bfce6-afdc-4a6f-9b4c-03f11322e691}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {d12dbfae-f9fd-4c56-a09b-21592de712b1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6cddbf8e-2dd0-43af-b418-3a43e4d48fdc}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {38b8e490-99c1-42ab-87a0-df8fc44d1c8c}, !- Inlet Node Name
  {22034423-a077-4167-9267-50993348d47c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68175eaa-2458-4950-b0d6-5883af7cb09d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b49944f-f146-4496-b5b8-b6660236b067}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09252436875592e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {68175eaa-2458-4950-b0d6-5883af7cb09d}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {1b49944f-f146-4496-b5b8-b6660236b067}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9b7b4900-fbf1-4955-afaa-bf82eaf9e3ff}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {c34d1fae-d99a-467c-a68a-dac88d34c5eb}, !- Inlet Node Name
  {0fb735b6-c2d7-4bd1-aaa4-c7a74ebc6e47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cce37dee-5f47-460f-92c2-74c37cc1cea8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {368fcfdd-73ae-4986-be55-0a85e05714b5}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09997438837409e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cce37dee-5f47-460f-92c2-74c37cc1cea8}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {368fcfdd-73ae-4986-be55-0a85e05714b5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f0816c98-142f-4079-8983-81ef6a10d236}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F, !- Name
  {41ba592e-8013-4fa1-91a8-8a2e556a4f02}, !- Inlet Node Name
  {b4b25978-d36a-4613-9ead-116c06ba8f84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bad65628-b55a-4f95-8ef2-54f8567486b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a2e2747-5a4c-4b22-b7a3-bec2731c1d8d}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.78464173065763e-06,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bad65628-b55a-4f95-8ef2-54f8567486b0}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Service Water Use 0.06gpm at 140F, !- Name
  {1a2e2747-5a4c-4b22-b7a3-bec2731c1d8d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c4573907-1449-4714-8dc4-baca221c9ea8}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {af8b101b-b2c1-4dc0-84e1-4fea61e699a1}, !- Inlet Node Name
  {eef6030c-fd87-4eb1-837b-a9671b4974b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b847d819-4712-4a48-8e41-156d8c02fef7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4eb757fc-34da-4dd8-b66f-18e3fb5ac8d8}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.31742835488212e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b847d819-4712-4a48-8e41-156d8c02fef7}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {4eb757fc-34da-4dd8-b66f-18e3fb5ac8d8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1c0aedc4-27bc-4101-b80c-676a5cd875a8}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {b1a40cb3-b129-44bd-93e5-38f99b9846cf}, !- Inlet Node Name
  {fe92aebe-ed39-4667-a69a-24105fc938b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {732ecbd1-d945-44f4-bfb5-40336d284a73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86f0104c-8644-4829-8a4d-12ecc5e39f21}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.20233104914073e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {732ecbd1-d945-44f4-bfb5-40336d284a73}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {86f0104c-8644-4829-8a4d-12ecc5e39f21}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dd0eb0bc-b994-4457-80e9-dc059f7bba2f}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F, !- Name
  {919b55d7-3626-43ac-99b6-0eb5fe03dd9b}, !- Inlet Node Name
  {55af6480-80dd-4b7a-af09-2ec673f5d0f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d34509f5-e0f8-4946-882e-e80ae83507e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0fb5251f-ca12-46ec-aa28-585c177882dc}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.21258341757824e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d34509f5-e0f8-4946-882e-e80ae83507e5}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Service Water Use 0.01gpm at 140F, !- Name
  {0fb5251f-ca12-46ec-aa28-585c177882dc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cdbc641a-a8bb-4bd5-a847-a2adfeb854ab}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {11fb9a64-fe7c-4f7f-935a-dd624e37df6c}, !- Inlet Node Name
  {6bdafc09-f80e-47c5-aae5-f421009be07e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b831be27-2133-4a78-960d-bac6b3a5b64f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec88faaf-e44f-4f56-bd24-c7ba7e53ccc5}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.11345304322554e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b831be27-2133-4a78-960d-bac6b3a5b64f}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {ec88faaf-e44f-4f56-bd24-c7ba7e53ccc5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {829e433e-78e8-4853-ae62-63f794b45e4c}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F, !- Name
  {87fe2db3-35be-4264-8d93-24543e67e0e6}, !- Inlet Node Name
  {7bb60d4d-dd28-4e6b-937f-079aba04a566}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae271683-1032-4044-adcf-fa0ccdee78a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61ad16bf-2f55-4f9c-8202-5d9118018623}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10338898079971e-07,                   !- Peak Flow Rate {m3/s}
  {f12eaadd-a486-4c15-8b5c-8305d86de04c}, !- Target Temperature Schedule Name
  {b92c5763-7ece-4115-9ca7-dcd4853c60d8}, !- Sensible Fraction Schedule Name
  {3bc80942-ef59-4cc0-aa54-74f33fe2f82d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae271683-1032-4044-adcf-fa0ccdee78a4}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Service Water Use 0.0gpm at 140F, !- Name
  {61ad16bf-2f55-4f9c-8202-5d9118018623}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13bc449e-bb12-4635-b1c5-b6f704c78639}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9d79815a-c150-4e95-bf96-b2fb7b7df39b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  6.30596203602692e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000756715444323231,                   !- Plant Loop Volume {m3}
  {9680157e-11d2-4ce7-8e28-a144d033bd52}, !- Plant Side Inlet Node Name
  {abb823a7-b4e0-4ead-9425-d6af79472bf2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1b72ddab-23aa-4644-8730-0a91d4ce7b9a}, !- Demand Side Inlet Node Name
  {7b20579c-c1da-4f0e-8005-d526bb34c3c7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9e01a703-3736-4246-85c9-33f41baf56ba}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Demand Mixer Name
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Demand Splitter Name
  {6adf2658-8f23-4a74-a5ef-da6b24b03b4f}, !- Supply Mixer Name
  {ced8ff54-4a69-41c1-af5f-d780695b86d6}; !- Supply Splitter Name

OS:Node,
  {4bfb4c06-2f9f-4ad6-8c05-abec4ec45e3a}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {9680157e-11d2-4ce7-8e28-a144d033bd52}, !- Inlet Port
  {f8501ada-6a0b-43d3-adcc-0f438aa69a8a}; !- Outlet Port

OS:Node,
  {9d79815a-c150-4e95-bf96-b2fb7b7df39b}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {88b9fb8c-3429-47d5-acaf-db4f780beaab}, !- Inlet Port
  {abb823a7-b4e0-4ead-9425-d6af79472bf2}; !- Outlet Port

OS:Node,
  {9d1f44d9-6a9f-4fa9-9036-258d8fce03fc}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {523a4326-a23d-4249-bfec-68bd16c1b71d}, !- Inlet Port
  {2c671f31-b8bc-4b2e-9d66-73eeb3eeb2e7}; !- Outlet Port

OS:Connector:Mixer,
  {6adf2658-8f23-4a74-a5ef-da6b24b03b4f}, !- Handle
  Connector Mixer 1,                      !- Name
  {649caf7d-aa7a-4189-bac1-6e75b4a22792}, !- Outlet Branch Name
  {69e96a2d-221c-4357-892a-82d0e496d34a}, !- Inlet Branch Name 1
  {d811f1a4-984e-4038-ae12-a389ca6cb6a5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ced8ff54-4a69-41c1-af5f-d780695b86d6}, !- Handle
  Connector Splitter 1,                   !- Name
  {b70ccecb-bd7f-4283-a46d-f9b044ef1bb5}, !- Inlet Branch Name
  {523a4326-a23d-4249-bfec-68bd16c1b71d}, !- Outlet Branch Name 1
  {7cb0f82c-c52a-4a83-a725-7b12a9bb9aa6}; !- Outlet Branch Name 2

OS:Connection,
  {9680157e-11d2-4ce7-8e28-a144d033bd52}, !- Handle
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Source Object
  14,                                     !- Outlet Port
  {4bfb4c06-2f9f-4ad6-8c05-abec4ec45e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523a4326-a23d-4249-bfec-68bd16c1b71d}, !- Handle
  {ced8ff54-4a69-41c1-af5f-d780695b86d6}, !- Source Object
  3,                                      !- Outlet Port
  {9d1f44d9-6a9f-4fa9-9036-258d8fce03fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb823a7-b4e0-4ead-9425-d6af79472bf2}, !- Handle
  {9d79815a-c150-4e95-bf96-b2fb7b7df39b}, !- Source Object
  3,                                      !- Outlet Port
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {99a6998e-05a9-41d4-a30c-e7d1c4d23883}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {1b72ddab-23aa-4644-8730-0a91d4ce7b9a}, !- Inlet Port
  {49aeb1fa-9789-4fc5-a677-36da4f8d5541}; !- Outlet Port

OS:Node,
  {62fbcf2d-eaf8-43fe-ad1f-161783d4e1a3}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {99a0e731-e24b-4f61-a14e-284ab14946d4}, !- Inlet Port
  {7b20579c-c1da-4f0e-8005-d526bb34c3c7}; !- Outlet Port

OS:Node,
  {507ac080-851e-4ec6-b53d-c1cb816e5a43}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {490ff506-1080-484a-b3c8-c39f38d75266}, !- Inlet Port
  {32742557-5691-4d18-89ce-8325b8257b38}; !- Outlet Port

OS:Connector:Mixer,
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Handle
  Connector Mixer 2,                      !- Name
  {9b3fca29-2314-4373-98ad-c26244a9abe6}, !- Outlet Branch Name
  {0a806a67-e227-44e2-b0cb-7b27ebdd8258}, !- Inlet Branch Name 1
  {8b4642d9-ff0e-44cd-bcc4-0729b368962f}, !- Inlet Branch Name 2
  {9af6ca4f-3f60-4022-aba2-6bb22aca5fda}, !- Inlet Branch Name 3
  {101e6423-77e9-4f50-a8d9-b3e4606b8227}, !- Inlet Branch Name 4
  {bd07e776-5b1d-48f2-bf16-cb373f9d1233}, !- Inlet Branch Name 5
  {fe7209a0-6e64-4531-aa79-65a2192fed32}, !- Inlet Branch Name 6
  {34467ac5-b838-427a-9bc8-5ce6247a852c}, !- Inlet Branch Name 7
  {a1153dfc-37c5-44bb-83ad-a5117710248a}, !- Inlet Branch Name 8
  {d2d210ba-be61-45e3-99d4-0991bf166514}, !- Inlet Branch Name 9
  {1ee2cfff-82a0-44f1-b49d-1173d6e67683}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Handle
  Connector Splitter 2,                   !- Name
  {d946989c-a97e-4402-bc27-459ad5ea7f8e}, !- Inlet Branch Name
  {490ff506-1080-484a-b3c8-c39f38d75266}, !- Outlet Branch Name 1
  {f783afa1-e1c5-4046-93b3-cb6b6a52483e}, !- Outlet Branch Name 2
  {e3264ab9-77eb-442f-8112-cd606795a36b}, !- Outlet Branch Name 3
  {3b97a6dd-f706-4ae2-861f-267a2353628d}, !- Outlet Branch Name 4
  {d0acd2d1-d9ee-4d58-a21e-880e2ec124b3}, !- Outlet Branch Name 5
  {ac2f30ca-394c-43e8-8293-0b342af4ef9a}, !- Outlet Branch Name 6
  {a0d2e691-761c-4b45-9750-b4600f6eb2e2}, !- Outlet Branch Name 7
  {030db4bb-70b8-43e6-b4f6-2bc2501d70af}, !- Outlet Branch Name 8
  {0bb8eb31-1059-459c-839b-09ade18f0cb3}, !- Outlet Branch Name 9
  {8726fb94-4d04-4ca9-97ae-52bf8e258e30}; !- Outlet Branch Name 10

OS:Connection,
  {1b72ddab-23aa-4644-8730-0a91d4ce7b9a}, !- Handle
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Source Object
  17,                                     !- Outlet Port
  {99a6998e-05a9-41d4-a30c-e7d1c4d23883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490ff506-1080-484a-b3c8-c39f38d75266}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  3,                                      !- Outlet Port
  {507ac080-851e-4ec6-b53d-c1cb816e5a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b20579c-c1da-4f0e-8005-d526bb34c3c7}, !- Handle
  {62fbcf2d-eaf8-43fe-ad1f-161783d4e1a3}, !- Source Object
  3,                                      !- Outlet Port
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dabbf0a2-564a-4e08-8c00-f933135433b7}, !- Handle
  {5bad0055-cfa3-434f-bb74-29329c19d6e2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9e01a703-3736-4246-85c9-33f41baf56ba}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {5380e435-0d8a-4105-9b53-f6dbbb26d77a}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9a75ca5a-5420-4f65-a02e-7d7fe2ebe8fe}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {5380e435-0d8a-4105-9b53-f6dbbb26d77a}, !- Schedule Type Limits Name
  {fccf48da-4818-4d1d-b3b1-4400ca8ec5b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fccf48da-4818-4d1d-b3b1-4400ca8ec5b6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {5380e435-0d8a-4105-9b53-f6dbbb26d77a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d1299ce9-8fef-4ddc-9405-1d65f026d3fc}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9a75ca5a-5420-4f65-a02e-7d7fe2ebe8fe}, !- Schedule Name
  {9d79815a-c150-4e95-bf96-b2fb7b7df39b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7b6ce0e1-a7cc-460a-9fee-7a222e1f7384}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {f8501ada-6a0b-43d3-adcc-0f438aa69a8a}, !- Inlet Node Name
  {b77afb6e-1558-465e-a458-3dddd62f7506}, !- Outlet Node Name
  6.30596203602692e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.292912859672261,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e5be0a18-7f20-4dcf-a47f-8c026f0ba907}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b77afb6e-1558-465e-a458-3dddd62f7506}, !- Inlet Port
  {b70ccecb-bd7f-4283-a46d-f9b044ef1bb5}; !- Outlet Port

OS:Connection,
  {f8501ada-6a0b-43d3-adcc-0f438aa69a8a}, !- Handle
  {4bfb4c06-2f9f-4ad6-8c05-abec4ec45e3a}, !- Source Object
  3,                                      !- Outlet Port
  {7b6ce0e1-a7cc-460a-9fee-7a222e1f7384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77afb6e-1558-465e-a458-3dddd62f7506}, !- Handle
  {7b6ce0e1-a7cc-460a-9fee-7a222e1f7384}, !- Source Object
  3,                                      !- Outlet Port
  {e5be0a18-7f20-4dcf-a47f-8c026f0ba907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70ccecb-bd7f-4283-a46d-f9b044ef1bb5}, !- Handle
  {e5be0a18-7f20-4dcf-a47f-8c026f0ba907}, !- Source Object
  3,                                      !- Outlet Port
  {ced8ff54-4a69-41c1-af5f-d780695b86d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {12191903-8c7e-4283-9c07-bcae717290b0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0e17804c-b449-4e8c-b053-fb12b8999342}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {9a75ca5a-5420-4f65-a02e-7d7fe2ebe8fe}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1513.27140089986,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {add5ec8c-3bec-466e-9fa1-c96311642c09}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2c671f31-b8bc-4b2e-9d66-73eeb3eeb2e7}, !- Use Side Inlet Node Name
  {ec7d6118-236a-4222-bf9c-4da4f1a2db39}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4bafe128-d95c-4306-9e47-ad4542adfd2c}, !- Handle
  {0e17804c-b449-4e8c-b053-fb12b8999342}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {add5ec8c-3bec-466e-9fa1-c96311642c09}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {12191903-8c7e-4283-9c07-bcae717290b0}, !- Schedule Type Limits Name
  {f6506071-38eb-4983-9491-cf9eb8270c98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6506071-38eb-4983-9491-cf9eb8270c98}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {12191903-8c7e-4283-9c07-bcae717290b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2e4a607a-876e-4869-9da3-9fd37c21905a}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {ec7d6118-236a-4222-bf9c-4da4f1a2db39}, !- Inlet Port
  {69e96a2d-221c-4357-892a-82d0e496d34a}; !- Outlet Port

OS:Connection,
  {2c671f31-b8bc-4b2e-9d66-73eeb3eeb2e7}, !- Handle
  {9d1f44d9-6a9f-4fa9-9036-258d8fce03fc}, !- Source Object
  3,                                      !- Outlet Port
  {0e17804c-b449-4e8c-b053-fb12b8999342}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ec7d6118-236a-4222-bf9c-4da4f1a2db39}, !- Handle
  {0e17804c-b449-4e8c-b053-fb12b8999342}, !- Source Object
  32,                                     !- Outlet Port
  {2e4a607a-876e-4869-9da3-9fd37c21905a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e96a2d-221c-4357-892a-82d0e496d34a}, !- Handle
  {2e4a607a-876e-4869-9da3-9fd37c21905a}, !- Source Object
  3,                                      !- Outlet Port
  {6adf2658-8f23-4a74-a5ef-da6b24b03b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {48c0905e-cd03-43c0-8d2d-efdb8cd1b1ca}, !- Handle
  {0e17804c-b449-4e8c-b053-fb12b8999342}; !- Object Name

OS:Schedule:Ruleset,
  {8369d02b-6300-4075-bd6f-e67cc402e701}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {20991bb8-9be5-4a58-a853-b178672a21b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20991bb8-9be5-4a58-a853-b178672a21b3}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {29ef02b1-e037-4952-b89f-84df9a21a16f}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {441c8a38-b53f-4245-9197-bdfe65d5fd73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {441c8a38-b53f-4245-9197-bdfe65d5fd73}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {8bf57d0b-128f-4f35-b91c-17287f7da987}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4f0d54f-9ac6-4df1-b05a-292c14853355}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {5609225e-e65d-47e4-a68d-d23ccc995aa0}, !- Layer 1
  {8bf57d0b-128f-4f35-b91c-17287f7da987}; !- Layer 2

OS:Material,
  {5609225e-e65d-47e4-a68d-d23ccc995aa0}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {02fd319c-6630-4ea6-855e-63eeebfab10b}, !- Handle
  Outpatient Shared Service Water Loop Pipe 173.20508075688812ft, !- Name
  {d4f0d54f-9ac6-4df1-b05a-292c14853355}, !- Construction
  {49aeb1fa-9789-4fc5-a677-36da4f8d5541}, !- Fluid Inlet Node
  {15f71733-d6f1-4dff-bb7e-a4647069c78c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8369d02b-6300-4075-bd6f-e67cc402e701}, !- Ambient Temperature Schedule
  {29ef02b1-e037-4952-b89f-84df9a21a16f}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  52.7929086146995;                       !- Pipe Length {m}

OS:Node,
  {c63edb92-6650-479a-a669-2cf8f1dccb2a}, !- Handle
  Outpatient Shared Service Water Loop Pipe 173.20508075688812ft Outlet Water Node, !- Name
  {15f71733-d6f1-4dff-bb7e-a4647069c78c}, !- Inlet Port
  {d946989c-a97e-4402-bc27-459ad5ea7f8e}; !- Outlet Port

OS:Connection,
  {49aeb1fa-9789-4fc5-a677-36da4f8d5541}, !- Handle
  {99a6998e-05a9-41d4-a30c-e7d1c4d23883}, !- Source Object
  3,                                      !- Outlet Port
  {02fd319c-6630-4ea6-855e-63eeebfab10b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15f71733-d6f1-4dff-bb7e-a4647069c78c}, !- Handle
  {02fd319c-6630-4ea6-855e-63eeebfab10b}, !- Source Object
  4,                                      !- Outlet Port
  {c63edb92-6650-479a-a669-2cf8f1dccb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d946989c-a97e-4402-bc27-459ad5ea7f8e}, !- Handle
  {c63edb92-6650-479a-a669-2cf8f1dccb2a}, !- Source Object
  3,                                      !- Outlet Port
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cace696e-d0ab-46fe-9899-3864ec851095}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a5284b9d-bd58-4377-8836-e2aa714d44e6}, !- Inlet Node Name
  {906c2586-977f-4378-b5b7-f7698e721422}; !- Outlet Node Name

OS:Node,
  {f8f55dba-8a14-474c-a40d-6f2507f55eab}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7cb0f82c-c52a-4a83-a725-7b12a9bb9aa6}, !- Inlet Port
  {a5284b9d-bd58-4377-8836-e2aa714d44e6}; !- Outlet Port

OS:Connection,
  {7cb0f82c-c52a-4a83-a725-7b12a9bb9aa6}, !- Handle
  {ced8ff54-4a69-41c1-af5f-d780695b86d6}, !- Source Object
  4,                                      !- Outlet Port
  {f8f55dba-8a14-474c-a40d-6f2507f55eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03df4f14-67b7-445f-9bb9-71cb42a1c380}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {906c2586-977f-4378-b5b7-f7698e721422}, !- Inlet Port
  {d811f1a4-984e-4038-ae12-a389ca6cb6a5}; !- Outlet Port

OS:Connection,
  {a5284b9d-bd58-4377-8836-e2aa714d44e6}, !- Handle
  {f8f55dba-8a14-474c-a40d-6f2507f55eab}, !- Source Object
  3,                                      !- Outlet Port
  {cace696e-d0ab-46fe-9899-3864ec851095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906c2586-977f-4378-b5b7-f7698e721422}, !- Handle
  {cace696e-d0ab-46fe-9899-3864ec851095}, !- Source Object
  3,                                      !- Outlet Port
  {03df4f14-67b7-445f-9bb9-71cb42a1c380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811f1a4-984e-4038-ae12-a389ca6cb6a5}, !- Handle
  {03df4f14-67b7-445f-9bb9-71cb42a1c380}, !- Source Object
  3,                                      !- Outlet Port
  {6adf2658-8f23-4a74-a5ef-da6b24b03b4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17223b61-dead-48c4-b521-00f61ce8f7e3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {32742557-5691-4d18-89ce-8325b8257b38}, !- Inlet Node Name
  {c30e4abe-0d6c-4355-8022-27e2d2fa2896}; !- Outlet Node Name

OS:Node,
  {1b0d825e-bde5-4ad2-a40e-75871534cc07}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c30e4abe-0d6c-4355-8022-27e2d2fa2896}, !- Inlet Port
  {0a806a67-e227-44e2-b0cb-7b27ebdd8258}; !- Outlet Port

OS:Connection,
  {32742557-5691-4d18-89ce-8325b8257b38}, !- Handle
  {507ac080-851e-4ec6-b53d-c1cb816e5a43}, !- Source Object
  3,                                      !- Outlet Port
  {17223b61-dead-48c4-b521-00f61ce8f7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30e4abe-0d6c-4355-8022-27e2d2fa2896}, !- Handle
  {17223b61-dead-48c4-b521-00f61ce8f7e3}, !- Source Object
  3,                                      !- Outlet Port
  {1b0d825e-bde5-4ad2-a40e-75871534cc07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a806a67-e227-44e2-b0cb-7b27ebdd8258}, !- Handle
  {1b0d825e-bde5-4ad2-a40e-75871534cc07}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5f7efb9-86d3-4560-8791-2eead982fa1d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {37163a99-5e2b-49fc-b4bb-94e15447a219}, !- Inlet Node Name
  {88b9fb8c-3429-47d5-acaf-db4f780beaab}; !- Outlet Node Name

OS:Node,
  {02ac0e72-1520-4f02-821c-06182fc30a5d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {649caf7d-aa7a-4189-bac1-6e75b4a22792}, !- Inlet Port
  {37163a99-5e2b-49fc-b4bb-94e15447a219}; !- Outlet Port

OS:Connection,
  {649caf7d-aa7a-4189-bac1-6e75b4a22792}, !- Handle
  {6adf2658-8f23-4a74-a5ef-da6b24b03b4f}, !- Source Object
  2,                                      !- Outlet Port
  {02ac0e72-1520-4f02-821c-06182fc30a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37163a99-5e2b-49fc-b4bb-94e15447a219}, !- Handle
  {02ac0e72-1520-4f02-821c-06182fc30a5d}, !- Source Object
  3,                                      !- Outlet Port
  {b5f7efb9-86d3-4560-8791-2eead982fa1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b9fb8c-3429-47d5-acaf-db4f780beaab}, !- Handle
  {b5f7efb9-86d3-4560-8791-2eead982fa1d}, !- Source Object
  3,                                      !- Outlet Port
  {9d79815a-c150-4e95-bf96-b2fb7b7df39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2973602a-fd95-4206-bb45-bb4834e9f2dc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ac7c3105-8208-4dbf-849c-844444806b9c}, !- Inlet Node Name
  {99a0e731-e24b-4f61-a14e-284ab14946d4}; !- Outlet Node Name

OS:Node,
  {9f1cb710-8416-48f8-acfe-a99854464cb3}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9b3fca29-2314-4373-98ad-c26244a9abe6}, !- Inlet Port
  {ac7c3105-8208-4dbf-849c-844444806b9c}; !- Outlet Port

OS:Connection,
  {9b3fca29-2314-4373-98ad-c26244a9abe6}, !- Handle
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Source Object
  2,                                      !- Outlet Port
  {9f1cb710-8416-48f8-acfe-a99854464cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7c3105-8208-4dbf-849c-844444806b9c}, !- Handle
  {9f1cb710-8416-48f8-acfe-a99854464cb3}, !- Source Object
  3,                                      !- Outlet Port
  {2973602a-fd95-4206-bb45-bb4834e9f2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a0e731-e24b-4f61-a14e-284ab14946d4}, !- Handle
  {2973602a-fd95-4206-bb45-bb4834e9f2dc}, !- Source Object
  3,                                      !- Outlet Port
  {62fbcf2d-eaf8-43fe-ad1f-161783d4e1a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0c43679-1cd1-44e0-bcd4-cfb992f61b27}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {f783afa1-e1c5-4046-93b3-cb6b6a52483e}, !- Inlet Port
  {fa8b69f4-f220-424b-adc8-2ce8f62a1dff}; !- Outlet Port

OS:Connection,
  {f783afa1-e1c5-4046-93b3-cb6b6a52483e}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  4,                                      !- Outlet Port
  {a0c43679-1cd1-44e0-bcd4-cfb992f61b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d529a44-8b2a-478a-a0e6-36d45659761b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {97e25762-03c4-4dc7-b7f1-02fd5de09fdd}, !- Inlet Port
  {8b4642d9-ff0e-44cd-bcc4-0729b368962f}; !- Outlet Port

OS:Connection,
  {fa8b69f4-f220-424b-adc8-2ce8f62a1dff}, !- Handle
  {a0c43679-1cd1-44e0-bcd4-cfb992f61b27}, !- Source Object
  3,                                      !- Outlet Port
  {72743c4c-ecee-41fb-9fdc-3f74c8b7991b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e25762-03c4-4dc7-b7f1-02fd5de09fdd}, !- Handle
  {72743c4c-ecee-41fb-9fdc-3f74c8b7991b}, !- Source Object
  3,                                      !- Outlet Port
  {4d529a44-8b2a-478a-a0e6-36d45659761b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4642d9-ff0e-44cd-bcc4-0729b368962f}, !- Handle
  {4d529a44-8b2a-478a-a0e6-36d45659761b}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5adf8093-3b34-45d4-a4c2-42a3aa8e367f}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {e3264ab9-77eb-442f-8112-cd606795a36b}, !- Inlet Port
  {38b8e490-99c1-42ab-87a0-df8fc44d1c8c}; !- Outlet Port

OS:Connection,
  {e3264ab9-77eb-442f-8112-cd606795a36b}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  5,                                      !- Outlet Port
  {5adf8093-3b34-45d4-a4c2-42a3aa8e367f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba499789-2842-4938-8ade-f84702450aea}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {22034423-a077-4167-9267-50993348d47c}, !- Inlet Port
  {9af6ca4f-3f60-4022-aba2-6bb22aca5fda}; !- Outlet Port

OS:Connection,
  {38b8e490-99c1-42ab-87a0-df8fc44d1c8c}, !- Handle
  {5adf8093-3b34-45d4-a4c2-42a3aa8e367f}, !- Source Object
  3,                                      !- Outlet Port
  {6cddbf8e-2dd0-43af-b418-3a43e4d48fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22034423-a077-4167-9267-50993348d47c}, !- Handle
  {6cddbf8e-2dd0-43af-b418-3a43e4d48fdc}, !- Source Object
  3,                                      !- Outlet Port
  {ba499789-2842-4938-8ade-f84702450aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af6ca4f-3f60-4022-aba2-6bb22aca5fda}, !- Handle
  {ba499789-2842-4938-8ade-f84702450aea}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {48250444-c7b9-4603-b10b-819781ead791}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {3b97a6dd-f706-4ae2-861f-267a2353628d}, !- Inlet Port
  {c34d1fae-d99a-467c-a68a-dac88d34c5eb}; !- Outlet Port

OS:Connection,
  {3b97a6dd-f706-4ae2-861f-267a2353628d}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  6,                                      !- Outlet Port
  {48250444-c7b9-4603-b10b-819781ead791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec9ef7f-73f8-4289-89b3-d87da484fcd1}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {0fb735b6-c2d7-4bd1-aaa4-c7a74ebc6e47}, !- Inlet Port
  {101e6423-77e9-4f50-a8d9-b3e4606b8227}; !- Outlet Port

OS:Connection,
  {c34d1fae-d99a-467c-a68a-dac88d34c5eb}, !- Handle
  {48250444-c7b9-4603-b10b-819781ead791}, !- Source Object
  3,                                      !- Outlet Port
  {9b7b4900-fbf1-4955-afaa-bf82eaf9e3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb735b6-c2d7-4bd1-aaa4-c7a74ebc6e47}, !- Handle
  {9b7b4900-fbf1-4955-afaa-bf82eaf9e3ff}, !- Source Object
  3,                                      !- Outlet Port
  {eec9ef7f-73f8-4289-89b3-d87da484fcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101e6423-77e9-4f50-a8d9-b3e4606b8227}, !- Handle
  {eec9ef7f-73f8-4289-89b3-d87da484fcd1}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b5613ef-03ae-4e3b-b7fb-c4ef286ab6bd}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {d0acd2d1-d9ee-4d58-a21e-880e2ec124b3}, !- Inlet Port
  {41ba592e-8013-4fa1-91a8-8a2e556a4f02}; !- Outlet Port

OS:Connection,
  {d0acd2d1-d9ee-4d58-a21e-880e2ec124b3}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  7,                                      !- Outlet Port
  {1b5613ef-03ae-4e3b-b7fb-c4ef286ab6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f3b746-7657-4955-9ae1-e4a54b39f03d}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {b4b25978-d36a-4613-9ead-116c06ba8f84}, !- Inlet Port
  {bd07e776-5b1d-48f2-bf16-cb373f9d1233}; !- Outlet Port

OS:Connection,
  {41ba592e-8013-4fa1-91a8-8a2e556a4f02}, !- Handle
  {1b5613ef-03ae-4e3b-b7fb-c4ef286ab6bd}, !- Source Object
  3,                                      !- Outlet Port
  {f0816c98-142f-4079-8983-81ef6a10d236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b25978-d36a-4613-9ead-116c06ba8f84}, !- Handle
  {f0816c98-142f-4079-8983-81ef6a10d236}, !- Source Object
  3,                                      !- Outlet Port
  {b6f3b746-7657-4955-9ae1-e4a54b39f03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd07e776-5b1d-48f2-bf16-cb373f9d1233}, !- Handle
  {b6f3b746-7657-4955-9ae1-e4a54b39f03d}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {94bcbe4a-86a4-4ef6-8531-ab4ba5c1bcc9}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {ac2f30ca-394c-43e8-8293-0b342af4ef9a}, !- Inlet Port
  {af8b101b-b2c1-4dc0-84e1-4fea61e699a1}; !- Outlet Port

OS:Connection,
  {ac2f30ca-394c-43e8-8293-0b342af4ef9a}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  8,                                      !- Outlet Port
  {94bcbe4a-86a4-4ef6-8531-ab4ba5c1bcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {404dc4b5-ef2b-418b-ab98-8d0984a37c53}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {eef6030c-fd87-4eb1-837b-a9671b4974b0}, !- Inlet Port
  {fe7209a0-6e64-4531-aa79-65a2192fed32}; !- Outlet Port

OS:Connection,
  {af8b101b-b2c1-4dc0-84e1-4fea61e699a1}, !- Handle
  {94bcbe4a-86a4-4ef6-8531-ab4ba5c1bcc9}, !- Source Object
  3,                                      !- Outlet Port
  {c4573907-1449-4714-8dc4-baca221c9ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef6030c-fd87-4eb1-837b-a9671b4974b0}, !- Handle
  {c4573907-1449-4714-8dc4-baca221c9ea8}, !- Source Object
  3,                                      !- Outlet Port
  {404dc4b5-ef2b-418b-ab98-8d0984a37c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7209a0-6e64-4531-aa79-65a2192fed32}, !- Handle
  {404dc4b5-ef2b-418b-ab98-8d0984a37c53}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a7c4a494-5878-461c-950a-45a1c76ac503}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {a0d2e691-761c-4b45-9750-b4600f6eb2e2}, !- Inlet Port
  {b1a40cb3-b129-44bd-93e5-38f99b9846cf}; !- Outlet Port

OS:Connection,
  {a0d2e691-761c-4b45-9750-b4600f6eb2e2}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  9,                                      !- Outlet Port
  {a7c4a494-5878-461c-950a-45a1c76ac503}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6340b12c-318e-448d-8b35-0e49b35a7c71}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {fe92aebe-ed39-4667-a69a-24105fc938b8}, !- Inlet Port
  {34467ac5-b838-427a-9bc8-5ce6247a852c}; !- Outlet Port

OS:Connection,
  {b1a40cb3-b129-44bd-93e5-38f99b9846cf}, !- Handle
  {a7c4a494-5878-461c-950a-45a1c76ac503}, !- Source Object
  3,                                      !- Outlet Port
  {1c0aedc4-27bc-4101-b80c-676a5cd875a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe92aebe-ed39-4667-a69a-24105fc938b8}, !- Handle
  {1c0aedc4-27bc-4101-b80c-676a5cd875a8}, !- Source Object
  3,                                      !- Outlet Port
  {6340b12c-318e-448d-8b35-0e49b35a7c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34467ac5-b838-427a-9bc8-5ce6247a852c}, !- Handle
  {6340b12c-318e-448d-8b35-0e49b35a7c71}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f64015ce-0599-449e-aad2-31634da063c6}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {030db4bb-70b8-43e6-b4f6-2bc2501d70af}, !- Inlet Port
  {919b55d7-3626-43ac-99b6-0eb5fe03dd9b}; !- Outlet Port

OS:Connection,
  {030db4bb-70b8-43e6-b4f6-2bc2501d70af}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  10,                                     !- Outlet Port
  {f64015ce-0599-449e-aad2-31634da063c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d70f039f-6849-4522-a0df-ab573c35691f}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {55af6480-80dd-4b7a-af09-2ec673f5d0f3}, !- Inlet Port
  {a1153dfc-37c5-44bb-83ad-a5117710248a}; !- Outlet Port

OS:Connection,
  {919b55d7-3626-43ac-99b6-0eb5fe03dd9b}, !- Handle
  {f64015ce-0599-449e-aad2-31634da063c6}, !- Source Object
  3,                                      !- Outlet Port
  {dd0eb0bc-b994-4457-80e9-dc059f7bba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55af6480-80dd-4b7a-af09-2ec673f5d0f3}, !- Handle
  {dd0eb0bc-b994-4457-80e9-dc059f7bba2f}, !- Source Object
  3,                                      !- Outlet Port
  {d70f039f-6849-4522-a0df-ab573c35691f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1153dfc-37c5-44bb-83ad-a5117710248a}, !- Handle
  {d70f039f-6849-4522-a0df-ab573c35691f}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {39aec1f0-0062-41df-b811-6566e3e29c1d}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {0bb8eb31-1059-459c-839b-09ade18f0cb3}, !- Inlet Port
  {11fb9a64-fe7c-4f7f-935a-dd624e37df6c}; !- Outlet Port

OS:Connection,
  {0bb8eb31-1059-459c-839b-09ade18f0cb3}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  11,                                     !- Outlet Port
  {39aec1f0-0062-41df-b811-6566e3e29c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bbc80bc-300c-4a1b-8695-f4c13eec2780}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {6bdafc09-f80e-47c5-aae5-f421009be07e}, !- Inlet Port
  {d2d210ba-be61-45e3-99d4-0991bf166514}; !- Outlet Port

OS:Connection,
  {11fb9a64-fe7c-4f7f-935a-dd624e37df6c}, !- Handle
  {39aec1f0-0062-41df-b811-6566e3e29c1d}, !- Source Object
  3,                                      !- Outlet Port
  {cdbc641a-a8bb-4bd5-a847-a2adfeb854ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdafc09-f80e-47c5-aae5-f421009be07e}, !- Handle
  {cdbc641a-a8bb-4bd5-a847-a2adfeb854ab}, !- Source Object
  3,                                      !- Outlet Port
  {7bbc80bc-300c-4a1b-8695-f4c13eec2780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d210ba-be61-45e3-99d4-0991bf166514}, !- Handle
  {7bbc80bc-300c-4a1b-8695-f4c13eec2780}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a2fccbb2-5011-4a7f-bd1f-02110a6b0c9b}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {8726fb94-4d04-4ca9-97ae-52bf8e258e30}, !- Inlet Port
  {87fe2db3-35be-4264-8d93-24543e67e0e6}; !- Outlet Port

OS:Connection,
  {8726fb94-4d04-4ca9-97ae-52bf8e258e30}, !- Handle
  {b2a5113a-13ea-4492-8942-d062a8842573}, !- Source Object
  12,                                     !- Outlet Port
  {a2fccbb2-5011-4a7f-bd1f-02110a6b0c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53e54e7e-1d48-4cbe-8f31-497976d96ec5}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {7bb60d4d-dd28-4e6b-937f-079aba04a566}, !- Inlet Port
  {1ee2cfff-82a0-44f1-b49d-1173d6e67683}; !- Outlet Port

OS:Connection,
  {87fe2db3-35be-4264-8d93-24543e67e0e6}, !- Handle
  {a2fccbb2-5011-4a7f-bd1f-02110a6b0c9b}, !- Source Object
  3,                                      !- Outlet Port
  {829e433e-78e8-4853-ae62-63f794b45e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb60d4d-dd28-4e6b-937f-079aba04a566}, !- Handle
  {829e433e-78e8-4853-ae62-63f794b45e4c}, !- Source Object
  3,                                      !- Outlet Port
  {53e54e7e-1d48-4cbe-8f31-497976d96ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee2cfff-82a0-44f1-b49d-1173d6e67683}, !- Handle
  {53e54e7e-1d48-4cbe-8f31-497976d96ec5}, !- Source Object
  3,                                      !- Outlet Port
  {48324fa1-8cf6-4996-9f17-a76840a381f6}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0983c82f-565e-40b1-8845-39b9030283e3}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {47677027-0446-439f-acc7-addb2cc2b73f}, !- Default Day Schedule Name
  {ba8c4827-6dd2-4d19-b264-11c1e33e8e04}, !- Summer Design Day Schedule Name
  {5414987f-0daa-44b7-837f-725fee33400a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47677027-0446-439f-acc7-addb2cc2b73f}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ba8c4827-6dd2-4d19-b264-11c1e33e8e04}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e5974f7c-d32c-4086-bd5d-30a019db46b2}, !- Handle
  Schedule Rule 11,                       !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {535f5a95-37c6-4c9b-a1e5-fa8498af3d95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {535f5a95-37c6-4c9b-a1e5-fa8498af3d95}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5414987f-0daa-44b7-837f-725fee33400a}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {c833a9b9-2dd2-40cc-8f17-24aa5f8bcbf7}, !- Default Day Schedule Name
  {f2973bd7-b61e-47f6-8e5f-3379fa7f9564}, !- Summer Design Day Schedule Name
  {1ae3d5d7-f009-4afc-b72c-04a46d51ac09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c833a9b9-2dd2-40cc-8f17-24aa5f8bcbf7}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f2973bd7-b61e-47f6-8e5f-3379fa7f9564}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {416a24f2-abe9-430f-aa87-f7127d2a718c}, !- Handle
  Schedule Rule 12,                       !- Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3870fc54-8309-43e4-8bb4-f2d40d0c042e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3870fc54-8309-43e4-8bb4-f2d40d0c042e}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1ae3d5d7-f009-4afc-b72c-04a46d51ac09}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {495e1e14-3357-4b58-96c1-fc5529defea1}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a4f2abe-5701-4c55-86ce-c8f802b5d9b4}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ae0580a-3a1f-405d-915e-7dbb3d49dd26}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50366ee2-dc16-4d7a-95c4-ce1557b27ea2}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {875a7e1a-4241-4c37-ad7a-dd966d6500f3}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {299ec885-7cee-4bf8-b6d1-fe7b56cfcfd4}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca14e29e-3664-42dc-83f9-19da8dd3600d}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ac7c1aa-1550-47e7-8536-d8f13c2c9f4c}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85b2a396-39de-4b7c-9dc5-074676c4b8b0}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a67200a8-d1da-4f8c-9ac1-875de6dd2df2}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4076d4ed-24d1-4444-9adc-c6c1b47d5caf}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {752176f8-2c25-4ca0-978d-66c4e18fdd3e}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51da8f5a-bcdb-475f-903f-8e49569412a7}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b1cb7bb-8318-4b7f-8525-01fa396e1d1a}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {254c7868-83b4-4ff8-bc88-3c783a39f18c}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca4a101f-fdf9-4a22-b03e-898a4265ebb4}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3d964b9-b168-44fe-996b-a8abad00e291}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14e0e714-e9bb-4a15-97d3-d048e1777c06}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe25d43-a531-4361-b24f-3efca2bd7f26}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05edc34c-5193-468f-8fa0-3a21de803129}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {914036d2-cd5d-46e4-bd47-7758b9856ee1}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2fae1df-f197-40e5-aa16-5580e7d1a832}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2c9fb6d-f702-4fcc-b58d-184b6465ecf9}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b78b15d-124a-4eaf-b5ca-221bb1df1664}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a772b99-259d-418b-9fc0-48de7089534d}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb0121f5-3fa8-41a1-98b5-ee3d9e046520}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d91a6fc3-fd3a-4dcb-a588-c84e047b4eb8}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e32e41b1-3819-4657-aaff-d73d15c78794}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {351e148a-e8ce-4c25-9b88-67a7f11d6040}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ef6ff4b-742b-41bd-9aae-250699f63410}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79576598-6592-402c-a140-847e65ac5895}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {010bfdc4-7cd7-4c7b-8a89-d563bcb02f19}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca8fb94a-27a3-4fd4-9a89-8f827b1add21}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2ca4e70-e8a1-4edf-ad56-da4aac01613c}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9598b107-d156-4bb0-838d-ba915db4fd3b}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a864bc4-d475-4259-a91e-cb72b8b05088}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {651fbbd0-e331-4fb1-b953-2eff3128a595}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ffd4c95-d081-46c7-83de-f974c1c7ff7e}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6c385ee-7484-45bb-b292-552ab11a7907}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22d06ecd-857a-452c-9cca-7ad171ceb8a4}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6cea730-fb48-4d15-a1b7-fd43e1cd2c4c}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f126f931-9534-4226-862f-b4f2627e298c}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6667fd84-b903-4cc3-ac98-58b233e01741}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6c008a7-9615-4b0e-947a-d5894209b973}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55351a71-8271-4abd-8d45-6ce5047660c4}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4056efe3-ac03-4640-a7e8-b104dc253045}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {799f019b-8d00-497c-baef-6fb2b7823d94}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98964cf9-2610-4999-898e-4657e90b27b6}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157b75fb-80cc-4f17-8359-0142e0c2e99c}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1deadd84-9454-4dcd-bbee-694347f02dff}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7c2ecec-01ab-4463-925f-2b028cd401bb}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b0a5a29-6f93-46cb-9c75-622f0a5abe03}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9630498c-e763-4ae1-ab2d-3f2cd7a39822}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d56da07-15db-4eb8-a201-3fae8816e60d}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13bac67a-98de-407a-88bb-1fab31a89dd0}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f080889-fdea-433a-950e-412b21bc6a97}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2762f69c-d074-47fc-8340-8de1442ecc54}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a35a6e9-b36c-4f85-88c8-c9599fed5857}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4a44b9f-f2f4-4208-b2c6-1985a8551dc0}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6192f1ef-090c-45f0-8ff5-dce68bc7a3f7}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b037ce42-945c-4683-819b-2b2db0bc6fd0}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84cd16b9-330c-4c99-b356-9278a586caf5}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f0002f7-a0a2-41c4-8fb6-e2585c28f1e8}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {ef1d6537-d0ac-42af-8aa5-b5ff921f160d}, !- Default Day Schedule Name
  {606a8061-009d-495c-a809-3b9ff94cafe6}, !- Summer Design Day Schedule Name
  {c9a5da49-959c-40da-8da2-eea7dcc5b56a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef1d6537-d0ac-42af-8aa5-b5ff921f160d}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c9a5da49-959c-40da-8da2-eea7dcc5b56a}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {606a8061-009d-495c-a809-3b9ff94cafe6}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {97ffcd27-d24e-4193-bc38-3530c05fd5ef}, !- Default Day Schedule Name
  {9412ea90-922f-4a18-a4d0-edb77f3e605f}, !- Summer Design Day Schedule Name
  {a82a8708-f7f3-4e4f-a154-95b0b9ed551f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97ffcd27-d24e-4193-bc38-3530c05fd5ef}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a82a8708-f7f3-4e4f-a154-95b0b9ed551f}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9412ea90-922f-4a18-a4d0-edb77f3e605f}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {6c008287-9721-4613-9410-8a2ae017cd5e}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f59604f-fbcb-42e5-b3e4-c57d5b44c942}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2131b6e6-8865-4501-a357-d9b2c9ca1ca3}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e254987-c9de-41f5-8f79-e42fd065f8dd}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f25767a-3538-4544-8d29-c7c679a85724}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {8f3a26e1-1b47-46b2-9c66-5aa314b3f169}, !- Heating Setpoint Temperature Schedule Name
  {5c0c7ae2-7305-4771-822c-fcf7ecb2d740}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbc5231e-6a97-484b-b02e-016dc65a1bf0}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b9547da-5ac5-442b-b9a3-a0b572c49059}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdc05069-a7a9-41ba-9653-b5d8f21fd8a9}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a96465c-cd7b-4525-80b6-f9e22843f956}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e070b112-0e12-44d0-abcf-3cf5598a2bea}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83233b4a-9853-47f1-93dc-5b7d56d6b38e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c642c399-2f3b-40e2-bed5-f245f3dfd825}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2105c47-178d-4f78-ba29-e42329730a98}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd57f946-b137-43b3-8bb8-cd0788917b34}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c023bdc4-5df3-4aec-82c1-42338fecd251}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fa925bf-bde4-4642-8b5e-bd6e705d2749}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4506211c-27aa-46be-8f6b-d8c26fdaa6d7}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef33f1f-3a78-42ff-8390-1838b0f3c7c6}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b0eab78-9901-439c-a26e-d8e49bebae99}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca9778f1-d49d-4b0d-a3dc-d5c3b8986f5e}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22594b2f-fa77-49a8-941b-3e070c78db51}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9852798e-a921-4ddf-b0c5-4ab3c9af876e}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39a241e9-9f70-43d1-a825-d3db25794a55}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5faae5a1-2a5f-41d8-8a01-a58349963047}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb236faf-14fb-42dc-87a0-abedada24ca8}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b426fa96-16d5-43d0-8eef-23aae0c74e1e}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad418651-601f-453a-b54b-cc462570a66f}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7416413d-5402-45a3-a7b2-71473900b4c6}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5db095ee-71d1-4c0d-949a-a2ba7ea3f6e8}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4547526f-aa8c-420b-8d7b-0163655b9970}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36ba695d-0555-47cc-a187-9a4683b49c78}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f217bf96-4a8b-4bf8-9e59-7cc9b860c6f9}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {c87a5b6c-a00d-4434-acb0-594bd046423c}, !- Heating Setpoint Temperature Schedule Name
  {bba9984d-cb96-4d67-9261-0e9bb829dd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {12080475-b8a8-450a-98e0-7b7e003d51d0}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.00430152535407253,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.516183042488703,                      !- Plant Loop Volume {m3}
  {8e699071-9d6d-400f-acf6-1fb9604af9aa}, !- Plant Side Inlet Node Name
  {ec2942c6-27fd-4ca8-85d7-1f524241b59e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cac080db-b143-4c43-b080-10eea958c675}, !- Demand Side Inlet Node Name
  {f6f7a918-1cbc-41b1-aecb-df400b943dd0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {99424182-9439-44d2-9da3-d8bcf2c589c1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8ee8526b-16e3-4606-a8c1-682825799d5f}, !- Demand Mixer Name
  {b8b4781b-44d6-4721-b008-efdc9162f757}, !- Demand Splitter Name
  {9324867b-88fb-4fa9-ad8d-40b886f84293}, !- Supply Mixer Name
  {82872ed7-87fb-4ecd-9eda-00f10a07fce4}; !- Supply Splitter Name

OS:Node,
  {42899cb3-20b9-4454-9bc6-9283f37ac1d2}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {8e699071-9d6d-400f-acf6-1fb9604af9aa}, !- Inlet Port
  {dd3b3e1d-c0c6-40d5-b82c-068c9e9a792e}; !- Outlet Port

OS:Node,
  {12080475-b8a8-450a-98e0-7b7e003d51d0}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {97293842-0c11-4d6d-8629-ab928bdcaf31}, !- Inlet Port
  {ec2942c6-27fd-4ca8-85d7-1f524241b59e}; !- Outlet Port

OS:Node,
  {be722d71-10b9-4233-86c5-ce7aa6bf62fb}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Inlet Water Node, !- Name
  {488b5692-c8ab-4461-8b6e-1fca40ecae81}, !- Inlet Port
  {08e34761-7cc2-4d14-9102-8b0c496ff4c9}; !- Outlet Port

OS:Connector:Mixer,
  {9324867b-88fb-4fa9-ad8d-40b886f84293}, !- Handle
  Connector Mixer 3,                      !- Name
  {42101f17-5d68-4187-ac08-51c53d3ca2f2}, !- Outlet Branch Name
  {b9bae52f-f950-4096-82ac-f651a77c677f}, !- Inlet Branch Name 1
  {d088c2c9-c0d3-4fc8-806a-fa49534e5880}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {82872ed7-87fb-4ecd-9eda-00f10a07fce4}, !- Handle
  Connector Splitter 3,                   !- Name
  {2d693e6b-16ae-4fff-befc-0eb8a8aeef9c}, !- Inlet Branch Name
  {488b5692-c8ab-4461-8b6e-1fca40ecae81}, !- Outlet Branch Name 1
  {edf68805-8065-445f-9155-f28d66627691}; !- Outlet Branch Name 2

OS:Connection,
  {8e699071-9d6d-400f-acf6-1fb9604af9aa}, !- Handle
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Source Object
  14,                                     !- Outlet Port
  {42899cb3-20b9-4454-9bc6-9283f37ac1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488b5692-c8ab-4461-8b6e-1fca40ecae81}, !- Handle
  {82872ed7-87fb-4ecd-9eda-00f10a07fce4}, !- Source Object
  3,                                      !- Outlet Port
  {be722d71-10b9-4233-86c5-ce7aa6bf62fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2942c6-27fd-4ca8-85d7-1f524241b59e}, !- Handle
  {12080475-b8a8-450a-98e0-7b7e003d51d0}, !- Source Object
  3,                                      !- Outlet Port
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a348733f-f578-48af-a898-ae3af93ae7b1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {cac080db-b143-4c43-b080-10eea958c675}, !- Inlet Port
  {a4cc78a2-b8b6-4958-affd-1224563e9e07}; !- Outlet Port

OS:Node,
  {a6b8e80e-1c77-4c22-9907-84d79884cf72}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {46af686b-a5aa-4940-a73d-2abcbc3eb84a}, !- Inlet Port
  {f6f7a918-1cbc-41b1-aecb-df400b943dd0}; !- Outlet Port

OS:Node,
  {283075d5-be3a-433e-aa80-14a1a22068c4}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {8986b073-2320-417f-a67d-f2f7770f1228}, !- Inlet Port
  {5421ff1a-8856-48b9-a69b-f00157f4328d}; !- Outlet Port

OS:Connector:Mixer,
  {8ee8526b-16e3-4606-a8c1-682825799d5f}, !- Handle
  Connector Mixer 4,                      !- Name
  {2c9614c4-f78b-4750-ba65-392bc5ec4c91}, !- Outlet Branch Name
  {1dde1cde-4039-43cb-ae25-e9d424e2dd24}, !- Inlet Branch Name 1
  {6fc79d31-42ea-4bf7-b529-4d628577e4b8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b8b4781b-44d6-4721-b008-efdc9162f757}, !- Handle
  Connector Splitter 4,                   !- Name
  {f31f7a56-7942-4787-bd74-ba0c32741f61}, !- Inlet Branch Name
  {8986b073-2320-417f-a67d-f2f7770f1228}, !- Outlet Branch Name 1
  {324934d5-afd9-4470-bbcf-d0879974c8f6}; !- Outlet Branch Name 2

OS:Connection,
  {cac080db-b143-4c43-b080-10eea958c675}, !- Handle
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Source Object
  17,                                     !- Outlet Port
  {a348733f-f578-48af-a898-ae3af93ae7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8986b073-2320-417f-a67d-f2f7770f1228}, !- Handle
  {b8b4781b-44d6-4721-b008-efdc9162f757}, !- Source Object
  3,                                      !- Outlet Port
  {283075d5-be3a-433e-aa80-14a1a22068c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f7a918-1cbc-41b1-aecb-df400b943dd0}, !- Handle
  {a6b8e80e-1c77-4c22-9907-84d79884cf72}, !- Source Object
  3,                                      !- Outlet Port
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b96589e4-c7be-44d2-b638-9b8b55ff3c7a}, !- Handle
  {e9e61296-9a92-4fac-8673-b2688d4c5dec}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {99424182-9439-44d2-9da3-d8bcf2c589c1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {782eaeee-bcee-4c15-885a-31b59e34e0b0}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {7b1ec037-c5f1-46ce-9469-f0c07bbaca8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b1ec037-c5f1-46ce-9469-f0c07bbaca8a}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4119a8c2-31ba-4eb6-afe7-85c17bec83f3}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {782eaeee-bcee-4c15-885a-31b59e34e0b0}, !- Schedule Name
  {12080475-b8a8-450a-98e0-7b7e003d51d0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {02d60465-66d0-45da-ae8c-31724dc628df}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {dd3b3e1d-c0c6-40d5-b82c-068c9e9a792e}, !- Inlet Node Name
  {f17accdf-df5e-4f3f-8ff0-4bd1a8b8595b}, !- Outlet Node Name
  0.00430152535407253,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1177.43105685762,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {864e21fe-663c-46dd-8874-79eba01c0285}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {f17accdf-df5e-4f3f-8ff0-4bd1a8b8595b}, !- Inlet Port
  {2d693e6b-16ae-4fff-befc-0eb8a8aeef9c}; !- Outlet Port

OS:Connection,
  {dd3b3e1d-c0c6-40d5-b82c-068c9e9a792e}, !- Handle
  {42899cb3-20b9-4454-9bc6-9283f37ac1d2}, !- Source Object
  3,                                      !- Outlet Port
  {02d60465-66d0-45da-ae8c-31724dc628df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17accdf-df5e-4f3f-8ff0-4bd1a8b8595b}, !- Handle
  {02d60465-66d0-45da-ae8c-31724dc628df}, !- Source Object
  3,                                      !- Outlet Port
  {864e21fe-663c-46dd-8874-79eba01c0285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d693e6b-16ae-4fff-befc-0eb8a8aeef9c}, !- Handle
  {864e21fe-663c-46dd-8874-79eba01c0285}, !- Source Object
  3,                                      !- Outlet Port
  {82872ed7-87fb-4ecd-9eda-00f10a07fce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {7ea84142-3a38-41f6-bdec-0e8c225c4cb0}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 30tons 1.3kW/ton, !- Name
  101312.317050155,                       !- Reference Capacity {W}
  2.80015923566879,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00430152535407253,                    !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {be4f62c7-06a4-4853-9f94-38932279f8f3}, !- Cooling Capacity Function of Temperature Curve Name
  {963dda62-93c7-4ace-9a56-39a69028eff4}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {78004bb7-aa30-4e2f-9383-d0936064026a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {08e34761-7cc2-4d14-9102-8b0c496ff4c9}, !- Chilled Water Inlet Node Name
  {6882d66d-58e4-45aa-b1d5-4402fc7308c9}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {72835377-dc87-4fd5-9ea5-8820f2e9db5d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {28e56615-5bc7-4cd7-9de0-3bb9e8db5321}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93c5b9f6-d0d4-445a-825d-a32daeda6633}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {854a58aa-ae2c-4a18-9db2-650d09e2d9dd}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Outlet Water Node, !- Name
  {6882d66d-58e4-45aa-b1d5-4402fc7308c9}, !- Inlet Port
  {b9bae52f-f950-4096-82ac-f651a77c677f}; !- Outlet Port

OS:Connection,
  {08e34761-7cc2-4d14-9102-8b0c496ff4c9}, !- Handle
  {be722d71-10b9-4233-86c5-ce7aa6bf62fb}, !- Source Object
  3,                                      !- Outlet Port
  {7ea84142-3a38-41f6-bdec-0e8c225c4cb0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6882d66d-58e4-45aa-b1d5-4402fc7308c9}, !- Handle
  {7ea84142-3a38-41f6-bdec-0e8c225c4cb0}, !- Source Object
  16,                                     !- Outlet Port
  {854a58aa-ae2c-4a18-9db2-650d09e2d9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bae52f-f950-4096-82ac-f651a77c677f}, !- Handle
  {854a58aa-ae2c-4a18-9db2-650d09e2d9dd}, !- Source Object
  3,                                      !- Outlet Port
  {9324867b-88fb-4fa9-ad8d-40b886f84293}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cda48a7-2ba5-4969-97f4-5a48c316b446}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {f99d2c61-a1ff-430c-aff0-be37dd2182e5}, !- Inlet Node Name
  {e6a3a20b-da9a-421e-9d48-7b93e6024602}; !- Outlet Node Name

OS:Node,
  {8c9a5b17-4127-4d60-baba-8df2da39b753}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {edf68805-8065-445f-9155-f28d66627691}, !- Inlet Port
  {f99d2c61-a1ff-430c-aff0-be37dd2182e5}; !- Outlet Port

OS:Connection,
  {edf68805-8065-445f-9155-f28d66627691}, !- Handle
  {82872ed7-87fb-4ecd-9eda-00f10a07fce4}, !- Source Object
  4,                                      !- Outlet Port
  {8c9a5b17-4127-4d60-baba-8df2da39b753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85102e26-c2f5-4cf1-9515-b8f436cca0a8}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {e6a3a20b-da9a-421e-9d48-7b93e6024602}, !- Inlet Port
  {d088c2c9-c0d3-4fc8-806a-fa49534e5880}; !- Outlet Port

OS:Connection,
  {f99d2c61-a1ff-430c-aff0-be37dd2182e5}, !- Handle
  {8c9a5b17-4127-4d60-baba-8df2da39b753}, !- Source Object
  3,                                      !- Outlet Port
  {5cda48a7-2ba5-4969-97f4-5a48c316b446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a3a20b-da9a-421e-9d48-7b93e6024602}, !- Handle
  {5cda48a7-2ba5-4969-97f4-5a48c316b446}, !- Source Object
  3,                                      !- Outlet Port
  {85102e26-c2f5-4cf1-9515-b8f436cca0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d088c2c9-c0d3-4fc8-806a-fa49534e5880}, !- Handle
  {85102e26-c2f5-4cf1-9515-b8f436cca0a8}, !- Source Object
  3,                                      !- Outlet Port
  {9324867b-88fb-4fa9-ad8d-40b886f84293}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89b25c91-e8a4-4b01-8f2e-ed2146becc40}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {5421ff1a-8856-48b9-a69b-f00157f4328d}, !- Inlet Node Name
  {1b6397b9-bcba-41df-96fa-54f6add7284e}; !- Outlet Node Name

OS:Node,
  {d74cad20-555e-465f-b781-18a929795845}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {1b6397b9-bcba-41df-96fa-54f6add7284e}, !- Inlet Port
  {1dde1cde-4039-43cb-ae25-e9d424e2dd24}; !- Outlet Port

OS:Connection,
  {5421ff1a-8856-48b9-a69b-f00157f4328d}, !- Handle
  {283075d5-be3a-433e-aa80-14a1a22068c4}, !- Source Object
  3,                                      !- Outlet Port
  {89b25c91-e8a4-4b01-8f2e-ed2146becc40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6397b9-bcba-41df-96fa-54f6add7284e}, !- Handle
  {89b25c91-e8a4-4b01-8f2e-ed2146becc40}, !- Source Object
  3,                                      !- Outlet Port
  {d74cad20-555e-465f-b781-18a929795845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dde1cde-4039-43cb-ae25-e9d424e2dd24}, !- Handle
  {d74cad20-555e-465f-b781-18a929795845}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8526b-16e3-4606-a8c1-682825799d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cc7c40a-60d7-41b3-8d82-9ddb57acc39c}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {e82874d1-b6e4-40f8-bae4-65332e41a134}, !- Inlet Node Name
  {97293842-0c11-4d6d-8629-ab928bdcaf31}; !- Outlet Node Name

OS:Node,
  {c32cc151-2915-41bb-9776-9ee43292b2f3}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {42101f17-5d68-4187-ac08-51c53d3ca2f2}, !- Inlet Port
  {e82874d1-b6e4-40f8-bae4-65332e41a134}; !- Outlet Port

OS:Connection,
  {42101f17-5d68-4187-ac08-51c53d3ca2f2}, !- Handle
  {9324867b-88fb-4fa9-ad8d-40b886f84293}, !- Source Object
  2,                                      !- Outlet Port
  {c32cc151-2915-41bb-9776-9ee43292b2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82874d1-b6e4-40f8-bae4-65332e41a134}, !- Handle
  {c32cc151-2915-41bb-9776-9ee43292b2f3}, !- Source Object
  3,                                      !- Outlet Port
  {6cc7c40a-60d7-41b3-8d82-9ddb57acc39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97293842-0c11-4d6d-8629-ab928bdcaf31}, !- Handle
  {6cc7c40a-60d7-41b3-8d82-9ddb57acc39c}, !- Source Object
  3,                                      !- Outlet Port
  {12080475-b8a8-450a-98e0-7b7e003d51d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a696bb0-ac7d-42c0-8c91-66e824304985}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {a4cc78a2-b8b6-4958-affd-1224563e9e07}, !- Inlet Node Name
  {bf1c809c-fdd4-4abb-bc77-858ad2894edb}; !- Outlet Node Name

OS:Node,
  {eab51181-a706-448f-aa72-b717d2cfb1fd}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {bf1c809c-fdd4-4abb-bc77-858ad2894edb}, !- Inlet Port
  {f31f7a56-7942-4787-bd74-ba0c32741f61}; !- Outlet Port

OS:Connection,
  {a4cc78a2-b8b6-4958-affd-1224563e9e07}, !- Handle
  {a348733f-f578-48af-a898-ae3af93ae7b1}, !- Source Object
  3,                                      !- Outlet Port
  {6a696bb0-ac7d-42c0-8c91-66e824304985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1c809c-fdd4-4abb-bc77-858ad2894edb}, !- Handle
  {6a696bb0-ac7d-42c0-8c91-66e824304985}, !- Source Object
  3,                                      !- Outlet Port
  {eab51181-a706-448f-aa72-b717d2cfb1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31f7a56-7942-4787-bd74-ba0c32741f61}, !- Handle
  {eab51181-a706-448f-aa72-b717d2cfb1fd}, !- Source Object
  3,                                      !- Outlet Port
  {b8b4781b-44d6-4721-b008-efdc9162f757}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ede6882-108d-4285-8895-3417fc67b436}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {7ab693b0-cb09-43ac-bbe5-b11c5fc6ef58}, !- Inlet Node Name
  {46af686b-a5aa-4940-a73d-2abcbc3eb84a}; !- Outlet Node Name

OS:Node,
  {e263f4b7-f870-4ad4-9b60-9930854667df}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {2c9614c4-f78b-4750-ba65-392bc5ec4c91}, !- Inlet Port
  {7ab693b0-cb09-43ac-bbe5-b11c5fc6ef58}; !- Outlet Port

OS:Connection,
  {2c9614c4-f78b-4750-ba65-392bc5ec4c91}, !- Handle
  {8ee8526b-16e3-4606-a8c1-682825799d5f}, !- Source Object
  2,                                      !- Outlet Port
  {e263f4b7-f870-4ad4-9b60-9930854667df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab693b0-cb09-43ac-bbe5-b11c5fc6ef58}, !- Handle
  {e263f4b7-f870-4ad4-9b60-9930854667df}, !- Source Object
  3,                                      !- Outlet Port
  {5ede6882-108d-4285-8895-3417fc67b436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46af686b-a5aa-4940-a73d-2abcbc3eb84a}, !- Handle
  {5ede6882-108d-4285-8895-3417fc67b436}, !- Source Object
  3,                                      !- Outlet Port
  {a6b8e80e-1c77-4c22-9907-84d79884cf72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule
  {4b6fca6b-c17b-47f6-8e11-62300c5e6170}, !- Availability Manager List Name
  5.3425536550491,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {862ee5db-788a-4559-85ee-eeae716d7577}, !- Supply Side Inlet Node Name
  {003a9a02-2e2a-408e-b752-2829dbeab922}, !- Demand Side Outlet Node Name
  {8f851134-e0e7-470c-930a-8da932935257}, !- Demand Side Inlet Node A
  {9346ed53-eeeb-46fa-938e-f30828405079}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Demand Mixer Name
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e954e61-3b85-461b-9428-69760e8aea8a}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {862ee5db-788a-4559-85ee-eeae716d7577}, !- Inlet Port
  {089984de-e2e1-46e3-bf81-8199e8c2ff7c}; !- Outlet Port

OS:Node,
  {84102c9a-31e3-4cdb-9151-f35e45e69e8b}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {be1aca35-4233-4c71-8b53-a98402477dd4}, !- Inlet Port
  {9346ed53-eeeb-46fa-938e-f30828405079}; !- Outlet Port

OS:Connection,
  {862ee5db-788a-4559-85ee-eeae716d7577}, !- Handle
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- Source Object
  9,                                      !- Outlet Port
  {8e954e61-3b85-461b-9428-69760e8aea8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9346ed53-eeeb-46fa-938e-f30828405079}, !- Handle
  {84102c9a-31e3-4cdb-9151-f35e45e69e8b}, !- Source Object
  3,                                      !- Outlet Port
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e094b428-3a5a-4738-8904-d09ba81abd69}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {8f851134-e0e7-470c-930a-8da932935257}, !- Inlet Port
  {a79f0c99-b62a-4798-8e4e-ca98887e7eb8}; !- Outlet Port

OS:Node,
  {8575cc00-859e-4d68-a943-4d9ff33535ae}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {c253d5f7-e23d-4dae-832f-2b50f4e7e421}, !- Inlet Port
  {003a9a02-2e2a-408e-b752-2829dbeab922}; !- Outlet Port

OS:Node,
  {69a77380-057c-4f14-9a28-9a333d74ee26}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Outlet Air Node, !- Name
  {5f2163f8-d72c-4e68-ba93-7fc297347ae5}, !- Inlet Port
  {93668ae5-1c15-4561-b5fa-ae6b989a6612}; !- Outlet Port

OS:Connection,
  {8f851134-e0e7-470c-930a-8da932935257}, !- Handle
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- Source Object
  11,                                     !- Outlet Port
  {e094b428-3a5a-4738-8904-d09ba81abd69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003a9a02-2e2a-408e-b752-2829dbeab922}, !- Handle
  {8575cc00-859e-4d68-a943-4d9ff33535ae}, !- Source Object
  3,                                      !- Outlet Port
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a79f0c99-b62a-4798-8e4e-ca98887e7eb8}, !- Inlet Node Name
  {e9b6cf91-e973-4823-81d0-bde229c58c93}, !- Outlet Node Name 1
  {a7d2163d-e930-4430-90b5-acfd70948f04}, !- Outlet Node Name 2
  {083e3bdf-bdca-4828-8a6a-b385a26414d6}, !- Outlet Node Name 3
  {611b7ef4-9643-4ee0-b17c-fd641a51c345}, !- Outlet Node Name 4
  {e4574d2d-4017-4f7e-9c99-2bae066758e0}, !- Outlet Node Name 5
  {d96cc0f1-5229-48cf-9600-47d036f028f6}, !- Outlet Node Name 6
  {5a8e0e12-a6d9-4d84-bf01-ccb70897b508}, !- Outlet Node Name 7
  {089ff37b-27bf-448d-a2cb-3228ce8dd1df}, !- Outlet Node Name 8
  {b16455cb-5c00-42bc-9e92-bf14e80a7c76}, !- Outlet Node Name 9
  {f9d127fb-58e8-4e53-9dee-d6d34957c548}, !- Outlet Node Name 10
  {4d04cb0a-c8b0-4a95-9dc3-b538403108a1}, !- Outlet Node Name 11
  {1d391955-f1ef-46ef-a44b-459fa95518f5}, !- Outlet Node Name 12
  {968e36e9-6608-4d33-9a54-631cfc7e563f}, !- Outlet Node Name 13
  {28ccfc24-0ceb-4c54-8352-20e5492f57ed}, !- Outlet Node Name 14
  {3d749045-bb5b-49fd-a989-c612bd4a3bfd}, !- Outlet Node Name 15
  {2ffc6114-eb0f-42d3-a1b8-5f22e94485e3}, !- Outlet Node Name 16
  {2a58d675-ce28-45ef-ab6f-2ffeaf9ad2a1}, !- Outlet Node Name 17
  {4d97198c-f650-4759-92e6-df82491f980c}, !- Outlet Node Name 18
  {bc7be326-5a6a-4cc0-90c8-dcb9bf576cb7}, !- Outlet Node Name 19
  {b735808c-fd17-4c3c-8b5d-8ec971e95048}, !- Outlet Node Name 20
  {d48af55f-4e77-4a00-b5e5-7b36e6ab9fa3}, !- Outlet Node Name 21
  {d3c0a614-c629-4c1b-8889-34e14450fe10}, !- Outlet Node Name 22
  {c9c2b968-280e-40fe-86d3-2219d3c7a103}, !- Outlet Node Name 23
  {e4e72f06-280c-4846-8c33-336f56954047}, !- Outlet Node Name 24
  {f354dd59-28c6-491e-adc6-b08db687a1f5}, !- Outlet Node Name 25
  {91b8fa17-d9e3-424c-8d27-09464361561f}, !- Outlet Node Name 26
  {a8cf231e-2242-463d-a897-be4373411207}, !- Outlet Node Name 27
  {10e446d6-2948-4560-b6ba-5e7a6e11363b}, !- Outlet Node Name 28
  {4410e3af-0462-46e0-9137-f7fe5188e1ec}, !- Outlet Node Name 29
  {8b583d11-cbd9-4b8a-a57b-e3f7b054beb4}, !- Outlet Node Name 30
  {e3ed92bd-b030-454f-9b73-6366d94fc102}, !- Outlet Node Name 31
  {95685dae-94eb-436a-85aa-642a161b7172}, !- Outlet Node Name 32
  {1fabfed0-2860-41a0-bdc2-81f94445a647}, !- Outlet Node Name 33
  {0680ce82-1d94-43d1-9b8c-d969a514ac35}, !- Outlet Node Name 34
  {ec8c44fb-bfcc-431a-8bb9-d172867b4f9c}, !- Outlet Node Name 35
  {473ca83a-19dd-4f12-8dee-05768b8a7c91}, !- Outlet Node Name 36
  {8c1b5724-46ac-465b-85c9-ba716283e02f}, !- Outlet Node Name 37
  {f003cfe3-76b0-4f15-8e2a-6bd0bb6f301e}, !- Outlet Node Name 38
  {d513accb-0bfb-40bd-9a9f-420519a843d6}, !- Outlet Node Name 39
  {93971a22-b286-4143-928d-767d8d241c4e}, !- Outlet Node Name 40
  {cd8bd4e4-99db-48d7-aba5-4978bef49484}, !- Outlet Node Name 41
  {1303b505-5d1f-481c-b1a9-068500f34dd9}, !- Outlet Node Name 42
  {d23ddcce-7726-4985-b97b-fc0a15afa741}, !- Outlet Node Name 43
  {6a6e5ab3-f979-4ad1-a067-a65e5ecbdacf}, !- Outlet Node Name 44
  {c1602d07-24b6-4761-9153-115d88f7cb38}, !- Outlet Node Name 45
  {51074a91-51d6-49fe-9004-ff2142e2b2ae}, !- Outlet Node Name 46
  {d9b4e59c-a256-43b4-900f-fa0dd1cebe72}, !- Outlet Node Name 47
  {9b55b1d5-8adc-4d11-854f-9ab6de3e3c4b}, !- Outlet Node Name 48
  {5a1f25fe-8a36-4cdb-abb7-856ac7ed0418}, !- Outlet Node Name 49
  {07cbe7ce-c908-4ba5-8c66-c14e7363b6be}, !- Outlet Node Name 50
  {dc340c51-51b9-4ff7-af04-53f2628f8b34}, !- Outlet Node Name 51
  {48ddd4a9-6edb-4b6e-a227-bc8733e4ac6f}, !- Outlet Node Name 52
  {7a485210-5a01-4491-b83d-224f027a2e0d}, !- Outlet Node Name 53
  {4b4be8c5-371a-401b-8149-507832c34256}, !- Outlet Node Name 54
  {4b4b0f43-b37c-45e6-b3e6-7053420c1697}, !- Outlet Node Name 55
  {c383ab5d-e636-43be-847e-fe9a880323bf}, !- Outlet Node Name 56
  {0142047e-0497-4486-a504-992461d945c9}, !- Outlet Node Name 57
  {9c84541e-239a-4256-b867-c85edd67b391}, !- Outlet Node Name 58
  {42cf832c-8276-4f20-aed6-5ae341f4d15e}, !- Outlet Node Name 59
  {52bf085c-23bf-44ef-bd34-7cf190082b43}, !- Outlet Node Name 60
  {775ef53b-a668-488a-b721-4a78a4c1a889}, !- Outlet Node Name 61
  {2127ffc1-f751-4c28-a09c-47037ad1d72e}, !- Outlet Node Name 62
  {c4ca45a0-b030-474b-a68f-59e66c896418}, !- Outlet Node Name 63
  {16afff8b-341b-41e6-8bdc-186511b5ffa3}, !- Outlet Node Name 64
  {07232768-54de-493f-8789-6c89afe537fe}, !- Outlet Node Name 65
  {372b4d8d-4157-4a14-8353-69032697bfaf}, !- Outlet Node Name 66
  {9410179e-2b39-4aac-af8f-d1a9c548f84c}, !- Outlet Node Name 67
  {d37069fe-e2ea-40f4-9b8e-f12736ba7137}, !- Outlet Node Name 68
  {01190233-8e82-4df0-998c-18e72888fec0}, !- Outlet Node Name 69
  {d112f995-e0e4-4d8f-9bb6-f0bcf7df8126}, !- Outlet Node Name 70
  {a498175c-6d89-4559-9a37-c15946b8fe57}, !- Outlet Node Name 71
  {acc29ad9-3f59-4de9-b0c2-3f5452e1181e}, !- Outlet Node Name 72
  {f57d3825-8b80-4c12-956a-f00a65da474d}, !- Outlet Node Name 73
  {4af7ec35-c213-4157-b94a-2438c820e563}, !- Outlet Node Name 74
  {93f63978-5524-4c86-87a1-66efdf986fbb}, !- Outlet Node Name 75
  {a8ec8aaf-b3b1-4df3-a82e-24244140afb1}, !- Outlet Node Name 76
  {467a7f41-36b1-4b88-8fe5-de3ead8b491c}, !- Outlet Node Name 77
  {0b953570-328a-45df-bc90-ae9c00570f4a}, !- Outlet Node Name 78
  {947f48c8-81f4-4fa2-8801-15d05492a67e}, !- Outlet Node Name 79
  {b2eac175-70eb-42b5-b621-b29672291d42}, !- Outlet Node Name 80
  {9c6867c9-0774-4f83-8360-7b2f154146b8}, !- Outlet Node Name 81
  {82495243-49ef-4581-8b97-ded41186f109}, !- Outlet Node Name 82
  {e01548a1-35f9-40b5-b0ba-3171fd9c85e8}, !- Outlet Node Name 83
  {09093666-d6c2-48fa-8cfd-f5b7c7dba479}, !- Outlet Node Name 84
  {8030ea80-244f-46ff-b354-bc688990e9ae}, !- Outlet Node Name 85
  {b536bc5c-90b0-41a4-a65b-f9de0d803ba2}, !- Outlet Node Name 86
  {7e87742a-34ad-4b94-82a7-b9dbcb4caaf3}, !- Outlet Node Name 87
  {92c84dfe-420c-43ed-a307-ec206220e020}, !- Outlet Node Name 88
  {0b7afb2c-2202-41ee-9f2c-6abb59594258}, !- Outlet Node Name 89
  {d3ead3fa-e847-453c-976d-113134d45250}, !- Outlet Node Name 90
  {3807db34-1908-40d9-8ae0-f4791571660c}, !- Outlet Node Name 91
  {8a9ac03c-ad40-48f2-a828-ece00e2f2db1}, !- Outlet Node Name 92
  {554f661a-4313-4012-bad0-b6d595d12609}, !- Outlet Node Name 93
  {01d100fa-f43d-471d-9aa4-934264c5d986}, !- Outlet Node Name 94
  {76872264-55de-48e9-a869-0cb300a0f9da}, !- Outlet Node Name 95
  {1fea2686-dd84-48ba-ac0b-d38b56def336}; !- Outlet Node Name 96

OS:AirLoopHVAC:ZoneMixer,
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c253d5f7-e23d-4dae-832f-2b50f4e7e421}, !- Outlet Node Name
  {a5ffe075-5100-4573-868a-89940507c027}, !- Inlet Node Name 1
  {145aaa7f-2aec-4b55-a2a9-ec55a8538d11}, !- Inlet Node Name 2
  {3ad0fb79-9926-4cc0-9b6f-2c975208a714}, !- Inlet Node Name 3
  {39393545-354a-4615-b846-a28391b7c488}, !- Inlet Node Name 4
  {994aeba6-42ed-41f2-b87c-54dab4849689}, !- Inlet Node Name 5
  {f3fb9a37-edd5-4715-b3c0-b69921c08677}, !- Inlet Node Name 6
  {ea6bc4a2-1963-4d68-9e80-cb4a47a2364f}, !- Inlet Node Name 7
  {4a567b8b-a6d5-4def-b9a3-fa5188766ba8}, !- Inlet Node Name 8
  {2a9016f1-c9b7-4752-858b-6b344b8d0ae8}, !- Inlet Node Name 9
  {691e8f38-75dd-436a-96ab-bea6f27366a7}, !- Inlet Node Name 10
  {593db148-21a9-4c67-8a59-7c5c564c9114}, !- Inlet Node Name 11
  {4251cad2-d6f7-4653-8513-0eeaee60ca06}, !- Inlet Node Name 12
  {b2a1f2ea-bba7-4f7b-9a4d-7b423bb8f809}, !- Inlet Node Name 13
  {45247bee-d6e8-4b2f-b398-e3efc6652624}, !- Inlet Node Name 14
  {a97c9782-1a6a-4c63-ad04-e517f6e1604f}, !- Inlet Node Name 15
  {a20d3d9b-4df4-4332-8a29-41d0cffa66e1}, !- Inlet Node Name 16
  {c1cac9f6-00e5-4f4c-831d-8e9e6d9419b4}, !- Inlet Node Name 17
  {37a5b943-3412-44fc-971b-73d2b71471d9}, !- Inlet Node Name 18
  {034c1d31-ad66-4344-a9ae-2a374266e97a}, !- Inlet Node Name 19
  {888126ce-1e22-4527-bd3a-db556f62c5e2}, !- Inlet Node Name 20
  {7b3c21e7-2c46-4390-aac0-c8fb73abb0f6}, !- Inlet Node Name 21
  {20fd4548-60df-4de5-8b8a-0f5d765abadd}, !- Inlet Node Name 22
  {ab722f80-5701-43d3-b820-e255290da363}, !- Inlet Node Name 23
  {e51a8905-d3ef-452c-a8f4-4d9097a3f6e9}, !- Inlet Node Name 24
  {6ba37c39-f76b-4a95-b73e-f84f3f43fc60}, !- Inlet Node Name 25
  {0b564039-c1c4-4e6f-9377-11872bce6d64}, !- Inlet Node Name 26
  {21bf0601-7736-45d4-9751-603121ccc0a2}, !- Inlet Node Name 27
  {0b4a27ee-5707-49c0-9380-11e880a879eb}, !- Inlet Node Name 28
  {952e6d00-b133-4a37-b3d0-60d5d18db721}, !- Inlet Node Name 29
  {9c296baf-361b-4ae6-b9f5-5c5082dd8bba}, !- Inlet Node Name 30
  {020468f1-317a-48c4-a492-f592026f3523}, !- Inlet Node Name 31
  {796859cf-2c44-4909-a13f-78cea18cb8e3}, !- Inlet Node Name 32
  {dd9fe467-3b95-4034-8a9b-eeb882a9cd20}, !- Inlet Node Name 33
  {5555e82e-9fd4-4640-9ef5-bb73d5fb7676}, !- Inlet Node Name 34
  {84c0b0f1-e43c-4a55-a2d2-a64b9f20543a}, !- Inlet Node Name 35
  {86d7f9fd-d492-4588-a43b-e2a3e3af76b3}, !- Inlet Node Name 36
  {3285b7b5-3d2d-49a4-981a-ad130a8d54d9}, !- Inlet Node Name 37
  {d95b7498-86c7-48d5-aee0-994ae671866b}, !- Inlet Node Name 38
  {ac7dbc95-bff9-4111-ac47-52b2b57d63a9}, !- Inlet Node Name 39
  {56116894-8e18-4d97-bfe0-a8e1e57c40be}, !- Inlet Node Name 40
  {2c8f0e7e-f7e1-4d1e-ada3-ae9837c4229b}, !- Inlet Node Name 41
  {a318777a-37ae-4ca5-8494-e367cddeaf38}, !- Inlet Node Name 42
  {a472357c-9066-425e-9f96-3e3d2098348f}, !- Inlet Node Name 43
  {8e115c66-c429-4ee0-a094-723003ad7472}, !- Inlet Node Name 44
  {db4c8416-5394-4475-a618-ca958c7a6686}, !- Inlet Node Name 45
  {131dabad-94b3-4f10-b7b4-807f75d37a7e}, !- Inlet Node Name 46
  {a477165d-de13-4a51-bf95-690c4b94dbd5}, !- Inlet Node Name 47
  {42acca07-8016-4e08-acc4-7a3958bcc1cc}, !- Inlet Node Name 48
  {3a757fbc-04d1-424a-a8ab-235fa65656d1}, !- Inlet Node Name 49
  {1cc87249-c1f9-4030-b529-eb656f2fc619}, !- Inlet Node Name 50
  {0c5ca280-1586-49f1-8d5b-963d528fb9ca}, !- Inlet Node Name 51
  {0cc6a3b5-8d6d-43c8-bb54-2374c6671c9f}, !- Inlet Node Name 52
  {03ceab4b-3373-4abd-8e46-61772e1f0be7}, !- Inlet Node Name 53
  {a4d66495-1cf7-43f2-9f22-604cf97190f1}, !- Inlet Node Name 54
  {1313b47c-5287-4c59-9f1f-c626ad6e1562}, !- Inlet Node Name 55
  {42217c8a-f7bd-4327-88da-71d8d74c0218}, !- Inlet Node Name 56
  {9dbf953c-f036-4b6a-ba4e-a5041dd77ae5}, !- Inlet Node Name 57
  {a9084dea-34ac-430c-bd4c-ca43a59b5e91}, !- Inlet Node Name 58
  {010e5fd1-faa8-4976-b435-dfba386f8f18}, !- Inlet Node Name 59
  {d8bbad78-29ab-43bb-bb95-b1134fb5bb37}, !- Inlet Node Name 60
  {d7c5e632-fb89-484a-b7e6-c51294ac6a5d}, !- Inlet Node Name 61
  {11084ccd-e690-4742-9603-db4dcc78c596}, !- Inlet Node Name 62
  {30fbb077-3e75-4f00-82c2-b6d98e34e9f1}, !- Inlet Node Name 63
  {c7f21d56-5ee9-4de8-afc0-38c30c8213e6}, !- Inlet Node Name 64
  {8f000292-6e77-4617-a87c-64af14dc43b3}, !- Inlet Node Name 65
  {663b4d25-9000-4b1a-a465-5a101ead78e9}, !- Inlet Node Name 66
  {e625273c-8b67-4ec3-bdd4-ae5ba0f52444}, !- Inlet Node Name 67
  {92891245-9205-4c95-ab91-6f092fdd01d6}, !- Inlet Node Name 68
  {fc395727-d36f-45ef-bc29-eb9c8f8a6a28}, !- Inlet Node Name 69
  {cb195791-e9fb-499e-a8f1-44281eb1ba29}, !- Inlet Node Name 70
  {5029cd6f-1e05-481c-82b7-3f61e9662774}, !- Inlet Node Name 71
  {f7181cb3-ab23-416f-bdcd-fddda4569465}, !- Inlet Node Name 72
  {ed6acea1-c22a-4bde-9012-5a82118404de}, !- Inlet Node Name 73
  {3209e9b9-4f31-4e00-b6a0-1d6f51568059}, !- Inlet Node Name 74
  {1fd946ae-0c94-47dd-bea0-849b117d36aa}, !- Inlet Node Name 75
  {5da233cc-7b5f-4000-9ec3-1383bffd0121}, !- Inlet Node Name 76
  {9dc1607a-48fc-4400-86b5-af478fd33ef1}, !- Inlet Node Name 77
  {ecdc8f6d-d1dc-412d-a304-f6408c811383}, !- Inlet Node Name 78
  {37e2d243-530e-4381-a1f7-224b8dcd108f}, !- Inlet Node Name 79
  {facd2049-ac9c-4b01-8400-23c5e472980b}, !- Inlet Node Name 80
  {647905d6-bc3d-479b-ba7e-3733b432fc25}, !- Inlet Node Name 81
  {a3fa2cb0-6b8c-4ecd-8aa3-089e8969eca5}, !- Inlet Node Name 82
  {0da0873a-a2d2-42a4-bfc7-9eee4e19cf97}, !- Inlet Node Name 83
  {7fa334fd-b076-4a20-87c5-bb840b80e963}, !- Inlet Node Name 84
  {a56df167-0dbc-46ce-ac60-b73de0c8b6f5}, !- Inlet Node Name 85
  {3bca4e30-0bf1-4da0-a163-ee92e1aef9f3}, !- Inlet Node Name 86
  {154d7946-d3cf-4d3f-ae69-42db29297c09}, !- Inlet Node Name 87
  {8254aad5-bb4f-4294-b07f-5629553ee305}, !- Inlet Node Name 88
  {e4c452c9-0073-48bd-bc9a-03711a7769eb}, !- Inlet Node Name 89
  {bd0acdda-5e1b-42e1-b26e-43298457c5ce}, !- Inlet Node Name 90
  {3498f6b2-01eb-48f0-b601-1b841274fe43}, !- Inlet Node Name 91
  {6bb208ff-178d-4b18-bd42-f45fcf5f3f18}, !- Inlet Node Name 92
  {7ccbdf92-b737-4a8f-b9f3-854f5710a181}, !- Inlet Node Name 93
  {90aa21c7-7a1e-4cc8-96cd-a2364d02eb95}, !- Inlet Node Name 94
  {ce11c117-45ac-40cd-b072-fe2c74486b41}, !- Inlet Node Name 95
  {1c186fbd-3e37-42c9-8da7-63fffd292746}; !- Inlet Node Name 96

OS:Connection,
  {a79f0c99-b62a-4798-8e4e-ca98887e7eb8}, !- Handle
  {e094b428-3a5a-4738-8904-d09ba81abd69}, !- Source Object
  3,                                      !- Outlet Port
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c253d5f7-e23d-4dae-832f-2b50f4e7e421}, !- Handle
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Source Object
  2,                                      !- Outlet Port
  {8575cc00-859e-4d68-a943-4d9ff33535ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6664f45c-df6f-4e87-8ed3-b22cf1783f41}, !- Handle
  {1a507701-6ee0-4c37-9bc4-4de93d67debe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.3425536550491,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  71571.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13986.46,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4b6fca6b-c17b-47f6-8e11-62300c5e6170}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0a903541-bff2-4211-b5f0-3e8ae239a3b6}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {65a104a6-5ff1-43d9-b091-d29ad85f6b4a}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  {11667186-a720-4d63-9d72-edaa89f8d0be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11667186-a720-4d63-9d72-edaa89f8d0be}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f74596c9-0fc8-4672-82c2-b52f3be8ebed}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7f33766e-2832-49dd-a170-bcc40b6e0f02}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {65a104a6-5ff1-43d9-b091-d29ad85f6b4a}, !- Schedule Name
  {84102c9a-31e3-4cdb-9151-f35e45e69e8b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {4fd0dec7-5442-4605-b781-594c7c908ce2}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  5.3425536550491,                        !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a89a987a-6f73-42ca-90fa-e8fec963e1cc}, !- Air Inlet Node Name
  {be1aca35-4233-4c71-8b53-a98402477dd4}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {be1aca35-4233-4c71-8b53-a98402477dd4}, !- Handle
  {4fd0dec7-5442-4605-b781-594c7c908ce2}, !- Source Object
  17,                                     !- Outlet Port
  {84102c9a-31e3-4cdb-9151-f35e45e69e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2846b4a-dfe5-4eb5-9505-e406971b5133}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6648.18755043524,                       !- Nominal Capacity {W}
  {0f2aaf00-72b3-44b0-ac93-13fecd125326}, !- Air Inlet Node Name
  {f758e414-c43c-4f58-a9b7-c73c50f0c58c}; !- Air Outlet Node Name

OS:Node,
  {73f3c8b8-22db-4633-8fe0-437a3a9d99c0}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {f758e414-c43c-4f58-a9b7-c73c50f0c58c}, !- Inlet Port
  {a89a987a-6f73-42ca-90fa-e8fec963e1cc}; !- Outlet Port

OS:Connection,
  {f758e414-c43c-4f58-a9b7-c73c50f0c58c}, !- Handle
  {f2846b4a-dfe5-4eb5-9505-e406971b5133}, !- Source Object
  6,                                      !- Outlet Port
  {73f3c8b8-22db-4633-8fe0-437a3a9d99c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89a987a-6f73-42ca-90fa-e8fec963e1cc}, !- Handle
  {73f3c8b8-22db-4633-8fe0-437a3a9d99c0}, !- Source Object
  3,                                      !- Outlet Port
  {4fd0dec7-5442-4605-b781-594c7c908ce2}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00430152535407253,                    !- Design Water Flow Rate {m3/s}
  5.3425536550491,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  23.9294344225579,                       !- Design Inlet Air Temperature {C}
  10.6018624529297,                       !- Design Outlet Air Temperature {C}
  0.00938260441824251,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6e437ae6-379b-44ed-bec6-7bb2e012eb81}, !- Water Inlet Node Name
  {aed3e895-ae1c-4415-8de6-805476b04193}, !- Water Outlet Node Name
  {803ea9e7-827a-4a5d-8f91-5e06efc98fde}, !- Air Inlet Node Name
  {66a5c83c-9121-42db-9b61-40c7ec4b5aaa}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {437f7b16-4a13-4ec8-b891-d45d5a312e30}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Name
  {324934d5-afd9-4470-bbcf-d0879974c8f6}, !- Inlet Port
  {6e437ae6-379b-44ed-bec6-7bb2e012eb81}; !- Outlet Port

OS:Connection,
  {324934d5-afd9-4470-bbcf-d0879974c8f6}, !- Handle
  {b8b4781b-44d6-4721-b008-efdc9162f757}, !- Source Object
  4,                                      !- Outlet Port
  {437f7b16-4a13-4ec8-b891-d45d5a312e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {141f4002-daf3-4ee0-a0fe-5fcefff9485d}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Name
  {aed3e895-ae1c-4415-8de6-805476b04193}, !- Inlet Port
  {6fc79d31-42ea-4bf7-b529-4d628577e4b8}; !- Outlet Port

OS:Connection,
  {6e437ae6-379b-44ed-bec6-7bb2e012eb81}, !- Handle
  {437f7b16-4a13-4ec8-b891-d45d5a312e30}, !- Source Object
  3,                                      !- Outlet Port
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aed3e895-ae1c-4415-8de6-805476b04193}, !- Handle
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Source Object
  11,                                     !- Outlet Port
  {141f4002-daf3-4ee0-a0fe-5fcefff9485d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc79d31-42ea-4bf7-b529-4d628577e4b8}, !- Handle
  {141f4002-daf3-4ee0-a0fe-5fcefff9485d}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8526b-16e3-4606-a8c1-682825799d5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {02c87613-4b9c-4143-b9e8-6dd7300ba458}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000110702701249834,                   !- Controller Convergence Tolerance {deltaC}
  0.00430152535407253,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7bedf892-1f74-440c-b759-e46adf2f56e4}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Name
  {66a5c83c-9121-42db-9b61-40c7ec4b5aaa}, !- Inlet Port
  {0f2aaf00-72b3-44b0-ac93-13fecd125326}; !- Outlet Port

OS:Connection,
  {66a5c83c-9121-42db-9b61-40c7ec4b5aaa}, !- Handle
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Source Object
  13,                                     !- Outlet Port
  {7bedf892-1f74-440c-b759-e46adf2f56e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2aaf00-72b3-44b0-ac93-13fecd125326}, !- Handle
  {7bedf892-1f74-440c-b759-e46adf2f56e4}, !- Source Object
  3,                                      !- Outlet Port
  {f2846b4a-dfe5-4eb5-9505-e406971b5133}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {15f00702-9a36-4ab1-816a-5ca30d7c573e}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.758453044856365,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  5.3425536550491,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee384f78-1fc5-4cdf-91b5-173cc02c3584}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b6f626b-9689-46f6-bc2e-480e9a0053c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6b6f626b-9689-46f6-bc2e-480e9a0053c7}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {69698ff6-0f57-4061-b59c-cd91f1936599}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {15f00702-9a36-4ab1-816a-5ca30d7c573e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {216071d5-5d25-4636-a647-845d6125ff75}, !- Mixed Air Node Name
  {5b998e4b-8ead-45ff-9751-94eb77e30308}, !- Outdoor Air Stream Node Name
  {832a4bf4-c24d-4bbf-83dc-d5231b718e33}, !- Relief Air Stream Node Name
  {089984de-e2e1-46e3-bf81-8199e8c2ff7c}; !- Return Air Stream Node Name

OS:Node,
  {0368791f-6465-43f9-acbe-f09572d88456}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5b998e4b-8ead-45ff-9751-94eb77e30308}; !- Outlet Port

OS:Connection,
  {5b998e4b-8ead-45ff-9751-94eb77e30308}, !- Handle
  {0368791f-6465-43f9-acbe-f09572d88456}, !- Source Object
  3,                                      !- Outlet Port
  {69698ff6-0f57-4061-b59c-cd91f1936599}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {010cd03b-c719-432f-8d0b-012866956841}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {832a4bf4-c24d-4bbf-83dc-d5231b718e33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {832a4bf4-c24d-4bbf-83dc-d5231b718e33}, !- Handle
  {69698ff6-0f57-4061-b59c-cd91f1936599}, !- Source Object
  7,                                      !- Outlet Port
  {010cd03b-c719-432f-8d0b-012866956841}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abbcb127-32d3-412c-9b26-8a5706d35271}, !- Handle
  96 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {216071d5-5d25-4636-a647-845d6125ff75}, !- Inlet Port
  {803ea9e7-827a-4a5d-8f91-5e06efc98fde}; !- Outlet Port

OS:Connection,
  {089984de-e2e1-46e3-bf81-8199e8c2ff7c}, !- Handle
  {8e954e61-3b85-461b-9428-69760e8aea8a}, !- Source Object
  3,                                      !- Outlet Port
  {69698ff6-0f57-4061-b59c-cd91f1936599}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {216071d5-5d25-4636-a647-845d6125ff75}, !- Handle
  {69698ff6-0f57-4061-b59c-cd91f1936599}, !- Source Object
  5,                                      !- Outlet Port
  {abbcb127-32d3-412c-9b26-8a5706d35271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803ea9e7-827a-4a5d-8f91-5e06efc98fde}, !- Handle
  {abbcb127-32d3-412c-9b26-8a5706d35271}, !- Source Object
  3,                                      !- Outlet Port
  {6f67175a-33b0-46a4-82a0-e63bc175f796}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0a903541-bff2-4211-b5f0-3e8ae239a3b6}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5505c9cd-10b1-4f95-be02-e26049889a91}, !- Control Zone or Zone List Name
  {89baedb3-469c-4c2a-b1a5-be623d4e5a65}, !- Cooling Control Zone or Zone List Name
  {0b2eb841-46ea-4b73-b453-6812114759f3}, !- Heating Control Zone or Zone List Name
  {fe9ae024-7a53-4dca-afce-cc47ac71e83d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5505c9cd-10b1-4f95-be02-e26049889a91}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {89baedb3-469c-4c2a-b1a5-be623d4e5a65}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List, !- Name
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Model Object 1
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Model Object 2
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Model Object 3
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Model Object 4
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Model Object 5
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Model Object 6
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Model Object 7
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Model Object 8
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Model Object 9
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Model Object 10
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Model Object 11
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Model Object 12
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Model Object 13
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Model Object 14
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Model Object 15
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Model Object 16
  {5c586791-156e-47ee-8234-cda319506607}, !- Model Object 17
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Model Object 18
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Model Object 19
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Model Object 20
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Model Object 21
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Model Object 22
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Model Object 23
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Model Object 24
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Model Object 25
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Model Object 26
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Model Object 27
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Model Object 28
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Model Object 29
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Model Object 30
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Model Object 31
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Model Object 32
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Model Object 33
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Model Object 34
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Model Object 35
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Model Object 36
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Model Object 37
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Model Object 38
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Model Object 39
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Model Object 40
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Model Object 41
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Model Object 42
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Model Object 43
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Model Object 44
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Model Object 45
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Model Object 46
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Model Object 47
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Model Object 48
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Model Object 49
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Model Object 50
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Model Object 51
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Model Object 52
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Model Object 53
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Model Object 54
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Model Object 55
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Model Object 56
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Model Object 57
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Model Object 58
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Model Object 59
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Model Object 60
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Model Object 61
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Model Object 62
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Model Object 63
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Model Object 64
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Model Object 65
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Model Object 66
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Model Object 67
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Model Object 68
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Model Object 69
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Model Object 70
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Model Object 71
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Model Object 72
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Model Object 73
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Model Object 74
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Model Object 75
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Model Object 76
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Model Object 77
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Model Object 78
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Model Object 79
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Model Object 80
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Model Object 81
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Model Object 82
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Model Object 83
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Model Object 84
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Model Object 85
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Model Object 86
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Model Object 87
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Model Object 88
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Model Object 89
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Model Object 90
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Model Object 91
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Model Object 92
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Model Object 93
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Model Object 94
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Model Object 95
  {299a597b-6c49-4d17-a022-49ef80725665}; !- Model Object 96

OS:ModelObjectList,
  {0b2eb841-46ea-4b73-b453-6812114759f3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe9ae024-7a53-4dca-afce-cc47ac71e83d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List, !- Name
  {83e8c201-e5a6-40e4-a4cc-62306a8c3e6a}, !- Model Object 1
  {51c9327b-c594-4175-b9c5-eee4b23a732b}, !- Model Object 2
  {abd69136-6236-48fa-9b3c-e042bb27167b}, !- Model Object 3
  {767a9f3c-296a-4aaa-a73a-b4b73c9fe192}, !- Model Object 4
  {d8027f74-aa86-4d61-974c-18e5de1f2853}, !- Model Object 5
  {4dffa755-8bd8-47e2-98e5-f26f062a480b}, !- Model Object 6
  {4181ceb3-78f7-4fa0-9eb8-73880a6dc69f}, !- Model Object 7
  {aaea914f-a9fc-4000-aee9-09dc7f0fbaa5}, !- Model Object 8
  {8a7adee6-0fb5-421e-8202-9f4f3beb6ebc}, !- Model Object 9
  {9bf0e4a5-e50d-44c6-9688-f25d08984fa7}, !- Model Object 10
  {c56221a6-c638-4ca6-934d-818c44ab546a}, !- Model Object 11
  {54965223-8cb8-44e2-adde-d5abafc0a2b1}, !- Model Object 12
  {f8d126ad-2d53-4bf6-81d8-ab88f4ab8b5a}, !- Model Object 13
  {8b4ab017-5b88-4742-9064-0a8d45df63d3}, !- Model Object 14
  {ceab3ce1-f5c7-4d31-a3bb-cdd49d1b4823}, !- Model Object 15
  {afdfab48-4840-480a-b470-3e1013942a4b}, !- Model Object 16
  {5c586791-156e-47ee-8234-cda319506607}, !- Model Object 17
  {686890d6-3e8f-4898-8834-c28a0662fd08}, !- Model Object 18
  {b261805f-0a0d-429d-83b7-ca3df16ff00a}, !- Model Object 19
  {9153f6e9-97ad-4c4f-b5a7-3908f8d84484}, !- Model Object 20
  {41d6d299-18fd-4584-ac92-008cdda08732}, !- Model Object 21
  {3e6a898a-2156-4092-9853-fdd680bbba09}, !- Model Object 22
  {6260d5bb-02c1-4336-9381-54e55e14f7b8}, !- Model Object 23
  {fa6a993f-162d-463f-8a46-5999d8eaeaa5}, !- Model Object 24
  {475c5cb7-ef6a-4f28-94af-7ac95d07ff9e}, !- Model Object 25
  {ca683c3d-37d5-4788-ab74-f8d57ea64425}, !- Model Object 26
  {415e8da0-d758-454f-899c-f571b9d910f9}, !- Model Object 27
  {261047a0-5e3e-46c2-b61e-4f21632b19f5}, !- Model Object 28
  {48a70416-370d-4cf5-84e7-96ebe8fe9d9a}, !- Model Object 29
  {c956d9b9-dfe2-4194-81e6-f3bca17dc4b7}, !- Model Object 30
  {bc2d2367-3797-442f-99ab-bf779829de8a}, !- Model Object 31
  {3e7d37ff-5b06-4e2a-9711-427dbb8e54ed}, !- Model Object 32
  {c86b9fcf-d063-4baf-8e99-0516aa4471c1}, !- Model Object 33
  {a1ca85c6-25bb-48db-ae5e-90a34d18cd3d}, !- Model Object 34
  {8cd73ad5-a35e-4817-9d42-70cc9fb24abc}, !- Model Object 35
  {4554842f-99a6-478f-a225-fa4ed52a3ec0}, !- Model Object 36
  {1273f1e3-410c-4853-bfaa-ecc99024c381}, !- Model Object 37
  {86f61df4-4e01-4c22-8542-2128dc366755}, !- Model Object 38
  {00b7b92b-509b-49c6-9727-c42d662c5341}, !- Model Object 39
  {44955a52-7161-4e91-b8df-cecdd46a88ad}, !- Model Object 40
  {d4fb5f47-4572-443b-8d3e-636e6c49572d}, !- Model Object 41
  {f104f57f-b02a-4005-9c1a-f9ee37b542a7}, !- Model Object 42
  {cdc9faba-6c3d-4e90-a135-4a44e4eff821}, !- Model Object 43
  {d7ee1cf6-80cb-4ff3-8423-cd6f95fc0238}, !- Model Object 44
  {7f4033f5-34ac-4b14-a701-5357dcb8482e}, !- Model Object 45
  {9ad92271-4089-4f4a-8f30-a4d63bc8eceb}, !- Model Object 46
  {a73798b8-d2e0-4407-b180-5513ea5f7c95}, !- Model Object 47
  {eac92f10-35d7-4478-be79-dfb47028a03c}, !- Model Object 48
  {1a22380e-760d-48a8-af44-25c4245af3be}, !- Model Object 49
  {49185517-0d19-47e0-9bfa-0efc660dc1d3}, !- Model Object 50
  {29ebba17-65dc-48c7-9654-8de1e71ceeec}, !- Model Object 51
  {4972778b-3ae2-4fa1-a89b-1d3d46cdfab6}, !- Model Object 52
  {36e4bd00-e454-4f71-be16-e00cff5f48ca}, !- Model Object 53
  {0b3fbf48-14cd-4d98-ae2d-081aac90086a}, !- Model Object 54
  {a4ad3fa9-c144-42ef-9025-875c5d438446}, !- Model Object 55
  {4262b3fe-b277-4c4e-9361-7ad29c8b60f1}, !- Model Object 56
  {e4f437d4-f4db-4b42-bab0-297005e435d4}, !- Model Object 57
  {41a7aa9f-96cf-4534-aac1-877a6beafd46}, !- Model Object 58
  {c25735b7-b7a1-4025-b714-18a29aeef762}, !- Model Object 59
  {c2792237-9515-4082-aa1a-4766f098a897}, !- Model Object 60
  {6ab4fd21-e5b9-4e26-9739-8c3d311f0237}, !- Model Object 61
  {fcd47645-504a-4d4f-b8d3-fa996afe959f}, !- Model Object 62
  {868ea541-c1b0-4af4-a0d5-62ef9272e9a4}, !- Model Object 63
  {5dda565a-b445-4430-9355-07346c1e5582}, !- Model Object 64
  {fff28663-7954-4846-a054-f1fff3d1393f}, !- Model Object 65
  {fd30bc15-66cc-4311-850e-51f9acf46087}, !- Model Object 66
  {220f17e3-a458-4eee-87af-93f8f20083d2}, !- Model Object 67
  {7c9c55d4-be3e-419b-9607-fdbe49035d8e}, !- Model Object 68
  {d67bc4f9-0765-47f6-a2ac-bfe9350ece2a}, !- Model Object 69
  {352f2ca0-67f0-46b1-959d-ab74dead4674}, !- Model Object 70
  {a92eee2a-26b9-4cce-b05c-a93a793acf8c}, !- Model Object 71
  {a0791a39-e6be-43db-b8b3-a53b9d4f768d}, !- Model Object 72
  {d1e62ad0-fdb8-461c-bf50-1f65e846d3ba}, !- Model Object 73
  {cf57acce-4571-4783-837d-684cd9244e28}, !- Model Object 74
  {3b920100-3899-43bb-860b-8d0d71234e28}, !- Model Object 75
  {381950e3-707c-4912-91ab-ea87abda0ed5}, !- Model Object 76
  {9d9c744e-2b73-4090-ad75-21b6ef5e8c92}, !- Model Object 77
  {6bfbfcd6-3deb-475b-bcaf-addbb0f3f263}, !- Model Object 78
  {16e623b9-0897-4d38-9b79-d9df4f68ef8b}, !- Model Object 79
  {73fced43-8f4c-4263-9a64-36b01b15a709}, !- Model Object 80
  {42ec7612-8f43-4b3d-9e92-ca6d1900df7c}, !- Model Object 81
  {0767d5df-0198-4c57-a1ed-a87fa6aba69e}, !- Model Object 82
  {8aaec60d-1cd9-4541-ae57-4c9ddb903a8a}, !- Model Object 83
  {368f7d57-833a-4360-ab3f-2ba785b5b905}, !- Model Object 84
  {79f4b2f4-22ac-4664-a494-912d173ef430}, !- Model Object 85
  {8f0687f0-7daa-4ff2-9820-ada8b74a41e9}, !- Model Object 86
  {4c803d68-111c-4d43-8ea7-ac7063849379}, !- Model Object 87
  {2f5e9a6c-8f4e-478f-8a58-7b1903b9d87e}, !- Model Object 88
  {5d6f4940-3ee4-41d2-8b6e-49a19451d297}, !- Model Object 89
  {f3cf2fd9-b806-46f6-86e1-a4abc6c115a4}, !- Model Object 90
  {01a609ea-1d3d-4944-85d0-52db0409b3b1}, !- Model Object 91
  {50a79e96-7f6c-4515-b6ba-872b399ebbdd}, !- Model Object 92
  {2402e508-792f-41db-b149-f7a7bde439ea}, !- Model Object 93
  {e703d78c-a16b-43fe-ac9b-3234a312c257}, !- Model Object 94
  {a81e3f38-7ba4-4322-9b4e-bea29fcdd3f1}, !- Model Object 95
  {299a597b-6c49-4d17-a022-49ef80725665}; !- Model Object 96

OS:Coil:Heating:Electric,
  {76e0c135-da7b-4687-863a-7a9e2cf003a9}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  260.279934413798,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {722419ec-85d5-4572-9fd7-5af3a5d84489}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00894448983584626,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0438bdfd-efac-4bef-ba6f-a51852c2fc32}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00894448983584626,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00894448983584626,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0.172723061218265,                      !- Minimum Primary Air Flow Fraction
  0.172723061218265,                      !- Fan On Flow Fraction
  {2fd32207-e764-41fe-b98f-fc2fe17d9e5b}, !- Supply Air Inlet Node Name
  {db83c6f0-309d-4772-b5d9-8ab5ed65c806}, !- Secondary Air Inlet Node Name
  {5f2163f8-d72c-4e68-ba93-7fc297347ae5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {722419ec-85d5-4572-9fd7-5af3a5d84489}, !- Fan Name
  {76e0c135-da7b-4687-863a-7a9e2cf003a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ba08e901-6489-4f97-a79e-cfb8abe3f6c5}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground Return Air Node, !- Name
  {48704b22-2afc-489f-a309-dc4777faa6ab}, !- Inlet Port
  {a5ffe075-5100-4573-868a-89940507c027}; !- Outlet Port

OS:Connection,
  {93668ae5-1c15-4561-b5fa-ae6b989a6612}, !- Handle
  {69a77380-057c-4f14-9a28-9a333d74ee26}, !- Source Object
  3,                                      !- Outlet Port
  {ba8f0c0e-8bf9-41f1-8c6b-0c3f8a782d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48704b22-2afc-489f-a309-dc4777faa6ab}, !- Handle
  {0ad300b0-2bf0-4e87-916a-568371ab4f7c}, !- Source Object
  2,                                      !- Outlet Port
  {ba08e901-6489-4f97-a79e-cfb8abe3f6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ffe075-5100-4573-868a-89940507c027}, !- Handle
  {ba08e901-6489-4f97-a79e-cfb8abe3f6c5}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53b854cc-b5f4-4c03-9091-2776129c496d}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PFP Term Inlet Air Node, !- Name
  {e9b6cf91-e973-4823-81d0-bde229c58c93}, !- Inlet Port
  {2fd32207-e764-41fe-b98f-fc2fe17d9e5b}; !- Outlet Port

OS:Connection,
  {e9b6cf91-e973-4823-81d0-bde229c58c93}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  3,                                      !- Outlet Port
  {53b854cc-b5f4-4c03-9091-2776129c496d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd32207-e764-41fe-b98f-fc2fe17d9e5b}, !- Handle
  {53b854cc-b5f4-4c03-9091-2776129c496d}, !- Source Object
  3,                                      !- Outlet Port
  {0438bdfd-efac-4bef-ba6f-a51852c2fc32}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5f2163f8-d72c-4e68-ba93-7fc297347ae5}, !- Handle
  {0438bdfd-efac-4bef-ba6f-a51852c2fc32}, !- Source Object
  9,                                      !- Outlet Port
  {69a77380-057c-4f14-9a28-9a333d74ee26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43815931-0d8b-4d37-9293-a8ac89a92e9f}, !- Handle
  Node 185,                               !- Name
  {2967946c-892b-4c71-86bc-7cacd84c9134}, !- Inlet Port
  {db83c6f0-309d-4772-b5d9-8ab5ed65c806}; !- Outlet Port

OS:Connection,
  {2967946c-892b-4c71-86bc-7cacd84c9134}, !- Handle
  {2e601718-4bb3-4c67-ae32-f1f8fea5fb29}, !- Source Object
  3,                                      !- Outlet Port
  {43815931-0d8b-4d37-9293-a8ac89a92e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db83c6f0-309d-4772-b5d9-8ab5ed65c806}, !- Handle
  {43815931-0d8b-4d37-9293-a8ac89a92e9f}, !- Source Object
  3,                                      !- Outlet Port
  {0438bdfd-efac-4bef-ba6f-a51852c2fc32}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fc027c60-6b9c-4017-b7de-2a5c87d66436}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  241.017705964164,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {292ea261-fb9e-4d47-a02f-ba1ba6039785}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00828541964836904,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {72e72121-4c90-4543-a6fe-1d85f88431b2}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00828541964836904,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00828541964836904,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0.172448284147042,                      !- Minimum Primary Air Flow Fraction
  0.172448284147042,                      !- Fan On Flow Fraction
  {ea5e45f4-abf2-4a8b-86d6-18bed5b7d727}, !- Supply Air Inlet Node Name
  {afc74081-ff84-4885-8e73-9377b2459e65}, !- Secondary Air Inlet Node Name
  {5467a3dd-c63b-4cc6-a10c-268834c2d469}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {292ea261-fb9e-4d47-a02f-ba1ba6039785}, !- Fan Name
  {fc027c60-6b9c-4017-b7de-2a5c87d66436}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6491c2cb-729d-4486-8f9b-4977e7ca0537}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Outlet Air Node, !- Name
  {5467a3dd-c63b-4cc6-a10c-268834c2d469}, !- Inlet Port
  {573cc219-c1a8-4bf9-9138-8182163d9990}; !- Outlet Port

OS:Node,
  {92befc97-c104-4875-8ef6-c492c35c11e5}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground Return Air Node, !- Name
  {4fbb5edc-086d-4613-8cca-9624f7091e2d}, !- Inlet Port
  {145aaa7f-2aec-4b55-a2a9-ec55a8538d11}; !- Outlet Port

OS:Connection,
  {573cc219-c1a8-4bf9-9138-8182163d9990}, !- Handle
  {6491c2cb-729d-4486-8f9b-4977e7ca0537}, !- Source Object
  3,                                      !- Outlet Port
  {588c40b7-3084-41e8-91f2-a4f4b4d4491e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbb5edc-086d-4613-8cca-9624f7091e2d}, !- Handle
  {a0ebe478-79bc-4db1-ae8a-389a1d8fbc00}, !- Source Object
  2,                                      !- Outlet Port
  {92befc97-c104-4875-8ef6-c492c35c11e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145aaa7f-2aec-4b55-a2a9-ec55a8538d11}, !- Handle
  {92befc97-c104-4875-8ef6-c492c35c11e5}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4ad2e0af-0a9a-4c93-947f-ca97cbd185ee}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PFP Term Inlet Air Node, !- Name
  {a7d2163d-e930-4430-90b5-acfd70948f04}, !- Inlet Port
  {ea5e45f4-abf2-4a8b-86d6-18bed5b7d727}; !- Outlet Port

OS:Connection,
  {a7d2163d-e930-4430-90b5-acfd70948f04}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  4,                                      !- Outlet Port
  {4ad2e0af-0a9a-4c93-947f-ca97cbd185ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5e45f4-abf2-4a8b-86d6-18bed5b7d727}, !- Handle
  {4ad2e0af-0a9a-4c93-947f-ca97cbd185ee}, !- Source Object
  3,                                      !- Outlet Port
  {72e72121-4c90-4543-a6fe-1d85f88431b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5467a3dd-c63b-4cc6-a10c-268834c2d469}, !- Handle
  {72e72121-4c90-4543-a6fe-1d85f88431b2}, !- Source Object
  9,                                      !- Outlet Port
  {6491c2cb-729d-4486-8f9b-4977e7ca0537}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97afc0d1-38f1-4fc3-8be7-cd73bd580fb8}, !- Handle
  Node 189,                               !- Name
  {2bb9300f-fe47-44a5-b8d0-4a8c5088ebd6}, !- Inlet Port
  {afc74081-ff84-4885-8e73-9377b2459e65}; !- Outlet Port

OS:Connection,
  {2bb9300f-fe47-44a5-b8d0-4a8c5088ebd6}, !- Handle
  {86e6cffa-0a39-4b34-a931-74271cf5017b}, !- Source Object
  3,                                      !- Outlet Port
  {97afc0d1-38f1-4fc3-8be7-cd73bd580fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc74081-ff84-4885-8e73-9377b2459e65}, !- Handle
  {97afc0d1-38f1-4fc3-8be7-cd73bd580fb8}, !- Source Object
  3,                                      !- Outlet Port
  {72e72121-4c90-4543-a6fe-1d85f88431b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {faf23ef7-fa71-4b87-abe6-48becf9ee271}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  260.279934413804,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {304bc145-2d6d-44fd-8967-7d877df047a7}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00894448983584654,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b437e369-af35-443c-b8b9-8a2e6c369ee4}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00894448983584654,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00894448983584654,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0.17272306121826,                       !- Minimum Primary Air Flow Fraction
  0.17272306121826,                       !- Fan On Flow Fraction
  {b8554671-0ed6-4565-bb55-450b0d1526f1}, !- Supply Air Inlet Node Name
  {5a6051cf-dcd8-495c-84f3-ac61f7ee61a2}, !- Secondary Air Inlet Node Name
  {bdafe1ae-7722-4226-9285-04507d8172f7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {304bc145-2d6d-44fd-8967-7d877df047a7}, !- Fan Name
  {faf23ef7-fa71-4b87-abe6-48becf9ee271}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e2503bff-2c79-4bf7-8ffb-c8a6b978384e}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Outlet Air Node, !- Name
  {bdafe1ae-7722-4226-9285-04507d8172f7}, !- Inlet Port
  {5dcb3fe5-9e9a-4beb-bc4c-5e6054b987e3}; !- Outlet Port

OS:Node,
  {121205e3-3afd-48d6-9da0-a2442327bb1f}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground Return Air Node, !- Name
  {d5ecf917-2e11-4483-8293-be04b8c81c13}, !- Inlet Port
  {3ad0fb79-9926-4cc0-9b6f-2c975208a714}; !- Outlet Port

OS:Connection,
  {5dcb3fe5-9e9a-4beb-bc4c-5e6054b987e3}, !- Handle
  {e2503bff-2c79-4bf7-8ffb-c8a6b978384e}, !- Source Object
  3,                                      !- Outlet Port
  {330c269e-0b3d-4ba0-8685-511ebc2784c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ecf917-2e11-4483-8293-be04b8c81c13}, !- Handle
  {7e63e245-e4c1-4fe1-a7e0-47d64a2fb5ad}, !- Source Object
  2,                                      !- Outlet Port
  {121205e3-3afd-48d6-9da0-a2442327bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad0fb79-9926-4cc0-9b6f-2c975208a714}, !- Handle
  {121205e3-3afd-48d6-9da0-a2442327bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e7a00256-83e6-4bd1-be55-f094e3528868}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PFP Term Inlet Air Node, !- Name
  {083e3bdf-bdca-4828-8a6a-b385a26414d6}, !- Inlet Port
  {b8554671-0ed6-4565-bb55-450b0d1526f1}; !- Outlet Port

OS:Connection,
  {083e3bdf-bdca-4828-8a6a-b385a26414d6}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  5,                                      !- Outlet Port
  {e7a00256-83e6-4bd1-be55-f094e3528868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8554671-0ed6-4565-bb55-450b0d1526f1}, !- Handle
  {e7a00256-83e6-4bd1-be55-f094e3528868}, !- Source Object
  3,                                      !- Outlet Port
  {b437e369-af35-443c-b8b9-8a2e6c369ee4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bdafe1ae-7722-4226-9285-04507d8172f7}, !- Handle
  {b437e369-af35-443c-b8b9-8a2e6c369ee4}, !- Source Object
  9,                                      !- Outlet Port
  {e2503bff-2c79-4bf7-8ffb-c8a6b978384e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5dc3ba1-4599-40fe-9cb8-085e2ba9e3ed}, !- Handle
  Node 193,                               !- Name
  {677d76d1-cc5d-47f1-9de4-06f8f2a4d463}, !- Inlet Port
  {5a6051cf-dcd8-495c-84f3-ac61f7ee61a2}; !- Outlet Port

OS:Connection,
  {677d76d1-cc5d-47f1-9de4-06f8f2a4d463}, !- Handle
  {ff4c4304-399b-4122-aecb-c7baa85a022c}, !- Source Object
  3,                                      !- Outlet Port
  {c5dc3ba1-4599-40fe-9cb8-085e2ba9e3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6051cf-dcd8-495c-84f3-ac61f7ee61a2}, !- Handle
  {c5dc3ba1-4599-40fe-9cb8-085e2ba9e3ed}, !- Source Object
  3,                                      !- Outlet Port
  {b437e369-af35-443c-b8b9-8a2e6c369ee4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b91324e-0492-4bcb-900b-550c8b5ac9a9}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1186.75592326023,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7260ae51-8c1d-4b20-90ed-02b90da57ba7}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0514564995194813,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {07d1f1d7-3aa6-4f0b-a891-5d9e8f8db457}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0514564995194813,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0514564995194813,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {8f85c297-6bf8-4dbf-b25d-3d625768160f}, !- Supply Air Inlet Node Name
  {44ac1941-3da6-4973-a745-4275201c8df5}, !- Secondary Air Inlet Node Name
  {d621195c-c3cf-46a9-86dc-eb0951cd0c26}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7260ae51-8c1d-4b20-90ed-02b90da57ba7}, !- Fan Name
  {6b91324e-0492-4bcb-900b-550c8b5ac9a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2e0b2831-bf0a-45cb-9489-e7c82bb4dcfc}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Outlet Air Node, !- Name
  {d621195c-c3cf-46a9-86dc-eb0951cd0c26}, !- Inlet Port
  {08df9eae-361e-41e6-916d-e60fe1fa5334}; !- Outlet Port

OS:Node,
  {c790355e-520d-4860-8808-aa25f0e4c430}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground Return Air Node, !- Name
  {36839819-35cf-4ae0-ae94-f0837b9c4f31}, !- Inlet Port
  {39393545-354a-4615-b846-a28391b7c488}; !- Outlet Port

OS:Connection,
  {08df9eae-361e-41e6-916d-e60fe1fa5334}, !- Handle
  {2e0b2831-bf0a-45cb-9489-e7c82bb4dcfc}, !- Source Object
  3,                                      !- Outlet Port
  {dbc7e4c4-d965-41a9-b8c8-f8f6a7b92b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36839819-35cf-4ae0-ae94-f0837b9c4f31}, !- Handle
  {f0bc8c15-bacb-4f78-91d3-602719fbc791}, !- Source Object
  2,                                      !- Outlet Port
  {c790355e-520d-4860-8808-aa25f0e4c430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39393545-354a-4615-b846-a28391b7c488}, !- Handle
  {c790355e-520d-4860-8808-aa25f0e4c430}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26331b64-131b-46e6-a752-1587c93ddcbc}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PFP Term Inlet Air Node, !- Name
  {611b7ef4-9643-4ee0-b17c-fd641a51c345}, !- Inlet Port
  {8f85c297-6bf8-4dbf-b25d-3d625768160f}; !- Outlet Port

OS:Connection,
  {611b7ef4-9643-4ee0-b17c-fd641a51c345}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  6,                                      !- Outlet Port
  {26331b64-131b-46e6-a752-1587c93ddcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f85c297-6bf8-4dbf-b25d-3d625768160f}, !- Handle
  {26331b64-131b-46e6-a752-1587c93ddcbc}, !- Source Object
  3,                                      !- Outlet Port
  {07d1f1d7-3aa6-4f0b-a891-5d9e8f8db457}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d621195c-c3cf-46a9-86dc-eb0951cd0c26}, !- Handle
  {07d1f1d7-3aa6-4f0b-a891-5d9e8f8db457}, !- Source Object
  9,                                      !- Outlet Port
  {2e0b2831-bf0a-45cb-9489-e7c82bb4dcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01ed7bc1-9b16-461e-8d4e-1d0ac8801ead}, !- Handle
  Node 197,                               !- Name
  {bab70e85-6ebd-4ca2-9bd9-31872ce395be}, !- Inlet Port
  {44ac1941-3da6-4973-a745-4275201c8df5}; !- Outlet Port

OS:Connection,
  {bab70e85-6ebd-4ca2-9bd9-31872ce395be}, !- Handle
  {cc031413-5497-4ab2-b340-311e392cb19c}, !- Source Object
  2,                                      !- Outlet Port
  {01ed7bc1-9b16-461e-8d4e-1d0ac8801ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ac1941-3da6-4973-a745-4275201c8df5}, !- Handle
  {01ed7bc1-9b16-461e-8d4e-1d0ac8801ead}, !- Source Object
  3,                                      !- Outlet Port
  {07d1f1d7-3aa6-4f0b-a891-5d9e8f8db457}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1df30dbc-0c5b-4241-ab53-75f88c4dee67}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1098.13839580133,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {745cb2bc-4bbc-4810-adac-58f8b8caa053}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0476141462473013,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8721a364-ca9b-4db4-b3dc-61ac3101d49e}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0476141462473013,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0476141462473013,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {4d18320b-a29e-4570-a624-322efd7f225d}, !- Supply Air Inlet Node Name
  {bd92938e-d9f0-403c-a714-4c0e1c930c3f}, !- Secondary Air Inlet Node Name
  {ce2d797e-b304-42b4-873a-4f54fd74e35a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {745cb2bc-4bbc-4810-adac-58f8b8caa053}, !- Fan Name
  {1df30dbc-0c5b-4241-ab53-75f88c4dee67}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {07f4ef38-d21e-4960-baf8-6847b58b3fde}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Outlet Air Node, !- Name
  {ce2d797e-b304-42b4-873a-4f54fd74e35a}, !- Inlet Port
  {0b3052d3-ff41-4735-9375-de65a988d4e6}; !- Outlet Port

OS:Node,
  {5ced6362-dee5-44b4-a108-8d2de2c65b33}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground Return Air Node, !- Name
  {74bdd895-fec6-44e6-a8d7-ef17fac2ecad}, !- Inlet Port
  {994aeba6-42ed-41f2-b87c-54dab4849689}; !- Outlet Port

OS:Connection,
  {0b3052d3-ff41-4735-9375-de65a988d4e6}, !- Handle
  {07f4ef38-d21e-4960-baf8-6847b58b3fde}, !- Source Object
  3,                                      !- Outlet Port
  {0f1266bb-531c-4207-bdde-0fbaf565a40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bdd895-fec6-44e6-a8d7-ef17fac2ecad}, !- Handle
  {cc3c8bd6-78a7-47a8-855c-213c8f5256c3}, !- Source Object
  2,                                      !- Outlet Port
  {5ced6362-dee5-44b4-a108-8d2de2c65b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994aeba6-42ed-41f2-b87c-54dab4849689}, !- Handle
  {5ced6362-dee5-44b4-a108-8d2de2c65b33}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f79f3782-be67-4ed7-8bf2-0fd2b0301115}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PFP Term Inlet Air Node, !- Name
  {e4574d2d-4017-4f7e-9c99-2bae066758e0}, !- Inlet Port
  {4d18320b-a29e-4570-a624-322efd7f225d}; !- Outlet Port

OS:Connection,
  {e4574d2d-4017-4f7e-9c99-2bae066758e0}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  7,                                      !- Outlet Port
  {f79f3782-be67-4ed7-8bf2-0fd2b0301115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d18320b-a29e-4570-a624-322efd7f225d}, !- Handle
  {f79f3782-be67-4ed7-8bf2-0fd2b0301115}, !- Source Object
  3,                                      !- Outlet Port
  {8721a364-ca9b-4db4-b3dc-61ac3101d49e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ce2d797e-b304-42b4-873a-4f54fd74e35a}, !- Handle
  {8721a364-ca9b-4db4-b3dc-61ac3101d49e}, !- Source Object
  9,                                      !- Outlet Port
  {07f4ef38-d21e-4960-baf8-6847b58b3fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b33a7a8a-6c19-42d4-966d-b07bc6599b70}, !- Handle
  Node 201,                               !- Name
  {8ad34ff7-b9bc-4dff-917d-321718da9594}, !- Inlet Port
  {bd92938e-d9f0-403c-a714-4c0e1c930c3f}; !- Outlet Port

OS:Connection,
  {8ad34ff7-b9bc-4dff-917d-321718da9594}, !- Handle
  {ab1cbd5c-8cf4-4469-bb3a-c672634fffb9}, !- Source Object
  2,                                      !- Outlet Port
  {b33a7a8a-6c19-42d4-966d-b07bc6599b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd92938e-d9f0-403c-a714-4c0e1c930c3f}, !- Handle
  {b33a7a8a-6c19-42d4-966d-b07bc6599b70}, !- Source Object
  3,                                      !- Outlet Port
  {8721a364-ca9b-4db4-b3dc-61ac3101d49e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4f21c8d1-f6a9-48f4-a38c-e7dbed72125b}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1186.75592326022,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4abf9cc6-b951-4caf-b0da-c2ebe5619501}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0514564995194808,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {486e2498-161a-4924-b84b-03bbfba26f7f}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0514564995194808,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0514564995194808,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {4d07a3d1-f7f6-4598-866d-a607639135b3}, !- Supply Air Inlet Node Name
  {29e9e54b-bc56-424b-8b52-6351ae74e0c2}, !- Secondary Air Inlet Node Name
  {89e2e893-2aef-4beb-ac6a-9f7973dc24cf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4abf9cc6-b951-4caf-b0da-c2ebe5619501}, !- Fan Name
  {4f21c8d1-f6a9-48f4-a38c-e7dbed72125b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d5fcb93b-e75a-47a7-99ef-048ff6151b49}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Outlet Air Node, !- Name
  {89e2e893-2aef-4beb-ac6a-9f7973dc24cf}, !- Inlet Port
  {95029e8a-58a3-48cb-9481-a9abf379c8cd}; !- Outlet Port

OS:Node,
  {30ffc69a-e40e-4989-a258-eed8b518771b}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground Return Air Node, !- Name
  {ef8a95eb-f2f2-45b5-a9d3-57c91f105be7}, !- Inlet Port
  {f3fb9a37-edd5-4715-b3c0-b69921c08677}; !- Outlet Port

OS:Connection,
  {95029e8a-58a3-48cb-9481-a9abf379c8cd}, !- Handle
  {d5fcb93b-e75a-47a7-99ef-048ff6151b49}, !- Source Object
  3,                                      !- Outlet Port
  {abd207ac-f645-48cd-948c-dc58b7e609ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef8a95eb-f2f2-45b5-a9d3-57c91f105be7}, !- Handle
  {f05dd026-162f-4116-9cb8-ab3c5bd796b6}, !- Source Object
  2,                                      !- Outlet Port
  {30ffc69a-e40e-4989-a258-eed8b518771b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fb9a37-edd5-4715-b3c0-b69921c08677}, !- Handle
  {30ffc69a-e40e-4989-a258-eed8b518771b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {37946268-8374-4b10-93d8-5d4f323c1a21}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d96cc0f1-5229-48cf-9600-47d036f028f6}, !- Inlet Port
  {4d07a3d1-f7f6-4598-866d-a607639135b3}; !- Outlet Port

OS:Connection,
  {d96cc0f1-5229-48cf-9600-47d036f028f6}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  8,                                      !- Outlet Port
  {37946268-8374-4b10-93d8-5d4f323c1a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d07a3d1-f7f6-4598-866d-a607639135b3}, !- Handle
  {37946268-8374-4b10-93d8-5d4f323c1a21}, !- Source Object
  3,                                      !- Outlet Port
  {486e2498-161a-4924-b84b-03bbfba26f7f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {89e2e893-2aef-4beb-ac6a-9f7973dc24cf}, !- Handle
  {486e2498-161a-4924-b84b-03bbfba26f7f}, !- Source Object
  9,                                      !- Outlet Port
  {d5fcb93b-e75a-47a7-99ef-048ff6151b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0887730-b9b0-41aa-8909-74309d67bc80}, !- Handle
  Node 205,                               !- Name
  {74be04e3-660a-4c5a-8d7c-8e726e0c7b51}, !- Inlet Port
  {29e9e54b-bc56-424b-8b52-6351ae74e0c2}; !- Outlet Port

OS:Connection,
  {74be04e3-660a-4c5a-8d7c-8e726e0c7b51}, !- Handle
  {c10cb4a6-4af0-4250-8a6e-1eb85758dad6}, !- Source Object
  2,                                      !- Outlet Port
  {a0887730-b9b0-41aa-8909-74309d67bc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e9e54b-bc56-424b-8b52-6351ae74e0c2}, !- Handle
  {a0887730-b9b0-41aa-8909-74309d67bc80}, !- Source Object
  3,                                      !- Outlet Port
  {486e2498-161a-4924-b84b-03bbfba26f7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2e35593-d5a4-4d9d-9981-8c245fba23d7}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1766.3319572816,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {be255977-d6a0-4e3c-bacd-7fd09383a774}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0311838217135711,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {adaef77b-6e56-4465-af7a-a5eb53bb9038}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0311838217135711,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0311838217135711,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.8103518635917,                        !- Minimum Primary Air Flow Fraction
  0.8103518635917,                        !- Fan On Flow Fraction
  {dca00e47-baf6-41c4-ac3b-d9cf8974e153}, !- Supply Air Inlet Node Name
  {e4fe2f78-9910-4d69-85c6-ba19a68629fe}, !- Secondary Air Inlet Node Name
  {265fb26d-1c86-4973-925b-bcc8d451cfa4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {be255977-d6a0-4e3c-bacd-7fd09383a774}, !- Fan Name
  {c2e35593-d5a4-4d9d-9981-8c245fba23d7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {244fe019-7140-4f5d-90d3-53c90aed9472}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Outlet Air Node, !- Name
  {265fb26d-1c86-4973-925b-bcc8d451cfa4}, !- Inlet Port
  {75d4f7fa-fdcd-4c7b-983d-420d725b01c0}; !- Outlet Port

OS:Node,
  {42b2a953-ad7a-4800-84fa-df627397fc67}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Return Air Node, !- Name
  {d8f98675-4037-45b7-a644-a876277a00b2}, !- Inlet Port
  {ea6bc4a2-1963-4d68-9e80-cb4a47a2364f}; !- Outlet Port

OS:Connection,
  {75d4f7fa-fdcd-4c7b-983d-420d725b01c0}, !- Handle
  {244fe019-7140-4f5d-90d3-53c90aed9472}, !- Source Object
  3,                                      !- Outlet Port
  {f2aead71-34a3-40cc-a2fc-a15dd4988a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f98675-4037-45b7-a644-a876277a00b2}, !- Handle
  {de7675e6-3665-443a-b3f7-bc2c853d8ca8}, !- Source Object
  2,                                      !- Outlet Port
  {42b2a953-ad7a-4800-84fa-df627397fc67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6bc4a2-1963-4d68-9e80-cb4a47a2364f}, !- Handle
  {42b2a953-ad7a-4800-84fa-df627397fc67}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {408e8518-a6c7-48fd-beaa-61f1b1da94ff}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Inlet Air Node, !- Name
  {5a8e0e12-a6d9-4d84-bf01-ccb70897b508}, !- Inlet Port
  {dca00e47-baf6-41c4-ac3b-d9cf8974e153}; !- Outlet Port

OS:Connection,
  {5a8e0e12-a6d9-4d84-bf01-ccb70897b508}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  9,                                      !- Outlet Port
  {408e8518-a6c7-48fd-beaa-61f1b1da94ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca00e47-baf6-41c4-ac3b-d9cf8974e153}, !- Handle
  {408e8518-a6c7-48fd-beaa-61f1b1da94ff}, !- Source Object
  3,                                      !- Outlet Port
  {adaef77b-6e56-4465-af7a-a5eb53bb9038}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {265fb26d-1c86-4973-925b-bcc8d451cfa4}, !- Handle
  {adaef77b-6e56-4465-af7a-a5eb53bb9038}, !- Source Object
  9,                                      !- Outlet Port
  {244fe019-7140-4f5d-90d3-53c90aed9472}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7421f317-4e63-4404-8b8a-0812e01e842e}, !- Handle
  Node 209,                               !- Name
  {dfbced5e-7146-4c38-81f1-c27ca6a7ac52}, !- Inlet Port
  {e4fe2f78-9910-4d69-85c6-ba19a68629fe}; !- Outlet Port

OS:Connection,
  {dfbced5e-7146-4c38-81f1-c27ca6a7ac52}, !- Handle
  {e8f35cbb-fc18-4b75-aa41-c3829f48c70e}, !- Source Object
  2,                                      !- Outlet Port
  {7421f317-4e63-4404-8b8a-0812e01e842e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fe2f78-9910-4d69-85c6-ba19a68629fe}, !- Handle
  {7421f317-4e63-4404-8b8a-0812e01e842e}, !- Source Object
  3,                                      !- Outlet Port
  {adaef77b-6e56-4465-af7a-a5eb53bb9038}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44b3e569-251f-40ef-902f-795a43c8e948}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1635.29247085173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {87790bc7-492e-43af-8ca4-d9061f8f8072}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0289445162203672,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {412a9ce1-5715-4a2c-b937-be328a9a5c79}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0289445162203672,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0289445162203672,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.807428667582859,                      !- Minimum Primary Air Flow Fraction
  0.807428667582859,                      !- Fan On Flow Fraction
  {2b066718-c88a-4558-a1bb-0803bf91f338}, !- Supply Air Inlet Node Name
  {c80fcf3a-8145-4b48-b9d4-f6f575b76b6b}, !- Secondary Air Inlet Node Name
  {9b126076-cab9-498d-a540-746792314485}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {87790bc7-492e-43af-8ca4-d9061f8f8072}, !- Fan Name
  {44b3e569-251f-40ef-902f-795a43c8e948}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {272ba359-10a1-4817-8680-ce6bc2a69aad}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9b126076-cab9-498d-a540-746792314485}, !- Inlet Port
  {ccb25613-466e-40e3-af7d-175661dab361}; !- Outlet Port

OS:Node,
  {c0007459-7fb9-4851-b1a8-a622bed3600c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Return Air Node, !- Name
  {849c30b0-7323-43ab-8995-0b9719476e4f}, !- Inlet Port
  {4a567b8b-a6d5-4def-b9a3-fa5188766ba8}; !- Outlet Port

OS:Connection,
  {ccb25613-466e-40e3-af7d-175661dab361}, !- Handle
  {272ba359-10a1-4817-8680-ce6bc2a69aad}, !- Source Object
  3,                                      !- Outlet Port
  {2b2d0332-c31e-464d-adf4-51bf5c16b857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849c30b0-7323-43ab-8995-0b9719476e4f}, !- Handle
  {5669063a-731b-4411-bf81-2496ad8b32c2}, !- Source Object
  2,                                      !- Outlet Port
  {c0007459-7fb9-4851-b1a8-a622bed3600c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a567b8b-a6d5-4def-b9a3-fa5188766ba8}, !- Handle
  {c0007459-7fb9-4851-b1a8-a622bed3600c}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {51587344-c0e8-4104-8ed5-b2d6f8b1254a}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Inlet Air Node, !- Name
  {089ff37b-27bf-448d-a2cb-3228ce8dd1df}, !- Inlet Port
  {2b066718-c88a-4558-a1bb-0803bf91f338}; !- Outlet Port

OS:Connection,
  {089ff37b-27bf-448d-a2cb-3228ce8dd1df}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  10,                                     !- Outlet Port
  {51587344-c0e8-4104-8ed5-b2d6f8b1254a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b066718-c88a-4558-a1bb-0803bf91f338}, !- Handle
  {51587344-c0e8-4104-8ed5-b2d6f8b1254a}, !- Source Object
  3,                                      !- Outlet Port
  {412a9ce1-5715-4a2c-b937-be328a9a5c79}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9b126076-cab9-498d-a540-746792314485}, !- Handle
  {412a9ce1-5715-4a2c-b937-be328a9a5c79}, !- Source Object
  9,                                      !- Outlet Port
  {272ba359-10a1-4817-8680-ce6bc2a69aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8b624e8-47f6-42ac-80b3-36c937759cad}, !- Handle
  Node 213,                               !- Name
  {20bcda40-c27b-4bba-89a1-52b7ae74531a}, !- Inlet Port
  {c80fcf3a-8145-4b48-b9d4-f6f575b76b6b}; !- Outlet Port

OS:Connection,
  {20bcda40-c27b-4bba-89a1-52b7ae74531a}, !- Handle
  {26594e1d-f8b1-453e-a0b9-7e0f748598be}, !- Source Object
  2,                                      !- Outlet Port
  {d8b624e8-47f6-42ac-80b3-36c937759cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80fcf3a-8145-4b48-b9d4-f6f575b76b6b}, !- Handle
  {d8b624e8-47f6-42ac-80b3-36c937759cad}, !- Source Object
  3,                                      !- Outlet Port
  {412a9ce1-5715-4a2c-b937-be328a9a5c79}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c7c5fd54-5357-4a68-abef-a96325779819}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1766.33195728134,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2a66aeb2-4d3e-4e5e-9515-1eb2e0296454}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.031183821713555,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {52d9bf9e-b3da-48c4-8237-caf259c926ad}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.031183821713555,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.031183821713555,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.810351863592121,                      !- Minimum Primary Air Flow Fraction
  0.810351863592121,                      !- Fan On Flow Fraction
  {5939ef4a-ac90-42c5-951a-48ea87e08288}, !- Supply Air Inlet Node Name
  {9f40b0c7-ca64-488f-ab93-e3d26dbeb52b}, !- Secondary Air Inlet Node Name
  {7fc80da2-df6a-4b20-93e1-515ce478d7d6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2a66aeb2-4d3e-4e5e-9515-1eb2e0296454}, !- Fan Name
  {c7c5fd54-5357-4a68-abef-a96325779819}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f95038ac-8798-4acc-82f3-c4abba1518f3}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Outlet Air Node, !- Name
  {7fc80da2-df6a-4b20-93e1-515ce478d7d6}, !- Inlet Port
  {964fcc0b-8094-4754-9d1a-4d8853ba5d1c}; !- Outlet Port

OS:Node,
  {a19688da-8ffd-4589-9646-2602f35c4037}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Return Air Node, !- Name
  {3bb5a2c2-bdb8-4618-b0a9-5284f7951940}, !- Inlet Port
  {2a9016f1-c9b7-4752-858b-6b344b8d0ae8}; !- Outlet Port

OS:Connection,
  {964fcc0b-8094-4754-9d1a-4d8853ba5d1c}, !- Handle
  {f95038ac-8798-4acc-82f3-c4abba1518f3}, !- Source Object
  3,                                      !- Outlet Port
  {35230333-a1cf-498f-823e-3dee426bd141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb5a2c2-bdb8-4618-b0a9-5284f7951940}, !- Handle
  {16dbd45e-74b6-4902-83c2-b0837e7723e6}, !- Source Object
  2,                                      !- Outlet Port
  {a19688da-8ffd-4589-9646-2602f35c4037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9016f1-c9b7-4752-858b-6b344b8d0ae8}, !- Handle
  {a19688da-8ffd-4589-9646-2602f35c4037}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f46b7359-384e-43d0-b390-803e5b41c8ea}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Inlet Air Node, !- Name
  {b16455cb-5c00-42bc-9e92-bf14e80a7c76}, !- Inlet Port
  {5939ef4a-ac90-42c5-951a-48ea87e08288}; !- Outlet Port

OS:Connection,
  {b16455cb-5c00-42bc-9e92-bf14e80a7c76}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  11,                                     !- Outlet Port
  {f46b7359-384e-43d0-b390-803e5b41c8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5939ef4a-ac90-42c5-951a-48ea87e08288}, !- Handle
  {f46b7359-384e-43d0-b390-803e5b41c8ea}, !- Source Object
  3,                                      !- Outlet Port
  {52d9bf9e-b3da-48c4-8237-caf259c926ad}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7fc80da2-df6a-4b20-93e1-515ce478d7d6}, !- Handle
  {52d9bf9e-b3da-48c4-8237-caf259c926ad}, !- Source Object
  9,                                      !- Outlet Port
  {f95038ac-8798-4acc-82f3-c4abba1518f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07b37f1e-ca7c-41a3-b906-0b76b40fa126}, !- Handle
  Node 217,                               !- Name
  {9b16db89-688c-48fe-90d6-e6592ffdaecc}, !- Inlet Port
  {9f40b0c7-ca64-488f-ab93-e3d26dbeb52b}; !- Outlet Port

OS:Connection,
  {9b16db89-688c-48fe-90d6-e6592ffdaecc}, !- Handle
  {047b54df-3664-41aa-89d5-ba5b16c0c65b}, !- Source Object
  2,                                      !- Outlet Port
  {07b37f1e-ca7c-41a3-b906-0b76b40fa126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f40b0c7-ca64-488f-ab93-e3d26dbeb52b}, !- Handle
  {07b37f1e-ca7c-41a3-b906-0b76b40fa126}, !- Source Object
  3,                                      !- Outlet Port
  {52d9bf9e-b3da-48c4-8237-caf259c926ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86c2c727-0c79-40cc-98c2-08afb574b421}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  565.553723269527,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1a7d7770-49ba-40f0-a53a-71076533f3aa}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0202992274349359,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2931abf2-a622-46d8-b416-3c7bafec780b}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0202992274349359,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0202992274349359,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.138554339897408,                      !- Minimum Primary Air Flow Fraction
  0.138554339897408,                      !- Fan On Flow Fraction
  {598eddfa-bdea-4d9a-97bc-a8ffb31bade9}, !- Supply Air Inlet Node Name
  {08b4897e-b4e1-451c-80b2-9509baa0bb5a}, !- Secondary Air Inlet Node Name
  {fad54d74-1271-41e3-8af8-ec7879dc9548}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1a7d7770-49ba-40f0-a53a-71076533f3aa}, !- Fan Name
  {86c2c727-0c79-40cc-98c2-08afb574b421}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {875b75eb-b821-4bf7-a177-650bb6dcbbec}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Outlet Air Node, !- Name
  {fad54d74-1271-41e3-8af8-ec7879dc9548}, !- Inlet Port
  {1321a8c6-34e3-4a81-a17b-c14a4c4bb578}; !- Outlet Port

OS:Node,
  {c5c77ef8-8a64-43f4-9322-f8154b50f4db}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Return Air Node, !- Name
  {09cb2a8c-6a5b-4b22-a950-02fdfe669b2c}, !- Inlet Port
  {691e8f38-75dd-436a-96ab-bea6f27366a7}; !- Outlet Port

OS:Connection,
  {1321a8c6-34e3-4a81-a17b-c14a4c4bb578}, !- Handle
  {875b75eb-b821-4bf7-a177-650bb6dcbbec}, !- Source Object
  3,                                      !- Outlet Port
  {6582b001-f1e5-4bb0-a2fe-e5f9424a3e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cb2a8c-6a5b-4b22-a950-02fdfe669b2c}, !- Handle
  {c9b8571f-785a-4528-bbc0-8f4b4b9c55bb}, !- Source Object
  2,                                      !- Outlet Port
  {c5c77ef8-8a64-43f4-9322-f8154b50f4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691e8f38-75dd-436a-96ab-bea6f27366a7}, !- Handle
  {c5c77ef8-8a64-43f4-9322-f8154b50f4db}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {760c3b0c-6c59-498c-827f-864e9db6035b}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f9d127fb-58e8-4e53-9dee-d6d34957c548}, !- Inlet Port
  {598eddfa-bdea-4d9a-97bc-a8ffb31bade9}; !- Outlet Port

OS:Connection,
  {f9d127fb-58e8-4e53-9dee-d6d34957c548}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  12,                                     !- Outlet Port
  {760c3b0c-6c59-498c-827f-864e9db6035b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598eddfa-bdea-4d9a-97bc-a8ffb31bade9}, !- Handle
  {760c3b0c-6c59-498c-827f-864e9db6035b}, !- Source Object
  3,                                      !- Outlet Port
  {2931abf2-a622-46d8-b416-3c7bafec780b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fad54d74-1271-41e3-8af8-ec7879dc9548}, !- Handle
  {2931abf2-a622-46d8-b416-3c7bafec780b}, !- Source Object
  9,                                      !- Outlet Port
  {875b75eb-b821-4bf7-a177-650bb6dcbbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10eb179b-e7aa-4f83-99c1-e729f50c1511}, !- Handle
  Node 221,                               !- Name
  {541a8f43-015b-48a5-b596-aef6611a95e2}, !- Inlet Port
  {08b4897e-b4e1-451c-80b2-9509baa0bb5a}; !- Outlet Port

OS:Connection,
  {541a8f43-015b-48a5-b596-aef6611a95e2}, !- Handle
  {f694bc35-fe41-48fc-ab60-1cfffffe85c2}, !- Source Object
  2,                                      !- Outlet Port
  {10eb179b-e7aa-4f83-99c1-e729f50c1511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b4897e-b4e1-451c-80b2-9509baa0bb5a}, !- Handle
  {10eb179b-e7aa-4f83-99c1-e729f50c1511}, !- Source Object
  3,                                      !- Outlet Port
  {2931abf2-a622-46d8-b416-3c7bafec780b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ed92235b-5433-4cf4-940a-54bff8c8d196}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  524.459446347492,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3cf613f8-04f1-42a9-8f89-2908ae0041dd}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.018835309374807,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2deb4fd1-1d8d-4a27-86c7-1c0b2a8b6fc2}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.018835309374807,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.018835309374807,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.138100220216528,                      !- Minimum Primary Air Flow Fraction
  0.138100220216528,                      !- Fan On Flow Fraction
  {4153f47e-56c1-467b-9580-8b58e457d9a3}, !- Supply Air Inlet Node Name
  {06577a4e-9b6c-40c4-8222-271aa25b9f99}, !- Secondary Air Inlet Node Name
  {4600a27c-4ff2-4aed-a2b0-63f721ddbe70}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3cf613f8-04f1-42a9-8f89-2908ae0041dd}, !- Fan Name
  {ed92235b-5433-4cf4-940a-54bff8c8d196}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f743d47f-88a1-4669-a4f9-454de7b9c00a}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Outlet Air Node, !- Name
  {4600a27c-4ff2-4aed-a2b0-63f721ddbe70}, !- Inlet Port
  {bca8c5e3-a399-4603-8b4b-cbd8f18fa55e}; !- Outlet Port

OS:Node,
  {202e08c0-8341-4a72-90bf-42066e3b18cd}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Return Air Node, !- Name
  {c0107549-62bb-4866-abe0-ca8a87fb8640}, !- Inlet Port
  {593db148-21a9-4c67-8a59-7c5c564c9114}; !- Outlet Port

OS:Connection,
  {bca8c5e3-a399-4603-8b4b-cbd8f18fa55e}, !- Handle
  {f743d47f-88a1-4669-a4f9-454de7b9c00a}, !- Source Object
  3,                                      !- Outlet Port
  {59886d5b-214f-4575-ac1f-94bf230e9035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0107549-62bb-4866-abe0-ca8a87fb8640}, !- Handle
  {f2b84815-a330-469a-835b-88cdc058f289}, !- Source Object
  2,                                      !- Outlet Port
  {202e08c0-8341-4a72-90bf-42066e3b18cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593db148-21a9-4c67-8a59-7c5c564c9114}, !- Handle
  {202e08c0-8341-4a72-90bf-42066e3b18cd}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {16b26eaf-99d0-428f-95b1-3e4489ac13a3}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PFP Term Inlet Air Node, !- Name
  {4d04cb0a-c8b0-4a95-9dc3-b538403108a1}, !- Inlet Port
  {4153f47e-56c1-467b-9580-8b58e457d9a3}; !- Outlet Port

OS:Connection,
  {4d04cb0a-c8b0-4a95-9dc3-b538403108a1}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  13,                                     !- Outlet Port
  {16b26eaf-99d0-428f-95b1-3e4489ac13a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4153f47e-56c1-467b-9580-8b58e457d9a3}, !- Handle
  {16b26eaf-99d0-428f-95b1-3e4489ac13a3}, !- Source Object
  3,                                      !- Outlet Port
  {2deb4fd1-1d8d-4a27-86c7-1c0b2a8b6fc2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4600a27c-4ff2-4aed-a2b0-63f721ddbe70}, !- Handle
  {2deb4fd1-1d8d-4a27-86c7-1c0b2a8b6fc2}, !- Source Object
  9,                                      !- Outlet Port
  {f743d47f-88a1-4669-a4f9-454de7b9c00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01dee06a-838f-4d66-b179-b2503fa007bf}, !- Handle
  Node 225,                               !- Name
  {5dc8e144-9aa3-449b-9c3b-98059827019c}, !- Inlet Port
  {06577a4e-9b6c-40c4-8222-271aa25b9f99}; !- Outlet Port

OS:Connection,
  {5dc8e144-9aa3-449b-9c3b-98059827019c}, !- Handle
  {1d461f31-0480-46ef-81f5-9274ab17617b}, !- Source Object
  2,                                      !- Outlet Port
  {01dee06a-838f-4d66-b179-b2503fa007bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06577a4e-9b6c-40c4-8222-271aa25b9f99}, !- Handle
  {01dee06a-838f-4d66-b179-b2503fa007bf}, !- Source Object
  3,                                      !- Outlet Port
  {2deb4fd1-1d8d-4a27-86c7-1c0b2a8b6fc2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b0f43858-bf82-491c-a012-868aa7808f63}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  565.553723269193,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {31148b76-457a-49f7-902b-03bedb24ef7b}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0202992274349213,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2414b417-bd8b-4850-b978-770d97ef2f42}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0202992274349213,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0202992274349213,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.138554339897508,                      !- Minimum Primary Air Flow Fraction
  0.138554339897508,                      !- Fan On Flow Fraction
  {af5e6103-b678-4147-984f-037b0d073032}, !- Supply Air Inlet Node Name
  {eb97ec28-ac91-4527-8000-4ba18f0f8fec}, !- Secondary Air Inlet Node Name
  {d3212cbf-482c-49e4-9b77-bbf480bcb0c2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {31148b76-457a-49f7-902b-03bedb24ef7b}, !- Fan Name
  {b0f43858-bf82-491c-a012-868aa7808f63}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {671119a1-e770-42e5-aea8-17f7d75875f4}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Outlet Air Node, !- Name
  {d3212cbf-482c-49e4-9b77-bbf480bcb0c2}, !- Inlet Port
  {efc94192-9827-4753-8326-80319cd3602f}; !- Outlet Port

OS:Node,
  {3c7a3892-cd8e-4161-8745-77a48aab332c}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Return Air Node, !- Name
  {17193c91-d71c-4afb-87be-fcfd05b96064}, !- Inlet Port
  {4251cad2-d6f7-4653-8513-0eeaee60ca06}; !- Outlet Port

OS:Connection,
  {efc94192-9827-4753-8326-80319cd3602f}, !- Handle
  {671119a1-e770-42e5-aea8-17f7d75875f4}, !- Source Object
  3,                                      !- Outlet Port
  {5e717665-47b7-4205-b45f-0db637c0d568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17193c91-d71c-4afb-87be-fcfd05b96064}, !- Handle
  {85fe8072-3612-46c7-aa03-37101bd6b701}, !- Source Object
  2,                                      !- Outlet Port
  {3c7a3892-cd8e-4161-8745-77a48aab332c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4251cad2-d6f7-4653-8513-0eeaee60ca06}, !- Handle
  {3c7a3892-cd8e-4161-8745-77a48aab332c}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {29e5830d-aef1-42be-b6fc-86f7a2d65191}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PFP Term Inlet Air Node, !- Name
  {1d391955-f1ef-46ef-a44b-459fa95518f5}, !- Inlet Port
  {af5e6103-b678-4147-984f-037b0d073032}; !- Outlet Port

OS:Connection,
  {1d391955-f1ef-46ef-a44b-459fa95518f5}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  14,                                     !- Outlet Port
  {29e5830d-aef1-42be-b6fc-86f7a2d65191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5e6103-b678-4147-984f-037b0d073032}, !- Handle
  {29e5830d-aef1-42be-b6fc-86f7a2d65191}, !- Source Object
  3,                                      !- Outlet Port
  {2414b417-bd8b-4850-b978-770d97ef2f42}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d3212cbf-482c-49e4-9b77-bbf480bcb0c2}, !- Handle
  {2414b417-bd8b-4850-b978-770d97ef2f42}, !- Source Object
  9,                                      !- Outlet Port
  {671119a1-e770-42e5-aea8-17f7d75875f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b98772c-9686-4749-b510-10a4f86114e9}, !- Handle
  Node 229,                               !- Name
  {dd22302d-8a9b-41f8-baa2-f03e8819d3e5}, !- Inlet Port
  {eb97ec28-ac91-4527-8000-4ba18f0f8fec}; !- Outlet Port

OS:Connection,
  {dd22302d-8a9b-41f8-baa2-f03e8819d3e5}, !- Handle
  {64df1a88-4998-4150-b2f5-555b95aa25ec}, !- Source Object
  2,                                      !- Outlet Port
  {7b98772c-9686-4749-b510-10a4f86114e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb97ec28-ac91-4527-8000-4ba18f0f8fec}, !- Handle
  {7b98772c-9686-4749-b510-10a4f86114e9}, !- Source Object
  3,                                      !- Outlet Port
  {2414b417-bd8b-4850-b978-770d97ef2f42}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9a06bf86-2161-49c4-9bc7-a5e415fb4a60}, !- Handle
  Zone Outpatient Conference A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  875.874973112811,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b3f3649a-5f95-40cd-a1e3-680a8df7c213}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0214111060579796,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {20ebb5af-b742-476d-bc9f-0ac17dd8b471}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0214111060579796,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0214111060579796,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.469797285746546,                      !- Minimum Primary Air Flow Fraction
  0.469797285746546,                      !- Fan On Flow Fraction
  {877704e8-be23-4d13-a4ed-ed4fd0fc8ce3}, !- Supply Air Inlet Node Name
  {115fa756-62cc-40cd-9bbb-5a1e1d37ac13}, !- Secondary Air Inlet Node Name
  {4e3a4158-46d1-4421-a104-bca4f4fd5598}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b3f3649a-5f95-40cd-a1e3-680a8df7c213}, !- Fan Name
  {9a06bf86-2161-49c4-9bc7-a5e415fb4a60}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d3ae2e10-6894-455e-9518-bc2cecd7d1c2}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Outlet Air Node, !- Name
  {4e3a4158-46d1-4421-a104-bca4f4fd5598}, !- Inlet Port
  {561083f3-e003-4fe2-8a6f-493469f541f9}; !- Outlet Port

OS:Node,
  {a0e99a79-eae8-4806-b6d0-d9282d1a427d}, !- Handle
  Zone Outpatient Conference A  - Story Ground Return Air Node, !- Name
  {4ddcb603-5d85-4f2b-9cbe-0114828067fd}, !- Inlet Port
  {b2a1f2ea-bba7-4f7b-9a4d-7b423bb8f809}; !- Outlet Port

OS:Connection,
  {561083f3-e003-4fe2-8a6f-493469f541f9}, !- Handle
  {d3ae2e10-6894-455e-9518-bc2cecd7d1c2}, !- Source Object
  3,                                      !- Outlet Port
  {48e8f0d3-a0d9-4680-82b8-eeee35b13d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ddcb603-5d85-4f2b-9cbe-0114828067fd}, !- Handle
  {1634cb80-8565-4721-a992-ec46f5809e61}, !- Source Object
  2,                                      !- Outlet Port
  {a0e99a79-eae8-4806-b6d0-d9282d1a427d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a1f2ea-bba7-4f7b-9a4d-7b423bb8f809}, !- Handle
  {a0e99a79-eae8-4806-b6d0-d9282d1a427d}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {939ee953-99fa-46a9-9128-be0f57d0ee48}, !- Handle
  Zone Outpatient Conference A  - Story Ground PFP Term Inlet Air Node, !- Name
  {968e36e9-6608-4d33-9a54-631cfc7e563f}, !- Inlet Port
  {877704e8-be23-4d13-a4ed-ed4fd0fc8ce3}; !- Outlet Port

OS:Connection,
  {968e36e9-6608-4d33-9a54-631cfc7e563f}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  15,                                     !- Outlet Port
  {939ee953-99fa-46a9-9128-be0f57d0ee48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877704e8-be23-4d13-a4ed-ed4fd0fc8ce3}, !- Handle
  {939ee953-99fa-46a9-9128-be0f57d0ee48}, !- Source Object
  3,                                      !- Outlet Port
  {20ebb5af-b742-476d-bc9f-0ac17dd8b471}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4e3a4158-46d1-4421-a104-bca4f4fd5598}, !- Handle
  {20ebb5af-b742-476d-bc9f-0ac17dd8b471}, !- Source Object
  9,                                      !- Outlet Port
  {d3ae2e10-6894-455e-9518-bc2cecd7d1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2f16642-85aa-4e63-9474-78cc1e93aeb8}, !- Handle
  Node 233,                               !- Name
  {52a0b3a9-f905-44fb-9877-4ba8069eff39}, !- Inlet Port
  {115fa756-62cc-40cd-9bbb-5a1e1d37ac13}; !- Outlet Port

OS:Connection,
  {52a0b3a9-f905-44fb-9877-4ba8069eff39}, !- Handle
  {5b4201a4-c283-4017-8813-d6b4dfda7f6b}, !- Source Object
  2,                                      !- Outlet Port
  {e2f16642-85aa-4e63-9474-78cc1e93aeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115fa756-62cc-40cd-9bbb-5a1e1d37ac13}, !- Handle
  {e2f16642-85aa-4e63-9474-78cc1e93aeb8}, !- Source Object
  3,                                      !- Outlet Port
  {20ebb5af-b742-476d-bc9f-0ac17dd8b471}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59bbc654-03a3-488c-b403-79767cf43c08}, !- Handle
  Zone Outpatient Conference B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  811.493416342149,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1b2ba1bd-3231-4704-a659-a754f3998316}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0198713845538654,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8092f5da-e738-406d-ac91-9ef3b0d20555}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0198713845538654,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0198713845538654,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.468154243241397,                      !- Minimum Primary Air Flow Fraction
  0.468154243241397,                      !- Fan On Flow Fraction
  {66bdaed1-b031-417b-a329-96bb08d5e1a9}, !- Supply Air Inlet Node Name
  {8368c245-2743-45dd-b61e-3639ac291bd9}, !- Secondary Air Inlet Node Name
  {f2af964b-3c60-4ab7-9bfd-2f2f55903f8e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1b2ba1bd-3231-4704-a659-a754f3998316}, !- Fan Name
  {59bbc654-03a3-488c-b403-79767cf43c08}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c52bad38-9c25-4b41-9a92-78eff00f788d}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Outlet Air Node, !- Name
  {f2af964b-3c60-4ab7-9bfd-2f2f55903f8e}, !- Inlet Port
  {10a31007-d6a6-44c7-9eb7-d682ea5183d3}; !- Outlet Port

OS:Node,
  {f07eee2a-b2da-4fa2-a54a-6964859f08ff}, !- Handle
  Zone Outpatient Conference B  - Story Ground Return Air Node, !- Name
  {bcaf329b-eb20-4895-8141-32fb5cb9d1cf}, !- Inlet Port
  {45247bee-d6e8-4b2f-b398-e3efc6652624}; !- Outlet Port

OS:Connection,
  {10a31007-d6a6-44c7-9eb7-d682ea5183d3}, !- Handle
  {c52bad38-9c25-4b41-9a92-78eff00f788d}, !- Source Object
  3,                                      !- Outlet Port
  {c57796d5-aa26-4a26-94b7-975573ec60fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcaf329b-eb20-4895-8141-32fb5cb9d1cf}, !- Handle
  {6ef9ceda-90fa-4bd7-9384-67a58c4ad149}, !- Source Object
  2,                                      !- Outlet Port
  {f07eee2a-b2da-4fa2-a54a-6964859f08ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45247bee-d6e8-4b2f-b398-e3efc6652624}, !- Handle
  {f07eee2a-b2da-4fa2-a54a-6964859f08ff}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {fd51b05c-f826-458e-b949-9ca0385428ae}, !- Handle
  Zone Outpatient Conference B  - Story Ground PFP Term Inlet Air Node, !- Name
  {28ccfc24-0ceb-4c54-8352-20e5492f57ed}, !- Inlet Port
  {66bdaed1-b031-417b-a329-96bb08d5e1a9}; !- Outlet Port

OS:Connection,
  {28ccfc24-0ceb-4c54-8352-20e5492f57ed}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  16,                                     !- Outlet Port
  {fd51b05c-f826-458e-b949-9ca0385428ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66bdaed1-b031-417b-a329-96bb08d5e1a9}, !- Handle
  {fd51b05c-f826-458e-b949-9ca0385428ae}, !- Source Object
  3,                                      !- Outlet Port
  {8092f5da-e738-406d-ac91-9ef3b0d20555}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f2af964b-3c60-4ab7-9bfd-2f2f55903f8e}, !- Handle
  {8092f5da-e738-406d-ac91-9ef3b0d20555}, !- Source Object
  9,                                      !- Outlet Port
  {c52bad38-9c25-4b41-9a92-78eff00f788d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dacbe3cb-0b31-453a-8dce-c17be87a2d52}, !- Handle
  Node 237,                               !- Name
  {d2457918-d1ac-46f8-9a6a-3c17444d9c0e}, !- Inlet Port
  {8368c245-2743-45dd-b61e-3639ac291bd9}; !- Outlet Port

OS:Connection,
  {d2457918-d1ac-46f8-9a6a-3c17444d9c0e}, !- Handle
  {d2af27e3-6f9e-445c-b46c-371d9b9cadc0}, !- Source Object
  2,                                      !- Outlet Port
  {dacbe3cb-0b31-453a-8dce-c17be87a2d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8368c245-2743-45dd-b61e-3639ac291bd9}, !- Handle
  {dacbe3cb-0b31-453a-8dce-c17be87a2d52}, !- Source Object
  3,                                      !- Outlet Port
  {8092f5da-e738-406d-ac91-9ef3b0d20555}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95dfb1f2-5374-41fb-9b27-c3393f88e99a}, !- Handle
  Zone Outpatient Conference C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  875.874973112555,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8c739ca3-2647-4d37-a513-5b2016bd3f9c}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0214111060579673,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {63b75cca-45c4-414a-9115-08424600d165}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0214111060579673,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0214111060579673,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.469797285746816,                      !- Minimum Primary Air Flow Fraction
  0.469797285746816,                      !- Fan On Flow Fraction
  {a126fb98-b30d-44c9-92b1-060fba09e941}, !- Supply Air Inlet Node Name
  {e82991c9-cb65-4a82-8f22-471bf0dbbfe8}, !- Secondary Air Inlet Node Name
  {e1a2c929-f5ae-4fef-b8b9-33eb4c7ee60c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8c739ca3-2647-4d37-a513-5b2016bd3f9c}, !- Fan Name
  {95dfb1f2-5374-41fb-9b27-c3393f88e99a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {eee3d476-7db9-47c6-a7d9-3db93e60e501}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Outlet Air Node, !- Name
  {e1a2c929-f5ae-4fef-b8b9-33eb4c7ee60c}, !- Inlet Port
  {6ae24f2b-eeb6-43d6-912f-9f5c2d574a6c}; !- Outlet Port

OS:Node,
  {33d4ecff-4644-4c82-81bc-6daa2e476436}, !- Handle
  Zone Outpatient Conference C  - Story Ground Return Air Node, !- Name
  {158bee5f-ff0f-4bcb-88bc-a0dc9c6e9bc7}, !- Inlet Port
  {a97c9782-1a6a-4c63-ad04-e517f6e1604f}; !- Outlet Port

OS:Connection,
  {6ae24f2b-eeb6-43d6-912f-9f5c2d574a6c}, !- Handle
  {eee3d476-7db9-47c6-a7d9-3db93e60e501}, !- Source Object
  3,                                      !- Outlet Port
  {9e4fc122-d7d7-4682-9790-68520d43c9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158bee5f-ff0f-4bcb-88bc-a0dc9c6e9bc7}, !- Handle
  {21e1a2d9-d9b1-4664-9314-31282f16aa11}, !- Source Object
  2,                                      !- Outlet Port
  {33d4ecff-4644-4c82-81bc-6daa2e476436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97c9782-1a6a-4c63-ad04-e517f6e1604f}, !- Handle
  {33d4ecff-4644-4c82-81bc-6daa2e476436}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f040e336-c901-487f-b66b-41b275c8dced}, !- Handle
  Zone Outpatient Conference C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3d749045-bb5b-49fd-a989-c612bd4a3bfd}, !- Inlet Port
  {a126fb98-b30d-44c9-92b1-060fba09e941}; !- Outlet Port

OS:Connection,
  {3d749045-bb5b-49fd-a989-c612bd4a3bfd}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  17,                                     !- Outlet Port
  {f040e336-c901-487f-b66b-41b275c8dced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a126fb98-b30d-44c9-92b1-060fba09e941}, !- Handle
  {f040e336-c901-487f-b66b-41b275c8dced}, !- Source Object
  3,                                      !- Outlet Port
  {63b75cca-45c4-414a-9115-08424600d165}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e1a2c929-f5ae-4fef-b8b9-33eb4c7ee60c}, !- Handle
  {63b75cca-45c4-414a-9115-08424600d165}, !- Source Object
  9,                                      !- Outlet Port
  {eee3d476-7db9-47c6-a7d9-3db93e60e501}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {420131aa-b5f4-4f0a-904a-fbb82c6d3f64}, !- Handle
  Node 241,                               !- Name
  {7ced70a3-f084-4dcf-98cf-8939e9d77028}, !- Inlet Port
  {e82991c9-cb65-4a82-8f22-471bf0dbbfe8}; !- Outlet Port

OS:Connection,
  {7ced70a3-f084-4dcf-98cf-8939e9d77028}, !- Handle
  {4f801373-8fb9-4e27-87d7-64fe000e7602}, !- Source Object
  2,                                      !- Outlet Port
  {420131aa-b5f4-4f0a-904a-fbb82c6d3f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82991c9-cb65-4a82-8f22-471bf0dbbfe8}, !- Handle
  {420131aa-b5f4-4f0a-904a-fbb82c6d3f64}, !- Source Object
  3,                                      !- Outlet Port
  {63b75cca-45c4-414a-9115-08424600d165}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bfde0b9d-e3fd-4425-95c9-1f8cd588ff74}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  195.227179814823,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e79b4582-99b5-4303-881a-e0cd333c5bfa}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0084664471264688,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4bb0f5a7-093f-44d3-a566-b10d187b7865}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0084664471264688,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0084664471264688,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {44d3d136-cc41-43eb-a0a2-4dadd6e28c78}, !- Supply Air Inlet Node Name
  {7a7ac1e8-f058-4989-9c45-ada9b7b3cb93}, !- Secondary Air Inlet Node Name
  {964b13ef-83df-4cc3-bb36-7dd1f5a6e878}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e79b4582-99b5-4303-881a-e0cd333c5bfa}, !- Fan Name
  {bfde0b9d-e3fd-4425-95c9-1f8cd588ff74}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {44054f15-304b-436f-95bd-7c8b884bdd0b}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {964b13ef-83df-4cc3-bb36-7dd1f5a6e878}, !- Inlet Port
  {8b3632d2-0c94-4a97-927f-bafa39538c62}; !- Outlet Port

OS:Node,
  {6197be49-87d2-46d9-b214-de5daa74bad0}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground Return Air Node, !- Name
  {9c8613d7-e3bf-43ed-8d56-4402d042d714}, !- Inlet Port
  {a20d3d9b-4df4-4332-8a29-41d0cffa66e1}; !- Outlet Port

OS:Connection,
  {8b3632d2-0c94-4a97-927f-bafa39538c62}, !- Handle
  {44054f15-304b-436f-95bd-7c8b884bdd0b}, !- Source Object
  3,                                      !- Outlet Port
  {88cffdb9-5835-4068-bb51-1be6e2b5241c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8613d7-e3bf-43ed-8d56-4402d042d714}, !- Handle
  {71f60f77-763e-4f8c-98b5-f05623c96126}, !- Source Object
  2,                                      !- Outlet Port
  {6197be49-87d2-46d9-b214-de5daa74bad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20d3d9b-4df4-4332-8a29-41d0cffa66e1}, !- Handle
  {6197be49-87d2-46d9-b214-de5daa74bad0}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {af011652-a94a-4847-814c-455baad80f91}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {2ffc6114-eb0f-42d3-a1b8-5f22e94485e3}, !- Inlet Port
  {44d3d136-cc41-43eb-a0a2-4dadd6e28c78}; !- Outlet Port

OS:Connection,
  {2ffc6114-eb0f-42d3-a1b8-5f22e94485e3}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  18,                                     !- Outlet Port
  {af011652-a94a-4847-814c-455baad80f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d3d136-cc41-43eb-a0a2-4dadd6e28c78}, !- Handle
  {af011652-a94a-4847-814c-455baad80f91}, !- Source Object
  3,                                      !- Outlet Port
  {4bb0f5a7-093f-44d3-a566-b10d187b7865}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {964b13ef-83df-4cc3-bb36-7dd1f5a6e878}, !- Handle
  {4bb0f5a7-093f-44d3-a566-b10d187b7865}, !- Source Object
  9,                                      !- Outlet Port
  {44054f15-304b-436f-95bd-7c8b884bdd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07d331a7-2d53-4e48-90ec-aaa23a8732df}, !- Handle
  Node 245,                               !- Name
  {50be85a2-47de-484c-b331-78a0d4bfe714}, !- Inlet Port
  {7a7ac1e8-f058-4989-9c45-ada9b7b3cb93}; !- Outlet Port

OS:Connection,
  {50be85a2-47de-484c-b331-78a0d4bfe714}, !- Handle
  {b6c67d38-2bcb-4559-b48c-1772b930076a}, !- Source Object
  2,                                      !- Outlet Port
  {07d331a7-2d53-4e48-90ec-aaa23a8732df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7ac1e8-f058-4989-9c45-ada9b7b3cb93}, !- Handle
  {07d331a7-2d53-4e48-90ec-aaa23a8732df}, !- Source Object
  3,                                      !- Outlet Port
  {4bb0f5a7-093f-44d3-a566-b10d187b7865}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4f69878-0e90-4ccd-af95-534df52bb7f0}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  180.78494292821,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2fc22427-ed04-4e58-aa71-9d8334a284fe}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00784013061640695,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1e2a7855-8048-4b8a-94a8-1321ff8ceea3}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00784013061640695,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00784013061640695,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f319eabd-680e-4483-9e0b-eb4de2cd1945}, !- Supply Air Inlet Node Name
  {415dacf6-49f9-4d40-b8d5-ac43a64c6ca0}, !- Secondary Air Inlet Node Name
  {8dc1476c-68e4-4385-bbb3-0dd6fa969918}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2fc22427-ed04-4e58-aa71-9d8334a284fe}, !- Fan Name
  {a4f69878-0e90-4ccd-af95-534df52bb7f0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {41bc2a18-2e22-459b-a659-87c1a6992e25}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {8dc1476c-68e4-4385-bbb3-0dd6fa969918}, !- Inlet Port
  {84f78adb-9c68-4db7-b935-c1ad693cf528}; !- Outlet Port

OS:Node,
  {e3adf0fa-eaa7-45c6-b6ec-bd44c47118d7}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground Return Air Node, !- Name
  {821c59eb-0146-450d-a5e4-50ac9945f693}, !- Inlet Port
  {c1cac9f6-00e5-4f4c-831d-8e9e6d9419b4}; !- Outlet Port

OS:Connection,
  {84f78adb-9c68-4db7-b935-c1ad693cf528}, !- Handle
  {41bc2a18-2e22-459b-a659-87c1a6992e25}, !- Source Object
  3,                                      !- Outlet Port
  {f7df42e3-b9f1-4f02-ab5c-878e3f0ef300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821c59eb-0146-450d-a5e4-50ac9945f693}, !- Handle
  {1ff5b848-ba3a-4ea3-ab6d-4a60eab2c72f}, !- Source Object
  2,                                      !- Outlet Port
  {e3adf0fa-eaa7-45c6-b6ec-bd44c47118d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cac9f6-00e5-4f4c-831d-8e9e6d9419b4}, !- Handle
  {e3adf0fa-eaa7-45c6-b6ec-bd44c47118d7}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {f4d383bc-1e70-479a-9036-ab360d424151}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {2a58d675-ce28-45ef-ab6f-2ffeaf9ad2a1}, !- Inlet Port
  {f319eabd-680e-4483-9e0b-eb4de2cd1945}; !- Outlet Port

OS:Connection,
  {2a58d675-ce28-45ef-ab6f-2ffeaf9ad2a1}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  19,                                     !- Outlet Port
  {f4d383bc-1e70-479a-9036-ab360d424151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f319eabd-680e-4483-9e0b-eb4de2cd1945}, !- Handle
  {f4d383bc-1e70-479a-9036-ab360d424151}, !- Source Object
  3,                                      !- Outlet Port
  {1e2a7855-8048-4b8a-94a8-1321ff8ceea3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8dc1476c-68e4-4385-bbb3-0dd6fa969918}, !- Handle
  {1e2a7855-8048-4b8a-94a8-1321ff8ceea3}, !- Source Object
  9,                                      !- Outlet Port
  {41bc2a18-2e22-459b-a659-87c1a6992e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b32681e3-f5ea-4dcb-90bf-486102c6e3ae}, !- Handle
  Node 249,                               !- Name
  {2df0f8d6-e140-4779-b01a-c498440ca142}, !- Inlet Port
  {415dacf6-49f9-4d40-b8d5-ac43a64c6ca0}; !- Outlet Port

OS:Connection,
  {2df0f8d6-e140-4779-b01a-c498440ca142}, !- Handle
  {4d00416a-f1b5-49ee-b41a-8e27bbf7f1fc}, !- Source Object
  2,                                      !- Outlet Port
  {b32681e3-f5ea-4dcb-90bf-486102c6e3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415dacf6-49f9-4d40-b8d5-ac43a64c6ca0}, !- Handle
  {b32681e3-f5ea-4dcb-90bf-486102c6e3ae}, !- Source Object
  3,                                      !- Outlet Port
  {1e2a7855-8048-4b8a-94a8-1321ff8ceea3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba719d0e-8c60-4c75-95fd-88721f66b140}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  195.227179814798,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {086c05d8-b586-464a-b74a-244f92c8a868}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00846644712646772,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5bf7f9aa-0b1d-4e23-9c63-4a7246e12571}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00846644712646772,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00846644712646772,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f1f3b3b2-cee0-4334-807f-753fae56bc5d}, !- Supply Air Inlet Node Name
  {a04d26de-708a-4ac4-922b-73a8120c0d99}, !- Secondary Air Inlet Node Name
  {3f75b000-0e2c-4866-9d52-4a8fd338f4fb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {086c05d8-b586-464a-b74a-244f92c8a868}, !- Fan Name
  {ba719d0e-8c60-4c75-95fd-88721f66b140}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {72b95634-502c-4008-9d5a-5404ab746670}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {3f75b000-0e2c-4866-9d52-4a8fd338f4fb}, !- Inlet Port
  {37da26eb-16e2-4d6b-a771-281b5d60e3b2}; !- Outlet Port

OS:Node,
  {576ca476-75f8-418d-8173-4f294322c7a8}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground Return Air Node, !- Name
  {92400b80-ca05-49da-a79e-395740cb396b}, !- Inlet Port
  {37a5b943-3412-44fc-971b-73d2b71471d9}; !- Outlet Port

OS:Connection,
  {37da26eb-16e2-4d6b-a771-281b5d60e3b2}, !- Handle
  {72b95634-502c-4008-9d5a-5404ab746670}, !- Source Object
  3,                                      !- Outlet Port
  {6af658b2-07ab-4c79-87ec-cb69a35c88f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92400b80-ca05-49da-a79e-395740cb396b}, !- Handle
  {b831df1b-f74c-4f4c-9dc3-9baeedba2c07}, !- Source Object
  2,                                      !- Outlet Port
  {576ca476-75f8-418d-8173-4f294322c7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a5b943-3412-44fc-971b-73d2b71471d9}, !- Handle
  {576ca476-75f8-418d-8173-4f294322c7a8}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {054f5a75-fb0a-43db-a8c6-08bda70791d0}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {4d97198c-f650-4759-92e6-df82491f980c}, !- Inlet Port
  {f1f3b3b2-cee0-4334-807f-753fae56bc5d}; !- Outlet Port

OS:Connection,
  {4d97198c-f650-4759-92e6-df82491f980c}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  20,                                     !- Outlet Port
  {054f5a75-fb0a-43db-a8c6-08bda70791d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f3b3b2-cee0-4334-807f-753fae56bc5d}, !- Handle
  {054f5a75-fb0a-43db-a8c6-08bda70791d0}, !- Source Object
  3,                                      !- Outlet Port
  {5bf7f9aa-0b1d-4e23-9c63-4a7246e12571}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3f75b000-0e2c-4866-9d52-4a8fd338f4fb}, !- Handle
  {5bf7f9aa-0b1d-4e23-9c63-4a7246e12571}, !- Source Object
  9,                                      !- Outlet Port
  {72b95634-502c-4008-9d5a-5404ab746670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ded27ed8-31ba-4e93-b2a5-566ca78815dc}, !- Handle
  Node 253,                               !- Name
  {c652b4aa-a9e8-44f4-af81-b59012ec738e}, !- Inlet Port
  {a04d26de-708a-4ac4-922b-73a8120c0d99}; !- Outlet Port

OS:Connection,
  {c652b4aa-a9e8-44f4-af81-b59012ec738e}, !- Handle
  {1d8f1cf4-5737-4058-ac7a-e6d9994717ae}, !- Source Object
  2,                                      !- Outlet Port
  {ded27ed8-31ba-4e93-b2a5-566ca78815dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04d26de-708a-4ac4-922b-73a8120c0d99}, !- Handle
  {ded27ed8-31ba-4e93-b2a5-566ca78815dc}, !- Source Object
  3,                                      !- Outlet Port
  {5bf7f9aa-0b1d-4e23-9c63-4a7246e12571}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5a500844-22f9-4d27-a9cf-aeee3465ad8e}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  724.290652354236,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {94dd1912-5440-411e-b955-4257b4204e8c}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0314017965183515,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {54e9133f-46af-4eba-80e1-3307b127bfc5}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0314017965183515,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0314017965183515,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {54ff898f-3bed-4558-b5c7-8adf720c0e7e}, !- Supply Air Inlet Node Name
  {a4699312-1eab-4c86-9a31-a1ad607d1cc5}, !- Secondary Air Inlet Node Name
  {37536101-f2d4-4e1b-a256-f86e4a158f2b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {94dd1912-5440-411e-b955-4257b4204e8c}, !- Fan Name
  {5a500844-22f9-4d27-a9cf-aeee3465ad8e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {502a05d3-44ed-45bf-ab4e-c6cdfb8dac1a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {37536101-f2d4-4e1b-a256-f86e4a158f2b}, !- Inlet Port
  {caf34b4b-7406-443f-9356-646e8c6928c3}; !- Outlet Port

OS:Node,
  {0a2218e9-11aa-4397-a5e6-402bbf28e58a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Return Air Node, !- Name
  {fd1e033d-5c45-4f2f-a6df-25c8495f649b}, !- Inlet Port
  {034c1d31-ad66-4344-a9ae-2a374266e97a}; !- Outlet Port

OS:Connection,
  {caf34b4b-7406-443f-9356-646e8c6928c3}, !- Handle
  {502a05d3-44ed-45bf-ab4e-c6cdfb8dac1a}, !- Source Object
  3,                                      !- Outlet Port
  {3bdb2f77-7c2f-40b7-ba87-f380af9785c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1e033d-5c45-4f2f-a6df-25c8495f649b}, !- Handle
  {bea79158-c01d-41c2-98e1-a3f280abd40d}, !- Source Object
  2,                                      !- Outlet Port
  {0a2218e9-11aa-4397-a5e6-402bbf28e58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034c1d31-ad66-4344-a9ae-2a374266e97a}, !- Handle
  {0a2218e9-11aa-4397-a5e6-402bbf28e58a}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d4f5037b-051f-4a9b-b1a9-b772b551bc20}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {bc7be326-5a6a-4cc0-90c8-dcb9bf576cb7}, !- Inlet Port
  {54ff898f-3bed-4558-b5c7-8adf720c0e7e}; !- Outlet Port

OS:Connection,
  {bc7be326-5a6a-4cc0-90c8-dcb9bf576cb7}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  21,                                     !- Outlet Port
  {d4f5037b-051f-4a9b-b1a9-b772b551bc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ff898f-3bed-4558-b5c7-8adf720c0e7e}, !- Handle
  {d4f5037b-051f-4a9b-b1a9-b772b551bc20}, !- Source Object
  3,                                      !- Outlet Port
  {54e9133f-46af-4eba-80e1-3307b127bfc5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {37536101-f2d4-4e1b-a256-f86e4a158f2b}, !- Handle
  {54e9133f-46af-4eba-80e1-3307b127bfc5}, !- Source Object
  9,                                      !- Outlet Port
  {502a05d3-44ed-45bf-ab4e-c6cdfb8dac1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c72a6260-f184-4c05-bab2-a8d4365e7bf0}, !- Handle
  Node 257,                               !- Name
  {8601e40c-7b7e-4045-9b67-7d3777cb5814}, !- Inlet Port
  {a4699312-1eab-4c86-9a31-a1ad607d1cc5}; !- Outlet Port

OS:Connection,
  {8601e40c-7b7e-4045-9b67-7d3777cb5814}, !- Handle
  {bc99e728-9eb1-4ef2-827b-65733dd1459e}, !- Source Object
  2,                                      !- Outlet Port
  {c72a6260-f184-4c05-bab2-a8d4365e7bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4699312-1eab-4c86-9a31-a1ad607d1cc5}, !- Handle
  {c72a6260-f184-4c05-bab2-a8d4365e7bf0}, !- Source Object
  3,                                      !- Outlet Port
  {54e9133f-46af-4eba-80e1-3307b127bfc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {865bd8cc-151a-4500-bac1-fe67acc3f3e4}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  672.699451391327,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {772e73bb-e664-440a-853a-610ef62a64b1}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0291650654852704,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2bace6d7-bf7f-43bc-9ae7-535223d06038}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0291650654852704,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0291650654852704,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {93b2027b-6f87-4037-b157-39adbec5d888}, !- Supply Air Inlet Node Name
  {2878825d-1617-419e-ac0d-84bdd9deb3fb}, !- Secondary Air Inlet Node Name
  {43c0f756-9175-4509-b13c-e0c76388e101}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {772e73bb-e664-440a-853a-610ef62a64b1}, !- Fan Name
  {865bd8cc-151a-4500-bac1-fe67acc3f3e4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9a7d4b3b-51fa-414f-b292-759e3c9472eb}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {43c0f756-9175-4509-b13c-e0c76388e101}, !- Inlet Port
  {913ee472-0ffa-4a22-a0b4-e863fef42b29}; !- Outlet Port

OS:Node,
  {9bf4f3c0-0c56-4235-af80-40c72cadf653}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Return Air Node, !- Name
  {649516ae-580a-46b8-a69f-94fed9c519bd}, !- Inlet Port
  {888126ce-1e22-4527-bd3a-db556f62c5e2}; !- Outlet Port

OS:Connection,
  {913ee472-0ffa-4a22-a0b4-e863fef42b29}, !- Handle
  {9a7d4b3b-51fa-414f-b292-759e3c9472eb}, !- Source Object
  3,                                      !- Outlet Port
  {d2d430fd-8721-48ae-8cd8-c9cbfbbce02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649516ae-580a-46b8-a69f-94fed9c519bd}, !- Handle
  {27310916-c705-419d-97fb-96531efc9429}, !- Source Object
  2,                                      !- Outlet Port
  {9bf4f3c0-0c56-4235-af80-40c72cadf653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888126ce-1e22-4527-bd3a-db556f62c5e2}, !- Handle
  {9bf4f3c0-0c56-4235-af80-40c72cadf653}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {e46c5048-727c-4a71-8ae4-129e9dfa2549}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {b735808c-fd17-4c3c-8b5d-8ec971e95048}, !- Inlet Port
  {93b2027b-6f87-4037-b157-39adbec5d888}; !- Outlet Port

OS:Connection,
  {b735808c-fd17-4c3c-8b5d-8ec971e95048}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  22,                                     !- Outlet Port
  {e46c5048-727c-4a71-8ae4-129e9dfa2549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b2027b-6f87-4037-b157-39adbec5d888}, !- Handle
  {e46c5048-727c-4a71-8ae4-129e9dfa2549}, !- Source Object
  3,                                      !- Outlet Port
  {2bace6d7-bf7f-43bc-9ae7-535223d06038}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {43c0f756-9175-4509-b13c-e0c76388e101}, !- Handle
  {2bace6d7-bf7f-43bc-9ae7-535223d06038}, !- Source Object
  9,                                      !- Outlet Port
  {9a7d4b3b-51fa-414f-b292-759e3c9472eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e75ee8c-4cf9-4658-afe3-d6f61b88e22c}, !- Handle
  Node 261,                               !- Name
  {46ea259c-0fba-4fd0-868b-986161f1cebe}, !- Inlet Port
  {2878825d-1617-419e-ac0d-84bdd9deb3fb}; !- Outlet Port

OS:Connection,
  {46ea259c-0fba-4fd0-868b-986161f1cebe}, !- Handle
  {9cb3e92a-1b2c-45c6-bc92-970966d9083c}, !- Source Object
  2,                                      !- Outlet Port
  {3e75ee8c-4cf9-4658-afe3-d6f61b88e22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2878825d-1617-419e-ac0d-84bdd9deb3fb}, !- Handle
  {3e75ee8c-4cf9-4658-afe3-d6f61b88e22c}, !- Source Object
  3,                                      !- Outlet Port
  {2bace6d7-bf7f-43bc-9ae7-535223d06038}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fce287bf-f83b-4a11-b062-46eb12ef8e54}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  724.290652353893,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {665012bd-6714-4c19-ad64-2f7d9538b5d3}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0314017965183367,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fef939d4-74e8-4690-8917-505e5fa70b46}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0314017965183367,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0314017965183367,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {3dac86a1-a43a-4b0f-9cab-6a56793d9910}, !- Supply Air Inlet Node Name
  {546ae754-68d7-4851-96d1-04ad0ac9418d}, !- Secondary Air Inlet Node Name
  {09bcf379-babc-4826-8e53-a4d12eb359f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {665012bd-6714-4c19-ad64-2f7d9538b5d3}, !- Fan Name
  {fce287bf-f83b-4a11-b062-46eb12ef8e54}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {90821765-3299-4051-9f60-4995f9257c4c}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {09bcf379-babc-4826-8e53-a4d12eb359f8}, !- Inlet Port
  {87dc2eee-f495-4fe0-8edd-46ea1f8dcc85}; !- Outlet Port

OS:Node,
  {1727ac6b-4b44-4b1a-b77b-fae89aade65b}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Return Air Node, !- Name
  {8e5e002a-b676-42f0-983e-137a1c9444c1}, !- Inlet Port
  {7b3c21e7-2c46-4390-aac0-c8fb73abb0f6}; !- Outlet Port

OS:Connection,
  {87dc2eee-f495-4fe0-8edd-46ea1f8dcc85}, !- Handle
  {90821765-3299-4051-9f60-4995f9257c4c}, !- Source Object
  3,                                      !- Outlet Port
  {20131f74-3a4a-4269-a53e-70bdb3b258ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5e002a-b676-42f0-983e-137a1c9444c1}, !- Handle
  {4e0d1dfb-b708-4adb-9d17-8131c4c768c1}, !- Source Object
  2,                                      !- Outlet Port
  {1727ac6b-4b44-4b1a-b77b-fae89aade65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3c21e7-2c46-4390-aac0-c8fb73abb0f6}, !- Handle
  {1727ac6b-4b44-4b1a-b77b-fae89aade65b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {80758872-381b-48e0-ab8b-1b26458a5604}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d48af55f-4e77-4a00-b5e5-7b36e6ab9fa3}, !- Inlet Port
  {3dac86a1-a43a-4b0f-9cab-6a56793d9910}; !- Outlet Port

OS:Connection,
  {d48af55f-4e77-4a00-b5e5-7b36e6ab9fa3}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  23,                                     !- Outlet Port
  {80758872-381b-48e0-ab8b-1b26458a5604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dac86a1-a43a-4b0f-9cab-6a56793d9910}, !- Handle
  {80758872-381b-48e0-ab8b-1b26458a5604}, !- Source Object
  3,                                      !- Outlet Port
  {fef939d4-74e8-4690-8917-505e5fa70b46}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {09bcf379-babc-4826-8e53-a4d12eb359f8}, !- Handle
  {fef939d4-74e8-4690-8917-505e5fa70b46}, !- Source Object
  9,                                      !- Outlet Port
  {90821765-3299-4051-9f60-4995f9257c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {337394f3-49d6-45bd-a974-b8633773a5c3}, !- Handle
  Node 265,                               !- Name
  {0a998c21-3566-4afb-9ec6-f968d7755f7b}, !- Inlet Port
  {546ae754-68d7-4851-96d1-04ad0ac9418d}; !- Outlet Port

OS:Connection,
  {0a998c21-3566-4afb-9ec6-f968d7755f7b}, !- Handle
  {5fd6f389-b4c6-4874-adfd-4d8b251a5dd2}, !- Source Object
  2,                                      !- Outlet Port
  {337394f3-49d6-45bd-a974-b8633773a5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546ae754-68d7-4851-96d1-04ad0ac9418d}, !- Handle
  {337394f3-49d6-45bd-a974-b8633773a5c3}, !- Source Object
  3,                                      !- Outlet Port
  {fef939d4-74e8-4690-8917-505e5fa70b46}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2bef2fd2-71b8-4b70-9e03-a5ecf22db820}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  174.740567464033,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2c719322-393f-4fc3-8cf8-de1f39dcfc3b}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00757797843422859,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1f89eeb7-0206-4fec-a9f6-704da2564c22}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00757797843422859,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00757797843422859,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {877bc3f4-8922-4338-a18b-06805ae28ba3}, !- Supply Air Inlet Node Name
  {97619ecb-93ff-48aa-b061-967febe2546c}, !- Secondary Air Inlet Node Name
  {b5a1a5fb-7d97-415d-86e8-ba772e4a0498}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2c719322-393f-4fc3-8cf8-de1f39dcfc3b}, !- Fan Name
  {2bef2fd2-71b8-4b70-9e03-a5ecf22db820}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d515b201-cde5-4a3d-bf0a-bf494d73b171}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {b5a1a5fb-7d97-415d-86e8-ba772e4a0498}, !- Inlet Port
  {5f1a36bd-e5e9-4fdb-bee7-a3b75894d91f}; !- Outlet Port

OS:Node,
  {1201ccb2-949d-4aad-9fdf-8f4136d65c7e}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground Return Air Node, !- Name
  {85f99b25-9d4e-4d30-8237-5f88d7488783}, !- Inlet Port
  {20fd4548-60df-4de5-8b8a-0f5d765abadd}; !- Outlet Port

OS:Connection,
  {5f1a36bd-e5e9-4fdb-bee7-a3b75894d91f}, !- Handle
  {d515b201-cde5-4a3d-bf0a-bf494d73b171}, !- Source Object
  3,                                      !- Outlet Port
  {4256dfce-ed90-4b15-84c9-fd3b6a4d2660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f99b25-9d4e-4d30-8237-5f88d7488783}, !- Handle
  {2df9a56a-e176-49c2-9d06-e5c3e8d445c0}, !- Source Object
  2,                                      !- Outlet Port
  {1201ccb2-949d-4aad-9fdf-8f4136d65c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fd4548-60df-4de5-8b8a-0f5d765abadd}, !- Handle
  {1201ccb2-949d-4aad-9fdf-8f4136d65c7e}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {1a887eed-b995-415d-885d-1f89428c22da}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {d3c0a614-c629-4c1b-8889-34e14450fe10}, !- Inlet Port
  {877bc3f4-8922-4338-a18b-06805ae28ba3}; !- Outlet Port

OS:Connection,
  {d3c0a614-c629-4c1b-8889-34e14450fe10}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  24,                                     !- Outlet Port
  {1a887eed-b995-415d-885d-1f89428c22da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877bc3f4-8922-4338-a18b-06805ae28ba3}, !- Handle
  {1a887eed-b995-415d-885d-1f89428c22da}, !- Source Object
  3,                                      !- Outlet Port
  {1f89eeb7-0206-4fec-a9f6-704da2564c22}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b5a1a5fb-7d97-415d-86e8-ba772e4a0498}, !- Handle
  {1f89eeb7-0206-4fec-a9f6-704da2564c22}, !- Source Object
  9,                                      !- Outlet Port
  {d515b201-cde5-4a3d-bf0a-bf494d73b171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab9ddcb-7573-47a6-a4d9-b3bd1e191cff}, !- Handle
  Node 269,                               !- Name
  {b693d400-85bf-4345-8934-812749dcf98c}, !- Inlet Port
  {97619ecb-93ff-48aa-b061-967febe2546c}; !- Outlet Port

OS:Connection,
  {b693d400-85bf-4345-8934-812749dcf98c}, !- Handle
  {5f4c715c-bf67-45b0-b4ee-608dd68218e1}, !- Source Object
  2,                                      !- Outlet Port
  {3ab9ddcb-7573-47a6-a4d9-b3bd1e191cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97619ecb-93ff-48aa-b061-967febe2546c}, !- Handle
  {3ab9ddcb-7573-47a6-a4d9-b3bd1e191cff}, !- Source Object
  3,                                      !- Outlet Port
  {1f89eeb7-0206-4fec-a9f6-704da2564c22}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {99a8dd5c-0db1-4c28-897d-284617833721}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  161.845852855459,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dae4eb49-7177-40e1-9b3d-e9ecc9bb2900}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00701877373211572,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fc889969-39d5-498d-ad0c-4102bf3504a7}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00701877373211572,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00701877373211572,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {2943341f-0925-4e81-b246-a9068efb46e1}, !- Supply Air Inlet Node Name
  {f6f16421-8b4d-47d9-88a2-a85f47f1c6bb}, !- Secondary Air Inlet Node Name
  {64a66cdb-74d2-4f1d-be42-c95f0e97d5bb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dae4eb49-7177-40e1-9b3d-e9ecc9bb2900}, !- Fan Name
  {99a8dd5c-0db1-4c28-897d-284617833721}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5933fe13-92f7-4859-a951-b15f660218fd}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {64a66cdb-74d2-4f1d-be42-c95f0e97d5bb}, !- Inlet Port
  {d562cfbe-a041-40b8-8144-075a215f27e7}; !- Outlet Port

OS:Node,
  {eee1f686-945e-4129-86f5-8e910b77fc35}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground Return Air Node, !- Name
  {f158c1d0-c268-437c-be9c-dfaac0593d98}, !- Inlet Port
  {ab722f80-5701-43d3-b820-e255290da363}; !- Outlet Port

OS:Connection,
  {d562cfbe-a041-40b8-8144-075a215f27e7}, !- Handle
  {5933fe13-92f7-4859-a951-b15f660218fd}, !- Source Object
  3,                                      !- Outlet Port
  {a4485558-4f47-4cf5-b0d6-0a70b2236105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f158c1d0-c268-437c-be9c-dfaac0593d98}, !- Handle
  {eabdb94f-220d-423c-aa5a-21477c4c82a6}, !- Source Object
  2,                                      !- Outlet Port
  {eee1f686-945e-4129-86f5-8e910b77fc35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab722f80-5701-43d3-b820-e255290da363}, !- Handle
  {eee1f686-945e-4129-86f5-8e910b77fc35}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {f913d81c-a331-4250-bba4-7da9cf9a7243}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {c9c2b968-280e-40fe-86d3-2219d3c7a103}, !- Inlet Port
  {2943341f-0925-4e81-b246-a9068efb46e1}; !- Outlet Port

OS:Connection,
  {c9c2b968-280e-40fe-86d3-2219d3c7a103}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  25,                                     !- Outlet Port
  {f913d81c-a331-4250-bba4-7da9cf9a7243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2943341f-0925-4e81-b246-a9068efb46e1}, !- Handle
  {f913d81c-a331-4250-bba4-7da9cf9a7243}, !- Source Object
  3,                                      !- Outlet Port
  {fc889969-39d5-498d-ad0c-4102bf3504a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {64a66cdb-74d2-4f1d-be42-c95f0e97d5bb}, !- Handle
  {fc889969-39d5-498d-ad0c-4102bf3504a7}, !- Source Object
  9,                                      !- Outlet Port
  {5933fe13-92f7-4859-a951-b15f660218fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f35d07-64a4-4f02-aab6-1e66ec20e30b}, !- Handle
  Node 273,                               !- Name
  {f2ba6f94-08e5-4cd4-8b24-0cc308d560bb}, !- Inlet Port
  {f6f16421-8b4d-47d9-88a2-a85f47f1c6bb}; !- Outlet Port

OS:Connection,
  {f2ba6f94-08e5-4cd4-8b24-0cc308d560bb}, !- Handle
  {7d82ba73-b251-4d8e-8a4c-2b3ef01d6952}, !- Source Object
  2,                                      !- Outlet Port
  {d2f35d07-64a4-4f02-aab6-1e66ec20e30b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f16421-8b4d-47d9-88a2-a85f47f1c6bb}, !- Handle
  {d2f35d07-64a4-4f02-aab6-1e66ec20e30b}, !- Source Object
  3,                                      !- Outlet Port
  {fc889969-39d5-498d-ad0c-4102bf3504a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0586572e-083a-4b94-bf5e-6e5a6285c395}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  174.740567463997,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d48d68f4-f21b-4c32-a7b5-dcf8584f4dab}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00757797843422703,                    !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b8bdc6ef-4d4a-4359-9c86-897ec7ab3d58}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.00757797843422703,                    !- Maximum Primary Air Flow Rate {m3/s}
  0.00757797843422703,                    !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {2484cd2a-c73e-4b02-8d85-16bfdad53347}, !- Supply Air Inlet Node Name
  {66fe253e-9df1-4d7c-8c5f-8e5ee03da5cc}, !- Secondary Air Inlet Node Name
  {0ffef4de-c4de-492c-9d66-f069a5f5f85f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d48d68f4-f21b-4c32-a7b5-dcf8584f4dab}, !- Fan Name
  {0586572e-083a-4b94-bf5e-6e5a6285c395}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4fa27acc-47f5-4cd1-8795-e6c93832bab5}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {0ffef4de-c4de-492c-9d66-f069a5f5f85f}, !- Inlet Port
  {ea097b6a-a37f-4f11-a4b9-08599fd11d3d}; !- Outlet Port

OS:Node,
  {ae21f7fa-c87c-4050-902c-0ef07efa2af3}, !- Handle
