  Zone Outpatient ElevatorPumpRoom C  - Story Ground Return Air Node, !- Name
  {444f3e36-5330-491b-95c5-887be9cb08e2}, !- Inlet Port
  {e51a8905-d3ef-452c-a8f4-4d9097a3f6e9}; !- Outlet Port

OS:Connection,
  {ea097b6a-a37f-4f11-a4b9-08599fd11d3d}, !- Handle
  {4fa27acc-47f5-4cd1-8795-e6c93832bab5}, !- Source Object
  3,                                      !- Outlet Port
  {6fbf49e0-7458-4a48-a445-ff171d024f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444f3e36-5330-491b-95c5-887be9cb08e2}, !- Handle
  {62fea5bc-dc2a-48ee-bc9d-dc579c8c7efd}, !- Source Object
  2,                                      !- Outlet Port
  {ae21f7fa-c87c-4050-902c-0ef07efa2af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51a8905-d3ef-452c-a8f4-4d9097a3f6e9}, !- Handle
  {ae21f7fa-c87c-4050-902c-0ef07efa2af3}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {9fe6aafa-ba76-4379-982b-33957dde6e4b}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {e4e72f06-280c-4846-8c33-336f56954047}, !- Inlet Port
  {2484cd2a-c73e-4b02-8d85-16bfdad53347}; !- Outlet Port

OS:Connection,
  {e4e72f06-280c-4846-8c33-336f56954047}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  26,                                     !- Outlet Port
  {9fe6aafa-ba76-4379-982b-33957dde6e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2484cd2a-c73e-4b02-8d85-16bfdad53347}, !- Handle
  {9fe6aafa-ba76-4379-982b-33957dde6e4b}, !- Source Object
  3,                                      !- Outlet Port
  {b8bdc6ef-4d4a-4359-9c86-897ec7ab3d58}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0ffef4de-c4de-492c-9d66-f069a5f5f85f}, !- Handle
  {b8bdc6ef-4d4a-4359-9c86-897ec7ab3d58}, !- Source Object
  9,                                      !- Outlet Port
  {4fa27acc-47f5-4cd1-8795-e6c93832bab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adda8f77-586f-492a-ba40-77404332bd21}, !- Handle
  Node 277,                               !- Name
  {91501149-f120-4f4b-9522-fcf5bab7adda}, !- Inlet Port
  {66fe253e-9df1-4d7c-8c5f-8e5ee03da5cc}; !- Outlet Port

OS:Connection,
  {91501149-f120-4f4b-9522-fcf5bab7adda}, !- Handle
  {5c876bbf-d7e9-46e3-9f91-07572e5aeff0}, !- Source Object
  2,                                      !- Outlet Port
  {adda8f77-586f-492a-ba40-77404332bd21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fe253e-9df1-4d7c-8c5f-8e5ee03da5cc}, !- Handle
  {adda8f77-586f-492a-ba40-77404332bd21}, !- Source Object
  3,                                      !- Outlet Port
  {b8bdc6ef-4d4a-4359-9c86-897ec7ab3d58}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a5cc7dc1-4bb6-455f-b549-33453d992886}, !- Handle
  Zone Outpatient Exam A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5984.41502284644,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {59bdd072-546d-49ea-939d-b70d876f83dd}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.198463301323837,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b3aa2892-3807-4ba8-8e85-6f271824acf0}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.198463301323837,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.198463301323837,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.201160145878465,                      !- Minimum Primary Air Flow Fraction
  0.201160145878465,                      !- Fan On Flow Fraction
  {c28bb6c6-4b5d-4ec8-a91e-0a35f0bc99c5}, !- Supply Air Inlet Node Name
  {b92cafd8-5135-498a-aa44-466b3864e52e}, !- Secondary Air Inlet Node Name
  {b333bc06-18fc-4ee2-8d62-7de67052049a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {59bdd072-546d-49ea-939d-b70d876f83dd}, !- Fan Name
  {a5cc7dc1-4bb6-455f-b549-33453d992886}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a3bf74de-44ea-4302-a678-6916dcefb431}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Outlet Air Node, !- Name
  {b333bc06-18fc-4ee2-8d62-7de67052049a}, !- Inlet Port
  {76926019-ecda-4917-b91c-f494f0c305e4}; !- Outlet Port

OS:Node,
  {afad7ec0-fa92-4c3d-83bc-d0db398dcd56}, !- Handle
  Zone Outpatient Exam A  - Story Ground Return Air Node, !- Name
  {fb2396d4-a78d-4f74-8c7c-59d81f19dd1b}, !- Inlet Port
  {6ba37c39-f76b-4a95-b73e-f84f3f43fc60}; !- Outlet Port

OS:Connection,
  {76926019-ecda-4917-b91c-f494f0c305e4}, !- Handle
  {a3bf74de-44ea-4302-a678-6916dcefb431}, !- Source Object
  3,                                      !- Outlet Port
  {0e871b8c-3127-4e1c-b89b-a3e84b600175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2396d4-a78d-4f74-8c7c-59d81f19dd1b}, !- Handle
  {4e5331f0-39c9-4b83-9a4a-cdf9bb592b5d}, !- Source Object
  2,                                      !- Outlet Port
  {afad7ec0-fa92-4c3d-83bc-d0db398dcd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba37c39-f76b-4a95-b73e-f84f3f43fc60}, !- Handle
  {afad7ec0-fa92-4c3d-83bc-d0db398dcd56}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {81c2cbe6-aa25-488b-b1ec-ffbb48ba60a0}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f354dd59-28c6-491e-adc6-b08db687a1f5}, !- Inlet Port
  {c28bb6c6-4b5d-4ec8-a91e-0a35f0bc99c5}; !- Outlet Port

OS:Connection,
  {f354dd59-28c6-491e-adc6-b08db687a1f5}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  27,                                     !- Outlet Port
  {81c2cbe6-aa25-488b-b1ec-ffbb48ba60a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28bb6c6-4b5d-4ec8-a91e-0a35f0bc99c5}, !- Handle
  {81c2cbe6-aa25-488b-b1ec-ffbb48ba60a0}, !- Source Object
  3,                                      !- Outlet Port
  {b3aa2892-3807-4ba8-8e85-6f271824acf0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b333bc06-18fc-4ee2-8d62-7de67052049a}, !- Handle
  {b3aa2892-3807-4ba8-8e85-6f271824acf0}, !- Source Object
  9,                                      !- Outlet Port
  {a3bf74de-44ea-4302-a678-6916dcefb431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa957343-184b-4035-af2a-2d57dbffc0fa}, !- Handle
  Node 281,                               !- Name
  {786742b2-788e-4ca7-9e50-4578d5f766d2}, !- Inlet Port
  {b92cafd8-5135-498a-aa44-466b3864e52e}; !- Outlet Port

OS:Connection,
  {786742b2-788e-4ca7-9e50-4578d5f766d2}, !- Handle
  {f15fd7cd-9084-4d21-a5d3-7c2fca080628}, !- Source Object
  2,                                      !- Outlet Port
  {fa957343-184b-4035-af2a-2d57dbffc0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92cafd8-5135-498a-aa44-466b3864e52e}, !- Handle
  {fa957343-184b-4035-af2a-2d57dbffc0fa}, !- Source Object
  3,                                      !- Outlet Port
  {b3aa2892-3807-4ba8-8e85-6f271824acf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {028e9beb-8848-4b9e-83b9-bd5c68dac26d}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3594.35496442228,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3fb566e7-0cb7-4731-a9df-5131fef5b5fa}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.126148905985605,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c0e986ee-46b8-4269-9e19-2b3c8d337d02}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.126148905985605,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.126148905985605,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.156073158617829,                      !- Minimum Primary Air Flow Fraction
  0.156073158617829,                      !- Fan On Flow Fraction
  {81638036-a85c-491a-85de-97a059a6ec05}, !- Supply Air Inlet Node Name
  {12a1e850-b53f-4201-a047-5f7ece77f07e}, !- Secondary Air Inlet Node Name
  {dd71f40a-38cb-4d79-a11c-c6c4f53e4637}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3fb566e7-0cb7-4731-a9df-5131fef5b5fa}, !- Fan Name
  {028e9beb-8848-4b9e-83b9-bd5c68dac26d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b0d709df-0d16-49d4-87d5-390b52089643}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {dd71f40a-38cb-4d79-a11c-c6c4f53e4637}, !- Inlet Port
  {d987056e-4492-4707-b55d-32382fc7edd7}; !- Outlet Port

OS:Node,
  {91699f03-7444-45bf-8658-33264caa8754}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Return Air Node, !- Name
  {613b8a15-4496-4d3c-b4e9-f479f1fe8b88}, !- Inlet Port
  {0b564039-c1c4-4e6f-9377-11872bce6d64}; !- Outlet Port

OS:Connection,
  {d987056e-4492-4707-b55d-32382fc7edd7}, !- Handle
  {b0d709df-0d16-49d4-87d5-390b52089643}, !- Source Object
  3,                                      !- Outlet Port
  {b3b6fe4b-558c-487d-8798-d589362a90ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613b8a15-4496-4d3c-b4e9-f479f1fe8b88}, !- Handle
  {736fa0b6-2b4d-4ad3-a693-2af1815db5a1}, !- Source Object
  2,                                      !- Outlet Port
  {91699f03-7444-45bf-8658-33264caa8754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b564039-c1c4-4e6f-9377-11872bce6d64}, !- Handle
  {91699f03-7444-45bf-8658-33264caa8754}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {3da982fc-3bf4-4479-9ab6-f8f153d72a90}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {91b8fa17-d9e3-424c-8d27-09464361561f}, !- Inlet Port
  {81638036-a85c-491a-85de-97a059a6ec05}; !- Outlet Port

OS:Connection,
  {91b8fa17-d9e3-424c-8d27-09464361561f}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  28,                                     !- Outlet Port
  {3da982fc-3bf4-4479-9ab6-f8f153d72a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81638036-a85c-491a-85de-97a059a6ec05}, !- Handle
  {3da982fc-3bf4-4479-9ab6-f8f153d72a90}, !- Source Object
  3,                                      !- Outlet Port
  {c0e986ee-46b8-4269-9e19-2b3c8d337d02}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dd71f40a-38cb-4d79-a11c-c6c4f53e4637}, !- Handle
  {c0e986ee-46b8-4269-9e19-2b3c8d337d02}, !- Source Object
  9,                                      !- Outlet Port
  {b0d709df-0d16-49d4-87d5-390b52089643}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5240e2f3-fae5-4cc7-a04c-f5bee8b8cf5d}, !- Handle
  Node 285,                               !- Name
  {a149a9af-8960-489c-b36d-4bb53e5c42aa}, !- Inlet Port
  {12a1e850-b53f-4201-a047-5f7ece77f07e}; !- Outlet Port

OS:Connection,
  {a149a9af-8960-489c-b36d-4bb53e5c42aa}, !- Handle
  {4bc4ba32-4753-4e6d-8e7d-87221261d14a}, !- Source Object
  2,                                      !- Outlet Port
  {5240e2f3-fae5-4cc7-a04c-f5bee8b8cf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a1e850-b53f-4201-a047-5f7ece77f07e}, !- Handle
  {5240e2f3-fae5-4cc7-a04c-f5bee8b8cf5d}, !- Source Object
  3,                                      !- Outlet Port
  {c0e986ee-46b8-4269-9e19-2b3c8d337d02}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aaba2a56-559b-4d56-8052-836c9ad577ed}, !- Handle
  Zone Outpatient Exam C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7290.72319619617,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9121e1b6-fc09-4d28-ba0f-dcbac598c16a}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.255900227878468,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b0b24488-1840-4a33-a6dd-4cf69c103690}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.255900227878468,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.255900227878468,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.156009656485281,                      !- Minimum Primary Air Flow Fraction
  0.156009656485281,                      !- Fan On Flow Fraction
  {7ddbf4f1-15a2-4291-80d0-7bd00127feab}, !- Supply Air Inlet Node Name
  {eb0910cd-dfc7-40ae-8cae-e15cd5e93af0}, !- Secondary Air Inlet Node Name
  {48d34e99-27db-4081-a249-58405f7786b7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9121e1b6-fc09-4d28-ba0f-dcbac598c16a}, !- Fan Name
  {aaba2a56-559b-4d56-8052-836c9ad577ed}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6c7c4872-9643-43ca-b600-05c8fcdf80b1}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Outlet Air Node, !- Name
  {48d34e99-27db-4081-a249-58405f7786b7}, !- Inlet Port
  {b8f05e81-d70f-447b-aecd-d76563c3b06b}; !- Outlet Port

OS:Node,
  {4bc03305-e949-4116-8677-79ea361c9888}, !- Handle
  Zone Outpatient Exam C  - Story Ground Return Air Node, !- Name
  {b18d885a-853f-43fe-8209-918372b5735a}, !- Inlet Port
  {21bf0601-7736-45d4-9751-603121ccc0a2}; !- Outlet Port

OS:Connection,
  {b8f05e81-d70f-447b-aecd-d76563c3b06b}, !- Handle
  {6c7c4872-9643-43ca-b600-05c8fcdf80b1}, !- Source Object
  3,                                      !- Outlet Port
  {34f6bdb0-7be2-46a1-9fc8-aa4daa1501c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18d885a-853f-43fe-8209-918372b5735a}, !- Handle
  {24ba2238-633c-4582-99bb-9c56aa315a34}, !- Source Object
  2,                                      !- Outlet Port
  {4bc03305-e949-4116-8677-79ea361c9888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bf0601-7736-45d4-9751-603121ccc0a2}, !- Handle
  {4bc03305-e949-4116-8677-79ea361c9888}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {2dd215bf-55e1-49ef-8238-ff3385037187}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Inlet Air Node, !- Name
  {a8cf231e-2242-463d-a897-be4373411207}, !- Inlet Port
  {7ddbf4f1-15a2-4291-80d0-7bd00127feab}; !- Outlet Port

OS:Connection,
  {a8cf231e-2242-463d-a897-be4373411207}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  29,                                     !- Outlet Port
  {2dd215bf-55e1-49ef-8238-ff3385037187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddbf4f1-15a2-4291-80d0-7bd00127feab}, !- Handle
  {2dd215bf-55e1-49ef-8238-ff3385037187}, !- Source Object
  3,                                      !- Outlet Port
  {b0b24488-1840-4a33-a6dd-4cf69c103690}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {48d34e99-27db-4081-a249-58405f7786b7}, !- Handle
  {b0b24488-1840-4a33-a6dd-4cf69c103690}, !- Source Object
  9,                                      !- Outlet Port
  {6c7c4872-9643-43ca-b600-05c8fcdf80b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3ae2450-6e6f-45c6-a14b-35866ad07871}, !- Handle
  Node 289,                               !- Name
  {ac054f83-9bca-47cd-a22e-bbc140d9d2c4}, !- Inlet Port
  {eb0910cd-dfc7-40ae-8cae-e15cd5e93af0}; !- Outlet Port

OS:Connection,
  {ac054f83-9bca-47cd-a22e-bbc140d9d2c4}, !- Handle
  {2001fd6a-ff6c-4a9b-b750-0bc5c24e5640}, !- Source Object
  2,                                      !- Outlet Port
  {a3ae2450-6e6f-45c6-a14b-35866ad07871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0910cd-dfc7-40ae-8cae-e15cd5e93af0}, !- Handle
  {a3ae2450-6e6f-45c6-a14b-35866ad07871}, !- Source Object
  3,                                      !- Outlet Port
  {b0b24488-1840-4a33-a6dd-4cf69c103690}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {54edc4ab-8a01-4b75-8c79-b62f0d41cfe8}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4217.24255482584,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {38c1a03d-73a9-49f4-be68-28d5efa10dde}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.153398339723122,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {10dde3f9-6650-498a-bb96-cfb28b7d9e4e}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.153398339723122,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.153398339723122,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.128348574364585,                      !- Minimum Primary Air Flow Fraction
  0.128348574364585,                      !- Fan On Flow Fraction
  {6e634ee6-d374-444c-9352-6ec335eb7126}, !- Supply Air Inlet Node Name
  {ac48121b-1a41-4048-8edf-39d109291358}, !- Secondary Air Inlet Node Name
  {ead7002e-b53a-4b03-8f17-2d6e4480bbf9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {38c1a03d-73a9-49f4-be68-28d5efa10dde}, !- Fan Name
  {54edc4ab-8a01-4b75-8c79-b62f0d41cfe8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1ca9876b-3845-4261-8f84-a8eae791a85e}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {ead7002e-b53a-4b03-8f17-2d6e4480bbf9}, !- Inlet Port
  {03fed758-66cb-470c-bca6-8d08cafb1d63}; !- Outlet Port

OS:Node,
  {802ea760-ace7-4cee-80e9-fa22f2abdf76}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Return Air Node, !- Name
  {a2d07e9c-ddda-4201-9901-f650fa4051fe}, !- Inlet Port
  {0b4a27ee-5707-49c0-9380-11e880a879eb}; !- Outlet Port

OS:Connection,
  {03fed758-66cb-470c-bca6-8d08cafb1d63}, !- Handle
  {1ca9876b-3845-4261-8f84-a8eae791a85e}, !- Source Object
  3,                                      !- Outlet Port
  {fbfdf2c1-1726-4b56-8fd2-bc4379e3f9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d07e9c-ddda-4201-9901-f650fa4051fe}, !- Handle
  {71128fba-9581-499d-9f3b-cb27d2669fd9}, !- Source Object
  2,                                      !- Outlet Port
  {802ea760-ace7-4cee-80e9-fa22f2abdf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b4a27ee-5707-49c0-9380-11e880a879eb}, !- Handle
  {802ea760-ace7-4cee-80e9-fa22f2abdf76}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {f8c27ed0-7186-409b-95cb-3bdcbdcc0759}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {10e446d6-2948-4560-b6ba-5e7a6e11363b}, !- Inlet Port
  {6e634ee6-d374-444c-9352-6ec335eb7126}; !- Outlet Port

OS:Connection,
  {10e446d6-2948-4560-b6ba-5e7a6e11363b}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  30,                                     !- Outlet Port
  {f8c27ed0-7186-409b-95cb-3bdcbdcc0759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e634ee6-d374-444c-9352-6ec335eb7126}, !- Handle
  {f8c27ed0-7186-409b-95cb-3bdcbdcc0759}, !- Source Object
  3,                                      !- Outlet Port
  {10dde3f9-6650-498a-bb96-cfb28b7d9e4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ead7002e-b53a-4b03-8f17-2d6e4480bbf9}, !- Handle
  {10dde3f9-6650-498a-bb96-cfb28b7d9e4e}, !- Source Object
  9,                                      !- Outlet Port
  {1ca9876b-3845-4261-8f84-a8eae791a85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d834a493-f2d2-47a2-85bd-955721e3eff1}, !- Handle
  Node 293,                               !- Name
  {cebd2a97-f662-4997-baba-39a8c83d83bc}, !- Inlet Port
  {ac48121b-1a41-4048-8edf-39d109291358}; !- Outlet Port

OS:Connection,
  {cebd2a97-f662-4997-baba-39a8c83d83bc}, !- Handle
  {3bb2ec11-b6be-4370-8a12-274b9c734f9e}, !- Source Object
  2,                                      !- Outlet Port
  {d834a493-f2d2-47a2-85bd-955721e3eff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac48121b-1a41-4048-8edf-39d109291358}, !- Handle
  {d834a493-f2d2-47a2-85bd-955721e3eff1}, !- Source Object
  3,                                      !- Outlet Port
  {10dde3f9-6650-498a-bb96-cfb28b7d9e4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18b797dc-93a0-48ba-ae3b-09b13490a30a}, !- Handle
  Zone Outpatient Hall B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7985.40827830557,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {eb2ebc77-70cd-4e04-9d36-63066d8fd23c}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.309546404059287,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {280c89a1-9f27-413c-815e-a06b8e05844a}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.309546404059287,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.309546404059287,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0803831143046773,                     !- Minimum Primary Air Flow Fraction
  0.0803831143046773,                     !- Fan On Flow Fraction
  {da2d0cab-1499-49be-b931-356d1b870a65}, !- Supply Air Inlet Node Name
  {0fe6831b-01c6-4e6c-91cf-bf9d38b91295}, !- Secondary Air Inlet Node Name
  {5fbe0a64-5db2-4f04-9ed9-3a2408a31e6b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {eb2ebc77-70cd-4e04-9d36-63066d8fd23c}, !- Fan Name
  {18b797dc-93a0-48ba-ae3b-09b13490a30a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c3829134-6693-429c-a9ec-4dc9979b219b}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Outlet Air Node, !- Name
  {5fbe0a64-5db2-4f04-9ed9-3a2408a31e6b}, !- Inlet Port
  {a1fe28d6-9336-4516-886a-46b247c6e323}; !- Outlet Port

OS:Node,
  {71225550-30ab-4cc4-981c-520a2a5f1af7}, !- Handle
  Zone Outpatient Hall B  - Story Ground Return Air Node, !- Name
  {2a1e53f8-c4f4-4ab5-848a-8c67b25a7087}, !- Inlet Port
  {952e6d00-b133-4a37-b3d0-60d5d18db721}; !- Outlet Port

OS:Connection,
  {a1fe28d6-9336-4516-886a-46b247c6e323}, !- Handle
  {c3829134-6693-429c-a9ec-4dc9979b219b}, !- Source Object
  3,                                      !- Outlet Port
  {896c2331-c0b5-429b-be62-44a66aa6c32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1e53f8-c4f4-4ab5-848a-8c67b25a7087}, !- Handle
  {181232d1-7f6f-44df-9992-02406c539a2d}, !- Source Object
  2,                                      !- Outlet Port
  {71225550-30ab-4cc4-981c-520a2a5f1af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952e6d00-b133-4a37-b3d0-60d5d18db721}, !- Handle
  {71225550-30ab-4cc4-981c-520a2a5f1af7}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {202cca6f-a358-4234-8e32-f1537ebfea9d}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Inlet Air Node, !- Name
  {4410e3af-0462-46e0-9137-f7fe5188e1ec}, !- Inlet Port
  {da2d0cab-1499-49be-b931-356d1b870a65}; !- Outlet Port

OS:Connection,
  {4410e3af-0462-46e0-9137-f7fe5188e1ec}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  31,                                     !- Outlet Port
  {202cca6f-a358-4234-8e32-f1537ebfea9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2d0cab-1499-49be-b931-356d1b870a65}, !- Handle
  {202cca6f-a358-4234-8e32-f1537ebfea9d}, !- Source Object
  3,                                      !- Outlet Port
  {280c89a1-9f27-413c-815e-a06b8e05844a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5fbe0a64-5db2-4f04-9ed9-3a2408a31e6b}, !- Handle
  {280c89a1-9f27-413c-815e-a06b8e05844a}, !- Source Object
  9,                                      !- Outlet Port
  {c3829134-6693-429c-a9ec-4dc9979b219b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c07608cb-bd72-48c7-86c1-8ec97ccfc1d4}, !- Handle
  Node 297,                               !- Name
  {c8e02c58-570a-4d80-9ec8-070dcb1c45b2}, !- Inlet Port
  {0fe6831b-01c6-4e6c-91cf-bf9d38b91295}; !- Outlet Port

OS:Connection,
  {c8e02c58-570a-4d80-9ec8-070dcb1c45b2}, !- Handle
  {2a7e168f-4c11-4c6c-89e9-20a795f291f0}, !- Source Object
  2,                                      !- Outlet Port
  {c07608cb-bd72-48c7-86c1-8ec97ccfc1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe6831b-01c6-4e6c-91cf-bf9d38b91295}, !- Handle
  {c07608cb-bd72-48c7-86c1-8ec97ccfc1d4}, !- Source Object
  3,                                      !- Outlet Port
  {280c89a1-9f27-413c-815e-a06b8e05844a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {19ff04bd-664a-4c32-aaf1-4c8fa350c98d}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6573.32791631558,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8ec08b1d-2e9d-494d-ac70-f368b3bb954e}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.267111432784454,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {56e3f450-a06f-434b-aa82-d0d7b81631b3}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.267111432784454,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.267111432784454,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0459396486712745,                     !- Minimum Primary Air Flow Fraction
  0.0459396486712745,                     !- Fan On Flow Fraction
  {bfd0ff89-bba0-4cbb-8b57-d27f362bf1f0}, !- Supply Air Inlet Node Name
  {fce49b98-5395-4f68-98ef-572c9e3d9fb9}, !- Secondary Air Inlet Node Name
  {f40574dd-a96a-4149-9b19-eff21667f370}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8ec08b1d-2e9d-494d-ac70-f368b3bb954e}, !- Fan Name
  {19ff04bd-664a-4c32-aaf1-4c8fa350c98d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f97eff22-e675-4846-be2a-0a7918fb408b}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {f40574dd-a96a-4149-9b19-eff21667f370}, !- Inlet Port
  {47812c7a-1802-4c61-9b09-a9a9864eb829}; !- Outlet Port

OS:Node,
  {fbac90c6-d791-4ea5-ad82-794364f93785}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Return Air Node, !- Name
  {b154b9a3-6d8a-49af-9efd-71f3377872cc}, !- Inlet Port
  {9c296baf-361b-4ae6-b9f5-5c5082dd8bba}; !- Outlet Port

OS:Connection,
  {47812c7a-1802-4c61-9b09-a9a9864eb829}, !- Handle
  {f97eff22-e675-4846-be2a-0a7918fb408b}, !- Source Object
  3,                                      !- Outlet Port
  {6bd920e6-bf74-4b3f-afd5-e0ea283d907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b154b9a3-6d8a-49af-9efd-71f3377872cc}, !- Handle
  {882e33c3-d9f2-4aba-af7f-ffe6048795ad}, !- Source Object
  2,                                      !- Outlet Port
  {fbac90c6-d791-4ea5-ad82-794364f93785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c296baf-361b-4ae6-b9f5-5c5082dd8bba}, !- Handle
  {fbac90c6-d791-4ea5-ad82-794364f93785}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {394fdad5-b374-4a50-b246-4b879694b6fe}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {8b583d11-cbd9-4b8a-a57b-e3f7b054beb4}, !- Inlet Port
  {bfd0ff89-bba0-4cbb-8b57-d27f362bf1f0}; !- Outlet Port

OS:Connection,
  {8b583d11-cbd9-4b8a-a57b-e3f7b054beb4}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  32,                                     !- Outlet Port
  {394fdad5-b374-4a50-b246-4b879694b6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd0ff89-bba0-4cbb-8b57-d27f362bf1f0}, !- Handle
  {394fdad5-b374-4a50-b246-4b879694b6fe}, !- Source Object
  3,                                      !- Outlet Port
  {56e3f450-a06f-434b-aa82-d0d7b81631b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f40574dd-a96a-4149-9b19-eff21667f370}, !- Handle
  {56e3f450-a06f-434b-aa82-d0d7b81631b3}, !- Source Object
  9,                                      !- Outlet Port
  {f97eff22-e675-4846-be2a-0a7918fb408b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2d32e6-7fb1-4c55-8353-c7f65db0cc77}, !- Handle
  Node 301,                               !- Name
  {7a49a99d-d097-44f1-bf72-1cde12adc097}, !- Inlet Port
  {fce49b98-5395-4f68-98ef-572c9e3d9fb9}; !- Outlet Port

OS:Connection,
  {7a49a99d-d097-44f1-bf72-1cde12adc097}, !- Handle
  {b86ee845-f0c4-4772-8424-4acb0a01de87}, !- Source Object
  2,                                      !- Outlet Port
  {fe2d32e6-7fb1-4c55-8353-c7f65db0cc77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce49b98-5395-4f68-98ef-572c9e3d9fb9}, !- Handle
  {fe2d32e6-7fb1-4c55-8353-c7f65db0cc77}, !- Source Object
  3,                                      !- Outlet Port
  {56e3f450-a06f-434b-aa82-d0d7b81631b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9bf4bde2-2ab7-481a-a128-9a704176f839}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  236.000620534948,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dc624bc1-3fc6-4948-ac0c-1c68696e474b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0102338396400027,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {82027196-3531-4985-9226-65add0aecc0c}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0102338396400027,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0102338396400027,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {09f8b695-1821-4b6d-a619-424a97db1bcd}, !- Supply Air Inlet Node Name
  {f271df87-e957-4c66-af8e-d99ccf292e3a}, !- Secondary Air Inlet Node Name
  {0ccca1c5-e91b-4677-aeba-7b95aff4fbca}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dc624bc1-3fc6-4948-ac0c-1c68696e474b}, !- Fan Name
  {9bf4bde2-2ab7-481a-a128-9a704176f839}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {398e0fe2-4f62-4bf1-ab25-bc6b8dfdf978}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Outlet Air Node, !- Name
  {0ccca1c5-e91b-4677-aeba-7b95aff4fbca}, !- Inlet Port
  {c088d579-fce9-425f-a885-b36a0e1ab66f}; !- Outlet Port

OS:Node,
  {ab3fed14-4b8a-427e-8e8f-dc97310de0a5}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground Return Air Node, !- Name
  {af585976-d228-4248-b4ba-a63cf2ad6acf}, !- Inlet Port
  {020468f1-317a-48c4-a492-f592026f3523}; !- Outlet Port

OS:Connection,
  {c088d579-fce9-425f-a885-b36a0e1ab66f}, !- Handle
  {398e0fe2-4f62-4bf1-ab25-bc6b8dfdf978}, !- Source Object
  3,                                      !- Outlet Port
  {a52286e3-3b53-4d61-8e2a-4993c47ef379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af585976-d228-4248-b4ba-a63cf2ad6acf}, !- Handle
  {4cea3d50-e332-4792-ab7c-686867bafebe}, !- Source Object
  2,                                      !- Outlet Port
  {ab3fed14-4b8a-427e-8e8f-dc97310de0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020468f1-317a-48c4-a492-f592026f3523}, !- Handle
  {ab3fed14-4b8a-427e-8e8f-dc97310de0a5}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {3ba533d0-9101-41a3-82a4-2bbe052d0ef0}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PFP Term Inlet Air Node, !- Name
  {e3ed92bd-b030-454f-9b73-6366d94fc102}, !- Inlet Port
  {09f8b695-1821-4b6d-a619-424a97db1bcd}; !- Outlet Port

OS:Connection,
  {e3ed92bd-b030-454f-9b73-6366d94fc102}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  33,                                     !- Outlet Port
  {3ba533d0-9101-41a3-82a4-2bbe052d0ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f8b695-1821-4b6d-a619-424a97db1bcd}, !- Handle
  {3ba533d0-9101-41a3-82a4-2bbe052d0ef0}, !- Source Object
  3,                                      !- Outlet Port
  {82027196-3531-4985-9226-65add0aecc0c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0ccca1c5-e91b-4677-aeba-7b95aff4fbca}, !- Handle
  {82027196-3531-4985-9226-65add0aecc0c}, !- Source Object
  9,                                      !- Outlet Port
  {398e0fe2-4f62-4bf1-ab25-bc6b8dfdf978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92180765-db4a-46e5-a05e-5f92a5ca7d7f}, !- Handle
  Node 305,                               !- Name
  {cc49cc25-e53a-49b2-9c68-d5e9e3e6f705}, !- Inlet Port
  {f271df87-e957-4c66-af8e-d99ccf292e3a}; !- Outlet Port

OS:Connection,
  {cc49cc25-e53a-49b2-9c68-d5e9e3e6f705}, !- Handle
  {0a161f3c-b3e9-432b-b143-1740749807f8}, !- Source Object
  2,                                      !- Outlet Port
  {92180765-db4a-46e5-a05e-5f92a5ca7d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f271df87-e957-4c66-af8e-d99ccf292e3a}, !- Handle
  {92180765-db4a-46e5-a05e-5f92a5ca7d7f}, !- Source Object
  3,                                      !- Outlet Port
  {82027196-3531-4985-9226-65add0aecc0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b074d0aa-a39d-43b4-908d-63a75e477019}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  218.604429830306,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bcadd9eb-eeae-497e-a986-27835d7eb7bf}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0094794803421015,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4ad882b5-9b60-400c-9b9a-749faa52cdc0}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0094794803421015,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0094794803421015,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {ebbf9e96-8175-4f74-be04-7709d54c774a}, !- Supply Air Inlet Node Name
  {b50c3678-1ad9-433a-8070-d1aaaafd709a}, !- Secondary Air Inlet Node Name
  {d83fbd83-1eaf-4a3e-b074-0570fbaf11e2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bcadd9eb-eeae-497e-a986-27835d7eb7bf}, !- Fan Name
  {b074d0aa-a39d-43b4-908d-63a75e477019}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a7162273-d9a5-44c8-8a50-fda4709bf31a}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Outlet Air Node, !- Name
  {d83fbd83-1eaf-4a3e-b074-0570fbaf11e2}, !- Inlet Port
  {2064aaeb-dbf5-4c44-bca8-c765eefab8a2}; !- Outlet Port

OS:Node,
  {a4533f48-f583-4a10-a324-3bc07a1213c8}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground Return Air Node, !- Name
  {625c6576-f21d-4ac5-8e88-882ef9ddbe27}, !- Inlet Port
  {796859cf-2c44-4909-a13f-78cea18cb8e3}; !- Outlet Port

OS:Connection,
  {2064aaeb-dbf5-4c44-bca8-c765eefab8a2}, !- Handle
  {a7162273-d9a5-44c8-8a50-fda4709bf31a}, !- Source Object
  3,                                      !- Outlet Port
  {b2916593-a799-43e1-8d1c-156fd3e17414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625c6576-f21d-4ac5-8e88-882ef9ddbe27}, !- Handle
  {d2d7cc88-cef9-468a-8233-b7243a938bba}, !- Source Object
  2,                                      !- Outlet Port
  {a4533f48-f583-4a10-a324-3bc07a1213c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796859cf-2c44-4909-a13f-78cea18cb8e3}, !- Handle
  {a4533f48-f583-4a10-a324-3bc07a1213c8}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {e68c44bc-31e3-41bf-af9d-0ac72ea82954}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PFP Term Inlet Air Node, !- Name
  {95685dae-94eb-436a-85aa-642a161b7172}, !- Inlet Port
  {ebbf9e96-8175-4f74-be04-7709d54c774a}; !- Outlet Port

OS:Connection,
  {95685dae-94eb-436a-85aa-642a161b7172}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  34,                                     !- Outlet Port
  {e68c44bc-31e3-41bf-af9d-0ac72ea82954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbf9e96-8175-4f74-be04-7709d54c774a}, !- Handle
  {e68c44bc-31e3-41bf-af9d-0ac72ea82954}, !- Source Object
  3,                                      !- Outlet Port
  {4ad882b5-9b60-400c-9b9a-749faa52cdc0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d83fbd83-1eaf-4a3e-b074-0570fbaf11e2}, !- Handle
  {4ad882b5-9b60-400c-9b9a-749faa52cdc0}, !- Source Object
  9,                                      !- Outlet Port
  {a7162273-d9a5-44c8-8a50-fda4709bf31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e05678f5-383b-4499-a3be-25be00f28245}, !- Handle
  Node 309,                               !- Name
  {1f7cecfb-5685-4703-bd43-9f4dfff78942}, !- Inlet Port
  {b50c3678-1ad9-433a-8070-d1aaaafd709a}; !- Outlet Port

OS:Connection,
  {1f7cecfb-5685-4703-bd43-9f4dfff78942}, !- Handle
  {099fd788-bdea-43a6-a7f4-4b9aa96eaa7d}, !- Source Object
  2,                                      !- Outlet Port
  {e05678f5-383b-4499-a3be-25be00f28245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50c3678-1ad9-433a-8070-d1aaaafd709a}, !- Handle
  {e05678f5-383b-4499-a3be-25be00f28245}, !- Source Object
  3,                                      !- Outlet Port
  {4ad882b5-9b60-400c-9b9a-749faa52cdc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf12796d-d6f9-42d9-aeb3-ebdd13e3797f}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  236.00062053494,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e7439b92-8dfb-498a-a507-980b85ded88b}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0102338396400024,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9239c851-2758-41e3-a026-8a0ef4fddd41}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0102338396400024,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0102338396400024,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {19282941-0416-4ba5-916f-262d4910682c}, !- Supply Air Inlet Node Name
  {97974516-3d6e-489f-ab94-adf1a36e8f75}, !- Secondary Air Inlet Node Name
  {0471b7a0-5cd3-4c26-bd74-3718c2826114}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e7439b92-8dfb-498a-a507-980b85ded88b}, !- Fan Name
  {bf12796d-d6f9-42d9-aeb3-ebdd13e3797f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d63152ac-d34d-41c7-840a-f58c8fdf21e4}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Outlet Air Node, !- Name
  {0471b7a0-5cd3-4c26-bd74-3718c2826114}, !- Inlet Port
  {0fd8a203-626e-4cfe-a4e8-7865a34cdefb}; !- Outlet Port

OS:Node,
  {ec3094f8-30f8-4bd8-8449-8da8e231f2a9}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground Return Air Node, !- Name
  {08c1ae21-edb9-456a-ba1a-eebf64d2877c}, !- Inlet Port
  {dd9fe467-3b95-4034-8a9b-eeb882a9cd20}; !- Outlet Port

OS:Connection,
  {0fd8a203-626e-4cfe-a4e8-7865a34cdefb}, !- Handle
  {d63152ac-d34d-41c7-840a-f58c8fdf21e4}, !- Source Object
  3,                                      !- Outlet Port
  {05929de3-53f0-493c-9627-5959b4184542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c1ae21-edb9-456a-ba1a-eebf64d2877c}, !- Handle
  {ffe6a2ad-f90e-43b3-ab3f-c71c25307f7b}, !- Source Object
  2,                                      !- Outlet Port
  {ec3094f8-30f8-4bd8-8449-8da8e231f2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9fe467-3b95-4034-8a9b-eeb882a9cd20}, !- Handle
  {ec3094f8-30f8-4bd8-8449-8da8e231f2a9}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {b88a284d-b77f-4a92-a9d5-57e63a25f9b0}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PFP Term Inlet Air Node, !- Name
  {1fabfed0-2860-41a0-bdc2-81f94445a647}, !- Inlet Port
  {19282941-0416-4ba5-916f-262d4910682c}; !- Outlet Port

OS:Connection,
  {1fabfed0-2860-41a0-bdc2-81f94445a647}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  35,                                     !- Outlet Port
  {b88a284d-b77f-4a92-a9d5-57e63a25f9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19282941-0416-4ba5-916f-262d4910682c}, !- Handle
  {b88a284d-b77f-4a92-a9d5-57e63a25f9b0}, !- Source Object
  3,                                      !- Outlet Port
  {9239c851-2758-41e3-a026-8a0ef4fddd41}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0471b7a0-5cd3-4c26-bd74-3718c2826114}, !- Handle
  {9239c851-2758-41e3-a026-8a0ef4fddd41}, !- Source Object
  9,                                      !- Outlet Port
  {d63152ac-d34d-41c7-840a-f58c8fdf21e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4410de8a-58c6-451c-9c85-f41c5bce3610}, !- Handle
  Node 313,                               !- Name
  {0134c86e-6267-4da7-a679-ed4079de2b15}, !- Inlet Port
  {97974516-3d6e-489f-ab94-adf1a36e8f75}; !- Outlet Port

OS:Connection,
  {0134c86e-6267-4da7-a679-ed4079de2b15}, !- Handle
  {c60d8399-b03f-4dea-b2c4-359ef64da6f6}, !- Source Object
  2,                                      !- Outlet Port
  {4410de8a-58c6-451c-9c85-f41c5bce3610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97974516-3d6e-489f-ab94-adf1a36e8f75}, !- Handle
  {4410de8a-58c6-451c-9c85-f41c5bce3610}, !- Source Object
  3,                                      !- Outlet Port
  {9239c851-2758-41e3-a026-8a0ef4fddd41}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88867176-6d04-4f53-ba55-4c889701a41d}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1307.99504689721,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c54a941c-2f73-444e-be80-535d384b7eef}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0567176442241576,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d6930f59-b042-41a1-919b-2ebd477883d9}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0567176442241576,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0567176442241576,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {e059fa00-8d55-4da0-bd56-10390abe42be}, !- Supply Air Inlet Node Name
  {7fd9de67-0716-4bb9-8206-9b682df9880d}, !- Secondary Air Inlet Node Name
  {dc18e87f-385f-4620-8a51-cf1fa4f85a62}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c54a941c-2f73-444e-be80-535d384b7eef}, !- Fan Name
  {88867176-6d04-4f53-ba55-4c889701a41d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f4221432-57ba-44a2-9b7b-62c2b69e6c3c}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Outlet Air Node, !- Name
  {dc18e87f-385f-4620-8a51-cf1fa4f85a62}, !- Inlet Port
  {c3fec8fe-0db3-4895-9d5f-e8fb210aa91b}; !- Outlet Port

OS:Node,
  {4f5b782d-2312-4152-8be2-3405b3a48002}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Return Air Node, !- Name
  {7516cfb7-3315-4c17-91a7-4f2b5c1be0dd}, !- Inlet Port
  {5555e82e-9fd4-4640-9ef5-bb73d5fb7676}; !- Outlet Port

OS:Connection,
  {c3fec8fe-0db3-4895-9d5f-e8fb210aa91b}, !- Handle
  {f4221432-57ba-44a2-9b7b-62c2b69e6c3c}, !- Source Object
  3,                                      !- Outlet Port
  {7deefa91-e552-4fe8-9c12-a73f99d2a49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7516cfb7-3315-4c17-91a7-4f2b5c1be0dd}, !- Handle
  {f7ee8a39-dfaa-4c1f-a852-8fdbb2878a8b}, !- Source Object
  2,                                      !- Outlet Port
  {4f5b782d-2312-4152-8be2-3405b3a48002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5555e82e-9fd4-4640-9ef5-bb73d5fb7676}, !- Handle
  {4f5b782d-2312-4152-8be2-3405b3a48002}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {fbd140f0-7bde-4b7c-ac85-55752aca0eae}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Inlet Air Node, !- Name
  {0680ce82-1d94-43d1-9b8c-d969a514ac35}, !- Inlet Port
  {e059fa00-8d55-4da0-bd56-10390abe42be}; !- Outlet Port

OS:Connection,
  {0680ce82-1d94-43d1-9b8c-d969a514ac35}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  36,                                     !- Outlet Port
  {fbd140f0-7bde-4b7c-ac85-55752aca0eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e059fa00-8d55-4da0-bd56-10390abe42be}, !- Handle
  {fbd140f0-7bde-4b7c-ac85-55752aca0eae}, !- Source Object
  3,                                      !- Outlet Port
  {d6930f59-b042-41a1-919b-2ebd477883d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dc18e87f-385f-4620-8a51-cf1fa4f85a62}, !- Handle
  {d6930f59-b042-41a1-919b-2ebd477883d9}, !- Source Object
  9,                                      !- Outlet Port
  {f4221432-57ba-44a2-9b7b-62c2b69e6c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f12a2e6-8fa6-40a9-b35d-17fa2ae700a1}, !- Handle
  Node 317,                               !- Name
  {075e71e3-dc5e-4993-8ca4-a25aebbb5066}, !- Inlet Port
  {7fd9de67-0716-4bb9-8206-9b682df9880d}; !- Outlet Port

OS:Connection,
  {075e71e3-dc5e-4993-8ca4-a25aebbb5066}, !- Handle
  {5d4daf27-6789-485d-bc5e-b3be1248fa05}, !- Source Object
  2,                                      !- Outlet Port
  {0f12a2e6-8fa6-40a9-b35d-17fa2ae700a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd9de67-0716-4bb9-8206-9b682df9880d}, !- Handle
  {0f12a2e6-8fa6-40a9-b35d-17fa2ae700a1}, !- Source Object
  3,                                      !- Outlet Port
  {d6930f59-b042-41a1-919b-2ebd477883d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf95692b-837a-4d04-83b7-91ddc8360603}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1491.87799872695,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1623d9c2-d940-4d0c-b137-11b2a3c0cc13}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0646910797429184,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8d40f9db-4c2d-45de-97e1-560c348b38b8}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0646910797429184,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0646910797429184,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {19ce3e55-e798-4e98-8d1a-088f6da142a8}, !- Supply Air Inlet Node Name
  {729573af-d75f-490b-8203-c35f2173256c}, !- Secondary Air Inlet Node Name
  {e58dd92b-3629-498e-9035-526c3d0b6171}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1623d9c2-d940-4d0c-b137-11b2a3c0cc13}, !- Fan Name
  {cf95692b-837a-4d04-83b7-91ddc8360603}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5f48db3e-e5d5-4b61-bf8d-b0d746ef0000}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Outlet Air Node, !- Name
  {e58dd92b-3629-498e-9035-526c3d0b6171}, !- Inlet Port
  {2c54641a-212d-4e68-9743-b7e620626ea5}; !- Outlet Port

OS:Node,
  {d86768fa-2118-4f07-919e-6b7e87b8896d}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Return Air Node, !- Name
  {8509fb3b-69c5-4dc4-8997-a8d4f5629b2b}, !- Inlet Port
  {84c0b0f1-e43c-4a55-a2d2-a64b9f20543a}; !- Outlet Port

OS:Connection,
  {2c54641a-212d-4e68-9743-b7e620626ea5}, !- Handle
  {5f48db3e-e5d5-4b61-bf8d-b0d746ef0000}, !- Source Object
  3,                                      !- Outlet Port
  {156b5049-6df9-4a18-9f4b-94b8fe4422a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8509fb3b-69c5-4dc4-8997-a8d4f5629b2b}, !- Handle
  {bbc31815-5360-4c8c-92b3-674e51c2d0e4}, !- Source Object
  2,                                      !- Outlet Port
  {d86768fa-2118-4f07-919e-6b7e87b8896d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c0b0f1-e43c-4a55-a2d2-a64b9f20543a}, !- Handle
  {d86768fa-2118-4f07-919e-6b7e87b8896d}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {fcb683b5-b98f-4a78-8b8c-b063248748ee}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Inlet Air Node, !- Name
  {ec8c44fb-bfcc-431a-8bb9-d172867b4f9c}, !- Inlet Port
  {19ce3e55-e798-4e98-8d1a-088f6da142a8}; !- Outlet Port

OS:Connection,
  {ec8c44fb-bfcc-431a-8bb9-d172867b4f9c}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  37,                                     !- Outlet Port
  {fcb683b5-b98f-4a78-8b8c-b063248748ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ce3e55-e798-4e98-8d1a-088f6da142a8}, !- Handle
  {fcb683b5-b98f-4a78-8b8c-b063248748ee}, !- Source Object
  3,                                      !- Outlet Port
  {8d40f9db-4c2d-45de-97e1-560c348b38b8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e58dd92b-3629-498e-9035-526c3d0b6171}, !- Handle
  {8d40f9db-4c2d-45de-97e1-560c348b38b8}, !- Source Object
  9,                                      !- Outlet Port
  {5f48db3e-e5d5-4b61-bf8d-b0d746ef0000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5acddf26-22f3-4f9b-bb50-a6e20396eaac}, !- Handle
  Node 321,                               !- Name
  {c7d1e486-bcb2-41cb-a7ab-6cdec1df5ae4}, !- Inlet Port
  {729573af-d75f-490b-8203-c35f2173256c}; !- Outlet Port

OS:Connection,
  {c7d1e486-bcb2-41cb-a7ab-6cdec1df5ae4}, !- Handle
  {9971b7d3-0c27-42ff-9d1d-45788b38b17d}, !- Source Object
  2,                                      !- Outlet Port
  {5acddf26-22f3-4f9b-bb50-a6e20396eaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729573af-d75f-490b-8203-c35f2173256c}, !- Handle
  {5acddf26-22f3-4f9b-bb50-a6e20396eaac}, !- Source Object
  3,                                      !- Outlet Port
  {8d40f9db-4c2d-45de-97e1-560c348b38b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d6c21d3-15da-4010-998a-bad94f3332b2}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1756.27442130487,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0237a4ae-3080-4395-b69b-e8476d2dc231}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0761560614882605,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {faa12bd6-3afc-41fe-9a02-fb89714bc46d}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0761560614882605,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0761560614882605,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {920d977a-f94c-4d38-b340-5332880bcafd}, !- Supply Air Inlet Node Name
  {55fc1f68-81a1-49bf-9879-715348c94c46}, !- Secondary Air Inlet Node Name
  {3bd98f8d-3ce1-4999-93d5-9eacefac9d7a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0237a4ae-3080-4395-b69b-e8476d2dc231}, !- Fan Name
  {0d6c21d3-15da-4010-998a-bad94f3332b2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {94549d36-50b8-42e2-b927-d32b72d08885}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Outlet Air Node, !- Name
  {3bd98f8d-3ce1-4999-93d5-9eacefac9d7a}, !- Inlet Port
  {9a1fe45d-a8f8-4d32-a1d7-87394b30017a}; !- Outlet Port

OS:Node,
  {a5b9265c-cdcc-4236-b64f-d57aa90882b5}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Return Air Node, !- Name
  {36c0652f-e00c-4a77-9169-31c81bb33a5c}, !- Inlet Port
  {86d7f9fd-d492-4588-a43b-e2a3e3af76b3}; !- Outlet Port

OS:Connection,
  {9a1fe45d-a8f8-4d32-a1d7-87394b30017a}, !- Handle
  {94549d36-50b8-42e2-b927-d32b72d08885}, !- Source Object
  3,                                      !- Outlet Port
  {04a434da-9602-4a1e-a65e-b0ffb533b16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c0652f-e00c-4a77-9169-31c81bb33a5c}, !- Handle
  {f839cc32-92d0-434b-b8f9-3a5d72bc7a83}, !- Source Object
  2,                                      !- Outlet Port
  {a5b9265c-cdcc-4236-b64f-d57aa90882b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d7f9fd-d492-4588-a43b-e2a3e3af76b3}, !- Handle
  {a5b9265c-cdcc-4236-b64f-d57aa90882b5}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {143f1533-1c9d-41e9-866a-079a2e79e6b6}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Inlet Air Node, !- Name
  {473ca83a-19dd-4f12-8dee-05768b8a7c91}, !- Inlet Port
  {920d977a-f94c-4d38-b340-5332880bcafd}; !- Outlet Port

OS:Connection,
  {473ca83a-19dd-4f12-8dee-05768b8a7c91}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  38,                                     !- Outlet Port
  {143f1533-1c9d-41e9-866a-079a2e79e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920d977a-f94c-4d38-b340-5332880bcafd}, !- Handle
  {143f1533-1c9d-41e9-866a-079a2e79e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {faa12bd6-3afc-41fe-9a02-fb89714bc46d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3bd98f8d-3ce1-4999-93d5-9eacefac9d7a}, !- Handle
  {faa12bd6-3afc-41fe-9a02-fb89714bc46d}, !- Source Object
  9,                                      !- Outlet Port
  {94549d36-50b8-42e2-b927-d32b72d08885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1237d3bd-2829-43df-bbd9-8f798142e736}, !- Handle
  Node 325,                               !- Name
  {2b2799e1-9436-4d37-ad0c-bac9e21ec37b}, !- Inlet Port
  {55fc1f68-81a1-49bf-9879-715348c94c46}; !- Outlet Port

OS:Connection,
  {2b2799e1-9436-4d37-ad0c-bac9e21ec37b}, !- Handle
  {e82eb2b5-9b90-4a98-b2f5-9b6ff6753b4e}, !- Source Object
  2,                                      !- Outlet Port
  {1237d3bd-2829-43df-bbd9-8f798142e736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fc1f68-81a1-49bf-9879-715348c94c46}, !- Handle
  {1237d3bd-2829-43df-bbd9-8f798142e736}, !- Source Object
  3,                                      !- Outlet Port
  {faa12bd6-3afc-41fe-9a02-fb89714bc46d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c81f4063-4b65-4e5f-b718-d5744958a2c4}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  908.188050783389,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5dcae624-73c0-47f4-b099-c36767a2769b}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0260897793828893,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f0932848-559e-4d31-8e0f-48b8180db2f6}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0260897793828893,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0260897793828893,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.321950188155563,                      !- Minimum Primary Air Flow Fraction
  0.321950188155563,                      !- Fan On Flow Fraction
  {b50c0cfb-75d1-4e7b-82dd-5cd087aed952}, !- Supply Air Inlet Node Name
  {5fbe6573-5c0f-47d2-a42e-5438b19a4c9f}, !- Secondary Air Inlet Node Name
  {1a1377ad-5a11-4e18-9c8d-bfee7c08e6bd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5dcae624-73c0-47f4-b099-c36767a2769b}, !- Fan Name
  {c81f4063-4b65-4e5f-b718-d5744958a2c4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {811ff5b2-f670-4b47-ac51-bb09ed052e53}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Outlet Air Node, !- Name
  {1a1377ad-5a11-4e18-9c8d-bfee7c08e6bd}, !- Inlet Port
  {d44b90fb-4b90-4cf6-aa88-7732396f9df8}; !- Outlet Port

OS:Node,
  {7bc5cc75-e1c4-4a51-9aa7-d7853e443af0}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Return Air Node, !- Name
  {96bcbbd5-a004-4325-af23-0595e9bcf4f0}, !- Inlet Port
  {3285b7b5-3d2d-49a4-981a-ad130a8d54d9}; !- Outlet Port

OS:Connection,
  {d44b90fb-4b90-4cf6-aa88-7732396f9df8}, !- Handle
  {811ff5b2-f670-4b47-ac51-bb09ed052e53}, !- Source Object
  3,                                      !- Outlet Port
  {cb1c7f3d-8b76-402b-9f02-1b2b9d711ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96bcbbd5-a004-4325-af23-0595e9bcf4f0}, !- Handle
  {0e45c2c9-fbf4-4a62-87b5-9dc993f88d0d}, !- Source Object
  2,                                      !- Outlet Port
  {7bc5cc75-e1c4-4a51-9aa7-d7853e443af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3285b7b5-3d2d-49a4-981a-ad130a8d54d9}, !- Handle
  {7bc5cc75-e1c4-4a51-9aa7-d7853e443af0}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {1386488e-8ac8-407c-aa03-af12a846ec4f}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Inlet Air Node, !- Name
  {8c1b5724-46ac-465b-85c9-ba716283e02f}, !- Inlet Port
  {b50c0cfb-75d1-4e7b-82dd-5cd087aed952}; !- Outlet Port

OS:Connection,
  {8c1b5724-46ac-465b-85c9-ba716283e02f}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  39,                                     !- Outlet Port
  {1386488e-8ac8-407c-aa03-af12a846ec4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50c0cfb-75d1-4e7b-82dd-5cd087aed952}, !- Handle
  {1386488e-8ac8-407c-aa03-af12a846ec4f}, !- Source Object
  3,                                      !- Outlet Port
  {f0932848-559e-4d31-8e0f-48b8180db2f6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1a1377ad-5a11-4e18-9c8d-bfee7c08e6bd}, !- Handle
  {f0932848-559e-4d31-8e0f-48b8180db2f6}, !- Source Object
  9,                                      !- Outlet Port
  {811ff5b2-f670-4b47-ac51-bb09ed052e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6972c0b-553e-4a44-9778-d1563d7d7aac}, !- Handle
  Node 329,                               !- Name
  {9e66804c-a2c7-4457-830b-71a4883a43ec}, !- Inlet Port
  {5fbe6573-5c0f-47d2-a42e-5438b19a4c9f}; !- Outlet Port

OS:Connection,
  {9e66804c-a2c7-4457-830b-71a4883a43ec}, !- Handle
  {fc18b279-0769-44dd-9e3b-8e22495740b6}, !- Source Object
  2,                                      !- Outlet Port
  {b6972c0b-553e-4a44-9778-d1563d7d7aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fbe6573-5c0f-47d2-a42e-5438b19a4c9f}, !- Handle
  {b6972c0b-553e-4a44-9778-d1563d7d7aac}, !- Source Object
  3,                                      !- Outlet Port
  {f0932848-559e-4d31-8e0f-48b8180db2f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ef9c0596-953a-4d30-afea-33a075d8d5d0}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  842.461292519876,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ec3ac0f1-f429-496f-8665-80095cab4fdd}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0242438962836195,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b027fcae-86c3-4c32-904a-1efd9c36dc5e}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0242438962836195,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0242438962836195,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.320423351408607,                      !- Minimum Primary Air Flow Fraction
  0.320423351408607,                      !- Fan On Flow Fraction
  {d2559510-14e9-4679-b8fc-b4880a0d84f6}, !- Supply Air Inlet Node Name
  {83a85166-49c7-490c-b934-6582c9cc9a58}, !- Secondary Air Inlet Node Name
  {1b8621eb-7136-4598-9456-892e5ae99cc4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ec3ac0f1-f429-496f-8665-80095cab4fdd}, !- Fan Name
  {ef9c0596-953a-4d30-afea-33a075d8d5d0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2aa80a49-f572-44bd-9b53-da27e869835d}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Outlet Air Node, !- Name
  {1b8621eb-7136-4598-9456-892e5ae99cc4}, !- Inlet Port
  {1da9d875-cf97-45b6-bf0c-e9b61b1e76dc}; !- Outlet Port

OS:Node,
  {a3bbf6b3-ee2d-4e3f-ae46-96c18fcdc4bf}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Return Air Node, !- Name
  {c6196021-1593-41d0-b283-6b2ebcb5735d}, !- Inlet Port
  {d95b7498-86c7-48d5-aee0-994ae671866b}; !- Outlet Port

OS:Connection,
  {1da9d875-cf97-45b6-bf0c-e9b61b1e76dc}, !- Handle
  {2aa80a49-f572-44bd-9b53-da27e869835d}, !- Source Object
  3,                                      !- Outlet Port
  {36f93bc1-7b4a-421d-8f32-0b495596e036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6196021-1593-41d0-b283-6b2ebcb5735d}, !- Handle
  {f1ec01a8-e469-45fa-b8b3-7ced73d474e2}, !- Source Object
  2,                                      !- Outlet Port
  {a3bbf6b3-ee2d-4e3f-ae46-96c18fcdc4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95b7498-86c7-48d5-aee0-994ae671866b}, !- Handle
  {a3bbf6b3-ee2d-4e3f-ae46-96c18fcdc4bf}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {5091648d-20d3-444b-81df-bb7ff5016f65}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Inlet Air Node, !- Name
  {f003cfe3-76b0-4f15-8e2a-6bd0bb6f301e}, !- Inlet Port
  {d2559510-14e9-4679-b8fc-b4880a0d84f6}; !- Outlet Port

OS:Connection,
  {f003cfe3-76b0-4f15-8e2a-6bd0bb6f301e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  40,                                     !- Outlet Port
  {5091648d-20d3-444b-81df-bb7ff5016f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2559510-14e9-4679-b8fc-b4880a0d84f6}, !- Handle
  {5091648d-20d3-444b-81df-bb7ff5016f65}, !- Source Object
  3,                                      !- Outlet Port
  {b027fcae-86c3-4c32-904a-1efd9c36dc5e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1b8621eb-7136-4598-9456-892e5ae99cc4}, !- Handle
  {b027fcae-86c3-4c32-904a-1efd9c36dc5e}, !- Source Object
  9,                                      !- Outlet Port
  {2aa80a49-f572-44bd-9b53-da27e869835d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03e7295c-2e04-4904-8477-9d07a12fb610}, !- Handle
  Node 333,                               !- Name
  {6580a5e5-ddce-4c84-9597-1deae41d9a4f}, !- Inlet Port
  {83a85166-49c7-490c-b934-6582c9cc9a58}; !- Outlet Port

OS:Connection,
  {6580a5e5-ddce-4c84-9597-1deae41d9a4f}, !- Handle
  {dba7bca5-173c-428d-8671-fb85359c8380}, !- Source Object
  2,                                      !- Outlet Port
  {03e7295c-2e04-4904-8477-9d07a12fb610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a85166-49c7-490c-b934-6582c9cc9a58}, !- Handle
  {03e7295c-2e04-4904-8477-9d07a12fb610}, !- Source Object
  3,                                      !- Outlet Port
  {b027fcae-86c3-4c32-904a-1efd9c36dc5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63de13dc-99c6-4110-9f07-a7beebbf9d53}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  908.188050783357,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5c8edef5-2fc2-4022-8a84-5a3352822812}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0260897793828878,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ffb31fc7-2188-447c-8ed7-1b0eca3d7001}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0260897793828878,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0260897793828878,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.321950188155581,                      !- Minimum Primary Air Flow Fraction
  0.321950188155581,                      !- Fan On Flow Fraction
  {befe7aa5-3c73-4791-8f13-ec0e94c9e543}, !- Supply Air Inlet Node Name
  {b7471a40-cf2a-48f3-9bad-65a34487c684}, !- Secondary Air Inlet Node Name
  {e19174b8-d6db-43e0-b631-a7b5dac2f97f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5c8edef5-2fc2-4022-8a84-5a3352822812}, !- Fan Name
  {63de13dc-99c6-4110-9f07-a7beebbf9d53}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {beb56098-1ed2-4157-8b70-5e7b849bd626}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Outlet Air Node, !- Name
  {e19174b8-d6db-43e0-b631-a7b5dac2f97f}, !- Inlet Port
  {2b86d910-9d1b-49a6-9f0d-735f6ce1005b}; !- Outlet Port

OS:Node,
  {614fa0a9-affb-4c2f-b89e-d4beb8d803f0}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Return Air Node, !- Name
  {fffaa87f-cbac-4c71-abcd-4ed9d6fae2bb}, !- Inlet Port
  {ac7dbc95-bff9-4111-ac47-52b2b57d63a9}; !- Outlet Port

OS:Connection,
  {2b86d910-9d1b-49a6-9f0d-735f6ce1005b}, !- Handle
  {beb56098-1ed2-4157-8b70-5e7b849bd626}, !- Source Object
  3,                                      !- Outlet Port
  {2d84ee83-9713-4ba8-af84-c64ac24f5840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffaa87f-cbac-4c71-abcd-4ed9d6fae2bb}, !- Handle
  {a5d51578-bc2a-4575-b535-2aee822b7ca8}, !- Source Object
  2,                                      !- Outlet Port
  {614fa0a9-affb-4c2f-b89e-d4beb8d803f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7dbc95-bff9-4111-ac47-52b2b57d63a9}, !- Handle
  {614fa0a9-affb-4c2f-b89e-d4beb8d803f0}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {b26a59e4-8751-40f8-a879-ed3e7019c25d}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d513accb-0bfb-40bd-9a9f-420519a843d6}, !- Inlet Port
  {befe7aa5-3c73-4791-8f13-ec0e94c9e543}; !- Outlet Port

OS:Connection,
  {d513accb-0bfb-40bd-9a9f-420519a843d6}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  41,                                     !- Outlet Port
  {b26a59e4-8751-40f8-a879-ed3e7019c25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befe7aa5-3c73-4791-8f13-ec0e94c9e543}, !- Handle
  {b26a59e4-8751-40f8-a879-ed3e7019c25d}, !- Source Object
  3,                                      !- Outlet Port
  {ffb31fc7-2188-447c-8ed7-1b0eca3d7001}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e19174b8-d6db-43e0-b631-a7b5dac2f97f}, !- Handle
  {ffb31fc7-2188-447c-8ed7-1b0eca3d7001}, !- Source Object
  9,                                      !- Outlet Port
  {beb56098-1ed2-4157-8b70-5e7b849bd626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8dea403-0915-4b15-8418-d715c1d1d1b5}, !- Handle
  Node 337,                               !- Name
  {426bf163-eedf-45fc-a41b-f5c2ecd926ba}, !- Inlet Port
  {b7471a40-cf2a-48f3-9bad-65a34487c684}; !- Outlet Port

OS:Connection,
  {426bf163-eedf-45fc-a41b-f5c2ecd926ba}, !- Handle
  {78590013-67c8-4f1e-b36b-a247cc81a2db}, !- Source Object
  2,                                      !- Outlet Port
  {c8dea403-0915-4b15-8418-d715c1d1d1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7471a40-cf2a-48f3-9bad-65a34487c684}, !- Handle
  {c8dea403-0915-4b15-8418-d715c1d1d1b5}, !- Source Object
  3,                                      !- Outlet Port
  {ffb31fc7-2188-447c-8ed7-1b0eca3d7001}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9f9e826-3dd4-4f65-b589-17fb62095e0b}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1049.81626957937,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ba699e3e-00a4-4a81-b9fa-5d03d1721149}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0376436973333598,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1617fb06-44a2-4e6d-b773-9bbe79768e33}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0376436973333598,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0376436973333598,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.139259151011633,                      !- Minimum Primary Air Flow Fraction
  0.139259151011633,                      !- Fan On Flow Fraction
  {ffbc0cd4-7e47-4b9f-83ac-df72a8f5f06d}, !- Supply Air Inlet Node Name
  {343477fc-e4dc-41f1-894a-4f6511846b9c}, !- Secondary Air Inlet Node Name
  {e9d0cd54-f554-44b6-ad12-d9a64ae4b364}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ba699e3e-00a4-4a81-b9fa-5d03d1721149}, !- Fan Name
  {f9f9e826-3dd4-4f65-b589-17fb62095e0b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5ac1c8a0-a5e7-4256-92f9-d310799e9dfa}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {e9d0cd54-f554-44b6-ad12-d9a64ae4b364}, !- Inlet Port
  {24dfc2e9-085e-41bc-9920-cb50c5184d52}; !- Outlet Port

OS:Node,
  {3833e559-4b2b-4a6c-a910-d501e272e50d}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Return Air Node, !- Name
  {3f374062-4121-412c-9024-bed89b56a372}, !- Inlet Port
  {56116894-8e18-4d97-bfe0-a8e1e57c40be}; !- Outlet Port

OS:Connection,
  {24dfc2e9-085e-41bc-9920-cb50c5184d52}, !- Handle
  {5ac1c8a0-a5e7-4256-92f9-d310799e9dfa}, !- Source Object
  3,                                      !- Outlet Port
  {becf2724-653f-4d57-b796-ba0caf59ec61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f374062-4121-412c-9024-bed89b56a372}, !- Handle
  {a38c08f8-8951-4ca7-93a8-a5cc7043a77c}, !- Source Object
  2,                                      !- Outlet Port
  {3833e559-4b2b-4a6c-a910-d501e272e50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56116894-8e18-4d97-bfe0-a8e1e57c40be}, !- Handle
  {3833e559-4b2b-4a6c-a910-d501e272e50d}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {abeaac93-058e-4afd-a50a-340bf1cb5b5b}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {93971a22-b286-4143-928d-767d8d241c4e}, !- Inlet Port
  {ffbc0cd4-7e47-4b9f-83ac-df72a8f5f06d}; !- Outlet Port

OS:Connection,
  {93971a22-b286-4143-928d-767d8d241c4e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  42,                                     !- Outlet Port
  {abeaac93-058e-4afd-a50a-340bf1cb5b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbc0cd4-7e47-4b9f-83ac-df72a8f5f06d}, !- Handle
  {abeaac93-058e-4afd-a50a-340bf1cb5b5b}, !- Source Object
  3,                                      !- Outlet Port
  {1617fb06-44a2-4e6d-b773-9bbe79768e33}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e9d0cd54-f554-44b6-ad12-d9a64ae4b364}, !- Handle
  {1617fb06-44a2-4e6d-b773-9bbe79768e33}, !- Source Object
  9,                                      !- Outlet Port
  {5ac1c8a0-a5e7-4256-92f9-d310799e9dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df5a9028-229e-48f1-b905-7131591ba339}, !- Handle
  Node 341,                               !- Name
  {bf998a17-db9d-44e7-b543-54d6f3695bcb}, !- Inlet Port
  {343477fc-e4dc-41f1-894a-4f6511846b9c}; !- Outlet Port

OS:Connection,
  {bf998a17-db9d-44e7-b543-54d6f3695bcb}, !- Handle
  {6f15abfd-5703-41b6-8cfd-b9fd37c15a7b}, !- Source Object
  2,                                      !- Outlet Port
  {df5a9028-229e-48f1-b905-7131591ba339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343477fc-e4dc-41f1-894a-4f6511846b9c}, !- Handle
  {df5a9028-229e-48f1-b905-7131591ba339}, !- Source Object
  3,                                      !- Outlet Port
  {1617fb06-44a2-4e6d-b773-9bbe79768e33}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea418d95-408f-40d9-aeef-37848b247926}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  975.299243263202,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {09001046-2569-42c0-b3be-034fb5976783}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0350062548987393,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {923d6884-79a6-454c-ab8b-a1212d6ee9a8}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0350062548987393,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0350062548987393,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.138496198002984,                      !- Minimum Primary Air Flow Fraction
  0.138496198002984,                      !- Fan On Flow Fraction
  {5474deea-1249-4429-9b0a-7065e31dc328}, !- Supply Air Inlet Node Name
  {bebeb55d-8ace-4c8e-9ab1-fd8fc88b0371}, !- Secondary Air Inlet Node Name
  {e79ab39c-a659-4698-bcae-b2d9872258f2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {09001046-2569-42c0-b3be-034fb5976783}, !- Fan Name
  {ea418d95-408f-40d9-aeef-37848b247926}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {84b2205b-6871-4e8d-a9b9-26bfd3bb2be5}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {e79ab39c-a659-4698-bcae-b2d9872258f2}, !- Inlet Port
  {e2bd3835-a046-4bd8-89eb-c1eb020e5be6}; !- Outlet Port

OS:Node,
  {39dd4a60-33e5-4588-bcc3-26f787c8d637}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Return Air Node, !- Name
  {77f028b9-2ddb-4c17-a149-e59db8afa208}, !- Inlet Port
  {2c8f0e7e-f7e1-4d1e-ada3-ae9837c4229b}; !- Outlet Port

OS:Connection,
  {e2bd3835-a046-4bd8-89eb-c1eb020e5be6}, !- Handle
  {84b2205b-6871-4e8d-a9b9-26bfd3bb2be5}, !- Source Object
  3,                                      !- Outlet Port
  {5e5f1495-75de-4d47-a578-7fbd4b1edde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f028b9-2ddb-4c17-a149-e59db8afa208}, !- Handle
  {04bb159d-68f1-4cf4-91d4-e486e0882492}, !- Source Object
  2,                                      !- Outlet Port
  {39dd4a60-33e5-4588-bcc3-26f787c8d637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8f0e7e-f7e1-4d1e-ada3-ae9837c4229b}, !- Handle
  {39dd4a60-33e5-4588-bcc3-26f787c8d637}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {260c48cb-c346-44c8-abc0-883f22947757}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {cd8bd4e4-99db-48d7-aba5-4978bef49484}, !- Inlet Port
  {5474deea-1249-4429-9b0a-7065e31dc328}; !- Outlet Port

OS:Connection,
  {cd8bd4e4-99db-48d7-aba5-4978bef49484}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  43,                                     !- Outlet Port
  {260c48cb-c346-44c8-abc0-883f22947757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5474deea-1249-4429-9b0a-7065e31dc328}, !- Handle
  {260c48cb-c346-44c8-abc0-883f22947757}, !- Source Object
  3,                                      !- Outlet Port
  {923d6884-79a6-454c-ab8b-a1212d6ee9a8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e79ab39c-a659-4698-bcae-b2d9872258f2}, !- Handle
  {923d6884-79a6-454c-ab8b-a1212d6ee9a8}, !- Source Object
  9,                                      !- Outlet Port
  {84b2205b-6871-4e8d-a9b9-26bfd3bb2be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {753ab8ee-a227-43d8-bccb-ad0a1f3e317c}, !- Handle
  Node 345,                               !- Name
  {ae68f2f9-91e5-4499-a3dc-be95f21a0127}, !- Inlet Port
  {bebeb55d-8ace-4c8e-9ab1-fd8fc88b0371}; !- Outlet Port

OS:Connection,
  {ae68f2f9-91e5-4499-a3dc-be95f21a0127}, !- Handle
  {7d54aabf-a5b5-4573-9d65-aab4d13cc21e}, !- Source Object
  2,                                      !- Outlet Port
  {753ab8ee-a227-43d8-bccb-ad0a1f3e317c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bebeb55d-8ace-4c8e-9ab1-fd8fc88b0371}, !- Handle
  {753ab8ee-a227-43d8-bccb-ad0a1f3e317c}, !- Source Object
  3,                                      !- Outlet Port
  {923d6884-79a6-454c-ab8b-a1212d6ee9a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91021eed-e16f-4478-b3f3-b9ae8bc94f17}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1049.81626957945,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8016e315-0339-4136-abaa-cbbdb20d1d91}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0376436973333631,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {aa859e33-e06b-4a39-a434-96ec99463ffe}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0376436973333631,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0376436973333631,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.139259151011621,                      !- Minimum Primary Air Flow Fraction
  0.139259151011621,                      !- Fan On Flow Fraction
  {74972b83-683e-4813-97aa-a2a63a090a86}, !- Supply Air Inlet Node Name
  {10a4047c-227b-45d7-96b0-8c61253e177e}, !- Secondary Air Inlet Node Name
  {ef39ef58-998e-4cc6-a12d-307df77b6bb1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8016e315-0339-4136-abaa-cbbdb20d1d91}, !- Fan Name
  {91021eed-e16f-4478-b3f3-b9ae8bc94f17}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {731d5d16-93cb-496e-837a-b7175aeae92c}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {ef39ef58-998e-4cc6-a12d-307df77b6bb1}, !- Inlet Port
  {69f327ca-4d87-447f-9309-9d079b3cd256}; !- Outlet Port

OS:Node,
  {fe378632-dc34-4f9a-b3c2-e577c5f36efe}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Return Air Node, !- Name
  {81626a96-8729-4a1a-a3f8-c00ac2b63b2d}, !- Inlet Port
  {a318777a-37ae-4ca5-8494-e367cddeaf38}; !- Outlet Port

OS:Connection,
  {69f327ca-4d87-447f-9309-9d079b3cd256}, !- Handle
  {731d5d16-93cb-496e-837a-b7175aeae92c}, !- Source Object
  3,                                      !- Outlet Port
  {a1c2e584-2750-46bc-baba-d93b35abb944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81626a96-8729-4a1a-a3f8-c00ac2b63b2d}, !- Handle
  {be95b4f5-d90a-48e3-bd5d-4e4959a3c3c2}, !- Source Object
  2,                                      !- Outlet Port
  {fe378632-dc34-4f9a-b3c2-e577c5f36efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a318777a-37ae-4ca5-8494-e367cddeaf38}, !- Handle
  {fe378632-dc34-4f9a-b3c2-e577c5f36efe}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {d6762729-f553-414e-8502-39ef31b8cadf}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {1303b505-5d1f-481c-b1a9-068500f34dd9}, !- Inlet Port
  {74972b83-683e-4813-97aa-a2a63a090a86}; !- Outlet Port

OS:Connection,
  {1303b505-5d1f-481c-b1a9-068500f34dd9}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  44,                                     !- Outlet Port
  {d6762729-f553-414e-8502-39ef31b8cadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74972b83-683e-4813-97aa-a2a63a090a86}, !- Handle
  {d6762729-f553-414e-8502-39ef31b8cadf}, !- Source Object
  3,                                      !- Outlet Port
  {aa859e33-e06b-4a39-a434-96ec99463ffe}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ef39ef58-998e-4cc6-a12d-307df77b6bb1}, !- Handle
  {aa859e33-e06b-4a39-a434-96ec99463ffe}, !- Source Object
  9,                                      !- Outlet Port
  {731d5d16-93cb-496e-837a-b7175aeae92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e23af733-47fa-474d-a4cd-f59ee46e0d5e}, !- Handle
  Node 349,                               !- Name
  {3e74d0c5-683d-4b97-a2f7-1ae3fd74018e}, !- Inlet Port
  {10a4047c-227b-45d7-96b0-8c61253e177e}; !- Outlet Port

OS:Connection,
  {3e74d0c5-683d-4b97-a2f7-1ae3fd74018e}, !- Handle
  {f04d43d4-a2f5-4b51-8507-46104de6202d}, !- Source Object
  2,                                      !- Outlet Port
  {e23af733-47fa-474d-a4cd-f59ee46e0d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a4047c-227b-45d7-96b0-8c61253e177e}, !- Handle
  {e23af733-47fa-474d-a4cd-f59ee46e0d5e}, !- Source Object
  3,                                      !- Outlet Port
  {aa859e33-e06b-4a39-a434-96ec99463ffe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0f5dcad0-6e7e-4b9e-9ed2-da4dbbc39611}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1531.57302111815,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0cf2776b-a83f-48be-b0c0-85355f2da39e}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0542298371440942,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fc5dc0b8-7d7e-45ac-ad11-dd2e909466b3}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0542298371440942,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0542298371440942,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.149070509310844,                      !- Minimum Primary Air Flow Fraction
  0.149070509310844,                      !- Fan On Flow Fraction
  {bd2103ab-f34a-41bb-b919-50b1df897d0f}, !- Supply Air Inlet Node Name
  {0b5ca45a-6e73-4dbb-b456-47df7e1eaa81}, !- Secondary Air Inlet Node Name
  {1858543c-618a-4f66-bcec-8ce884652c2d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0cf2776b-a83f-48be-b0c0-85355f2da39e}, !- Fan Name
  {0f5dcad0-6e7e-4b9e-9ed2-da4dbbc39611}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f3d278b8-22aa-4f41-94e1-f31faf74662f}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Outlet Air Node, !- Name
  {1858543c-618a-4f66-bcec-8ce884652c2d}, !- Inlet Port
  {3765c92d-d461-4367-9605-efc42d184ca3}; !- Outlet Port

OS:Node,
  {fab3c7ea-d989-4098-9e01-59f028285abd}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Return Air Node, !- Name
  {746f3ef3-a1d4-49ef-af81-0b72321e7802}, !- Inlet Port
  {a472357c-9066-425e-9f96-3e3d2098348f}; !- Outlet Port

OS:Connection,
  {3765c92d-d461-4367-9605-efc42d184ca3}, !- Handle
  {f3d278b8-22aa-4f41-94e1-f31faf74662f}, !- Source Object
  3,                                      !- Outlet Port
  {cdaabc6c-7a78-4b9c-8a61-ead1dbd05872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746f3ef3-a1d4-49ef-af81-0b72321e7802}, !- Handle
  {59ec838b-e4a5-4b45-adae-d4beaddc0650}, !- Source Object
  2,                                      !- Outlet Port
  {fab3c7ea-d989-4098-9e01-59f028285abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a472357c-9066-425e-9f96-3e3d2098348f}, !- Handle
  {fab3c7ea-d989-4098-9e01-59f028285abd}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {13a4c579-951a-476a-9a52-a7eada437843}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Inlet Air Node, !- Name
  {d23ddcce-7726-4985-b97b-fc0a15afa741}, !- Inlet Port
  {bd2103ab-f34a-41bb-b919-50b1df897d0f}; !- Outlet Port

OS:Connection,
  {d23ddcce-7726-4985-b97b-fc0a15afa741}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  45,                                     !- Outlet Port
  {13a4c579-951a-476a-9a52-a7eada437843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2103ab-f34a-41bb-b919-50b1df897d0f}, !- Handle
  {13a4c579-951a-476a-9a52-a7eada437843}, !- Source Object
  3,                                      !- Outlet Port
  {fc5dc0b8-7d7e-45ac-ad11-dd2e909466b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1858543c-618a-4f66-bcec-8ce884652c2d}, !- Handle
  {fc5dc0b8-7d7e-45ac-ad11-dd2e909466b3}, !- Source Object
  9,                                      !- Outlet Port
  {f3d278b8-22aa-4f41-94e1-f31faf74662f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {671f9985-d40e-4512-81f6-ea101e42468a}, !- Handle
  Node 353,                               !- Name
  {ffc539a9-e875-4533-88c5-e56a5a24d6de}, !- Inlet Port
  {0b5ca45a-6e73-4dbb-b456-47df7e1eaa81}; !- Outlet Port

OS:Connection,
  {ffc539a9-e875-4533-88c5-e56a5a24d6de}, !- Handle
  {19b917dd-974b-4f94-9e2c-493f3a23b26c}, !- Source Object
  2,                                      !- Outlet Port
  {671f9985-d40e-4512-81f6-ea101e42468a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5ca45a-6e73-4dbb-b456-47df7e1eaa81}, !- Handle
  {671f9985-d40e-4512-81f6-ea101e42468a}, !- Source Object
  3,                                      !- Outlet Port
  {fc5dc0b8-7d7e-45ac-ad11-dd2e909466b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b80b8a6d-f654-49be-a659-0f61b89199d7}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1423.58782433787,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2d34d2f4-d496-41fa-a1f9-df8c41fed392}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0504660022983227,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {05c3fd8c-c89c-40ac-a523-4452cb8bbee5}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0504660022983227,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0504660022983227,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.148148963844042,                      !- Minimum Primary Air Flow Fraction
  0.148148963844042,                      !- Fan On Flow Fraction
  {df5f69be-6870-48c1-9a24-55eebb6c6d74}, !- Supply Air Inlet Node Name
  {019ae41f-da52-4b38-bf28-b292633b4788}, !- Secondary Air Inlet Node Name
  {102839b2-d2f4-462c-acc5-7ef9e2e7b5a4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2d34d2f4-d496-41fa-a1f9-df8c41fed392}, !- Fan Name
  {b80b8a6d-f654-49be-a659-0f61b89199d7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1860af4b-1592-4f8a-a9f7-f283845f042e}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Outlet Air Node, !- Name
  {102839b2-d2f4-462c-acc5-7ef9e2e7b5a4}, !- Inlet Port
  {30a65ced-8d21-48fa-8eae-8c950bff6bc9}; !- Outlet Port

OS:Node,
  {7d76c798-a4b0-4c99-b371-5f426f8f60b3}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Return Air Node, !- Name
  {106f9c44-3d94-49b7-bbb9-cac1843dead1}, !- Inlet Port
  {8e115c66-c429-4ee0-a094-723003ad7472}; !- Outlet Port

OS:Connection,
  {30a65ced-8d21-48fa-8eae-8c950bff6bc9}, !- Handle
  {1860af4b-1592-4f8a-a9f7-f283845f042e}, !- Source Object
  3,                                      !- Outlet Port
  {5f2ff733-a29d-466f-8631-60bd83bb8dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106f9c44-3d94-49b7-bbb9-cac1843dead1}, !- Handle
  {ed75184d-7d4a-40f4-85c8-038e008a134c}, !- Source Object
  2,                                      !- Outlet Port
  {7d76c798-a4b0-4c99-b371-5f426f8f60b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e115c66-c429-4ee0-a094-723003ad7472}, !- Handle
  {7d76c798-a4b0-4c99-b371-5f426f8f60b3}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {dd2d21cb-0b79-48dd-8e85-521af19260d6}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Inlet Air Node, !- Name
  {6a6e5ab3-f979-4ad1-a067-a65e5ecbdacf}, !- Inlet Port
  {df5f69be-6870-48c1-9a24-55eebb6c6d74}; !- Outlet Port

OS:Connection,
  {6a6e5ab3-f979-4ad1-a067-a65e5ecbdacf}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  46,                                     !- Outlet Port
  {dd2d21cb-0b79-48dd-8e85-521af19260d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5f69be-6870-48c1-9a24-55eebb6c6d74}, !- Handle
  {dd2d21cb-0b79-48dd-8e85-521af19260d6}, !- Source Object
  3,                                      !- Outlet Port
  {05c3fd8c-c89c-40ac-a523-4452cb8bbee5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {102839b2-d2f4-462c-acc5-7ef9e2e7b5a4}, !- Handle
  {05c3fd8c-c89c-40ac-a523-4452cb8bbee5}, !- Source Object
  9,                                      !- Outlet Port
  {1860af4b-1592-4f8a-a9f7-f283845f042e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3922b787-06e3-45cf-9fc4-39fe5ae1ac41}, !- Handle
  Node 357,                               !- Name
  {72d407e2-6395-4e1e-ae2a-4f818d79a452}, !- Inlet Port
  {019ae41f-da52-4b38-bf28-b292633b4788}; !- Outlet Port

OS:Connection,
  {72d407e2-6395-4e1e-ae2a-4f818d79a452}, !- Handle
  {d345a6c0-be0c-431e-8272-e645ce30b1d7}, !- Source Object
  2,                                      !- Outlet Port
  {3922b787-06e3-45cf-9fc4-39fe5ae1ac41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019ae41f-da52-4b38-bf28-b292633b4788}, !- Handle
  {3922b787-06e3-45cf-9fc4-39fe5ae1ac41}, !- Source Object
  3,                                      !- Outlet Port
  {05c3fd8c-c89c-40ac-a523-4452cb8bbee5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f0974141-7850-4345-8a2c-7bbf3942f450}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1531.57302111831,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ddfb8f07-0e89-4d9c-9fb7-43d4b28904a4}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0542298371441013,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {778947c6-c292-4028-8e6b-b013d3e77f00}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0542298371441013,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0542298371441013,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.149070509310824,                      !- Minimum Primary Air Flow Fraction
  0.149070509310824,                      !- Fan On Flow Fraction
  {5685d266-ab9e-4044-9a58-5dcca064abfd}, !- Supply Air Inlet Node Name
  {11f575b6-d072-4f9f-8e1c-892399431b56}, !- Secondary Air Inlet Node Name
  {5a57be1f-0fe6-497e-b166-3db59911d0f3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ddfb8f07-0e89-4d9c-9fb7-43d4b28904a4}, !- Fan Name
  {f0974141-7850-4345-8a2c-7bbf3942f450}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b0687a70-4aaf-4b04-9ce9-c7d4edeaf87a}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Outlet Air Node, !- Name
  {5a57be1f-0fe6-497e-b166-3db59911d0f3}, !- Inlet Port
  {bdd46cd8-83b9-44a9-90d7-60e745863794}; !- Outlet Port

OS:Node,
  {fa8cab56-a45f-44ba-abbc-733a83089831}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Return Air Node, !- Name
  {488a3efb-3f24-407d-8bd8-bb4174c30ce9}, !- Inlet Port
  {db4c8416-5394-4475-a618-ca958c7a6686}; !- Outlet Port

OS:Connection,
  {bdd46cd8-83b9-44a9-90d7-60e745863794}, !- Handle
  {b0687a70-4aaf-4b04-9ce9-c7d4edeaf87a}, !- Source Object
  3,                                      !- Outlet Port
  {92709d4d-955b-4d99-b68b-2dff466a6bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488a3efb-3f24-407d-8bd8-bb4174c30ce9}, !- Handle
  {02725754-bea3-4cef-aa81-dc542fa4575c}, !- Source Object
  2,                                      !- Outlet Port
  {fa8cab56-a45f-44ba-abbc-733a83089831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4c8416-5394-4475-a618-ca958c7a6686}, !- Handle
  {fa8cab56-a45f-44ba-abbc-733a83089831}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {03b129f9-34bd-499e-9a2c-229450ee0135}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Inlet Air Node, !- Name
  {c1602d07-24b6-4761-9153-115d88f7cb38}, !- Inlet Port
  {5685d266-ab9e-4044-9a58-5dcca064abfd}; !- Outlet Port

OS:Connection,
  {c1602d07-24b6-4761-9153-115d88f7cb38}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  47,                                     !- Outlet Port
  {03b129f9-34bd-499e-9a2c-229450ee0135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5685d266-ab9e-4044-9a58-5dcca064abfd}, !- Handle
  {03b129f9-34bd-499e-9a2c-229450ee0135}, !- Source Object
  3,                                      !- Outlet Port
  {778947c6-c292-4028-8e6b-b013d3e77f00}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5a57be1f-0fe6-497e-b166-3db59911d0f3}, !- Handle
  {778947c6-c292-4028-8e6b-b013d3e77f00}, !- Source Object
  9,                                      !- Outlet Port
  {b0687a70-4aaf-4b04-9ce9-c7d4edeaf87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c059026a-6202-4299-9894-2f316b55c623}, !- Handle
  Node 361,                               !- Name
  {b482b456-5aaf-4574-86a6-f399e639ac7b}, !- Inlet Port
  {11f575b6-d072-4f9f-8e1c-892399431b56}; !- Outlet Port

OS:Connection,
  {b482b456-5aaf-4574-86a6-f399e639ac7b}, !- Handle
  {d9234233-fb13-4054-a046-77d3de5cfdc6}, !- Source Object
  2,                                      !- Outlet Port
  {c059026a-6202-4299-9894-2f316b55c623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f575b6-d072-4f9f-8e1c-892399431b56}, !- Handle
  {c059026a-6202-4299-9894-2f316b55c623}, !- Source Object
  3,                                      !- Outlet Port
  {778947c6-c292-4028-8e6b-b013d3e77f00}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5812fce3-d9bc-4c62-820b-4eeb00a381f0}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  283.324845961291,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b96ba487-dc5a-4325-8791-d017c26fea26}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0122868120919993,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b7030645-b3cd-497e-8ab6-67d234de2083}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0122868120919993,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0122868120919993,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {3ef4444f-06c3-416a-8d9d-d0125c2dd60d}, !- Supply Air Inlet Node Name
  {4f6970e5-0dd4-4411-b87b-fe4a8c306d63}, !- Secondary Air Inlet Node Name
  {78d50888-8709-48ed-9dec-bc2164a8e78b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b96ba487-dc5a-4325-8791-d017c26fea26}, !- Fan Name
  {5812fce3-d9bc-4c62-820b-4eeb00a381f0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e8e2295d-f9c2-440c-a3ff-12bc82609499}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Outlet Air Node, !- Name
  {78d50888-8709-48ed-9dec-bc2164a8e78b}, !- Inlet Port
  {a8f90c2c-ac94-435e-a025-b16d2d289546}; !- Outlet Port

OS:Node,
  {16c5ddb1-a825-4b27-a398-417b92018376}, !- Handle
  Zone Outpatient MedGas A  - Story Ground Return Air Node, !- Name
  {9adc80c5-d019-4002-b235-9a814c3cffcd}, !- Inlet Port
  {131dabad-94b3-4f10-b7b4-807f75d37a7e}; !- Outlet Port

OS:Connection,
  {a8f90c2c-ac94-435e-a025-b16d2d289546}, !- Handle
  {e8e2295d-f9c2-440c-a3ff-12bc82609499}, !- Source Object
  3,                                      !- Outlet Port
  {f267905a-b8f6-4bdc-9c75-925e8e74fd17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adc80c5-d019-4002-b235-9a814c3cffcd}, !- Handle
  {78b2b4a4-c5b5-49f6-9432-73dfaaf42b20}, !- Source Object
  2,                                      !- Outlet Port
  {16c5ddb1-a825-4b27-a398-417b92018376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {131dabad-94b3-4f10-b7b4-807f75d37a7e}, !- Handle
  {16c5ddb1-a825-4b27-a398-417b92018376}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {40e31221-d381-4a25-8f35-75bd7f0fc7e8}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PFP Term Inlet Air Node, !- Name
  {51074a91-51d6-49fe-9004-ff2142e2b2ae}, !- Inlet Port
  {3ef4444f-06c3-416a-8d9d-d0125c2dd60d}; !- Outlet Port

OS:Connection,
  {51074a91-51d6-49fe-9004-ff2142e2b2ae}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  48,                                     !- Outlet Port
  {40e31221-d381-4a25-8f35-75bd7f0fc7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef4444f-06c3-416a-8d9d-d0125c2dd60d}, !- Handle
  {40e31221-d381-4a25-8f35-75bd7f0fc7e8}, !- Source Object
  3,                                      !- Outlet Port
  {b7030645-b3cd-497e-8ab6-67d234de2083}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {78d50888-8709-48ed-9dec-bc2164a8e78b}, !- Handle
  {b7030645-b3cd-497e-8ab6-67d234de2083}, !- Source Object
  9,                                      !- Outlet Port
  {e8e2295d-f9c2-440c-a3ff-12bc82609499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {575b99a4-a488-4f8e-9065-2ed6aca79662}, !- Handle
  Node 365,                               !- Name
  {2a50a012-4628-49eb-8b7e-5fcf1688ab2d}, !- Inlet Port
  {4f6970e5-0dd4-4411-b87b-fe4a8c306d63}; !- Outlet Port

OS:Connection,
  {2a50a012-4628-49eb-8b7e-5fcf1688ab2d}, !- Handle
  {cee1ff4b-a4b5-484d-91be-b262feca3d02}, !- Source Object
  2,                                      !- Outlet Port
  {575b99a4-a488-4f8e-9065-2ed6aca79662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6970e5-0dd4-4411-b87b-fe4a8c306d63}, !- Handle
  {575b99a4-a488-4f8e-9065-2ed6aca79662}, !- Source Object
  3,                                      !- Outlet Port
  {b7030645-b3cd-497e-8ab6-67d234de2083}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {28d227d2-6ed4-4eb7-8dcf-3b1621f86cab}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  261.972398384182,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dfa6df70-c05c-48ce-b7f1-74cfa591afe7}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.011360830880315,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c6c3853c-5ae0-41f8-b561-ae4bfa92b358}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.011360830880315,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.011360830880315,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {f8f5796e-eaa4-4d68-abf7-0ed66478bf79}, !- Supply Air Inlet Node Name
  {6f5437dd-52c0-4bd4-92cd-d8668d22b3b9}, !- Secondary Air Inlet Node Name
  {fce3902d-3d71-485b-9558-a2dc39d9f42a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dfa6df70-c05c-48ce-b7f1-74cfa591afe7}, !- Fan Name
  {28d227d2-6ed4-4eb7-8dcf-3b1621f86cab}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {291fb7a3-8d26-49fb-aca1-bbc5c893e26f}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Outlet Air Node, !- Name
  {fce3902d-3d71-485b-9558-a2dc39d9f42a}, !- Inlet Port
  {b65c7705-887c-4c0d-8264-1e9e8623710d}; !- Outlet Port

OS:Node,
  {b5ba617b-6d99-4ca3-af30-54d39d5a300a}, !- Handle
  Zone Outpatient MedGas B  - Story Ground Return Air Node, !- Name
  {4d994806-8265-4ab0-9244-3958e96389b0}, !- Inlet Port
  {a477165d-de13-4a51-bf95-690c4b94dbd5}; !- Outlet Port

OS:Connection,
  {b65c7705-887c-4c0d-8264-1e9e8623710d}, !- Handle
  {291fb7a3-8d26-49fb-aca1-bbc5c893e26f}, !- Source Object
  3,                                      !- Outlet Port
  {7d0761d0-2923-4703-9cb9-d8b991655690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d994806-8265-4ab0-9244-3958e96389b0}, !- Handle
  {a2666ff4-e233-4748-9c71-8febef5344f7}, !- Source Object
  2,                                      !- Outlet Port
  {b5ba617b-6d99-4ca3-af30-54d39d5a300a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a477165d-de13-4a51-bf95-690c4b94dbd5}, !- Handle
  {b5ba617b-6d99-4ca3-af30-54d39d5a300a}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {48a5c85b-ce9b-4fd6-9725-bc1616f2a5b9}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d9b4e59c-a256-43b4-900f-fa0dd1cebe72}, !- Inlet Port
  {f8f5796e-eaa4-4d68-abf7-0ed66478bf79}; !- Outlet Port

OS:Connection,
  {d9b4e59c-a256-43b4-900f-fa0dd1cebe72}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  49,                                     !- Outlet Port
  {48a5c85b-ce9b-4fd6-9725-bc1616f2a5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f5796e-eaa4-4d68-abf7-0ed66478bf79}, !- Handle
  {48a5c85b-ce9b-4fd6-9725-bc1616f2a5b9}, !- Source Object
  3,                                      !- Outlet Port
  {c6c3853c-5ae0-41f8-b561-ae4bfa92b358}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fce3902d-3d71-485b-9558-a2dc39d9f42a}, !- Handle
  {c6c3853c-5ae0-41f8-b561-ae4bfa92b358}, !- Source Object
  9,                                      !- Outlet Port
  {291fb7a3-8d26-49fb-aca1-bbc5c893e26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d34a5158-94aa-4a3a-87ae-25daa84dcbaa}, !- Handle
  Node 369,                               !- Name
  {758b4046-870a-404a-84a5-6d40f2232419}, !- Inlet Port
  {6f5437dd-52c0-4bd4-92cd-d8668d22b3b9}; !- Outlet Port

OS:Connection,
  {758b4046-870a-404a-84a5-6d40f2232419}, !- Handle
  {c8f35b1e-6280-4c4e-a146-2a481920ed64}, !- Source Object
  2,                                      !- Outlet Port
  {d34a5158-94aa-4a3a-87ae-25daa84dcbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5437dd-52c0-4bd4-92cd-d8668d22b3b9}, !- Handle
  {d34a5158-94aa-4a3a-87ae-25daa84dcbaa}, !- Source Object
  3,                                      !- Outlet Port
  {c6c3853c-5ae0-41f8-b561-ae4bfa92b358}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {48dd6b66-9fe1-4767-9439-8a959cc6eeb7}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  283.324845961275,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a3c4834b-97d9-43c2-bec3-1bf99919f9e4}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0122868120919985,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {62a7d391-d1b9-4873-8b33-eba350509a47}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0122868120919985,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0122868120919985,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {ff14f658-58da-4130-964c-89600cb91b4e}, !- Supply Air Inlet Node Name
  {8419a4a8-a88e-4f63-a686-c1e524908637}, !- Secondary Air Inlet Node Name
  {3db3e008-9c13-4659-8745-dadc4f7942c6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a3c4834b-97d9-43c2-bec3-1bf99919f9e4}, !- Fan Name
  {48dd6b66-9fe1-4767-9439-8a959cc6eeb7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e5ad746b-6b11-4f80-a63f-e49865668a65}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Outlet Air Node, !- Name
  {3db3e008-9c13-4659-8745-dadc4f7942c6}, !- Inlet Port
  {c3641644-8640-469c-b465-ff502de8abc9}; !- Outlet Port

OS:Node,
  {550239b4-16c6-4e37-bd94-0680ffc75ade}, !- Handle
  Zone Outpatient MedGas C  - Story Ground Return Air Node, !- Name
  {e41947d9-442e-48ba-8435-39000605010d}, !- Inlet Port
  {42acca07-8016-4e08-acc4-7a3958bcc1cc}; !- Outlet Port

OS:Connection,
  {c3641644-8640-469c-b465-ff502de8abc9}, !- Handle
  {e5ad746b-6b11-4f80-a63f-e49865668a65}, !- Source Object
  3,                                      !- Outlet Port
  {5e56b85f-6eb4-4758-9038-6d38e48f9f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41947d9-442e-48ba-8435-39000605010d}, !- Handle
  {8571f10c-37bd-4928-8e27-bc725cfc9f86}, !- Source Object
  2,                                      !- Outlet Port
  {550239b4-16c6-4e37-bd94-0680ffc75ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42acca07-8016-4e08-acc4-7a3958bcc1cc}, !- Handle
  {550239b4-16c6-4e37-bd94-0680ffc75ade}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {f295a94e-6b79-4f72-8824-b85b3ec016d3}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PFP Term Inlet Air Node, !- Name
  {9b55b1d5-8adc-4d11-854f-9ab6de3e3c4b}, !- Inlet Port
  {ff14f658-58da-4130-964c-89600cb91b4e}; !- Outlet Port

OS:Connection,
  {9b55b1d5-8adc-4d11-854f-9ab6de3e3c4b}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  50,                                     !- Outlet Port
  {f295a94e-6b79-4f72-8824-b85b3ec016d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff14f658-58da-4130-964c-89600cb91b4e}, !- Handle
  {f295a94e-6b79-4f72-8824-b85b3ec016d3}, !- Source Object
  3,                                      !- Outlet Port
  {62a7d391-d1b9-4873-8b33-eba350509a47}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3db3e008-9c13-4659-8745-dadc4f7942c6}, !- Handle
  {62a7d391-d1b9-4873-8b33-eba350509a47}, !- Source Object
  9,                                      !- Outlet Port
  {e5ad746b-6b11-4f80-a63f-e49865668a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df5bc407-252d-41e8-ac97-5461521ec268}, !- Handle
  Node 373,                               !- Name
  {a729f17d-7a97-41e5-9ef4-918fc64674c5}, !- Inlet Port
  {8419a4a8-a88e-4f63-a686-c1e524908637}; !- Outlet Port

OS:Connection,
  {a729f17d-7a97-41e5-9ef4-918fc64674c5}, !- Handle
  {a8597049-e050-42b1-a2a8-dde58f74261f}, !- Source Object
  2,                                      !- Outlet Port
  {df5bc407-252d-41e8-ac97-5461521ec268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8419a4a8-a88e-4f63-a686-c1e524908637}, !- Handle
  {df5bc407-252d-41e8-ac97-5461521ec268}, !- Source Object
  3,                                      !- Outlet Port
  {62a7d391-d1b9-4873-8b33-eba350509a47}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be742756-ef9d-4911-ab55-5b222e927e79}, !- Handle
  Zone Outpatient MRI A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1173.36860309369,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bd86520a-80ee-45d7-89b4-dd9de6582ade}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0445918247587494,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0f830e0a-6f44-4b14-98f9-2265488223eb}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0445918247587494,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0445918247587494,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0950538752747044,                     !- Minimum Primary Air Flow Fraction
  0.0950538752747044,                     !- Fan On Flow Fraction
  {9f1b149b-0d1d-43a6-8493-9d7db883c5e8}, !- Supply Air Inlet Node Name
  {1de877a0-bcb1-484a-bda0-06e0ea07daf8}, !- Secondary Air Inlet Node Name
  {2b2d41e4-af76-4ad9-ae16-0186f60eb373}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bd86520a-80ee-45d7-89b4-dd9de6582ade}, !- Fan Name
  {be742756-ef9d-4911-ab55-5b222e927e79}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {abb90457-60c7-4635-8839-8ece1bbc17cc}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Outlet Air Node, !- Name
  {2b2d41e4-af76-4ad9-ae16-0186f60eb373}, !- Inlet Port
  {54c8f63c-f528-4b93-af78-e0794846ab08}; !- Outlet Port

OS:Node,
  {298040c0-909d-47dd-8629-43cef5ce4734}, !- Handle
  Zone Outpatient MRI A  - Story Ground Return Air Node, !- Name
  {d41b1def-561d-417d-9e74-26fd92546035}, !- Inlet Port
  {3a757fbc-04d1-424a-a8ab-235fa65656d1}; !- Outlet Port

OS:Connection,
  {54c8f63c-f528-4b93-af78-e0794846ab08}, !- Handle
  {abb90457-60c7-4635-8839-8ece1bbc17cc}, !- Source Object
  3,                                      !- Outlet Port
  {6a0eff32-cdff-4ed0-ad4e-4ee4c49eeb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41b1def-561d-417d-9e74-26fd92546035}, !- Handle
  {ecaf5847-6231-4a65-86b1-4e5f7dd8a066}, !- Source Object
  2,                                      !- Outlet Port
  {298040c0-909d-47dd-8629-43cef5ce4734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a757fbc-04d1-424a-a8ab-235fa65656d1}, !- Handle
  {298040c0-909d-47dd-8629-43cef5ce4734}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {5ec9646b-c2a2-4447-a941-cc51c3346627}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Inlet Air Node, !- Name
  {5a1f25fe-8a36-4cdb-abb7-856ac7ed0418}, !- Inlet Port
  {9f1b149b-0d1d-43a6-8493-9d7db883c5e8}; !- Outlet Port

OS:Connection,
  {5a1f25fe-8a36-4cdb-abb7-856ac7ed0418}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  51,                                     !- Outlet Port
  {5ec9646b-c2a2-4447-a941-cc51c3346627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1b149b-0d1d-43a6-8493-9d7db883c5e8}, !- Handle
  {5ec9646b-c2a2-4447-a941-cc51c3346627}, !- Source Object
  3,                                      !- Outlet Port
  {0f830e0a-6f44-4b14-98f9-2265488223eb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b2d41e4-af76-4ad9-ae16-0186f60eb373}, !- Handle
  {0f830e0a-6f44-4b14-98f9-2265488223eb}, !- Source Object
  9,                                      !- Outlet Port
  {abb90457-60c7-4635-8839-8ece1bbc17cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1499294-d724-46d8-a67d-229cdf6e85fd}, !- Handle
  Node 377,                               !- Name
  {c26f4f67-840f-48cb-9c3e-e77455ebcf0d}, !- Inlet Port
  {1de877a0-bcb1-484a-bda0-06e0ea07daf8}; !- Outlet Port

OS:Connection,
  {c26f4f67-840f-48cb-9c3e-e77455ebcf0d}, !- Handle
  {248c4ca1-d4a0-4e2c-bf7b-3b8b201910fd}, !- Source Object
  3,                                      !- Outlet Port
  {c1499294-d724-46d8-a67d-229cdf6e85fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de877a0-bcb1-484a-bda0-06e0ea07daf8}, !- Handle
  {c1499294-d724-46d8-a67d-229cdf6e85fd}, !- Source Object
  3,                                      !- Outlet Port
  {0f830e0a-6f44-4b14-98f9-2265488223eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf16227c-58e1-4f7d-8ab7-741261cca97a}, !- Handle
  Zone Outpatient MRI B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1089.74436805618,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {72d0b255-9b8e-4171-b72c-93a5498d43f7}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0414390874654604,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1e0c157d-3209-4c5e-9a0b-d83f0b0796aa}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0414390874654604,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0414390874654604,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0945980915438824,                     !- Minimum Primary Air Flow Fraction
  0.0945980915438824,                     !- Fan On Flow Fraction
  {083665d4-b80f-482c-9712-86a15c5bd2e6}, !- Supply Air Inlet Node Name
  {e8bde072-a8c5-4225-8bfb-abde5feb0b4a}, !- Secondary Air Inlet Node Name
  {22ff2e1d-8048-4cdb-be9c-dfa57b8200e8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {72d0b255-9b8e-4171-b72c-93a5498d43f7}, !- Fan Name
  {cf16227c-58e1-4f7d-8ab7-741261cca97a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c0bbae20-d1c1-4d2b-ad5b-7c1bbc5cb83b}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Outlet Air Node, !- Name
  {22ff2e1d-8048-4cdb-be9c-dfa57b8200e8}, !- Inlet Port
  {398b29d4-f1d1-4c97-b070-ad819d7a6e9f}; !- Outlet Port

OS:Node,
  {7238116c-cf88-4243-bcfc-b6e9a3e8814c}, !- Handle
  Zone Outpatient MRI B  - Story Ground Return Air Node, !- Name
  {0efacfb9-fc18-4ecf-a4a6-0b531dea4cff}, !- Inlet Port
  {1cc87249-c1f9-4030-b529-eb656f2fc619}; !- Outlet Port

OS:Connection,
  {398b29d4-f1d1-4c97-b070-ad819d7a6e9f}, !- Handle
  {c0bbae20-d1c1-4d2b-ad5b-7c1bbc5cb83b}, !- Source Object
  3,                                      !- Outlet Port
  {81c4fc56-9e7f-423a-8a4e-26e776f159da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efacfb9-fc18-4ecf-a4a6-0b531dea4cff}, !- Handle
  {d2f90330-8406-411b-916e-b0ea4eb8029c}, !- Source Object
  2,                                      !- Outlet Port
  {7238116c-cf88-4243-bcfc-b6e9a3e8814c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc87249-c1f9-4030-b529-eb656f2fc619}, !- Handle
  {7238116c-cf88-4243-bcfc-b6e9a3e8814c}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {037f4349-5701-4bab-9a02-39f81fb137f3}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Inlet Air Node, !- Name
  {07cbe7ce-c908-4ba5-8c66-c14e7363b6be}, !- Inlet Port
  {083665d4-b80f-482c-9712-86a15c5bd2e6}; !- Outlet Port

OS:Connection,
  {07cbe7ce-c908-4ba5-8c66-c14e7363b6be}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  52,                                     !- Outlet Port
  {037f4349-5701-4bab-9a02-39f81fb137f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083665d4-b80f-482c-9712-86a15c5bd2e6}, !- Handle
  {037f4349-5701-4bab-9a02-39f81fb137f3}, !- Source Object
  3,                                      !- Outlet Port
  {1e0c157d-3209-4c5e-9a0b-d83f0b0796aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {22ff2e1d-8048-4cdb-be9c-dfa57b8200e8}, !- Handle
  {1e0c157d-3209-4c5e-9a0b-d83f0b0796aa}, !- Source Object
  9,                                      !- Outlet Port
  {c0bbae20-d1c1-4d2b-ad5b-7c1bbc5cb83b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba3ad12-acf1-4214-8dc1-175ff76f0bae}, !- Handle
  Node 381,                               !- Name
  {4851e5df-b9e8-4e40-856c-84855307e44e}, !- Inlet Port
  {e8bde072-a8c5-4225-8bfb-abde5feb0b4a}; !- Outlet Port

OS:Connection,
  {4851e5df-b9e8-4e40-856c-84855307e44e}, !- Handle
  {f1d2163d-050c-4390-9d88-dcbb108d2241}, !- Source Object
  3,                                      !- Outlet Port
  {8ba3ad12-acf1-4214-8dc1-175ff76f0bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bde072-a8c5-4225-8bfb-abde5feb0b4a}, !- Handle
  {8ba3ad12-acf1-4214-8dc1-175ff76f0bae}, !- Source Object
  3,                                      !- Outlet Port
  {1e0c157d-3209-4c5e-9a0b-d83f0b0796aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {973c5d86-d609-4f83-b9bd-473ed66072b5}, !- Handle
  Zone Outpatient MRI C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1173.36860309317,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0eb16b75-b7fb-4571-b934-efc470a8871d}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0445918247587269,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8dca45be-9c8d-4bb2-b0b9-3b25f22172ec}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0445918247587269,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0445918247587269,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0950538752747522,                     !- Minimum Primary Air Flow Fraction
  0.0950538752747522,                     !- Fan On Flow Fraction
  {5709b5f1-690c-4cd3-bb96-09137c351966}, !- Supply Air Inlet Node Name
  {3c634f8a-c304-4160-9209-e594d2c6186c}, !- Secondary Air Inlet Node Name
  {7102d9d1-b2d2-42c3-a67c-56f0cbd36a50}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0eb16b75-b7fb-4571-b934-efc470a8871d}, !- Fan Name
  {973c5d86-d609-4f83-b9bd-473ed66072b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {00990cc6-a301-4152-8024-f5c8c211a847}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Outlet Air Node, !- Name
  {7102d9d1-b2d2-42c3-a67c-56f0cbd36a50}, !- Inlet Port
  {5e4ad547-1a72-4120-a955-cb8c1ded49ab}; !- Outlet Port

OS:Node,
  {5f312f5d-163e-442c-9615-580bcd3d9cba}, !- Handle
  Zone Outpatient MRI C  - Story Ground Return Air Node, !- Name
  {527861a4-5388-4e19-9fab-e5d1b32e21f6}, !- Inlet Port
  {0c5ca280-1586-49f1-8d5b-963d528fb9ca}; !- Outlet Port

OS:Connection,
  {5e4ad547-1a72-4120-a955-cb8c1ded49ab}, !- Handle
  {00990cc6-a301-4152-8024-f5c8c211a847}, !- Source Object
  3,                                      !- Outlet Port
  {713f4b31-6449-4d47-9e3c-ddc75c57d593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527861a4-5388-4e19-9fab-e5d1b32e21f6}, !- Handle
  {9b5924bb-8682-4ef0-89dd-65f4796d2cbf}, !- Source Object
  2,                                      !- Outlet Port
  {5f312f5d-163e-442c-9615-580bcd3d9cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5ca280-1586-49f1-8d5b-963d528fb9ca}, !- Handle
  {5f312f5d-163e-442c-9615-580bcd3d9cba}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {4bc886cb-b35a-44b9-903c-603acc7cef06}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Inlet Air Node, !- Name
  {dc340c51-51b9-4ff7-af04-53f2628f8b34}, !- Inlet Port
  {5709b5f1-690c-4cd3-bb96-09137c351966}; !- Outlet Port

OS:Connection,
  {dc340c51-51b9-4ff7-af04-53f2628f8b34}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  53,                                     !- Outlet Port
  {4bc886cb-b35a-44b9-903c-603acc7cef06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5709b5f1-690c-4cd3-bb96-09137c351966}, !- Handle
  {4bc886cb-b35a-44b9-903c-603acc7cef06}, !- Source Object
  3,                                      !- Outlet Port
  {8dca45be-9c8d-4bb2-b0b9-3b25f22172ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7102d9d1-b2d2-42c3-a67c-56f0cbd36a50}, !- Handle
  {8dca45be-9c8d-4bb2-b0b9-3b25f22172ec}, !- Source Object
  9,                                      !- Outlet Port
  {00990cc6-a301-4152-8024-f5c8c211a847}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e8a4319-4681-4422-ac2c-8be5e12b7f5c}, !- Handle
  Node 385,                               !- Name
  {1dc268e5-b2be-486d-ada3-0ca251364af1}, !- Inlet Port
  {3c634f8a-c304-4160-9209-e594d2c6186c}; !- Outlet Port

OS:Connection,
  {1dc268e5-b2be-486d-ada3-0ca251364af1}, !- Handle
  {8a4cc6a6-323f-4491-8b0e-dc329a5b491e}, !- Source Object
  3,                                      !- Outlet Port
  {0e8a4319-4681-4422-ac2c-8be5e12b7f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c634f8a-c304-4160-9209-e594d2c6186c}, !- Handle
  {0e8a4319-4681-4422-ac2c-8be5e12b7f5c}, !- Source Object
  3,                                      !- Outlet Port
  {8dca45be-9c8d-4bb2-b0b9-3b25f22172ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7c49cfcf-ee32-4b27-8769-30dd49244f1f}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  559.219953288388,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {85bf0dfa-bbb7-42cf-8d35-6ac6277f884e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0218570400595653,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0ef18be0-4b15-457d-87aa-8a224d2ed366}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0218570400595653,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0218570400595653,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0743076972256539,                     !- Minimum Primary Air Flow Fraction
  0.0743076972256539,                     !- Fan On Flow Fraction
  {d607f0a1-2294-4bc8-bad5-1fa23e723491}, !- Supply Air Inlet Node Name
  {4b8afc5b-663e-4b48-a5e7-79d8e61f4ee2}, !- Secondary Air Inlet Node Name
  {5c900763-2e44-4030-96a0-7138ee77248f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {85bf0dfa-bbb7-42cf-8d35-6ac6277f884e}, !- Fan Name
  {7c49cfcf-ee32-4b27-8769-30dd49244f1f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {027bca1d-b923-4f7c-87f4-a79107ad4f50}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Outlet Air Node, !- Name
  {5c900763-2e44-4030-96a0-7138ee77248f}, !- Inlet Port
  {c549b697-387d-4d81-8063-a363ec1c9e01}; !- Outlet Port

OS:Node,
  {0c2c78e6-67ad-41f2-919b-f7ad119a610a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground Return Air Node, !- Name
  {029f3af1-8cdb-4fb6-b2bd-ec22b8892149}, !- Inlet Port
  {0cc6a3b5-8d6d-43c8-bb54-2374c6671c9f}; !- Outlet Port

OS:Connection,
  {c549b697-387d-4d81-8063-a363ec1c9e01}, !- Handle
  {027bca1d-b923-4f7c-87f4-a79107ad4f50}, !- Source Object
  3,                                      !- Outlet Port
  {e69b1ba0-df04-495f-88ce-44f458f773f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029f3af1-8cdb-4fb6-b2bd-ec22b8892149}, !- Handle
  {471f2c2f-de5a-439a-a6b0-ed7ddc5d5ea0}, !- Source Object
  2,                                      !- Outlet Port
  {0c2c78e6-67ad-41f2-919b-f7ad119a610a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc6a3b5-8d6d-43c8-bb54-2374c6671c9f}, !- Handle
  {0c2c78e6-67ad-41f2-919b-f7ad119a610a}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {46db0f5c-9e74-4446-ae5a-0ed4358771e7}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PFP Term Inlet Air Node, !- Name
  {48ddd4a9-6edb-4b6e-a227-bc8733e4ac6f}, !- Inlet Port
  {d607f0a1-2294-4bc8-bad5-1fa23e723491}; !- Outlet Port

OS:Connection,
  {48ddd4a9-6edb-4b6e-a227-bc8733e4ac6f}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  54,                                     !- Outlet Port
  {46db0f5c-9e74-4446-ae5a-0ed4358771e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d607f0a1-2294-4bc8-bad5-1fa23e723491}, !- Handle
  {46db0f5c-9e74-4446-ae5a-0ed4358771e7}, !- Source Object
  3,                                      !- Outlet Port
  {0ef18be0-4b15-457d-87aa-8a224d2ed366}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5c900763-2e44-4030-96a0-7138ee77248f}, !- Handle
  {0ef18be0-4b15-457d-87aa-8a224d2ed366}, !- Source Object
  9,                                      !- Outlet Port
  {027bca1d-b923-4f7c-87f4-a79107ad4f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfbd53fd-7178-4db3-983e-028da2015d14}, !- Handle
  Node 389,                               !- Name
  {ac8f96c0-65f0-4eaf-a3dc-4ab35e22995b}, !- Inlet Port
  {4b8afc5b-663e-4b48-a5e7-79d8e61f4ee2}; !- Outlet Port

OS:Connection,
  {ac8f96c0-65f0-4eaf-a3dc-4ab35e22995b}, !- Handle
  {6d45c71d-80ae-435f-add3-f3ce8d830f80}, !- Source Object
  3,                                      !- Outlet Port
  {dfbd53fd-7178-4db3-983e-028da2015d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8afc5b-663e-4b48-a5e7-79d8e61f4ee2}, !- Handle
  {dfbd53fd-7178-4db3-983e-028da2015d14}, !- Source Object
  3,                                      !- Outlet Port
  {0ef18be0-4b15-457d-87aa-8a224d2ed366}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {59b45104-5001-47cb-a881-b7c1846800a9}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  518.227825394578,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {26eb0fd7-31a7-4e1c-928b-ecee7cc924f1}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0202594149668056,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {604664f2-f6da-460e-a587-f5364ccde981}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0202594149668056,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0202594149668056,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0741422458363147,                     !- Minimum Primary Air Flow Fraction
  0.0741422458363147,                     !- Fan On Flow Fraction
  {0c6c3e2c-cf7d-4fdf-9be4-16daaf37bcd8}, !- Supply Air Inlet Node Name
  {24dd9b01-d4bb-499f-a32c-ea9d95ac029e}, !- Secondary Air Inlet Node Name
  {d80b8e10-dae5-419e-a9a4-3d0af6fa4723}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26eb0fd7-31a7-4e1c-928b-ecee7cc924f1}, !- Fan Name
  {59b45104-5001-47cb-a881-b7c1846800a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {63cf3250-3526-45ec-85c4-ba766d99186e}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Outlet Air Node, !- Name
  {d80b8e10-dae5-419e-a9a4-3d0af6fa4723}, !- Inlet Port
  {a22c6b98-a227-4c82-b21e-9492cf8afe81}; !- Outlet Port

OS:Node,
  {7769a060-0a34-4b51-be11-2d485d90b2b6}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground Return Air Node, !- Name
  {0f155d0f-b2bc-4dc1-b42e-cf7d3dbc37b3}, !- Inlet Port
  {03ceab4b-3373-4abd-8e46-61772e1f0be7}; !- Outlet Port

OS:Connection,
  {a22c6b98-a227-4c82-b21e-9492cf8afe81}, !- Handle
  {63cf3250-3526-45ec-85c4-ba766d99186e}, !- Source Object
  3,                                      !- Outlet Port
  {cc0dd847-4f40-4dcd-be59-7c34ee8729fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f155d0f-b2bc-4dc1-b42e-cf7d3dbc37b3}, !- Handle
  {4d61b4fe-6752-44ff-a6aa-f1957d8eb7e6}, !- Source Object
  2,                                      !- Outlet Port
  {7769a060-0a34-4b51-be11-2d485d90b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ceab4b-3373-4abd-8e46-61772e1f0be7}, !- Handle
  {7769a060-0a34-4b51-be11-2d485d90b2b6}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {7d6bca32-3886-4e53-8b01-4c4ce78cb1e1}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PFP Term Inlet Air Node, !- Name
  {7a485210-5a01-4491-b83d-224f027a2e0d}, !- Inlet Port
  {0c6c3e2c-cf7d-4fdf-9be4-16daaf37bcd8}; !- Outlet Port

OS:Connection,
  {7a485210-5a01-4491-b83d-224f027a2e0d}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  55,                                     !- Outlet Port
  {7d6bca32-3886-4e53-8b01-4c4ce78cb1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6c3e2c-cf7d-4fdf-9be4-16daaf37bcd8}, !- Handle
  {7d6bca32-3886-4e53-8b01-4c4ce78cb1e1}, !- Source Object
  3,                                      !- Outlet Port
  {604664f2-f6da-460e-a587-f5364ccde981}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d80b8e10-dae5-419e-a9a4-3d0af6fa4723}, !- Handle
  {604664f2-f6da-460e-a587-f5364ccde981}, !- Source Object
  9,                                      !- Outlet Port
  {63cf3250-3526-45ec-85c4-ba766d99186e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e871d73-27f5-4be2-bb8c-b7f74aeebb52}, !- Handle
  Node 393,                               !- Name
  {b11d4510-3d46-4b18-8c43-9805583759b4}, !- Inlet Port
  {24dd9b01-d4bb-499f-a32c-ea9d95ac029e}; !- Outlet Port

OS:Connection,
  {b11d4510-3d46-4b18-8c43-9805583759b4}, !- Handle
  {3591c5eb-7db7-4049-b95b-f8fec744ad41}, !- Source Object
  3,                                      !- Outlet Port
  {8e871d73-27f5-4be2-bb8c-b7f74aeebb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dd9b01-d4bb-499f-a32c-ea9d95ac029e}, !- Handle
  {8e871d73-27f5-4be2-bb8c-b7f74aeebb52}, !- Source Object
  3,                                      !- Outlet Port
  {604664f2-f6da-460e-a587-f5364ccde981}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {088f32b3-7875-495b-a27f-f359c7c42440}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  559.219953288321,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2bd16ad0-481e-4f24-aea8-2a898fce70f1}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0218570400595624,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {07234c99-d60e-4135-bc6a-5391a17b35fc}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0218570400595624,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0218570400595624,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0743076972256637,                     !- Minimum Primary Air Flow Fraction
  0.0743076972256637,                     !- Fan On Flow Fraction
  {609c6216-d2e9-4408-84d6-23ed489a174b}, !- Supply Air Inlet Node Name
  {71196f27-b903-4613-b87a-9120f2a896e7}, !- Secondary Air Inlet Node Name
  {7f2c86eb-ce2f-4fff-8d5c-9a38c63f40be}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2bd16ad0-481e-4f24-aea8-2a898fce70f1}, !- Fan Name
  {088f32b3-7875-495b-a27f-f359c7c42440}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bbbff00a-6498-4162-bb8d-af60a5cafe6e}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Outlet Air Node, !- Name
  {7f2c86eb-ce2f-4fff-8d5c-9a38c63f40be}, !- Inlet Port
  {b925f304-89d5-4a01-9445-79a70fd7fd0d}; !- Outlet Port

OS:Node,
  {a01f8dcc-2032-4d7f-9196-922429fe3601}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground Return Air Node, !- Name
  {368e8725-86bc-4b26-99fe-2b4208766aab}, !- Inlet Port
  {a4d66495-1cf7-43f2-9f22-604cf97190f1}; !- Outlet Port

OS:Connection,
  {b925f304-89d5-4a01-9445-79a70fd7fd0d}, !- Handle
  {bbbff00a-6498-4162-bb8d-af60a5cafe6e}, !- Source Object
  3,                                      !- Outlet Port
  {688f0f88-af9d-4f5e-a6f7-7c9aa815ee40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368e8725-86bc-4b26-99fe-2b4208766aab}, !- Handle
  {e4b92ce2-9f6a-4fb7-aa8b-dba598d7bbf2}, !- Source Object
  2,                                      !- Outlet Port
  {a01f8dcc-2032-4d7f-9196-922429fe3601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d66495-1cf7-43f2-9f22-604cf97190f1}, !- Handle
  {a01f8dcc-2032-4d7f-9196-922429fe3601}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {168644f9-d95b-419a-a5b5-3fc4002f86e3}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PFP Term Inlet Air Node, !- Name
  {4b4be8c5-371a-401b-8149-507832c34256}, !- Inlet Port
  {609c6216-d2e9-4408-84d6-23ed489a174b}; !- Outlet Port

OS:Connection,
  {4b4be8c5-371a-401b-8149-507832c34256}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  56,                                     !- Outlet Port
  {168644f9-d95b-419a-a5b5-3fc4002f86e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609c6216-d2e9-4408-84d6-23ed489a174b}, !- Handle
  {168644f9-d95b-419a-a5b5-3fc4002f86e3}, !- Source Object
  3,                                      !- Outlet Port
  {07234c99-d60e-4135-bc6a-5391a17b35fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7f2c86eb-ce2f-4fff-8d5c-9a38c63f40be}, !- Handle
  {07234c99-d60e-4135-bc6a-5391a17b35fc}, !- Source Object
  9,                                      !- Outlet Port
  {bbbff00a-6498-4162-bb8d-af60a5cafe6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffcaf223-e6cb-49cc-bd22-0ba74f29af3d}, !- Handle
  Node 397,                               !- Name
  {cf28b3be-9dff-4fd4-a9ff-91e79aaf74ea}, !- Inlet Port
  {71196f27-b903-4613-b87a-9120f2a896e7}; !- Outlet Port

OS:Connection,
  {cf28b3be-9dff-4fd4-a9ff-91e79aaf74ea}, !- Handle
  {1056ebe0-2713-4d48-a994-53688bd86cce}, !- Source Object
  3,                                      !- Outlet Port
  {ffcaf223-e6cb-49cc-bd22-0ba74f29af3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71196f27-b903-4613-b87a-9120f2a896e7}, !- Handle
  {ffcaf223-e6cb-49cc-bd22-0ba74f29af3d}, !- Source Object
  3,                                      !- Outlet Port
  {07234c99-d60e-4135-bc6a-5391a17b35fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2bc82b20-81fe-4913-8aea-167fa5f4bad9}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1170.05634736595,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0f40a8b4-17dd-4c67-8a05-ff269bda3049}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0363310944666689,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {972e06cf-0513-43e5-b780-ca479386dbe8}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0363310944666689,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0363310944666689,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.255257827161819,                      !- Minimum Primary Air Flow Fraction
  0.255257827161819,                      !- Fan On Flow Fraction
  {3ebc8ef0-e40e-495d-8652-ee16210efd72}, !- Supply Air Inlet Node Name
  {59d2ec1e-b63b-4e37-a8f1-24a8a808dbb7}, !- Secondary Air Inlet Node Name
  {727ea0c6-7932-4235-92d1-391f9c63e837}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0f40a8b4-17dd-4c67-8a05-ff269bda3049}, !- Fan Name
  {2bc82b20-81fe-4913-8aea-167fa5f4bad9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9690f5e9-a3c1-4620-960b-b572681c34f0}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Outlet Air Node, !- Name
  {727ea0c6-7932-4235-92d1-391f9c63e837}, !- Inlet Port
  {327cce2d-bd6c-4bfa-a137-f861ef99d906}; !- Outlet Port

OS:Node,
  {438c64fe-8ee8-42ab-b142-7c91a47b3c5a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Return Air Node, !- Name
  {b776bf74-c26c-4c2d-8368-f0496d274102}, !- Inlet Port
  {1313b47c-5287-4c59-9f1f-c626ad6e1562}; !- Outlet Port

OS:Connection,
  {327cce2d-bd6c-4bfa-a137-f861ef99d906}, !- Handle
  {9690f5e9-a3c1-4620-960b-b572681c34f0}, !- Source Object
  3,                                      !- Outlet Port
  {cf19b6d0-431f-4247-b317-f788bb199fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b776bf74-c26c-4c2d-8368-f0496d274102}, !- Handle
  {0f2308f3-d75e-49b5-8318-4c4d67cb79d3}, !- Source Object
  2,                                      !- Outlet Port
  {438c64fe-8ee8-42ab-b142-7c91a47b3c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1313b47c-5287-4c59-9f1f-c626ad6e1562}, !- Handle
  {438c64fe-8ee8-42ab-b142-7c91a47b3c5a}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {1aba747f-a6b9-408c-ae3d-3b3ce5afce8e}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Inlet Air Node, !- Name
  {4b4b0f43-b37c-45e6-b3e6-7053420c1697}, !- Inlet Port
  {3ebc8ef0-e40e-495d-8652-ee16210efd72}; !- Outlet Port

OS:Connection,
  {4b4b0f43-b37c-45e6-b3e6-7053420c1697}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  57,                                     !- Outlet Port
  {1aba747f-a6b9-408c-ae3d-3b3ce5afce8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebc8ef0-e40e-495d-8652-ee16210efd72}, !- Handle
  {1aba747f-a6b9-408c-ae3d-3b3ce5afce8e}, !- Source Object
  3,                                      !- Outlet Port
  {972e06cf-0513-43e5-b780-ca479386dbe8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {727ea0c6-7932-4235-92d1-391f9c63e837}, !- Handle
  {972e06cf-0513-43e5-b780-ca479386dbe8}, !- Source Object
  9,                                      !- Outlet Port
  {9690f5e9-a3c1-4620-960b-b572681c34f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {728d17e5-6f3e-4c1e-80eb-f7fa0c542fc0}, !- Handle
  Node 401,                               !- Name
  {e5666896-e622-48b8-a908-b451c985133a}, !- Inlet Port
  {59d2ec1e-b63b-4e37-a8f1-24a8a808dbb7}; !- Outlet Port

OS:Connection,
  {e5666896-e622-48b8-a908-b451c985133a}, !- Handle
  {cf2d8465-73ba-4292-8b34-77954214028e}, !- Source Object
  2,                                      !- Outlet Port
  {728d17e5-6f3e-4c1e-80eb-f7fa0c542fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d2ec1e-b63b-4e37-a8f1-24a8a808dbb7}, !- Handle
  {728d17e5-6f3e-4c1e-80eb-f7fa0c542fc0}, !- Source Object
  3,                                      !- Outlet Port
  {972e06cf-0513-43e5-b780-ca479386dbe8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0af7e84-4e5c-4b57-89e0-284ab8ffeabd}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1086.27880678181,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {50faa9b6-d82c-4e33-abc6-553e9dcb7706}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0337862767637324,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {83605430-c82f-45ee-a87b-3398a987ace1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0337862767637324,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0337862767637324,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.253854402644781,                      !- Minimum Primary Air Flow Fraction
  0.253854402644781,                      !- Fan On Flow Fraction
  {e22dc9a4-9322-4747-9820-52a668215e84}, !- Supply Air Inlet Node Name
  {b0fc1e44-962e-4bce-acf0-938891cb7cee}, !- Secondary Air Inlet Node Name
  {3e7c3dac-93c0-48ed-934e-6a2d471be563}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {50faa9b6-d82c-4e33-abc6-553e9dcb7706}, !- Fan Name
  {c0af7e84-4e5c-4b57-89e0-284ab8ffeabd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d6fca561-e98e-403d-b978-ef0954ec6e6d}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Outlet Air Node, !- Name
  {3e7c3dac-93c0-48ed-934e-6a2d471be563}, !- Inlet Port
  {866c4e30-895c-4000-979c-88a29f960594}; !- Outlet Port

OS:Node,
  {34eeca18-8fe2-4062-9661-5dbcbc24aebf}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Return Air Node, !- Name
  {4da626ff-31a4-4fd3-8215-79b3f386c59a}, !- Inlet Port
  {42217c8a-f7bd-4327-88da-71d8d74c0218}; !- Outlet Port

OS:Connection,
  {866c4e30-895c-4000-979c-88a29f960594}, !- Handle
  {d6fca561-e98e-403d-b978-ef0954ec6e6d}, !- Source Object
  3,                                      !- Outlet Port
  {48fbe7ff-de04-44f4-834e-4ba9cdc3c6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da626ff-31a4-4fd3-8215-79b3f386c59a}, !- Handle
  {64715722-26d8-4df3-a74c-07fd112262d0}, !- Source Object
  2,                                      !- Outlet Port
  {34eeca18-8fe2-4062-9661-5dbcbc24aebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42217c8a-f7bd-4327-88da-71d8d74c0218}, !- Handle
  {34eeca18-8fe2-4062-9661-5dbcbc24aebf}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {35ddb76e-b8eb-4375-b898-7e04e7db116d}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Inlet Air Node, !- Name
  {c383ab5d-e636-43be-847e-fe9a880323bf}, !- Inlet Port
  {e22dc9a4-9322-4747-9820-52a668215e84}; !- Outlet Port

OS:Connection,
  {c383ab5d-e636-43be-847e-fe9a880323bf}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  58,                                     !- Outlet Port
  {35ddb76e-b8eb-4375-b898-7e04e7db116d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22dc9a4-9322-4747-9820-52a668215e84}, !- Handle
  {35ddb76e-b8eb-4375-b898-7e04e7db116d}, !- Source Object
  3,                                      !- Outlet Port
  {83605430-c82f-45ee-a87b-3398a987ace1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3e7c3dac-93c0-48ed-934e-6a2d471be563}, !- Handle
  {83605430-c82f-45ee-a87b-3398a987ace1}, !- Source Object
  9,                                      !- Outlet Port
  {d6fca561-e98e-403d-b978-ef0954ec6e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ff86105-885f-4f45-bc2e-e4187f768456}, !- Handle
  Node 405,                               !- Name
  {dac7c592-67bf-407c-98f6-22d5bf6ac611}, !- Inlet Port
  {b0fc1e44-962e-4bce-acf0-938891cb7cee}; !- Outlet Port

OS:Connection,
  {dac7c592-67bf-407c-98f6-22d5bf6ac611}, !- Handle
  {cc8eb5fd-48f6-4e0d-af0a-5112cc78a1f5}, !- Source Object
  2,                                      !- Outlet Port
  {9ff86105-885f-4f45-bc2e-e4187f768456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fc1e44-962e-4bce-acf0-938891cb7cee}, !- Handle
  {9ff86105-885f-4f45-bc2e-e4187f768456}, !- Source Object
  3,                                      !- Outlet Port
  {83605430-c82f-45ee-a87b-3398a987ace1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7ed0b813-3db2-40b0-af8a-e89ce9b09191}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1170.05634736611,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {995362cf-3c2b-4535-93de-9c1b3465f198}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0363310944666758,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {71874bd0-bc1b-46fc-91f2-8a53b5da0966}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0363310944666758,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0363310944666758,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.25525782716177,                       !- Minimum Primary Air Flow Fraction
  0.25525782716177,                       !- Fan On Flow Fraction
  {89b9fba2-481a-48f3-bbf6-9e1d1defa540}, !- Supply Air Inlet Node Name
  {0c171cdd-3889-41ea-bd21-fe7d2c6bc783}, !- Secondary Air Inlet Node Name
  {f15842f5-f491-49ad-badc-f3f806cd449f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {995362cf-3c2b-4535-93de-9c1b3465f198}, !- Fan Name
  {7ed0b813-3db2-40b0-af8a-e89ce9b09191}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {014ea0c8-1b55-4829-85b2-6335977458a8}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f15842f5-f491-49ad-badc-f3f806cd449f}, !- Inlet Port
  {4cf84e6b-f6c5-4830-b791-d950b890566b}; !- Outlet Port

OS:Node,
  {8f9853d6-976e-4d96-8648-8481199e08b7}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Return Air Node, !- Name
  {2236c2ea-c736-4671-a5fd-ba5f6e67eb54}, !- Inlet Port
  {9dbf953c-f036-4b6a-ba4e-a5041dd77ae5}; !- Outlet Port

OS:Connection,
  {4cf84e6b-f6c5-4830-b791-d950b890566b}, !- Handle
  {014ea0c8-1b55-4829-85b2-6335977458a8}, !- Source Object
  3,                                      !- Outlet Port
  {9793b4e2-ee18-455b-86ea-29358d0fe044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2236c2ea-c736-4671-a5fd-ba5f6e67eb54}, !- Handle
  {0f404f5a-57c8-451b-ba5c-ea8b730da58b}, !- Source Object
  2,                                      !- Outlet Port
  {8f9853d6-976e-4d96-8648-8481199e08b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dbf953c-f036-4b6a-ba4e-a5041dd77ae5}, !- Handle
  {8f9853d6-976e-4d96-8648-8481199e08b7}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {791f6cf0-445a-49ed-8333-6e6ce92ac63a}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Inlet Air Node, !- Name
  {0142047e-0497-4486-a504-992461d945c9}, !- Inlet Port
  {89b9fba2-481a-48f3-bbf6-9e1d1defa540}; !- Outlet Port

OS:Connection,
  {0142047e-0497-4486-a504-992461d945c9}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  59,                                     !- Outlet Port
  {791f6cf0-445a-49ed-8333-6e6ce92ac63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b9fba2-481a-48f3-bbf6-9e1d1defa540}, !- Handle
  {791f6cf0-445a-49ed-8333-6e6ce92ac63a}, !- Source Object
  3,                                      !- Outlet Port
  {71874bd0-bc1b-46fc-91f2-8a53b5da0966}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f15842f5-f491-49ad-badc-f3f806cd449f}, !- Handle
  {71874bd0-bc1b-46fc-91f2-8a53b5da0966}, !- Source Object
  9,                                      !- Outlet Port
  {014ea0c8-1b55-4829-85b2-6335977458a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d42766e-37e4-4d38-a6e1-7a83c5e38430}, !- Handle
  Node 409,                               !- Name
  {52e99b33-9607-4126-934a-ae707877abc6}, !- Inlet Port
  {0c171cdd-3889-41ea-bd21-fe7d2c6bc783}; !- Outlet Port

OS:Connection,
  {52e99b33-9607-4126-934a-ae707877abc6}, !- Handle
  {dfec471b-64c2-4ba1-acb2-f270ddee603b}, !- Source Object
  2,                                      !- Outlet Port
  {8d42766e-37e4-4d38-a6e1-7a83c5e38430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c171cdd-3889-41ea-bd21-fe7d2c6bc783}, !- Handle
  {8d42766e-37e4-4d38-a6e1-7a83c5e38430}, !- Source Object
  3,                                      !- Outlet Port
  {71874bd0-bc1b-46fc-91f2-8a53b5da0966}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {046b8667-e740-4f59-8361-0044a8b262a9}, !- Handle
  Zone Outpatient Office A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2566.41420619239,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4702bf6c-daa1-43c4-a12d-7f5acbb71fbc}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0985176064108277,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a05c0b32-2999-49c1-bce8-85e81b3ebe8f}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0985176064108277,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0985176064108277,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0876367835007296,                     !- Minimum Primary Air Flow Fraction
  0.0876367835007296,                     !- Fan On Flow Fraction
  {727570e9-4f3d-400e-a72e-6f9deb6df2f6}, !- Supply Air Inlet Node Name
  {ba4fc97f-e2ca-4596-ba1e-c954fe8e8216}, !- Secondary Air Inlet Node Name
  {103f31ee-f084-49f7-b827-1209bb89b149}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4702bf6c-daa1-43c4-a12d-7f5acbb71fbc}, !- Fan Name
  {046b8667-e740-4f59-8361-0044a8b262a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a6c63eac-ff69-413d-bbc1-a288fbc8e94c}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Outlet Air Node, !- Name
  {103f31ee-f084-49f7-b827-1209bb89b149}, !- Inlet Port
  {95bef55a-d704-4e37-bd43-4c9e183070c4}; !- Outlet Port

OS:Node,
  {883bec18-4ecd-4743-a26d-0bed511a6b04}, !- Handle
  Zone Outpatient Office A  - Story Ground Return Air Node, !- Name
  {0d212bff-9f02-45ea-bd8a-bf33ee598c3a}, !- Inlet Port
  {a9084dea-34ac-430c-bd4c-ca43a59b5e91}; !- Outlet Port

OS:Connection,
  {95bef55a-d704-4e37-bd43-4c9e183070c4}, !- Handle
  {a6c63eac-ff69-413d-bbc1-a288fbc8e94c}, !- Source Object
  3,                                      !- Outlet Port
  {a85c8e51-12f1-45ff-97ad-de2305d1d44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d212bff-9f02-45ea-bd8a-bf33ee598c3a}, !- Handle
  {fc54136a-1608-4248-89c3-84463cf82925}, !- Source Object
  2,                                      !- Outlet Port
  {883bec18-4ecd-4743-a26d-0bed511a6b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9084dea-34ac-430c-bd4c-ca43a59b5e91}, !- Handle
  {883bec18-4ecd-4743-a26d-0bed511a6b04}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {5a92034f-b628-4216-91ec-ea1a7662003f}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Inlet Air Node, !- Name
  {9c84541e-239a-4256-b867-c85edd67b391}, !- Inlet Port
  {727570e9-4f3d-400e-a72e-6f9deb6df2f6}; !- Outlet Port

OS:Connection,
  {9c84541e-239a-4256-b867-c85edd67b391}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  60,                                     !- Outlet Port
  {5a92034f-b628-4216-91ec-ea1a7662003f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727570e9-4f3d-400e-a72e-6f9deb6df2f6}, !- Handle
  {5a92034f-b628-4216-91ec-ea1a7662003f}, !- Source Object
  3,                                      !- Outlet Port
  {a05c0b32-2999-49c1-bce8-85e81b3ebe8f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {103f31ee-f084-49f7-b827-1209bb89b149}, !- Handle
  {a05c0b32-2999-49c1-bce8-85e81b3ebe8f}, !- Source Object
  9,                                      !- Outlet Port
  {a6c63eac-ff69-413d-bbc1-a288fbc8e94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a71646a-6ddf-435b-9f05-f1972e1f251d}, !- Handle
  Node 413,                               !- Name
  {f2d371e6-3443-482a-afb1-7cc5c70238ee}, !- Inlet Port
  {ba4fc97f-e2ca-4596-ba1e-c954fe8e8216}; !- Outlet Port

OS:Connection,
  {f2d371e6-3443-482a-afb1-7cc5c70238ee}, !- Handle
  {eee58831-16b7-4fd4-ac9c-aeaf1b34e5f2}, !- Source Object
  2,                                      !- Outlet Port
  {5a71646a-6ddf-435b-9f05-f1972e1f251d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4fc97f-e2ca-4596-ba1e-c954fe8e8216}, !- Handle
  {5a71646a-6ddf-435b-9f05-f1972e1f251d}, !- Source Object
  3,                                      !- Outlet Port
  {a05c0b32-2999-49c1-bce8-85e81b3ebe8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dcbcd11b-0fc0-4e92-aa22-9276833d7c32}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4027.69388439349,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {81a041d3-5830-4d3a-a24a-e5863013a78b}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.160156004316624,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {24f7c8d2-5c6b-44c1-b2e4-1f87dcbdcab7}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.160156004316624,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.160156004316624,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0616617546816192,                     !- Minimum Primary Air Flow Fraction
  0.0616617546816192,                     !- Fan On Flow Fraction
  {19db3423-db85-4a59-ac00-74d8a2f11cb0}, !- Supply Air Inlet Node Name
  {22d3d86b-a5dc-42e6-9c56-ff84000622f6}, !- Secondary Air Inlet Node Name
  {7a40ba56-feef-4b41-bfec-6eccccfb9752}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {81a041d3-5830-4d3a-a24a-e5863013a78b}, !- Fan Name
  {dcbcd11b-0fc0-4e92-aa22-9276833d7c32}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ab6a9d14-da14-493f-b79b-142799436a4b}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {7a40ba56-feef-4b41-bfec-6eccccfb9752}, !- Inlet Port
  {b581f127-a406-48b1-91c7-6d041654b630}; !- Outlet Port

OS:Node,
  {a169adfa-5852-43f1-8bbf-6c3074b7d122}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Return Air Node, !- Name
  {d7969697-1683-4592-b443-bc32fffcf08b}, !- Inlet Port
  {010e5fd1-faa8-4976-b435-dfba386f8f18}; !- Outlet Port

OS:Connection,
  {b581f127-a406-48b1-91c7-6d041654b630}, !- Handle
  {ab6a9d14-da14-493f-b79b-142799436a4b}, !- Source Object
  3,                                      !- Outlet Port
  {ea7e4233-8e0b-429b-acf6-075dff106289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7969697-1683-4592-b443-bc32fffcf08b}, !- Handle
  {16794839-8aae-417f-a37a-e33a641fb751}, !- Source Object
  2,                                      !- Outlet Port
  {a169adfa-5852-43f1-8bbf-6c3074b7d122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010e5fd1-faa8-4976-b435-dfba386f8f18}, !- Handle
  {a169adfa-5852-43f1-8bbf-6c3074b7d122}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {d505df07-4226-424e-9aa7-6b78e81fe9d8}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {42cf832c-8276-4f20-aed6-5ae341f4d15e}, !- Inlet Port
  {19db3423-db85-4a59-ac00-74d8a2f11cb0}; !- Outlet Port

OS:Connection,
  {42cf832c-8276-4f20-aed6-5ae341f4d15e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  61,                                     !- Outlet Port
  {d505df07-4226-424e-9aa7-6b78e81fe9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19db3423-db85-4a59-ac00-74d8a2f11cb0}, !- Handle
  {d505df07-4226-424e-9aa7-6b78e81fe9d8}, !- Source Object
  3,                                      !- Outlet Port
  {24f7c8d2-5c6b-44c1-b2e4-1f87dcbdcab7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7a40ba56-feef-4b41-bfec-6eccccfb9752}, !- Handle
  {24f7c8d2-5c6b-44c1-b2e4-1f87dcbdcab7}, !- Source Object
  9,                                      !- Outlet Port
  {ab6a9d14-da14-493f-b79b-142799436a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba8c1e32-9a10-4c90-83f7-1de40ce935c2}, !- Handle
  Node 417,                               !- Name
  {9b9ffdd1-5418-4161-8155-cc97b691ffc5}, !- Inlet Port
  {22d3d86b-a5dc-42e6-9c56-ff84000622f6}; !- Outlet Port

OS:Connection,
  {9b9ffdd1-5418-4161-8155-cc97b691ffc5}, !- Handle
  {29e51d98-b30a-4ac0-ae89-31da5cd86b74}, !- Source Object
  2,                                      !- Outlet Port
  {ba8c1e32-9a10-4c90-83f7-1de40ce935c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d3d86b-a5dc-42e6-9c56-ff84000622f6}, !- Handle
  {ba8c1e32-9a10-4c90-83f7-1de40ce935c2}, !- Source Object
  3,                                      !- Outlet Port
  {24f7c8d2-5c6b-44c1-b2e4-1f87dcbdcab7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29ac64be-ec79-4df7-b58a-afaf8882ca6e}, !- Handle
  Zone Outpatient Office B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3313.107550387,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {78ac9124-b1ca-4a60-9db5-76270909f67d}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.123787956314092,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {25210cbb-adcb-424d-be69-f66e3bc680b5}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.123787956314092,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.123787956314092,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.107915463976987,                      !- Minimum Primary Air Flow Fraction
  0.107915463976987,                      !- Fan On Flow Fraction
  {8f1fa184-9769-4cc7-84f0-2985720d6414}, !- Supply Air Inlet Node Name
  {9ddcd2b6-73a5-4b73-a040-db7e409bdd84}, !- Secondary Air Inlet Node Name
  {241224c5-dd77-4523-9294-0c072ddb9fa1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {78ac9124-b1ca-4a60-9db5-76270909f67d}, !- Fan Name
  {29ac64be-ec79-4df7-b58a-afaf8882ca6e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8f82058d-6c57-4140-a62b-5bde4a7882c2}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Outlet Air Node, !- Name
  {241224c5-dd77-4523-9294-0c072ddb9fa1}, !- Inlet Port
  {1e3b5f30-6b33-45d2-b884-aec9cbb065f6}; !- Outlet Port

OS:Node,
  {622eabbb-e6fe-4afe-8756-1a5b1dc90a46}, !- Handle
  Zone Outpatient Office B  - Story Ground Return Air Node, !- Name
  {c23d8b3c-32f0-4cb1-963f-563dc7ed7f0d}, !- Inlet Port
  {d8bbad78-29ab-43bb-bb95-b1134fb5bb37}; !- Outlet Port

OS:Connection,
  {1e3b5f30-6b33-45d2-b884-aec9cbb065f6}, !- Handle
  {8f82058d-6c57-4140-a62b-5bde4a7882c2}, !- Source Object
  3,                                      !- Outlet Port
  {374c516e-8e2d-4679-a4bf-fa7da4ab8047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23d8b3c-32f0-4cb1-963f-563dc7ed7f0d}, !- Handle
  {109f5b7f-673d-4b5c-a066-0a71f844f7ab}, !- Source Object
  2,                                      !- Outlet Port
  {622eabbb-e6fe-4afe-8756-1a5b1dc90a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bbad78-29ab-43bb-bb95-b1134fb5bb37}, !- Handle
  {622eabbb-e6fe-4afe-8756-1a5b1dc90a46}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {4637a6bb-6246-4d8b-b020-7efd383febdf}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Inlet Air Node, !- Name
  {52bf085c-23bf-44ef-bd34-7cf190082b43}, !- Inlet Port
  {8f1fa184-9769-4cc7-84f0-2985720d6414}; !- Outlet Port

OS:Connection,
  {52bf085c-23bf-44ef-bd34-7cf190082b43}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  62,                                     !- Outlet Port
  {4637a6bb-6246-4d8b-b020-7efd383febdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1fa184-9769-4cc7-84f0-2985720d6414}, !- Handle
  {4637a6bb-6246-4d8b-b020-7efd383febdf}, !- Source Object
  3,                                      !- Outlet Port
  {25210cbb-adcb-424d-be69-f66e3bc680b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {241224c5-dd77-4523-9294-0c072ddb9fa1}, !- Handle
  {25210cbb-adcb-424d-be69-f66e3bc680b5}, !- Source Object
  9,                                      !- Outlet Port
  {8f82058d-6c57-4140-a62b-5bde4a7882c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2f3f8b-6273-4dcb-af03-2f6c942942ab}, !- Handle
  Node 421,                               !- Name
  {edee12f7-8cef-4ded-9a92-9bd961fe86d7}, !- Inlet Port
  {9ddcd2b6-73a5-4b73-a040-db7e409bdd84}; !- Outlet Port

OS:Connection,
  {edee12f7-8cef-4ded-9a92-9bd961fe86d7}, !- Handle
  {4ba3df65-c5ea-4a22-8a12-6b1c5108a1c2}, !- Source Object
  2,                                      !- Outlet Port
  {2a2f3f8b-6273-4dcb-af03-2f6c942942ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddcd2b6-73a5-4b73-a040-db7e409bdd84}, !- Handle
  {2a2f3f8b-6273-4dcb-af03-2f6c942942ab}, !- Source Object
  3,                                      !- Outlet Port
  {25210cbb-adcb-424d-be69-f66e3bc680b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b4b0a252-a08e-40df-9e45-ebd2bff343f2}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5506.9112827107,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {02ffbc82-59e4-49fa-81d2-683f1f931cb7}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.216308656057122,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6b325dfe-1178-4876-86cc-0a596bc78f34}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.216308656057122,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.216308656057122,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0706393996261319,                     !- Minimum Primary Air Flow Fraction
  0.0706393996261319,                     !- Fan On Flow Fraction
  {39df07d3-d34b-42d1-9b70-1571478eb87a}, !- Supply Air Inlet Node Name
  {157b4164-1210-4f19-8f88-892ad7069c5a}, !- Secondary Air Inlet Node Name
  {e6a91d53-73d8-420a-8768-bfe8892cf6cc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02ffbc82-59e4-49fa-81d2-683f1f931cb7}, !- Fan Name
  {b4b0a252-a08e-40df-9e45-ebd2bff343f2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6206ec66-d83a-4c1a-8367-31f3235f8776}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {e6a91d53-73d8-420a-8768-bfe8892cf6cc}, !- Inlet Port
  {b2c65c40-4bfb-4ce7-914a-1248a362997f}; !- Outlet Port

OS:Node,
  {3f4881b0-9754-4a0b-836e-8abfce79bbd1}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Return Air Node, !- Name
  {562c5e35-0bfa-4838-a68d-ed1394aa1f86}, !- Inlet Port
  {d7c5e632-fb89-484a-b7e6-c51294ac6a5d}; !- Outlet Port

OS:Connection,
  {b2c65c40-4bfb-4ce7-914a-1248a362997f}, !- Handle
  {6206ec66-d83a-4c1a-8367-31f3235f8776}, !- Source Object
  3,                                      !- Outlet Port
  {50319180-ce9e-4a16-8014-e22a3c1cf074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562c5e35-0bfa-4838-a68d-ed1394aa1f86}, !- Handle
  {940eff9c-71af-4ba5-badb-c26dec2696f8}, !- Source Object
  2,                                      !- Outlet Port
  {3f4881b0-9754-4a0b-836e-8abfce79bbd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c5e632-fb89-484a-b7e6-c51294ac6a5d}, !- Handle
  {3f4881b0-9754-4a0b-836e-8abfce79bbd1}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {51b6d16b-1c7c-4832-8cef-47c7e60037da}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {775ef53b-a668-488a-b721-4a78a4c1a889}, !- Inlet Port
  {39df07d3-d34b-42d1-9b70-1571478eb87a}; !- Outlet Port

OS:Connection,
  {775ef53b-a668-488a-b721-4a78a4c1a889}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  63,                                     !- Outlet Port
  {51b6d16b-1c7c-4832-8cef-47c7e60037da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39df07d3-d34b-42d1-9b70-1571478eb87a}, !- Handle
  {51b6d16b-1c7c-4832-8cef-47c7e60037da}, !- Source Object
  3,                                      !- Outlet Port
  {6b325dfe-1178-4876-86cc-0a596bc78f34}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e6a91d53-73d8-420a-8768-bfe8892cf6cc}, !- Handle
  {6b325dfe-1178-4876-86cc-0a596bc78f34}, !- Source Object
  9,                                      !- Outlet Port
  {6206ec66-d83a-4c1a-8367-31f3235f8776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2856a223-ff05-4563-a400-35f43b0c0db6}, !- Handle
  Node 425,                               !- Name
  {599e5556-3acc-45da-a286-de95e47f403d}, !- Inlet Port
  {157b4164-1210-4f19-8f88-892ad7069c5a}; !- Outlet Port

OS:Connection,
  {599e5556-3acc-45da-a286-de95e47f403d}, !- Handle
  {23ac9877-aa9d-4d99-a2d6-57916f8e5c5c}, !- Source Object
  2,                                      !- Outlet Port
  {2856a223-ff05-4563-a400-35f43b0c0db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157b4164-1210-4f19-8f88-892ad7069c5a}, !- Handle
  {2856a223-ff05-4563-a400-35f43b0c0db6}, !- Source Object
  3,                                      !- Outlet Port
  {6b325dfe-1178-4876-86cc-0a596bc78f34}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cfb8fc40-4fb2-4cb2-b20e-c6c02b521eee}, !- Handle
  Zone Outpatient Office C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3128.66957140851,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {649a48bf-21bc-4e81-a2f4-767e1c5c3589}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.122964320506058,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {462295e0-0c37-4584-aceb-2f9b34571294}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.122964320506058,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.122964320506058,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0702135880432929,                     !- Minimum Primary Air Flow Fraction
  0.0702135880432929,                     !- Fan On Flow Fraction
  {3ec926c4-e245-43a7-b271-2bef4d3b0d8a}, !- Supply Air Inlet Node Name
  {95a03bfa-1e0c-44bf-9389-dd424de8f8dd}, !- Secondary Air Inlet Node Name
  {d884de38-018f-4587-a3e1-04998d8b131f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {649a48bf-21bc-4e81-a2f4-767e1c5c3589}, !- Fan Name
  {cfb8fc40-4fb2-4cb2-b20e-c6c02b521eee}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2216b6da-2c00-4f8e-8f09-dcabc221b9f1}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Outlet Air Node, !- Name
  {d884de38-018f-4587-a3e1-04998d8b131f}, !- Inlet Port
  {c56c5484-6bc2-4ca2-8c9a-dcdb29b5671f}; !- Outlet Port

OS:Node,
  {049a7733-e38c-4ae2-b64b-47d7f3b307ec}, !- Handle
  Zone Outpatient Office C  - Story Ground Return Air Node, !- Name
  {ba2631b5-cbcb-445b-9762-ee83cf94d32a}, !- Inlet Port
  {11084ccd-e690-4742-9603-db4dcc78c596}; !- Outlet Port

OS:Connection,
  {c56c5484-6bc2-4ca2-8c9a-dcdb29b5671f}, !- Handle
  {2216b6da-2c00-4f8e-8f09-dcabc221b9f1}, !- Source Object
  3,                                      !- Outlet Port
  {c5fac86b-5abd-4876-8920-84fbb2adba91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2631b5-cbcb-445b-9762-ee83cf94d32a}, !- Handle
  {c44fb754-48c1-4efe-bb39-bada2e188aeb}, !- Source Object
  2,                                      !- Outlet Port
  {049a7733-e38c-4ae2-b64b-47d7f3b307ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11084ccd-e690-4742-9603-db4dcc78c596}, !- Handle
  {049a7733-e38c-4ae2-b64b-47d7f3b307ec}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {76243af5-8bf4-40cb-b2e2-8b4257628cea}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Inlet Air Node, !- Name
  {2127ffc1-f751-4c28-a09c-47037ad1d72e}, !- Inlet Port
  {3ec926c4-e245-43a7-b271-2bef4d3b0d8a}; !- Outlet Port

OS:Connection,
  {2127ffc1-f751-4c28-a09c-47037ad1d72e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  64,                                     !- Outlet Port
  {76243af5-8bf4-40cb-b2e2-8b4257628cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec926c4-e245-43a7-b271-2bef4d3b0d8a}, !- Handle
  {76243af5-8bf4-40cb-b2e2-8b4257628cea}, !- Source Object
  3,                                      !- Outlet Port
  {462295e0-0c37-4584-aceb-2f9b34571294}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d884de38-018f-4587-a3e1-04998d8b131f}, !- Handle
  {462295e0-0c37-4584-aceb-2f9b34571294}, !- Source Object
  9,                                      !- Outlet Port
  {2216b6da-2c00-4f8e-8f09-dcabc221b9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2509f9f-46aa-427c-86d2-cc870357f2af}, !- Handle
  Node 429,                               !- Name
  {083fa09b-5586-4700-ae83-fb3f12d0def4}, !- Inlet Port
  {95a03bfa-1e0c-44bf-9389-dd424de8f8dd}; !- Outlet Port

OS:Connection,
  {083fa09b-5586-4700-ae83-fb3f12d0def4}, !- Handle
  {3ede307e-1827-49fe-9839-a9fe5db10706}, !- Source Object
  2,                                      !- Outlet Port
  {e2509f9f-46aa-427c-86d2-cc870357f2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a03bfa-1e0c-44bf-9389-dd424de8f8dd}, !- Handle
  {e2509f9f-46aa-427c-86d2-cc870357f2af}, !- Source Object
  3,                                      !- Outlet Port
  {462295e0-0c37-4584-aceb-2f9b34571294}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0edff10-782c-4b86-a1ff-240ae15b4560}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4523.49820630086,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cb2dbf6e-38ad-455d-ba44-a023da683f93}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.181686512818615,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3c52dc1c-47d9-4ee2-8373-72a8015bb090}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.181686512818615,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.181686512818615,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0543546138662429,                     !- Minimum Primary Air Flow Fraction
  0.0543546138662429,                     !- Fan On Flow Fraction
  {87eaba00-9f9e-4a9c-b64c-11ba5cf58595}, !- Supply Air Inlet Node Name
  {5a6b4eb5-61d3-415f-981b-f5ec3441e339}, !- Secondary Air Inlet Node Name
  {e0855059-b0cc-477d-b1d7-6a987b15ba41}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cb2dbf6e-38ad-455d-ba44-a023da683f93}, !- Fan Name
  {c0edff10-782c-4b86-a1ff-240ae15b4560}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {98766cb9-2378-4524-91cf-f6d42c96e0eb}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {e0855059-b0cc-477d-b1d7-6a987b15ba41}, !- Inlet Port
  {7549245b-d60d-40a3-b819-b1a307c9ccc0}; !- Outlet Port

OS:Node,
  {1a32a690-91c7-4f40-ada0-ea00a74402b1}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Return Air Node, !- Name
  {ba98fcd3-d640-436c-b207-fede582ef76c}, !- Inlet Port
  {30fbb077-3e75-4f00-82c2-b6d98e34e9f1}; !- Outlet Port

OS:Connection,
  {7549245b-d60d-40a3-b819-b1a307c9ccc0}, !- Handle
  {98766cb9-2378-4524-91cf-f6d42c96e0eb}, !- Source Object
  3,                                      !- Outlet Port
  {92918e85-b0e9-4827-9bdb-5546798847b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba98fcd3-d640-436c-b207-fede582ef76c}, !- Handle
  {b2d29cbc-d156-4c84-90f4-9ce9e1f8e8f0}, !- Source Object
  2,                                      !- Outlet Port
  {1a32a690-91c7-4f40-ada0-ea00a74402b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fbb077-3e75-4f00-82c2-b6d98e34e9f1}, !- Handle
  {1a32a690-91c7-4f40-ada0-ea00a74402b1}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {1fc27073-dce4-4ba8-98ee-f7ea9bbfcfd8}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {c4ca45a0-b030-474b-a68f-59e66c896418}, !- Inlet Port
  {87eaba00-9f9e-4a9c-b64c-11ba5cf58595}; !- Outlet Port

OS:Connection,
  {c4ca45a0-b030-474b-a68f-59e66c896418}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  65,                                     !- Outlet Port
  {1fc27073-dce4-4ba8-98ee-f7ea9bbfcfd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87eaba00-9f9e-4a9c-b64c-11ba5cf58595}, !- Handle
  {1fc27073-dce4-4ba8-98ee-f7ea9bbfcfd8}, !- Source Object
  3,                                      !- Outlet Port
  {3c52dc1c-47d9-4ee2-8373-72a8015bb090}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e0855059-b0cc-477d-b1d7-6a987b15ba41}, !- Handle
  {3c52dc1c-47d9-4ee2-8373-72a8015bb090}, !- Source Object
  9,                                      !- Outlet Port
  {98766cb9-2378-4524-91cf-f6d42c96e0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b85948a7-6f83-48fb-adf0-a95f142fd4a2}, !- Handle
  Node 433,                               !- Name
  {47f07cc4-17d4-4e1f-b08d-64fbc746a344}, !- Inlet Port
  {5a6b4eb5-61d3-415f-981b-f5ec3441e339}; !- Outlet Port

OS:Connection,
  {47f07cc4-17d4-4e1f-b08d-64fbc746a344}, !- Handle
  {59a5de16-95b3-4e0e-bfe1-791b232af49b}, !- Source Object
  2,                                      !- Outlet Port
  {b85948a7-6f83-48fb-adf0-a95f142fd4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6b4eb5-61d3-415f-981b-f5ec3441e339}, !- Handle
  {b85948a7-6f83-48fb-adf0-a95f142fd4a2}, !- Source Object
  3,                                      !- Outlet Port
  {3c52dc1c-47d9-4ee2-8373-72a8015bb090}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8d23ea2d-f3ae-485e-ada6-4c7a2c422423}, !- Handle
  Zone Outpatient OR A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1767.77810911775,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {02c85f56-86dd-4cfd-90f3-59496d0eb3de}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0646825721073243,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5bfb7287-1f6a-45a2-942e-60775d19dad4}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0646825721073243,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0646825721073243,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0255926738917822,                     !- Minimum Primary Air Flow Fraction
  0.0255926738917822,                     !- Fan On Flow Fraction
  {60cdffa4-7d9a-45d6-8db6-d81ee609d5f2}, !- Supply Air Inlet Node Name
  {d9c70531-74f2-48fd-b0e0-3fefea584b69}, !- Secondary Air Inlet Node Name
  {adc85dbc-e156-4c31-9698-62c24e89ed51}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02c85f56-86dd-4cfd-90f3-59496d0eb3de}, !- Fan Name
  {8d23ea2d-f3ae-485e-ada6-4c7a2c422423}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e8b33d18-d237-4bef-b491-71b52903a620}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Outlet Air Node, !- Name
  {adc85dbc-e156-4c31-9698-62c24e89ed51}, !- Inlet Port
  {a66929ea-3327-4f75-ab9e-f5914c6aea81}; !- Outlet Port

OS:Node,
  {db3cfec1-3c3d-44ea-b4f2-7fa7268750cb}, !- Handle
  Zone Outpatient OR A  - Story Ground Return Air Node, !- Name
  {61cb7626-8804-4ae2-9b5d-b21134bc010b}, !- Inlet Port
  {c7f21d56-5ee9-4de8-afc0-38c30c8213e6}; !- Outlet Port

OS:Connection,
  {a66929ea-3327-4f75-ab9e-f5914c6aea81}, !- Handle
  {e8b33d18-d237-4bef-b491-71b52903a620}, !- Source Object
  3,                                      !- Outlet Port
  {e989038b-a2b4-41b6-8da6-b907bdb1c478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cb7626-8804-4ae2-9b5d-b21134bc010b}, !- Handle
  {40a1a8f5-1b58-4b52-bb56-32019e5d2404}, !- Source Object
  2,                                      !- Outlet Port
  {db3cfec1-3c3d-44ea-b4f2-7fa7268750cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f21d56-5ee9-4de8-afc0-38c30c8213e6}, !- Handle
  {db3cfec1-3c3d-44ea-b4f2-7fa7268750cb}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {90dd01f3-e505-4f65-b0b2-3b2ec29c7f1a}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Inlet Air Node, !- Name
  {16afff8b-341b-41e6-8bdc-186511b5ffa3}, !- Inlet Port
  {60cdffa4-7d9a-45d6-8db6-d81ee609d5f2}; !- Outlet Port

OS:Connection,
  {16afff8b-341b-41e6-8bdc-186511b5ffa3}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  66,                                     !- Outlet Port
  {90dd01f3-e505-4f65-b0b2-3b2ec29c7f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cdffa4-7d9a-45d6-8db6-d81ee609d5f2}, !- Handle
  {90dd01f3-e505-4f65-b0b2-3b2ec29c7f1a}, !- Source Object
  3,                                      !- Outlet Port
  {5bfb7287-1f6a-45a2-942e-60775d19dad4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {adc85dbc-e156-4c31-9698-62c24e89ed51}, !- Handle
  {5bfb7287-1f6a-45a2-942e-60775d19dad4}, !- Source Object
  9,                                      !- Outlet Port
  {e8b33d18-d237-4bef-b491-71b52903a620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {544e686a-a8aa-443c-9643-e688a3cce7aa}, !- Handle
  Node 437,                               !- Name
  {65da2476-0626-4f3e-b2eb-2af30cb136f4}, !- Inlet Port
  {d9c70531-74f2-48fd-b0e0-3fefea584b69}; !- Outlet Port

OS:Connection,
  {65da2476-0626-4f3e-b2eb-2af30cb136f4}, !- Handle
  {3f3a074a-f937-43dc-bd6a-2d23ef8e6058}, !- Source Object
  2,                                      !- Outlet Port
  {544e686a-a8aa-443c-9643-e688a3cce7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c70531-74f2-48fd-b0e0-3fefea584b69}, !- Handle
  {544e686a-a8aa-443c-9643-e688a3cce7aa}, !- Source Object
  3,                                      !- Outlet Port
  {5bfb7287-1f6a-45a2-942e-60775d19dad4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {550569be-30ed-4197-ae13-0e876b15a773}, !- Handle
  Zone Outpatient OR A end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8957.80847129032,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1c3d2c4e-4547-446a-8745-cca93c5629af}, !- Handle
  Zone Outpatient OR A end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.313610439724833,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6c5c488b-91dd-416a-98a5-7e8851ce40e9}, !- Handle
  Zone Outpatient OR A end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.313610439724833,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.313610439724833,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0620686932610433,                     !- Minimum Primary Air Flow Fraction
  0.0620686932610433,                     !- Fan On Flow Fraction
  {e07d7230-2232-4764-aa63-5e2d859123e7}, !- Supply Air Inlet Node Name
  {828f39c0-653e-4745-93b9-bf086d689d93}, !- Secondary Air Inlet Node Name
  {a5d40a2b-623f-47b3-93a9-2a11c0c521df}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1c3d2c4e-4547-446a-8745-cca93c5629af}, !- Fan Name
  {550569be-30ed-4197-ae13-0e876b15a773}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3b82d08f-d51d-4e70-b445-db06b8ad64db}, !- Handle
  Zone Outpatient OR A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {a5d40a2b-623f-47b3-93a9-2a11c0c521df}, !- Inlet Port
  {bc21806f-388e-4c40-b0cb-9151da7ff725}; !- Outlet Port

OS:Node,
  {d786a76b-f53c-4cf1-b9ea-08fa80fedbca}, !- Handle
  Zone Outpatient OR A end_b - Story Ground Return Air Node, !- Name
  {75334a7e-6d70-4bff-9f89-44c64ce5186f}, !- Inlet Port
  {8f000292-6e77-4617-a87c-64af14dc43b3}; !- Outlet Port

OS:Connection,
  {bc21806f-388e-4c40-b0cb-9151da7ff725}, !- Handle
  {3b82d08f-d51d-4e70-b445-db06b8ad64db}, !- Source Object
  3,                                      !- Outlet Port
  {4bc23431-9b0a-4d42-ab31-bb4cacd0132f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75334a7e-6d70-4bff-9f89-44c64ce5186f}, !- Handle
  {9a370402-6b3b-4969-ad44-0aa58809e360}, !- Source Object
  2,                                      !- Outlet Port
  {d786a76b-f53c-4cf1-b9ea-08fa80fedbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f000292-6e77-4617-a87c-64af14dc43b3}, !- Handle
  {d786a76b-f53c-4cf1-b9ea-08fa80fedbca}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {337599e6-655b-418d-bd31-a5914ee00233}, !- Handle
  Zone Outpatient OR A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {07232768-54de-493f-8789-6c89afe537fe}, !- Inlet Port
  {e07d7230-2232-4764-aa63-5e2d859123e7}; !- Outlet Port

OS:Connection,
  {07232768-54de-493f-8789-6c89afe537fe}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  67,                                     !- Outlet Port
  {337599e6-655b-418d-bd31-a5914ee00233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07d7230-2232-4764-aa63-5e2d859123e7}, !- Handle
  {337599e6-655b-418d-bd31-a5914ee00233}, !- Source Object
  3,                                      !- Outlet Port
  {6c5c488b-91dd-416a-98a5-7e8851ce40e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a5d40a2b-623f-47b3-93a9-2a11c0c521df}, !- Handle
  {6c5c488b-91dd-416a-98a5-7e8851ce40e9}, !- Source Object
  9,                                      !- Outlet Port
  {3b82d08f-d51d-4e70-b445-db06b8ad64db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ed069ee-1805-406a-ac6e-35471dbe16dc}, !- Handle
  Node 441,                               !- Name
  {6ec2fe1c-4a82-48a3-8bfb-a4de731932d5}, !- Inlet Port
  {828f39c0-653e-4745-93b9-bf086d689d93}; !- Outlet Port

OS:Connection,
  {6ec2fe1c-4a82-48a3-8bfb-a4de731932d5}, !- Handle
  {26f7f520-bc6e-4b48-be0c-755000807f02}, !- Source Object
  2,                                      !- Outlet Port
  {1ed069ee-1805-406a-ac6e-35471dbe16dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828f39c0-653e-4745-93b9-bf086d689d93}, !- Handle
  {1ed069ee-1805-406a-ac6e-35471dbe16dc}, !- Source Object
  3,                                      !- Outlet Port
  {6c5c488b-91dd-416a-98a5-7e8851ce40e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25acf9ee-7fdb-4922-839a-b889abf16488}, !- Handle
  Zone Outpatient OR B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2679.19606274785,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a6b2bd5a-c7b4-4831-834b-dccf03667ab4}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0979648948747341,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a311bafc-1fe1-446e-b96c-a3dd59490c5e}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0979648948747341,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0979648948747341,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.0261453380552448,                     !- Minimum Primary Air Flow Fraction
  0.0261453380552448,                     !- Fan On Flow Fraction
  {ea51185b-0654-4431-945c-3ff980f1efaa}, !- Supply Air Inlet Node Name
  {e8daf451-3615-42f2-a55e-b52e2877ab36}, !- Secondary Air Inlet Node Name
  {8257b6ca-02a4-4902-969c-890b306cfc77}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a6b2bd5a-c7b4-4831-834b-dccf03667ab4}, !- Fan Name
  {25acf9ee-7fdb-4922-839a-b889abf16488}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {234496cb-647f-455a-abb6-3b463bab9831}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Outlet Air Node, !- Name
  {8257b6ca-02a4-4902-969c-890b306cfc77}, !- Inlet Port
  {c63902a4-cc95-49e7-966e-a30a9ac8cab9}; !- Outlet Port

OS:Node,
  {5c61f26d-88a1-48c1-bb1d-fdcc8526a987}, !- Handle
  Zone Outpatient OR B  - Story Ground Return Air Node, !- Name
  {22bd230f-4c7d-4981-853d-c036fbf1a9f7}, !- Inlet Port
  {663b4d25-9000-4b1a-a465-5a101ead78e9}; !- Outlet Port

OS:Connection,
  {c63902a4-cc95-49e7-966e-a30a9ac8cab9}, !- Handle
  {234496cb-647f-455a-abb6-3b463bab9831}, !- Source Object
  3,                                      !- Outlet Port
  {ed55e20d-e462-489d-ac71-a8123356563a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bd230f-4c7d-4981-853d-c036fbf1a9f7}, !- Handle
  {f6ab8d18-d303-4908-8659-fabc0d9d70d5}, !- Source Object
  2,                                      !- Outlet Port
  {5c61f26d-88a1-48c1-bb1d-fdcc8526a987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663b4d25-9000-4b1a-a465-5a101ead78e9}, !- Handle
  {5c61f26d-88a1-48c1-bb1d-fdcc8526a987}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {c3db0861-f86d-49fb-95bb-70158928dbf9}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Inlet Air Node, !- Name
  {372b4d8d-4157-4a14-8353-69032697bfaf}, !- Inlet Port
  {ea51185b-0654-4431-945c-3ff980f1efaa}; !- Outlet Port

OS:Connection,
  {372b4d8d-4157-4a14-8353-69032697bfaf}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  68,                                     !- Outlet Port
  {c3db0861-f86d-49fb-95bb-70158928dbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea51185b-0654-4431-945c-3ff980f1efaa}, !- Handle
  {c3db0861-f86d-49fb-95bb-70158928dbf9}, !- Source Object
  3,                                      !- Outlet Port
  {a311bafc-1fe1-446e-b96c-a3dd59490c5e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8257b6ca-02a4-4902-969c-890b306cfc77}, !- Handle
  {a311bafc-1fe1-446e-b96c-a3dd59490c5e}, !- Source Object
  9,                                      !- Outlet Port
  {234496cb-647f-455a-abb6-3b463bab9831}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92956630-0ab0-4aff-9612-6ae7fb612d00}, !- Handle
  Node 445,                               !- Name
  {c8a354d6-7832-42b9-95ec-7a78f4e89226}, !- Inlet Port
  {e8daf451-3615-42f2-a55e-b52e2877ab36}; !- Outlet Port

OS:Connection,
  {c8a354d6-7832-42b9-95ec-7a78f4e89226}, !- Handle
  {f98cb74d-8aab-45e1-9a91-baa003dadec8}, !- Source Object
  2,                                      !- Outlet Port
  {92956630-0ab0-4aff-9612-6ae7fb612d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8daf451-3615-42f2-a55e-b52e2877ab36}, !- Handle
  {92956630-0ab0-4aff-9612-6ae7fb612d00}, !- Source Object
  3,                                      !- Outlet Port
  {a311bafc-1fe1-446e-b96c-a3dd59490c5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f65d846-78ad-425f-9337-e89c01e8f783}, !- Handle
  Zone Outpatient OR B end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8304.52611582274,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c77a1a26-b941-453c-93c9-5dd42b2be8f8}, !- Handle
  Zone Outpatient OR B end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.290795075745699,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {95feb017-6a54-4284-b3a7-3db8edf39753}, !- Handle
  Zone Outpatient OR B end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.290795075745699,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.290795075745699,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.061907540671156,                      !- Minimum Primary Air Flow Fraction
  0.061907540671156,                      !- Fan On Flow Fraction
  {24133555-b499-4067-8be6-d0ea6a2da3d6}, !- Supply Air Inlet Node Name
  {d677e9b3-b4ef-4b5e-a929-a4ac784b4ebc}, !- Secondary Air Inlet Node Name
  {baa4a0fa-0f54-4780-a979-1b1d9640b6ce}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c77a1a26-b941-453c-93c9-5dd42b2be8f8}, !- Fan Name
  {9f65d846-78ad-425f-9337-e89c01e8f783}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5c3a91ac-5bb1-4009-9611-d64dc0888e43}, !- Handle
  Zone Outpatient OR B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {baa4a0fa-0f54-4780-a979-1b1d9640b6ce}, !- Inlet Port
  {297b718f-54bd-47e0-9423-6adb337a5087}; !- Outlet Port

OS:Node,
  {a896e57d-ae6a-4fc0-962a-890c0b365f2f}, !- Handle
  Zone Outpatient OR B end_b - Story Ground Return Air Node, !- Name
  {65035811-bd3a-4857-83f8-9b009eebc3ff}, !- Inlet Port
  {e625273c-8b67-4ec3-bdd4-ae5ba0f52444}; !- Outlet Port

OS:Connection,
  {297b718f-54bd-47e0-9423-6adb337a5087}, !- Handle
  {5c3a91ac-5bb1-4009-9611-d64dc0888e43}, !- Source Object
  3,                                      !- Outlet Port
  {8040fa1a-9142-47d9-a3b0-3a04b58e734f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65035811-bd3a-4857-83f8-9b009eebc3ff}, !- Handle
  {c7385056-133f-48e0-8f5f-84ff3fc811d4}, !- Source Object
  2,                                      !- Outlet Port
  {a896e57d-ae6a-4fc0-962a-890c0b365f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e625273c-8b67-4ec3-bdd4-ae5ba0f52444}, !- Handle
  {a896e57d-ae6a-4fc0-962a-890c0b365f2f}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {e96408b3-34f1-4710-898f-b3de42d65047}, !- Handle
  Zone Outpatient OR B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {9410179e-2b39-4aac-af8f-d1a9c548f84c}, !- Inlet Port
  {24133555-b499-4067-8be6-d0ea6a2da3d6}; !- Outlet Port

OS:Connection,
  {9410179e-2b39-4aac-af8f-d1a9c548f84c}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  69,                                     !- Outlet Port
  {e96408b3-34f1-4710-898f-b3de42d65047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24133555-b499-4067-8be6-d0ea6a2da3d6}, !- Handle
  {e96408b3-34f1-4710-898f-b3de42d65047}, !- Source Object
  3,                                      !- Outlet Port
  {95feb017-6a54-4284-b3a7-3db8edf39753}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {baa4a0fa-0f54-4780-a979-1b1d9640b6ce}, !- Handle
  {95feb017-6a54-4284-b3a7-3db8edf39753}, !- Source Object
  9,                                      !- Outlet Port
  {5c3a91ac-5bb1-4009-9611-d64dc0888e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {766ed324-d010-40cc-89d0-b20f213fb235}, !- Handle
  Node 449,                               !- Name
  {d692f202-805f-40b4-88a7-a9722c864dc9}, !- Inlet Port
  {d677e9b3-b4ef-4b5e-a929-a4ac784b4ebc}; !- Outlet Port

OS:Connection,
  {d692f202-805f-40b4-88a7-a9722c864dc9}, !- Handle
  {ce9706da-2b80-497e-a2b7-34fc20c61500}, !- Source Object
  2,                                      !- Outlet Port
  {766ed324-d010-40cc-89d0-b20f213fb235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d677e9b3-b4ef-4b5e-a929-a4ac784b4ebc}, !- Handle
  {766ed324-d010-40cc-89d0-b20f213fb235}, !- Source Object
  3,                                      !- Outlet Port
  {95feb017-6a54-4284-b3a7-3db8edf39753}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ff16e76f-2cc2-46e1-9bc7-10ab8bd9b7fe}, !- Handle
  Zone Outpatient OR C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1785.68161667317,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1c1fb5b1-32f9-4773-a48c-6687f15a728c}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0653589094183236,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3458a017-bf85-46c5-a9c8-2a15dfc83d44}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0653589094183236,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0653589094183236,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.025327839603767,                      !- Minimum Primary Air Flow Fraction
  0.025327839603767,                      !- Fan On Flow Fraction
  {22776dc3-750c-419f-a960-9ea21fa49ff8}, !- Supply Air Inlet Node Name
  {2118caf9-a426-46a5-9a69-bfce8cce51f4}, !- Secondary Air Inlet Node Name
  {94679137-2757-444a-8c42-411ff322e762}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1c1fb5b1-32f9-4773-a48c-6687f15a728c}, !- Fan Name
  {ff16e76f-2cc2-46e1-9bc7-10ab8bd9b7fe}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1e4a1113-606b-4ff9-8cdc-1b304bb17b59}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Outlet Air Node, !- Name
  {94679137-2757-444a-8c42-411ff322e762}, !- Inlet Port
  {d3b8adbc-a897-4ea8-8de7-e29fcd991833}; !- Outlet Port

OS:Node,
  {bc93ed9b-430d-4db2-ab80-0380b7a1a3a8}, !- Handle
  Zone Outpatient OR C  - Story Ground Return Air Node, !- Name
  {31eb5441-b4da-474f-992d-9d6117afe2c0}, !- Inlet Port
  {92891245-9205-4c95-ab91-6f092fdd01d6}; !- Outlet Port

OS:Connection,
  {d3b8adbc-a897-4ea8-8de7-e29fcd991833}, !- Handle
  {1e4a1113-606b-4ff9-8cdc-1b304bb17b59}, !- Source Object
  3,                                      !- Outlet Port
  {859e0ba3-d28f-4afe-bc87-767ed9b860d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31eb5441-b4da-474f-992d-9d6117afe2c0}, !- Handle
  {701b7bfb-b906-4edd-b34f-f026c386d459}, !- Source Object
  2,                                      !- Outlet Port
  {bc93ed9b-430d-4db2-ab80-0380b7a1a3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92891245-9205-4c95-ab91-6f092fdd01d6}, !- Handle
  {bc93ed9b-430d-4db2-ab80-0380b7a1a3a8}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {b0a1ddf3-f195-4866-aa72-7de484edd03a}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d37069fe-e2ea-40f4-9b8e-f12736ba7137}, !- Inlet Port
  {22776dc3-750c-419f-a960-9ea21fa49ff8}; !- Outlet Port

OS:Connection,
  {d37069fe-e2ea-40f4-9b8e-f12736ba7137}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  70,                                     !- Outlet Port
  {b0a1ddf3-f195-4866-aa72-7de484edd03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22776dc3-750c-419f-a960-9ea21fa49ff8}, !- Handle
  {b0a1ddf3-f195-4866-aa72-7de484edd03a}, !- Source Object
  3,                                      !- Outlet Port
  {3458a017-bf85-46c5-a9c8-2a15dfc83d44}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {94679137-2757-444a-8c42-411ff322e762}, !- Handle
  {3458a017-bf85-46c5-a9c8-2a15dfc83d44}, !- Source Object
  9,                                      !- Outlet Port
  {1e4a1113-606b-4ff9-8cdc-1b304bb17b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7a894e0-bb86-4465-adc1-22ffbd13add7}, !- Handle
  Node 453,                               !- Name
  {64a8f88a-9ed5-45de-878a-987750e51564}, !- Inlet Port
  {2118caf9-a426-46a5-9a69-bfce8cce51f4}; !- Outlet Port

OS:Connection,
  {64a8f88a-9ed5-45de-878a-987750e51564}, !- Handle
  {7c14d6de-b8ff-4a7b-991f-2b581641715a}, !- Source Object
  2,                                      !- Outlet Port
  {f7a894e0-bb86-4465-adc1-22ffbd13add7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2118caf9-a426-46a5-9a69-bfce8cce51f4}, !- Handle
  {f7a894e0-bb86-4465-adc1-22ffbd13add7}, !- Source Object
  3,                                      !- Outlet Port
  {3458a017-bf85-46c5-a9c8-2a15dfc83d44}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0753d281-2fad-4b44-9c95-a37f20d7094c}, !- Handle
  Zone Outpatient OR C end_b - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8957.80847129054,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {44c64956-4768-45af-8c38-a86a3567929b}, !- Handle
  Zone Outpatient OR C end_b - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.313610439724842,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d54b4801-5cf0-4d2f-88fe-73c4b6afc323}, !- Handle
  Zone Outpatient OR C end_b - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.313610439724842,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.313610439724842,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0620686932610417,                     !- Minimum Primary Air Flow Fraction
  0.0620686932610417,                     !- Fan On Flow Fraction
  {5e6d63be-f6e1-4a5b-a6f0-7064191c7491}, !- Supply Air Inlet Node Name
  {adf3d8c2-cb94-4192-a07a-224d4cb9b617}, !- Secondary Air Inlet Node Name
  {ca5461a1-5adf-4d16-a632-bf38bfa7615e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {44c64956-4768-45af-8c38-a86a3567929b}, !- Fan Name
  {0753d281-2fad-4b44-9c95-a37f20d7094c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {05c923d0-52ff-473d-9596-2e8dd3314dad}, !- Handle
  Zone Outpatient OR C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {ca5461a1-5adf-4d16-a632-bf38bfa7615e}, !- Inlet Port
  {69e8ea6d-61bc-45aa-af17-e7145dad3d3c}; !- Outlet Port

OS:Node,
  {e08f558f-12db-4e12-ba23-9336c57f45ab}, !- Handle
  Zone Outpatient OR C end_b - Story Ground Return Air Node, !- Name
  {4f07a30a-00ee-4e2d-b304-babed98fcea1}, !- Inlet Port
  {fc395727-d36f-45ef-bc29-eb9c8f8a6a28}; !- Outlet Port

OS:Connection,
  {69e8ea6d-61bc-45aa-af17-e7145dad3d3c}, !- Handle
  {05c923d0-52ff-473d-9596-2e8dd3314dad}, !- Source Object
  3,                                      !- Outlet Port
  {81e06f87-80b8-4886-8d9c-f32f898f21b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f07a30a-00ee-4e2d-b304-babed98fcea1}, !- Handle
  {a5eb80bd-fdba-408f-b7d9-26d38b970462}, !- Source Object
  2,                                      !- Outlet Port
  {e08f558f-12db-4e12-ba23-9336c57f45ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc395727-d36f-45ef-bc29-eb9c8f8a6a28}, !- Handle
  {e08f558f-12db-4e12-ba23-9336c57f45ab}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {19b8da3a-6701-4bd1-87d2-bc7cea9cad92}, !- Handle
  Zone Outpatient OR C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {01190233-8e82-4df0-998c-18e72888fec0}, !- Inlet Port
  {5e6d63be-f6e1-4a5b-a6f0-7064191c7491}; !- Outlet Port

OS:Connection,
  {01190233-8e82-4df0-998c-18e72888fec0}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  71,                                     !- Outlet Port
  {19b8da3a-6701-4bd1-87d2-bc7cea9cad92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6d63be-f6e1-4a5b-a6f0-7064191c7491}, !- Handle
  {19b8da3a-6701-4bd1-87d2-bc7cea9cad92}, !- Source Object
  3,                                      !- Outlet Port
  {d54b4801-5cf0-4d2f-88fe-73c4b6afc323}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ca5461a1-5adf-4d16-a632-bf38bfa7615e}, !- Handle
  {d54b4801-5cf0-4d2f-88fe-73c4b6afc323}, !- Source Object
  9,                                      !- Outlet Port
  {05c923d0-52ff-473d-9596-2e8dd3314dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a072a49-a4ae-49eb-a9c0-024742ed1515}, !- Handle
  Node 457,                               !- Name
  {52b66b33-7580-40e1-9f40-5b845588356f}, !- Inlet Port
  {adf3d8c2-cb94-4192-a07a-224d4cb9b617}; !- Outlet Port

OS:Connection,
  {52b66b33-7580-40e1-9f40-5b845588356f}, !- Handle
  {b60c22bd-22c7-423e-a30f-43c64efedaee}, !- Source Object
  2,                                      !- Outlet Port
  {0a072a49-a4ae-49eb-a9c0-024742ed1515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf3d8c2-cb94-4192-a07a-224d4cb9b617}, !- Handle
  {0a072a49-a4ae-49eb-a9c0-024742ed1515}, !- Source Object
  3,                                      !- Outlet Port
  {d54b4801-5cf0-4d2f-88fe-73c4b6afc323}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a89af2d3-c0e3-422b-8fa3-810ad161b3b5}, !- Handle
  Zone Outpatient PACU A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1576.5049994155,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f2cdc875-86dd-4b94-b896-f2e92397ac00}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0527905497519822,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6ff838a9-9650-4870-9061-e6ecb739863e}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0527905497519822,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0527905497519822,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.193239574868738,                      !- Minimum Primary Air Flow Fraction
  0.193239574868738,                      !- Fan On Flow Fraction
  {f4c7cfca-8b42-4a21-8c3e-7ad00a0b2667}, !- Supply Air Inlet Node Name
  {5010edb5-21c1-4005-b393-5a3fbbf60f3a}, !- Secondary Air Inlet Node Name
  {efac3008-1a90-4d83-b7b8-1f32749fe855}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f2cdc875-86dd-4b94-b896-f2e92397ac00}, !- Fan Name
  {a89af2d3-c0e3-422b-8fa3-810ad161b3b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9f6977a2-3644-4a11-b220-281a06b69efd}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Outlet Air Node, !- Name
  {efac3008-1a90-4d83-b7b8-1f32749fe855}, !- Inlet Port
  {20b443b5-046b-4809-bbb1-0b45f68d5bab}; !- Outlet Port

OS:Node,
  {cbd9043b-5f12-4079-a273-92352d1f52c3}, !- Handle
  Zone Outpatient PACU A  - Story Ground Return Air Node, !- Name
  {19ea4c2c-81fc-49ab-bbff-510e87dd65ac}, !- Inlet Port
  {cb195791-e9fb-499e-a8f1-44281eb1ba29}; !- Outlet Port

OS:Connection,
  {20b443b5-046b-4809-bbb1-0b45f68d5bab}, !- Handle
  {9f6977a2-3644-4a11-b220-281a06b69efd}, !- Source Object
  3,                                      !- Outlet Port
  {245f4136-d5b4-4974-8574-c2c5bbcedbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19ea4c2c-81fc-49ab-bbff-510e87dd65ac}, !- Handle
  {b26a11ee-06c9-4029-be69-99e07761a68a}, !- Source Object
  2,                                      !- Outlet Port
  {cbd9043b-5f12-4079-a273-92352d1f52c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb195791-e9fb-499e-a8f1-44281eb1ba29}, !- Handle
  {cbd9043b-5f12-4079-a273-92352d1f52c3}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {e8165620-768a-4ab8-a1be-2f106507f7fd}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Inlet Air Node, !- Name
  {d112f995-e0e4-4d8f-9bb6-f0bcf7df8126}, !- Inlet Port
  {f4c7cfca-8b42-4a21-8c3e-7ad00a0b2667}; !- Outlet Port

OS:Connection,
  {d112f995-e0e4-4d8f-9bb6-f0bcf7df8126}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  72,                                     !- Outlet Port
  {e8165620-768a-4ab8-a1be-2f106507f7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c7cfca-8b42-4a21-8c3e-7ad00a0b2667}, !- Handle
  {e8165620-768a-4ab8-a1be-2f106507f7fd}, !- Source Object
  3,                                      !- Outlet Port
  {6ff838a9-9650-4870-9061-e6ecb739863e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {efac3008-1a90-4d83-b7b8-1f32749fe855}, !- Handle
  {6ff838a9-9650-4870-9061-e6ecb739863e}, !- Source Object
  9,                                      !- Outlet Port
  {9f6977a2-3644-4a11-b220-281a06b69efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8726fcde-d919-4ec4-8e21-3f0ec4dedcf5}, !- Handle
  Node 461,                               !- Name
  {77225e0d-fb5f-4ad5-b04b-a37c74e4e299}, !- Inlet Port
  {5010edb5-21c1-4005-b393-5a3fbbf60f3a}; !- Outlet Port

OS:Connection,
  {77225e0d-fb5f-4ad5-b04b-a37c74e4e299}, !- Handle
  {c5a8f495-63b7-4510-97d8-f91789573c31}, !- Source Object
  2,                                      !- Outlet Port
  {8726fcde-d919-4ec4-8e21-3f0ec4dedcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5010edb5-21c1-4005-b393-5a3fbbf60f3a}, !- Handle
  {8726fcde-d919-4ec4-8e21-3f0ec4dedcf5}, !- Source Object
  3,                                      !- Outlet Port
  {6ff838a9-9650-4870-9061-e6ecb739863e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bcda49ef-1868-4386-a070-f4c7e8375621}, !- Handle
  Zone Outpatient PACU B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1464.27963830513,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dae8ee56-d226-4ed4-8193-62694799f6d3}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0490989835045247,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {60c7ca36-e2fa-48cf-a987-9e6daf31f590}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0490989835045247,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0490989835045247,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.192153032626392,                      !- Minimum Primary Air Flow Fraction
  0.192153032626392,                      !- Fan On Flow Fraction
  {64cacbda-36be-4328-afe8-6f8884b0b1a0}, !- Supply Air Inlet Node Name
  {0a0f564d-c191-4fbc-b514-c125a95f3486}, !- Secondary Air Inlet Node Name
  {cf646196-6d79-443f-b818-8bcfa25cfb67}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dae8ee56-d226-4ed4-8193-62694799f6d3}, !- Fan Name
  {bcda49ef-1868-4386-a070-f4c7e8375621}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a369cbad-48f9-4176-a732-3f43ddaa5ee6}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Outlet Air Node, !- Name
  {cf646196-6d79-443f-b818-8bcfa25cfb67}, !- Inlet Port
  {3f4a295f-0d9a-4380-828b-044100468cb9}; !- Outlet Port

OS:Node,
  {b43b0ec9-b12c-4184-94be-0dd9c195206b}, !- Handle
  Zone Outpatient PACU B  - Story Ground Return Air Node, !- Name
  {e32acc87-81dd-4a08-9b3e-e89d790b023c}, !- Inlet Port
  {5029cd6f-1e05-481c-82b7-3f61e9662774}; !- Outlet Port

OS:Connection,
  {3f4a295f-0d9a-4380-828b-044100468cb9}, !- Handle
  {a369cbad-48f9-4176-a732-3f43ddaa5ee6}, !- Source Object
  3,                                      !- Outlet Port
  {ca81e99f-06b8-4d45-8e1c-a0e10d51bc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32acc87-81dd-4a08-9b3e-e89d790b023c}, !- Handle
  {790ad2a9-36a0-4c62-a215-095a1d13d126}, !- Source Object
  2,                                      !- Outlet Port
  {b43b0ec9-b12c-4184-94be-0dd9c195206b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5029cd6f-1e05-481c-82b7-3f61e9662774}, !- Handle
  {b43b0ec9-b12c-4184-94be-0dd9c195206b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {c048651e-b4b6-43e9-a026-f161213af717}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Inlet Air Node, !- Name
  {a498175c-6d89-4559-9a37-c15946b8fe57}, !- Inlet Port
  {64cacbda-36be-4328-afe8-6f8884b0b1a0}; !- Outlet Port

OS:Connection,
  {a498175c-6d89-4559-9a37-c15946b8fe57}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  73,                                     !- Outlet Port
  {c048651e-b4b6-43e9-a026-f161213af717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64cacbda-36be-4328-afe8-6f8884b0b1a0}, !- Handle
  {c048651e-b4b6-43e9-a026-f161213af717}, !- Source Object
  3,                                      !- Outlet Port
  {60c7ca36-e2fa-48cf-a987-9e6daf31f590}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cf646196-6d79-443f-b818-8bcfa25cfb67}, !- Handle
  {60c7ca36-e2fa-48cf-a987-9e6daf31f590}, !- Source Object
  9,                                      !- Outlet Port
  {a369cbad-48f9-4176-a732-3f43ddaa5ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f93e632-4fc3-4e77-8c92-10b6542ce59c}, !- Handle
  Node 465,                               !- Name
  {04926ee8-0f65-41af-9007-377cc1b10484}, !- Inlet Port
  {0a0f564d-c191-4fbc-b514-c125a95f3486}; !- Outlet Port

OS:Connection,
  {04926ee8-0f65-41af-9007-377cc1b10484}, !- Handle
  {35daa837-8a99-437f-ab7d-f073c191e570}, !- Source Object
  2,                                      !- Outlet Port
  {2f93e632-4fc3-4e77-8c92-10b6542ce59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0f564d-c191-4fbc-b514-c125a95f3486}, !- Handle
  {2f93e632-4fc3-4e77-8c92-10b6542ce59c}, !- Source Object
  3,                                      !- Outlet Port
  {60c7ca36-e2fa-48cf-a987-9e6daf31f590}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {788c6f79-ae67-473d-bb30-08ec01162884}, !- Handle
  Zone Outpatient PACU C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1576.50499941585,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {45a0ff9d-7acd-41da-bac0-06e072b907e1}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0527905497519978,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ea9efe27-3780-4d5f-a12e-0af7c44ecf61}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0527905497519978,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0527905497519978,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.193239574868681,                      !- Minimum Primary Air Flow Fraction
  0.193239574868681,                      !- Fan On Flow Fraction
  {16ad2b52-3749-45ee-b9a7-d3fdc2dc4410}, !- Supply Air Inlet Node Name
  {47b330ce-81a8-4149-81ec-eaff575a598c}, !- Secondary Air Inlet Node Name
  {4eb320ca-ac5b-4cc9-a318-b1bfbf18949e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {45a0ff9d-7acd-41da-bac0-06e072b907e1}, !- Fan Name
  {788c6f79-ae67-473d-bb30-08ec01162884}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7228dae0-4146-44dc-96ae-891813b24e21}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Outlet Air Node, !- Name
  {4eb320ca-ac5b-4cc9-a318-b1bfbf18949e}, !- Inlet Port
  {c586afd1-2ed0-441b-b9b8-7cdb852e47e1}; !- Outlet Port

OS:Node,
  {9208c6e1-c6ec-42e7-88a9-7ebbcae0296c}, !- Handle
  Zone Outpatient PACU C  - Story Ground Return Air Node, !- Name
  {c3ea51da-7d20-4ea8-a82e-7511f742ecb8}, !- Inlet Port
  {f7181cb3-ab23-416f-bdcd-fddda4569465}; !- Outlet Port

OS:Connection,
  {c586afd1-2ed0-441b-b9b8-7cdb852e47e1}, !- Handle
  {7228dae0-4146-44dc-96ae-891813b24e21}, !- Source Object
  3,                                      !- Outlet Port
  {2e0bd4d4-b931-4220-aef6-f7539c314cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ea51da-7d20-4ea8-a82e-7511f742ecb8}, !- Handle
  {912834fe-6ced-4480-8f82-c9a6b331eeb1}, !- Source Object
  2,                                      !- Outlet Port
  {9208c6e1-c6ec-42e7-88a9-7ebbcae0296c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7181cb3-ab23-416f-bdcd-fddda4569465}, !- Handle
  {9208c6e1-c6ec-42e7-88a9-7ebbcae0296c}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {21d3217d-88a1-42de-80a7-255251c249ef}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Inlet Air Node, !- Name
  {acc29ad9-3f59-4de9-b0c2-3f5452e1181e}, !- Inlet Port
  {16ad2b52-3749-45ee-b9a7-d3fdc2dc4410}; !- Outlet Port

OS:Connection,
  {acc29ad9-3f59-4de9-b0c2-3f5452e1181e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  74,                                     !- Outlet Port
  {21d3217d-88a1-42de-80a7-255251c249ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ad2b52-3749-45ee-b9a7-d3fdc2dc4410}, !- Handle
  {21d3217d-88a1-42de-80a7-255251c249ef}, !- Source Object
  3,                                      !- Outlet Port
  {ea9efe27-3780-4d5f-a12e-0af7c44ecf61}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4eb320ca-ac5b-4cc9-a318-b1bfbf18949e}, !- Handle
  {ea9efe27-3780-4d5f-a12e-0af7c44ecf61}, !- Source Object
  9,                                      !- Outlet Port
  {7228dae0-4146-44dc-96ae-891813b24e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b58cb0d4-c0a4-4add-9e0e-68b187d12f6b}, !- Handle
  Node 469,                               !- Name
  {23d10fbd-c62a-456e-92f8-09dabcdd6154}, !- Inlet Port
  {47b330ce-81a8-4149-81ec-eaff575a598c}; !- Outlet Port

OS:Connection,
  {23d10fbd-c62a-456e-92f8-09dabcdd6154}, !- Handle
  {4ce957d8-17da-4423-9482-475aab9c03ed}, !- Source Object
  2,                                      !- Outlet Port
  {b58cb0d4-c0a4-4add-9e0e-68b187d12f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b330ce-81a8-4149-81ec-eaff575a598c}, !- Handle
  {b58cb0d4-c0a4-4add-9e0e-68b187d12f6b}, !- Source Object
  3,                                      !- Outlet Port
  {ea9efe27-3780-4d5f-a12e-0af7c44ecf61}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5b249aa-bf30-483a-aaaf-c1b74b15df61}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2540.88222537482,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {996d760f-c9f8-4142-91dc-c61df2f44f60}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0727486327636077,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f83c283f-b53e-4071-939d-2e81d4218f3d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0727486327636077,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0727486327636077,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.324971342053084,                      !- Minimum Primary Air Flow Fraction
  0.324971342053084,                      !- Fan On Flow Fraction
  {fbe4750b-77da-4e4f-afd3-d4b75573c695}, !- Supply Air Inlet Node Name
  {3142cfd6-4e5e-4273-839f-e3c05b32c533}, !- Secondary Air Inlet Node Name
  {6c9cc652-a2cd-456f-801b-6b91d873c030}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {996d760f-c9f8-4142-91dc-c61df2f44f60}, !- Fan Name
  {e5b249aa-bf30-483a-aaaf-c1b74b15df61}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3dafba40-63c9-4e69-8d4f-1df67aefa94b}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Outlet Air Node, !- Name
  {6c9cc652-a2cd-456f-801b-6b91d873c030}, !- Inlet Port
  {3e869a26-0618-4bd8-bdbe-d10c21fd219b}; !- Outlet Port

OS:Node,
  {9ac254bd-06e9-40f3-9745-87378db5dde7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Return Air Node, !- Name
  {71b50f1a-adfa-4492-a2e5-a5ab936a0fd4}, !- Inlet Port
  {ed6acea1-c22a-4bde-9012-5a82118404de}; !- Outlet Port

OS:Connection,
  {3e869a26-0618-4bd8-bdbe-d10c21fd219b}, !- Handle
  {3dafba40-63c9-4e69-8d4f-1df67aefa94b}, !- Source Object
  3,                                      !- Outlet Port
  {c794f249-8b81-447c-b8fb-cc5fa171458a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b50f1a-adfa-4492-a2e5-a5ab936a0fd4}, !- Handle
  {c4798e93-6417-414e-8f41-07db3c767b4c}, !- Source Object
  2,                                      !- Outlet Port
  {9ac254bd-06e9-40f3-9745-87378db5dde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6acea1-c22a-4bde-9012-5a82118404de}, !- Handle
  {9ac254bd-06e9-40f3-9745-87378db5dde7}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {ff0bca4b-0cff-4553-87d4-628798095551}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f57d3825-8b80-4c12-956a-f00a65da474d}, !- Inlet Port
  {fbe4750b-77da-4e4f-afd3-d4b75573c695}; !- Outlet Port

OS:Connection,
  {f57d3825-8b80-4c12-956a-f00a65da474d}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  75,                                     !- Outlet Port
  {ff0bca4b-0cff-4553-87d4-628798095551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe4750b-77da-4e4f-afd3-d4b75573c695}, !- Handle
  {ff0bca4b-0cff-4553-87d4-628798095551}, !- Source Object
  3,                                      !- Outlet Port
  {f83c283f-b53e-4071-939d-2e81d4218f3d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6c9cc652-a2cd-456f-801b-6b91d873c030}, !- Handle
  {f83c283f-b53e-4071-939d-2e81d4218f3d}, !- Source Object
  9,                                      !- Outlet Port
  {3dafba40-63c9-4e69-8d4f-1df67aefa94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c7007c9-d9f7-487d-ae22-32641ecd76f4}, !- Handle
  Node 473,                               !- Name
  {ff1287f8-c8d6-4842-a544-5f801f038245}, !- Inlet Port
  {3142cfd6-4e5e-4273-839f-e3c05b32c533}; !- Outlet Port

OS:Connection,
  {ff1287f8-c8d6-4842-a544-5f801f038245}, !- Handle
  {8f83de33-406b-4792-862a-755d31d98f4a}, !- Source Object
  2,                                      !- Outlet Port
  {7c7007c9-d9f7-487d-ae22-32641ecd76f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3142cfd6-4e5e-4273-839f-e3c05b32c533}, !- Handle
  {7c7007c9-d9f7-487d-ae22-32641ecd76f4}, !- Source Object
  3,                                      !- Outlet Port
  {f83c283f-b53e-4071-939d-2e81d4218f3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f53d728a-3329-4cd3-922a-289ed6ec0f83}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3572.7385807804,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a3b77c91-a71d-4b63-bcee-fe49ad147125}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0961090417970138,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {941df48c-0e7a-4167-b5ee-08101a9d0f04}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0961090417970138,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0961090417970138,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.380598827793076,                      !- Minimum Primary Air Flow Fraction
  0.380598827793076,                      !- Fan On Flow Fraction
  {bf57a2a9-7ff6-4a2d-bd89-3cae8e56dab1}, !- Supply Air Inlet Node Name
  {55a57e19-ea18-4767-be0f-196b97267524}, !- Secondary Air Inlet Node Name
  {9747ee6b-a608-47a7-9a66-0e13900a59d6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a3b77c91-a71d-4b63-bcee-fe49ad147125}, !- Fan Name
  {f53d728a-3329-4cd3-922a-289ed6ec0f83}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {83cd1c59-ba1f-4de2-a34e-7351ad438e13}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9747ee6b-a608-47a7-9a66-0e13900a59d6}, !- Inlet Port
  {9e5619f4-2b73-4363-b53e-1ed2aae422a3}; !- Outlet Port

OS:Node,
  {b270f17b-b2dc-4e02-89ee-8f337c55956b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Return Air Node, !- Name
  {4db6044a-a35a-46cf-932d-fbded462ebc7}, !- Inlet Port
  {3209e9b9-4f31-4e00-b6a0-1d6f51568059}; !- Outlet Port

OS:Connection,
  {9e5619f4-2b73-4363-b53e-1ed2aae422a3}, !- Handle
  {83cd1c59-ba1f-4de2-a34e-7351ad438e13}, !- Source Object
  3,                                      !- Outlet Port
  {c370d0b3-a57a-47b2-872f-6f8a001e349a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db6044a-a35a-46cf-932d-fbded462ebc7}, !- Handle
  {012fa15a-d2cd-42ff-99d3-7b21d7eb1980}, !- Source Object
  2,                                      !- Outlet Port
  {b270f17b-b2dc-4e02-89ee-8f337c55956b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3209e9b9-4f31-4e00-b6a0-1d6f51568059}, !- Handle
  {b270f17b-b2dc-4e02-89ee-8f337c55956b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {38b1dc82-4767-431e-bb96-aa3c0559fb83}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Inlet Air Node, !- Name
  {4af7ec35-c213-4157-b94a-2438c820e563}, !- Inlet Port
  {bf57a2a9-7ff6-4a2d-bd89-3cae8e56dab1}; !- Outlet Port

OS:Connection,
  {4af7ec35-c213-4157-b94a-2438c820e563}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  76,                                     !- Outlet Port
  {38b1dc82-4767-431e-bb96-aa3c0559fb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf57a2a9-7ff6-4a2d-bd89-3cae8e56dab1}, !- Handle
  {38b1dc82-4767-431e-bb96-aa3c0559fb83}, !- Source Object
  3,                                      !- Outlet Port
  {941df48c-0e7a-4167-b5ee-08101a9d0f04}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9747ee6b-a608-47a7-9a66-0e13900a59d6}, !- Handle
  {941df48c-0e7a-4167-b5ee-08101a9d0f04}, !- Source Object
  9,                                      !- Outlet Port
  {83cd1c59-ba1f-4de2-a34e-7351ad438e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52fbcfeb-3b2b-4d54-8036-429e67c527ea}, !- Handle
  Node 477,                               !- Name
  {fe0c0a2b-2f92-41f8-ba34-9f4942a47dd1}, !- Inlet Port
  {55a57e19-ea18-4767-be0f-196b97267524}; !- Outlet Port

OS:Connection,
  {fe0c0a2b-2f92-41f8-ba34-9f4942a47dd1}, !- Handle
  {9322b112-cfca-42c1-ad70-942397470dce}, !- Source Object
  2,                                      !- Outlet Port
  {52fbcfeb-3b2b-4d54-8036-429e67c527ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a57e19-ea18-4767-be0f-196b97267524}, !- Handle
  {52fbcfeb-3b2b-4d54-8036-429e67c527ea}, !- Source Object
  3,                                      !- Outlet Port
  {941df48c-0e7a-4167-b5ee-08101a9d0f04}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3d57a4b1-35ae-4f65-bef5-e0ce81a51756}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2849.98086609455,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9639ee0a-6f3a-4de7-adee-2cde268636a5}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0866958149612922,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b02584f0-78be-4835-b989-70ba8cf9bd1e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0866958149612922,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0866958149612922,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.272691603767401,                      !- Minimum Primary Air Flow Fraction
  0.272691603767401,                      !- Fan On Flow Fraction
  {811bfb38-17e3-475a-8019-b2351d92ddb2}, !- Supply Air Inlet Node Name
  {c9b9dbcf-f51b-4929-9686-a555950280ff}, !- Secondary Air Inlet Node Name
  {a6586911-fece-4e8f-84c1-8336e13760b9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9639ee0a-6f3a-4de7-adee-2cde268636a5}, !- Fan Name
  {3d57a4b1-35ae-4f65-bef5-e0ce81a51756}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7a877805-4522-4eb2-a053-7822495e7039}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Outlet Air Node, !- Name
  {a6586911-fece-4e8f-84c1-8336e13760b9}, !- Inlet Port
  {8a676fde-dcf7-4745-aa07-9e9938abd938}; !- Outlet Port

OS:Node,
  {a4dd2045-dfaa-4560-b6c9-b3fd8d8edd9b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Return Air Node, !- Name
  {c47c44cd-dbf2-41c8-a0b4-6e1fcaafc4ab}, !- Inlet Port
  {1fd946ae-0c94-47dd-bea0-849b117d36aa}; !- Outlet Port

OS:Connection,
  {8a676fde-dcf7-4745-aa07-9e9938abd938}, !- Handle
  {7a877805-4522-4eb2-a053-7822495e7039}, !- Source Object
  3,                                      !- Outlet Port
  {142ba10c-f97f-429b-b528-bd06a4290b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47c44cd-dbf2-41c8-a0b4-6e1fcaafc4ab}, !- Handle
  {72c622a7-0556-473c-842d-654b3045d614}, !- Source Object
  2,                                      !- Outlet Port
  {a4dd2045-dfaa-4560-b6c9-b3fd8d8edd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd946ae-0c94-47dd-bea0-849b117d36aa}, !- Handle
  {a4dd2045-dfaa-4560-b6c9-b3fd8d8edd9b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {168d95cd-0afa-4651-9f09-8cf88548fbc3}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Inlet Air Node, !- Name
  {93f63978-5524-4c86-87a1-66efdf986fbb}, !- Inlet Port
  {811bfb38-17e3-475a-8019-b2351d92ddb2}; !- Outlet Port

OS:Connection,
  {93f63978-5524-4c86-87a1-66efdf986fbb}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  77,                                     !- Outlet Port
  {168d95cd-0afa-4651-9f09-8cf88548fbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811bfb38-17e3-475a-8019-b2351d92ddb2}, !- Handle
  {168d95cd-0afa-4651-9f09-8cf88548fbc3}, !- Source Object
  3,                                      !- Outlet Port
  {b02584f0-78be-4835-b989-70ba8cf9bd1e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a6586911-fece-4e8f-84c1-8336e13760b9}, !- Handle
  {b02584f0-78be-4835-b989-70ba8cf9bd1e}, !- Source Object
  9,                                      !- Outlet Port
  {7a877805-4522-4eb2-a053-7822495e7039}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0d125f-ef3c-442a-9d55-3c102207e772}, !- Handle
  Node 481,                               !- Name
  {82c53255-9924-429f-89be-547bf2ead2e1}, !- Inlet Port
  {c9b9dbcf-f51b-4929-9686-a555950280ff}; !- Outlet Port

OS:Connection,
  {82c53255-9924-429f-89be-547bf2ead2e1}, !- Handle
  {0836e5a1-60a3-4372-9319-36d3e96f5620}, !- Source Object
  2,                                      !- Outlet Port
  {5c0d125f-ef3c-442a-9d55-3c102207e772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b9dbcf-f51b-4929-9686-a555950280ff}, !- Handle
  {5c0d125f-ef3c-442a-9d55-3c102207e772}, !- Source Object
  3,                                      !- Outlet Port
  {b02584f0-78be-4835-b989-70ba8cf9bd1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df113969-6f01-45f1-bfd4-dacaa48c125e}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  838.154424608464,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2e5dd469-b0c0-4a0f-b7a6-efd95917229e}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0276584885267071,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7f9c5ef6-cbbd-4221-a05b-312482cecfbf}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0276584885267071,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0276584885267071,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.205081053736238,                      !- Minimum Primary Air Flow Fraction
  0.205081053736238,                      !- Fan On Flow Fraction
  {612c4273-82ad-44ed-ae4e-87b136b5529e}, !- Supply Air Inlet Node Name
  {535614dc-6176-4b9e-a520-88fe8c4c1242}, !- Secondary Air Inlet Node Name
  {b2b0d580-3a6d-4710-b8cc-f0db4f9a85f9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2e5dd469-b0c0-4a0f-b7a6-efd95917229e}, !- Fan Name
  {df113969-6f01-45f1-bfd4-dacaa48c125e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f76cd4c0-45f5-4f65-8db9-33662c902f4f}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Outlet Air Node, !- Name
  {b2b0d580-3a6d-4710-b8cc-f0db4f9a85f9}, !- Inlet Port
  {86ec0fc9-bed0-4083-8946-0438a8292eb7}; !- Outlet Port

OS:Node,
  {8653479c-02e1-4f84-986e-2a88ce42e154}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Return Air Node, !- Name
  {c4170c10-2e78-43b8-976d-4f626257f17b}, !- Inlet Port
  {5da233cc-7b5f-4000-9ec3-1383bffd0121}; !- Outlet Port

OS:Connection,
  {86ec0fc9-bed0-4083-8946-0438a8292eb7}, !- Handle
  {f76cd4c0-45f5-4f65-8db9-33662c902f4f}, !- Source Object
  3,                                      !- Outlet Port
  {4f62ae80-e9b2-4a85-8b8b-88c247695b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4170c10-2e78-43b8-976d-4f626257f17b}, !- Handle
  {ea52e9d6-e0dd-4841-a466-51373ebfc20c}, !- Source Object
  2,                                      !- Outlet Port
  {8653479c-02e1-4f84-986e-2a88ce42e154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da233cc-7b5f-4000-9ec3-1383bffd0121}, !- Handle
  {8653479c-02e1-4f84-986e-2a88ce42e154}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {b3435a24-2ddd-4048-9ebf-9fd6d4c03eb5}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a8ec8aaf-b3b1-4df3-a82e-24244140afb1}, !- Inlet Port
  {612c4273-82ad-44ed-ae4e-87b136b5529e}; !- Outlet Port

OS:Connection,
  {a8ec8aaf-b3b1-4df3-a82e-24244140afb1}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  78,                                     !- Outlet Port
  {b3435a24-2ddd-4048-9ebf-9fd6d4c03eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612c4273-82ad-44ed-ae4e-87b136b5529e}, !- Handle
  {b3435a24-2ddd-4048-9ebf-9fd6d4c03eb5}, !- Source Object
  3,                                      !- Outlet Port
  {7f9c5ef6-cbbd-4221-a05b-312482cecfbf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b2b0d580-3a6d-4710-b8cc-f0db4f9a85f9}, !- Handle
  {7f9c5ef6-cbbd-4221-a05b-312482cecfbf}, !- Source Object
  9,                                      !- Outlet Port
  {f76cd4c0-45f5-4f65-8db9-33662c902f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61ce9355-bb90-4fb8-97c4-ba068eb77fd1}, !- Handle
  Node 485,                               !- Name
  {708717fd-d565-4c2f-ab3a-78ac65959d68}, !- Inlet Port
  {535614dc-6176-4b9e-a520-88fe8c4c1242}; !- Outlet Port

OS:Connection,
  {708717fd-d565-4c2f-ab3a-78ac65959d68}, !- Handle
  {c29fadbb-5552-498b-a5d4-ee3e1a8f4b18}, !- Source Object
  2,                                      !- Outlet Port
  {61ce9355-bb90-4fb8-97c4-ba068eb77fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535614dc-6176-4b9e-a520-88fe8c4c1242}, !- Handle
  {61ce9355-bb90-4fb8-97c4-ba068eb77fd1}, !- Source Object
  3,                                      !- Outlet Port
  {7f9c5ef6-cbbd-4221-a05b-312482cecfbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f9f8f51d-9dbd-4e09-83ef-a55eab8b76c2}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  777.777639810731,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6a178c87-443b-404c-908e-b0bd7159ee93}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0256953532843972,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b5559a65-a14d-4539-ad85-c58f171edc42}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0256953532843972,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0256953532843972,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.204158222704222,                      !- Minimum Primary Air Flow Fraction
  0.204158222704222,                      !- Fan On Flow Fraction
  {140c51a1-6a10-40b8-8a96-621219d317fe}, !- Supply Air Inlet Node Name
  {c15a7b3f-242b-45bc-9ddf-cb9f04a44a53}, !- Secondary Air Inlet Node Name
  {fed7e3da-d1fb-4e91-82bf-4ec162cecb7c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6a178c87-443b-404c-908e-b0bd7159ee93}, !- Fan Name
  {f9f8f51d-9dbd-4e09-83ef-a55eab8b76c2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3f06695e-e3bd-4740-ae4b-9d4a5472ac3b}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Outlet Air Node, !- Name
  {fed7e3da-d1fb-4e91-82bf-4ec162cecb7c}, !- Inlet Port
  {1559b248-f7b2-43ce-9011-5cb6bd0429b8}; !- Outlet Port

OS:Node,
  {1f81ce3e-80fc-4214-89eb-bf8afd355910}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Return Air Node, !- Name
  {27b4dd5c-4bb7-4cbd-a812-2c9d290f0c53}, !- Inlet Port
  {9dc1607a-48fc-4400-86b5-af478fd33ef1}; !- Outlet Port

OS:Connection,
  {1559b248-f7b2-43ce-9011-5cb6bd0429b8}, !- Handle
  {3f06695e-e3bd-4740-ae4b-9d4a5472ac3b}, !- Source Object
  3,                                      !- Outlet Port
  {3d78d249-6b95-4ff1-85d1-a80cda57caa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b4dd5c-4bb7-4cbd-a812-2c9d290f0c53}, !- Handle
  {7778b260-b7f7-40a5-ab78-ce5d05163265}, !- Source Object
  2,                                      !- Outlet Port
  {1f81ce3e-80fc-4214-89eb-bf8afd355910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc1607a-48fc-4400-86b5-af478fd33ef1}, !- Handle
  {1f81ce3e-80fc-4214-89eb-bf8afd355910}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {2622f53a-1750-4a50-8eee-0f4fb6cb01ee}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Inlet Air Node, !- Name
  {467a7f41-36b1-4b88-8fe5-de3ead8b491c}, !- Inlet Port
  {140c51a1-6a10-40b8-8a96-621219d317fe}; !- Outlet Port

OS:Connection,
  {467a7f41-36b1-4b88-8fe5-de3ead8b491c}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  79,                                     !- Outlet Port
  {2622f53a-1750-4a50-8eee-0f4fb6cb01ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140c51a1-6a10-40b8-8a96-621219d317fe}, !- Handle
  {2622f53a-1750-4a50-8eee-0f4fb6cb01ee}, !- Source Object
  3,                                      !- Outlet Port
  {b5559a65-a14d-4539-ad85-c58f171edc42}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fed7e3da-d1fb-4e91-82bf-4ec162cecb7c}, !- Handle
  {b5559a65-a14d-4539-ad85-c58f171edc42}, !- Source Object
  9,                                      !- Outlet Port
  {3f06695e-e3bd-4740-ae4b-9d4a5472ac3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f931e74-d0ea-4536-ad50-324332af2f17}, !- Handle
  Node 489,                               !- Name
  {bf7f2521-299e-42c2-bf58-11738a65baa9}, !- Inlet Port
  {c15a7b3f-242b-45bc-9ddf-cb9f04a44a53}; !- Outlet Port

OS:Connection,
  {bf7f2521-299e-42c2-bf58-11738a65baa9}, !- Handle
  {d6f99f62-a8c1-4ba2-aa98-b6a500528244}, !- Source Object
  2,                                      !- Outlet Port
  {6f931e74-d0ea-4536-ad50-324332af2f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15a7b3f-242b-45bc-9ddf-cb9f04a44a53}, !- Handle
  {6f931e74-d0ea-4536-ad50-324332af2f17}, !- Source Object
  3,                                      !- Outlet Port
  {b5559a65-a14d-4539-ad85-c58f171edc42}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70bd3c8c-1dab-46d0-9767-ff91ce49cf96}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  838.154424608214,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a6554080-0af9-44f2-9598-be6f2ec0ae5d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0276584885266961,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a8076ad2-9f1c-4da4-9d11-7451614dcc72}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0276584885266961,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0276584885266961,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.20508105373632,                       !- Minimum Primary Air Flow Fraction
  0.20508105373632,                       !- Fan On Flow Fraction
  {c14baff0-876b-45a9-907e-2c234f03cee7}, !- Supply Air Inlet Node Name
  {a80bd103-ad90-4627-a477-f1f60c4576ea}, !- Secondary Air Inlet Node Name
  {6d7f2ac2-2f63-47e1-9103-884525459b68}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a6554080-0af9-44f2-9598-be6f2ec0ae5d}, !- Fan Name
  {70bd3c8c-1dab-46d0-9767-ff91ce49cf96}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1e5f1d5c-64a1-4e8d-bd7b-c9f708f4d0ee}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Outlet Air Node, !- Name
  {6d7f2ac2-2f63-47e1-9103-884525459b68}, !- Inlet Port
  {99faf8e6-5988-41f5-82e5-b63bbf66425d}; !- Outlet Port

OS:Node,
  {68d7f887-416b-468c-b39b-ad1a405c8ff9}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Return Air Node, !- Name
  {63aeaed2-23a7-4a46-835d-fdb1006871be}, !- Inlet Port
  {ecdc8f6d-d1dc-412d-a304-f6408c811383}; !- Outlet Port

OS:Connection,
  {99faf8e6-5988-41f5-82e5-b63bbf66425d}, !- Handle
  {1e5f1d5c-64a1-4e8d-bd7b-c9f708f4d0ee}, !- Source Object
  3,                                      !- Outlet Port
  {ea20a5e0-b3b9-468e-9139-578af31fb838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63aeaed2-23a7-4a46-835d-fdb1006871be}, !- Handle
  {d016ae29-c7ff-453e-8f5d-c3d357cf7d45}, !- Source Object
  2,                                      !- Outlet Port
  {68d7f887-416b-468c-b39b-ad1a405c8ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdc8f6d-d1dc-412d-a304-f6408c811383}, !- Handle
  {68d7f887-416b-468c-b39b-ad1a405c8ff9}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {3c36bdc7-c947-4953-8614-6c9d8d38970d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Inlet Air Node, !- Name
  {0b953570-328a-45df-bc90-ae9c00570f4a}, !- Inlet Port
  {c14baff0-876b-45a9-907e-2c234f03cee7}; !- Outlet Port

OS:Connection,
  {0b953570-328a-45df-bc90-ae9c00570f4a}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  80,                                     !- Outlet Port
  {3c36bdc7-c947-4953-8614-6c9d8d38970d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14baff0-876b-45a9-907e-2c234f03cee7}, !- Handle
  {3c36bdc7-c947-4953-8614-6c9d8d38970d}, !- Source Object
  3,                                      !- Outlet Port
  {a8076ad2-9f1c-4da4-9d11-7451614dcc72}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6d7f2ac2-2f63-47e1-9103-884525459b68}, !- Handle
  {a8076ad2-9f1c-4da4-9d11-7451614dcc72}, !- Source Object
  9,                                      !- Outlet Port
  {1e5f1d5c-64a1-4e8d-bd7b-c9f708f4d0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1732863-40dd-40bf-afa6-fe06557ba811}, !- Handle
  Node 493,                               !- Name
  {e7181c7f-7d17-4b2a-8242-5632a51a23c2}, !- Inlet Port
  {a80bd103-ad90-4627-a477-f1f60c4576ea}; !- Outlet Port

OS:Connection,
  {e7181c7f-7d17-4b2a-8242-5632a51a23c2}, !- Handle
  {9cacce42-1561-48a8-9775-6e257ade7e2b}, !- Source Object
  2,                                      !- Outlet Port
  {d1732863-40dd-40bf-afa6-fe06557ba811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80bd103-ad90-4627-a477-f1f60c4576ea}, !- Handle
  {d1732863-40dd-40bf-afa6-fe06557ba811}, !- Source Object
  3,                                      !- Outlet Port
  {a8076ad2-9f1c-4da4-9d11-7451614dcc72}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fb3a0daa-857d-416e-9491-f3b282562ee9}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  643.552619658728,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {35fa4f26-8599-4984-826f-95fea9a8c196}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0212567337184561,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7ac1d70a-08ce-442d-81b0-610433bc06ff}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0212567337184561,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0212567337184561,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.204371063734963,                      !- Minimum Primary Air Flow Fraction
  0.204371063734963,                      !- Fan On Flow Fraction
  {9b95e7b4-26bf-4b53-9f4a-8a07afa6e989}, !- Supply Air Inlet Node Name
  {5e1a2c35-b26d-48cc-aada-fe8802f41efa}, !- Secondary Air Inlet Node Name
  {cb26c985-963a-412a-817b-97baec54c409}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {35fa4f26-8599-4984-826f-95fea9a8c196}, !- Fan Name
  {fb3a0daa-857d-416e-9491-f3b282562ee9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bba0719a-f300-4376-823c-f1de0f6ef6bd}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {cb26c985-963a-412a-817b-97baec54c409}, !- Inlet Port
  {a180c117-d4a5-4fd4-9e7d-7d925fb95cf2}; !- Outlet Port

OS:Node,
  {e6af51ac-2ff2-4c46-ad0e-66b74ef6bdd9}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground Return Air Node, !- Name
  {4d001bc5-d439-4a65-904e-9a43078e48d9}, !- Inlet Port
  {37e2d243-530e-4381-a1f7-224b8dcd108f}; !- Outlet Port

OS:Connection,
  {a180c117-d4a5-4fd4-9e7d-7d925fb95cf2}, !- Handle
  {bba0719a-f300-4376-823c-f1de0f6ef6bd}, !- Source Object
  3,                                      !- Outlet Port
  {a0d986d2-01dd-4f5e-b30f-8bb31270de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d001bc5-d439-4a65-904e-9a43078e48d9}, !- Handle
  {58aa09cc-517e-4eff-8e72-2e9f9a5d8539}, !- Source Object
  2,                                      !- Outlet Port
  {e6af51ac-2ff2-4c46-ad0e-66b74ef6bdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e2d243-530e-4381-a1f7-224b8dcd108f}, !- Handle
  {e6af51ac-2ff2-4c46-ad0e-66b74ef6bdd9}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {6003a712-36f6-4b72-98b5-924ea0b6435f}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {947f48c8-81f4-4fa2-8801-15d05492a67e}, !- Inlet Port
  {9b95e7b4-26bf-4b53-9f4a-8a07afa6e989}; !- Outlet Port

OS:Connection,
  {947f48c8-81f4-4fa2-8801-15d05492a67e}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  81,                                     !- Outlet Port
  {6003a712-36f6-4b72-98b5-924ea0b6435f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b95e7b4-26bf-4b53-9f4a-8a07afa6e989}, !- Handle
  {6003a712-36f6-4b72-98b5-924ea0b6435f}, !- Source Object
  3,                                      !- Outlet Port
  {7ac1d70a-08ce-442d-81b0-610433bc06ff}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cb26c985-963a-412a-817b-97baec54c409}, !- Handle
  {7ac1d70a-08ce-442d-81b0-610433bc06ff}, !- Source Object
  9,                                      !- Outlet Port
  {bba0719a-f300-4376-823c-f1de0f6ef6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ba152f6-b9e6-4eec-be9e-37b532c9a41f}, !- Handle
  Node 497,                               !- Name
  {3684f463-b36e-49a0-964a-ffc22047e38b}, !- Inlet Port
  {5e1a2c35-b26d-48cc-aada-fe8802f41efa}; !- Outlet Port

OS:Connection,
  {3684f463-b36e-49a0-964a-ffc22047e38b}, !- Handle
  {3c5cca37-daa4-4f4c-b413-0a590bd73dde}, !- Source Object
  2,                                      !- Outlet Port
  {1ba152f6-b9e6-4eec-be9e-37b532c9a41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1a2c35-b26d-48cc-aada-fe8802f41efa}, !- Handle
  {1ba152f6-b9e6-4eec-be9e-37b532c9a41f}, !- Source Object
  3,                                      !- Outlet Port
  {7ac1d70a-08ce-442d-81b0-610433bc06ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b11972ac-cd36-486e-9d8c-2d58a6a3275b}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  596.693522227489,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1af8d15c-a10d-401a-82a5-5d03c7ebdc43}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0197257743347372,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {828fafec-83f8-43b3-9bb6-0d57f6ab91cc}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0197257743347372,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0197257743347372,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.203680458145686,                      !- Minimum Primary Air Flow Fraction
  0.203680458145686,                      !- Fan On Flow Fraction
  {007cd52f-fee1-4281-b57f-ded56396229b}, !- Supply Air Inlet Node Name
  {5af1b1f8-bb84-4423-91a1-0ff8725cfed2}, !- Secondary Air Inlet Node Name
  {d77361f2-7f8a-44f6-a507-dca2331ed97b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1af8d15c-a10d-401a-82a5-5d03c7ebdc43}, !- Fan Name
  {b11972ac-cd36-486e-9d8c-2d58a6a3275b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0055bad5-80b5-4fde-945d-09129b02ed5a}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {d77361f2-7f8a-44f6-a507-dca2331ed97b}, !- Inlet Port
  {f0c1d7e5-160d-4447-845f-7d966b7ebfbf}; !- Outlet Port

OS:Node,
  {7d452a43-e4e7-4267-a102-86d99fc43aca}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground Return Air Node, !- Name
  {29c7ad9d-6a70-44c3-a367-9d0659126169}, !- Inlet Port
  {facd2049-ac9c-4b01-8400-23c5e472980b}; !- Outlet Port

OS:Connection,
  {f0c1d7e5-160d-4447-845f-7d966b7ebfbf}, !- Handle
  {0055bad5-80b5-4fde-945d-09129b02ed5a}, !- Source Object
  3,                                      !- Outlet Port
  {a037b609-d3f1-4d61-bfef-b474eeac0a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c7ad9d-6a70-44c3-a367-9d0659126169}, !- Handle
  {26fbc483-b4b3-4c8d-b754-cf80c707ad7f}, !- Source Object
  2,                                      !- Outlet Port
  {7d452a43-e4e7-4267-a102-86d99fc43aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facd2049-ac9c-4b01-8400-23c5e472980b}, !- Handle
  {7d452a43-e4e7-4267-a102-86d99fc43aca}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {d9adea8f-b08f-422c-a2cc-b1ea31cffd4d}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {b2eac175-70eb-42b5-b621-b29672291d42}, !- Inlet Port
  {007cd52f-fee1-4281-b57f-ded56396229b}; !- Outlet Port

OS:Connection,
  {b2eac175-70eb-42b5-b621-b29672291d42}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  82,                                     !- Outlet Port
  {d9adea8f-b08f-422c-a2cc-b1ea31cffd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007cd52f-fee1-4281-b57f-ded56396229b}, !- Handle
  {d9adea8f-b08f-422c-a2cc-b1ea31cffd4d}, !- Source Object
  3,                                      !- Outlet Port
  {828fafec-83f8-43b3-9bb6-0d57f6ab91cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d77361f2-7f8a-44f6-a507-dca2331ed97b}, !- Handle
  {828fafec-83f8-43b3-9bb6-0d57f6ab91cc}, !- Source Object
  9,                                      !- Outlet Port
  {0055bad5-80b5-4fde-945d-09129b02ed5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a2c2f9d-30bf-4271-87d7-bf594e95a4ad}, !- Handle
  Node 501,                               !- Name
  {bf10a310-b4c4-440e-807b-e61d3c58445f}, !- Inlet Port
  {5af1b1f8-bb84-4423-91a1-0ff8725cfed2}; !- Outlet Port

OS:Connection,
  {bf10a310-b4c4-440e-807b-e61d3c58445f}, !- Handle
  {f4fdadd9-cb1b-46b1-9c02-fe49385ea2ce}, !- Source Object
  2,                                      !- Outlet Port
  {4a2c2f9d-30bf-4271-87d7-bf594e95a4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af1b1f8-bb84-4423-91a1-0ff8725cfed2}, !- Handle
  {4a2c2f9d-30bf-4271-87d7-bf594e95a4ad}, !- Source Object
  3,                                      !- Outlet Port
  {828fafec-83f8-43b3-9bb6-0d57f6ab91cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7735c6d0-1c0e-4d9e-9630-fdad367086d4}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  643.552619658511,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8f436a55-5e42-46b1-89b9-868e8fdd9c91}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0212567337184465,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f08797a3-fac1-4602-bbc5-ac07bbbc32b4}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0212567337184465,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0212567337184465,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.204371063735055,                      !- Minimum Primary Air Flow Fraction
  0.204371063735055,                      !- Fan On Flow Fraction
  {bd68dddb-098a-4948-9bcc-aa154b8a5a3d}, !- Supply Air Inlet Node Name
  {5a07ce30-7399-4152-ab21-3d8d251cc0bd}, !- Secondary Air Inlet Node Name
  {0569606b-c18f-40d5-bf06-8cd82d0389df}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8f436a55-5e42-46b1-89b9-868e8fdd9c91}, !- Fan Name
  {7735c6d0-1c0e-4d9e-9630-fdad367086d4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ee3cb69c-70f3-4efb-bcc9-c467042cd2ae}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {0569606b-c18f-40d5-bf06-8cd82d0389df}, !- Inlet Port
  {6d61ab4b-4728-4bc6-bedb-1781cae7de1f}; !- Outlet Port

OS:Node,
  {61e3937c-3862-4c7b-8130-2f578fb2c51f}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground Return Air Node, !- Name
  {85b30495-a55a-48ad-8780-bfe52fd85340}, !- Inlet Port
  {647905d6-bc3d-479b-ba7e-3733b432fc25}; !- Outlet Port

OS:Connection,
  {6d61ab4b-4728-4bc6-bedb-1781cae7de1f}, !- Handle
  {ee3cb69c-70f3-4efb-bcc9-c467042cd2ae}, !- Source Object
  3,                                      !- Outlet Port
  {14897eff-da6c-405f-a7f3-1955b539f302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b30495-a55a-48ad-8780-bfe52fd85340}, !- Handle
  {6d349f01-cf11-438e-94c7-22b5dfd8900a}, !- Source Object
  2,                                      !- Outlet Port
  {61e3937c-3862-4c7b-8130-2f578fb2c51f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647905d6-bc3d-479b-ba7e-3733b432fc25}, !- Handle
  {61e3937c-3862-4c7b-8130-2f578fb2c51f}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  83;                                     !- Inlet Port

OS:Node,
  {49315cb1-9b54-4d62-9432-e5dfb7d982b8}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {9c6867c9-0774-4f83-8360-7b2f154146b8}, !- Inlet Port
  {bd68dddb-098a-4948-9bcc-aa154b8a5a3d}; !- Outlet Port

OS:Connection,
  {9c6867c9-0774-4f83-8360-7b2f154146b8}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  83,                                     !- Outlet Port
  {49315cb1-9b54-4d62-9432-e5dfb7d982b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd68dddb-098a-4948-9bcc-aa154b8a5a3d}, !- Handle
  {49315cb1-9b54-4d62-9432-e5dfb7d982b8}, !- Source Object
  3,                                      !- Outlet Port
  {f08797a3-fac1-4602-bbc5-ac07bbbc32b4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0569606b-c18f-40d5-bf06-8cd82d0389df}, !- Handle
  {f08797a3-fac1-4602-bbc5-ac07bbbc32b4}, !- Source Object
  9,                                      !- Outlet Port
  {ee3cb69c-70f3-4efb-bcc9-c467042cd2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37c5778e-9fdf-4e2a-a59d-30b7458da0fd}, !- Handle
  Node 505,                               !- Name
  {a46345bf-fbab-4c27-beef-d9aeb1796eca}, !- Inlet Port
  {5a07ce30-7399-4152-ab21-3d8d251cc0bd}; !- Outlet Port

OS:Connection,
  {a46345bf-fbab-4c27-beef-d9aeb1796eca}, !- Handle
  {3cabbbb7-dfa2-4a31-aa4e-ce4c66782602}, !- Source Object
  2,                                      !- Outlet Port
  {37c5778e-9fdf-4e2a-a59d-30b7458da0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a07ce30-7399-4152-ab21-3d8d251cc0bd}, !- Handle
  {37c5778e-9fdf-4e2a-a59d-30b7458da0fd}, !- Source Object
  3,                                      !- Outlet Port
  {f08797a3-fac1-4602-bbc5-ac07bbbc32b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {952c081b-0f78-4668-acb3-d6183473eeec}, !- Handle
  Zone Outpatient Reception A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1715.45585496797,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1c92a44a-3e34-4d85-b8f2-9face36fa338}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0478922268668616,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d2e3df2e-a83c-4838-93a6-1a419a55ea6d}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0478922268668616,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0478922268668616,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.34725888123659,                       !- Minimum Primary Air Flow Fraction
  0.34725888123659,                       !- Fan On Flow Fraction
  {78553d36-a53f-47cb-8147-8bcb27a3fc84}, !- Supply Air Inlet Node Name
  {138c113d-d334-40b2-b88f-c6b6c8c80aae}, !- Secondary Air Inlet Node Name
  {e3625f99-d043-4893-bb78-0284fd30c042}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1c92a44a-3e34-4d85-b8f2-9face36fa338}, !- Fan Name
  {952c081b-0f78-4668-acb3-d6183473eeec}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a03c827e-fe57-4c04-9950-80285d2fcef3}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Outlet Air Node, !- Name
  {e3625f99-d043-4893-bb78-0284fd30c042}, !- Inlet Port
  {966f342f-f3e4-4241-ac0c-51e88a9f2a99}; !- Outlet Port

OS:Node,
  {fd525446-b2a1-4095-9c94-05a357e7fedf}, !- Handle
  Zone Outpatient Reception A  - Story Ground Return Air Node, !- Name
  {fd4b67c3-1b7a-4560-a1c8-c23316d27e95}, !- Inlet Port
  {a3fa2cb0-6b8c-4ecd-8aa3-089e8969eca5}; !- Outlet Port

OS:Connection,
  {966f342f-f3e4-4241-ac0c-51e88a9f2a99}, !- Handle
  {a03c827e-fe57-4c04-9950-80285d2fcef3}, !- Source Object
  3,                                      !- Outlet Port
  {7f058d3f-c9f2-424d-a167-a0c155de9922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4b67c3-1b7a-4560-a1c8-c23316d27e95}, !- Handle
  {12616de6-2d29-466a-ba4d-ddd90d755dde}, !- Source Object
  2,                                      !- Outlet Port
  {fd525446-b2a1-4095-9c94-05a357e7fedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fa2cb0-6b8c-4ecd-8aa3-089e8969eca5}, !- Handle
  {fd525446-b2a1-4095-9c94-05a357e7fedf}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  84;                                     !- Inlet Port

OS:Node,
  {957a8867-3be8-4e6d-a800-07a327f63ef1}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Inlet Air Node, !- Name
  {82495243-49ef-4581-8b97-ded41186f109}, !- Inlet Port
  {78553d36-a53f-47cb-8147-8bcb27a3fc84}; !- Outlet Port

OS:Connection,
  {82495243-49ef-4581-8b97-ded41186f109}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  84,                                     !- Outlet Port
  {957a8867-3be8-4e6d-a800-07a327f63ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78553d36-a53f-47cb-8147-8bcb27a3fc84}, !- Handle
  {957a8867-3be8-4e6d-a800-07a327f63ef1}, !- Source Object
  3,                                      !- Outlet Port
  {d2e3df2e-a83c-4838-93a6-1a419a55ea6d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e3625f99-d043-4893-bb78-0284fd30c042}, !- Handle
  {d2e3df2e-a83c-4838-93a6-1a419a55ea6d}, !- Source Object
  9,                                      !- Outlet Port
  {a03c827e-fe57-4c04-9950-80285d2fcef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5580de11-725c-4fb4-a3ba-ce9fd64e1f71}, !- Handle
  Node 509,                               !- Name
  {379bc265-88b1-4502-ae18-a393b4af4be8}, !- Inlet Port
  {138c113d-d334-40b2-b88f-c6b6c8c80aae}; !- Outlet Port

OS:Connection,
  {379bc265-88b1-4502-ae18-a393b4af4be8}, !- Handle
  {457c9fe6-0e5e-4ac3-b414-bafd4d7ad408}, !- Source Object
  2,                                      !- Outlet Port
  {5580de11-725c-4fb4-a3ba-ce9fd64e1f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138c113d-d334-40b2-b88f-c6b6c8c80aae}, !- Handle
  {5580de11-725c-4fb4-a3ba-ce9fd64e1f71}, !- Source Object
  3,                                      !- Outlet Port
  {d2e3df2e-a83c-4838-93a6-1a419a55ea6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa56e5b4-74b4-4651-8af8-1894e4ba53a7}, !- Handle
  Zone Outpatient Reception B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2386.54876947798,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d4eb37d6-db40-48bd-a94f-ca25e6c6e4e9}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0617013444189145,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2b12d20c-f54a-451a-be7c-4efbc4c8efc4}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0617013444189145,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0617013444189145,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.417047536346285,                      !- Minimum Primary Air Flow Fraction
  0.417047536346285,                      !- Fan On Flow Fraction
  {3e9c3db8-886a-4e80-8c1b-be3037d5387a}, !- Supply Air Inlet Node Name
  {8c9f08e7-f1a2-44ee-a97f-1e62624f0449}, !- Secondary Air Inlet Node Name
  {9faa1e91-44af-4897-b775-a496f842d27a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d4eb37d6-db40-48bd-a94f-ca25e6c6e4e9}, !- Fan Name
  {fa56e5b4-74b4-4651-8af8-1894e4ba53a7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c72613b3-a4c3-4fa9-9d87-56c49c72a479}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Outlet Air Node, !- Name
  {9faa1e91-44af-4897-b775-a496f842d27a}, !- Inlet Port
  {1837cda9-d7b9-47b7-aa2d-1398dc7b8ddf}; !- Outlet Port

OS:Node,
  {d2958a15-c56a-41a0-a91e-71eea82c5ee8}, !- Handle
  Zone Outpatient Reception B  - Story Ground Return Air Node, !- Name
  {7eb7e0d6-640c-47ab-8ea3-735707a7a77d}, !- Inlet Port
  {0da0873a-a2d2-42a4-bfc7-9eee4e19cf97}; !- Outlet Port

OS:Connection,
  {1837cda9-d7b9-47b7-aa2d-1398dc7b8ddf}, !- Handle
  {c72613b3-a4c3-4fa9-9d87-56c49c72a479}, !- Source Object
  3,                                      !- Outlet Port
  {7356829c-c83c-4d93-bebc-94a8d74cd8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb7e0d6-640c-47ab-8ea3-735707a7a77d}, !- Handle
  {5d88ee51-d8c0-4cf2-9dc3-8f7feee8e529}, !- Source Object
  2,                                      !- Outlet Port
  {d2958a15-c56a-41a0-a91e-71eea82c5ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da0873a-a2d2-42a4-bfc7-9eee4e19cf97}, !- Handle
  {d2958a15-c56a-41a0-a91e-71eea82c5ee8}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  85;                                     !- Inlet Port

OS:Node,
  {c5472411-f4a4-4e33-bd95-cffff35a4256}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Inlet Air Node, !- Name
  {e01548a1-35f9-40b5-b0ba-3171fd9c85e8}, !- Inlet Port
  {3e9c3db8-886a-4e80-8c1b-be3037d5387a}; !- Outlet Port

OS:Connection,
  {e01548a1-35f9-40b5-b0ba-3171fd9c85e8}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  85,                                     !- Outlet Port
  {c5472411-f4a4-4e33-bd95-cffff35a4256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9c3db8-886a-4e80-8c1b-be3037d5387a}, !- Handle
  {c5472411-f4a4-4e33-bd95-cffff35a4256}, !- Source Object
  3,                                      !- Outlet Port
  {2b12d20c-f54a-451a-be7c-4efbc4c8efc4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9faa1e91-44af-4897-b775-a496f842d27a}, !- Handle
  {2b12d20c-f54a-451a-be7c-4efbc4c8efc4}, !- Source Object
  9,                                      !- Outlet Port
  {c72613b3-a4c3-4fa9-9d87-56c49c72a479}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30b7c6ae-f150-4cc7-8946-79b6abb5f7c6}, !- Handle
  Node 513,                               !- Name
  {fed5924f-fc88-4bbb-b605-d01f3aca48be}, !- Inlet Port
  {8c9f08e7-f1a2-44ee-a97f-1e62624f0449}; !- Outlet Port

OS:Connection,
  {fed5924f-fc88-4bbb-b605-d01f3aca48be}, !- Handle
  {b55b7aec-6424-4f4d-aa2e-0eeb0e2fdb47}, !- Source Object
  2,                                      !- Outlet Port
  {30b7c6ae-f150-4cc7-8946-79b6abb5f7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9f08e7-f1a2-44ee-a97f-1e62624f0449}, !- Handle
  {30b7c6ae-f150-4cc7-8946-79b6abb5f7c6}, !- Source Object
  3,                                      !- Outlet Port
  {2b12d20c-f54a-451a-be7c-4efbc4c8efc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16fe0dc9-90c9-47fb-86d5-95a1fe51a96e}, !- Handle
  Zone Outpatient Reception C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1944.30811897131,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d50398f0-e541-4991-8ea6-64b82e3824e8}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0582684763982371,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0579f739-14e7-4271-9837-4f68dcb53d40}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0582684763982371,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0582684763982371,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.285420216036719,                      !- Minimum Primary Air Flow Fraction
  0.285420216036719,                      !- Fan On Flow Fraction
  {fac94216-b4dc-4cda-bcbc-441e42fe87d3}, !- Supply Air Inlet Node Name
  {74bb45ba-608b-4eb0-89cc-6dc81bd743c0}, !- Secondary Air Inlet Node Name
  {e627809b-6ab0-4f65-ba05-eab97f626a9f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d50398f0-e541-4991-8ea6-64b82e3824e8}, !- Fan Name
  {16fe0dc9-90c9-47fb-86d5-95a1fe51a96e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bccd7c3e-78ea-42d2-84db-96f0602ec9b1}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Outlet Air Node, !- Name
  {e627809b-6ab0-4f65-ba05-eab97f626a9f}, !- Inlet Port
  {40e7a459-915a-45cb-af3e-00ca46bad3f8}; !- Outlet Port

OS:Node,
  {0899ee1d-9b8a-49c0-94a8-5f9fd3c15d6d}, !- Handle
  Zone Outpatient Reception C  - Story Ground Return Air Node, !- Name
  {7633c9a3-0f7c-4457-9574-534258509fd9}, !- Inlet Port
  {7fa334fd-b076-4a20-87c5-bb840b80e963}; !- Outlet Port

OS:Connection,
  {40e7a459-915a-45cb-af3e-00ca46bad3f8}, !- Handle
  {bccd7c3e-78ea-42d2-84db-96f0602ec9b1}, !- Source Object
  3,                                      !- Outlet Port
  {ff23b5e4-285c-444a-915f-4f59ad8e9c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7633c9a3-0f7c-4457-9574-534258509fd9}, !- Handle
  {952011d0-b00d-4a83-aee0-92fd2dbb4880}, !- Source Object
  2,                                      !- Outlet Port
  {0899ee1d-9b8a-49c0-94a8-5f9fd3c15d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa334fd-b076-4a20-87c5-bb840b80e963}, !- Handle
  {0899ee1d-9b8a-49c0-94a8-5f9fd3c15d6d}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  86;                                     !- Inlet Port

OS:Node,
  {c3bcb96f-37c0-4f4a-bec9-2408aeff97cc}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Inlet Air Node, !- Name
  {09093666-d6c2-48fa-8cfd-f5b7c7dba479}, !- Inlet Port
  {fac94216-b4dc-4cda-bcbc-441e42fe87d3}; !- Outlet Port

OS:Connection,
  {09093666-d6c2-48fa-8cfd-f5b7c7dba479}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  86,                                     !- Outlet Port
  {c3bcb96f-37c0-4f4a-bec9-2408aeff97cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac94216-b4dc-4cda-bcbc-441e42fe87d3}, !- Handle
  {c3bcb96f-37c0-4f4a-bec9-2408aeff97cc}, !- Source Object
  3,                                      !- Outlet Port
  {0579f739-14e7-4271-9837-4f68dcb53d40}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e627809b-6ab0-4f65-ba05-eab97f626a9f}, !- Handle
  {0579f739-14e7-4271-9837-4f68dcb53d40}, !- Source Object
  9,                                      !- Outlet Port
  {bccd7c3e-78ea-42d2-84db-96f0602ec9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdcc904d-7c7c-442d-bd19-41eeae4cfce9}, !- Handle
  Node 517,                               !- Name
  {ee3154cb-fb55-453d-8800-8f02e78e31e7}, !- Inlet Port
  {74bb45ba-608b-4eb0-89cc-6dc81bd743c0}; !- Outlet Port

OS:Connection,
  {ee3154cb-fb55-453d-8800-8f02e78e31e7}, !- Handle
  {9dae1310-4cfe-4197-8796-a72e31ffc6a8}, !- Source Object
  2,                                      !- Outlet Port
  {fdcc904d-7c7c-442d-bd19-41eeae4cfce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bb45ba-608b-4eb0-89cc-6dc81bd743c0}, !- Handle
  {fdcc904d-7c7c-442d-bd19-41eeae4cfce9}, !- Source Object
  3,                                      !- Outlet Port
  {0579f739-14e7-4271-9837-4f68dcb53d40}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6e546fb3-6cbc-4c5f-8ad8-e0ca0c40fbf6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  768.602282831048,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {514f20dd-bcc4-43a3-ac73-a5ad3d8988a0}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0232294729873667,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cebf3adc-404e-48d0-b7cf-c00c2c111ff0}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0232294729873667,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0232294729873667,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.278123794817994,                      !- Minimum Primary Air Flow Fraction
  0.278123794817994,                      !- Fan On Flow Fraction
  {5972f2b2-f3e9-44ab-b8f3-9670089952f5}, !- Supply Air Inlet Node Name
  {1fffd7d0-f2a8-4eb7-8dd0-76b6ec8bad45}, !- Secondary Air Inlet Node Name
  {f351dbae-3782-46bf-9728-9840a11fdf69}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {514f20dd-bcc4-43a3-ac73-a5ad3d8988a0}, !- Fan Name
  {6e546fb3-6cbc-4c5f-8ad8-e0ca0c40fbf6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f61e3981-903e-47f9-99e3-d25149879cea}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Outlet Air Node, !- Name
  {f351dbae-3782-46bf-9728-9840a11fdf69}, !- Inlet Port
  {dd1a77d2-4db4-4172-ac0d-9c49ebcdb54e}; !- Outlet Port

OS:Node,
  {b7fa0891-aedc-4c38-b28e-19046b02f8d6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Return Air Node, !- Name
  {b7355d88-e980-426b-9a52-7ff47b959326}, !- Inlet Port
  {a56df167-0dbc-46ce-ac60-b73de0c8b6f5}; !- Outlet Port

OS:Connection,
  {dd1a77d2-4db4-4172-ac0d-9c49ebcdb54e}, !- Handle
  {f61e3981-903e-47f9-99e3-d25149879cea}, !- Source Object
  3,                                      !- Outlet Port
  {414ab8f4-93a6-4b5d-b204-a0ff333ec71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7355d88-e980-426b-9a52-7ff47b959326}, !- Handle
  {e6331c6b-3dd7-4736-b0cf-c4a02880d4a5}, !- Source Object
  2,                                      !- Outlet Port
  {b7fa0891-aedc-4c38-b28e-19046b02f8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56df167-0dbc-46ce-ac60-b73de0c8b6f5}, !- Handle
  {b7fa0891-aedc-4c38-b28e-19046b02f8d6}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  87;                                     !- Inlet Port

OS:Node,
  {9cc6d570-1059-4e9a-a2f9-b50d8458b38f}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PFP Term Inlet Air Node, !- Name
  {8030ea80-244f-46ff-b354-bc688990e9ae}, !- Inlet Port
  {5972f2b2-f3e9-44ab-b8f3-9670089952f5}; !- Outlet Port

OS:Connection,
  {8030ea80-244f-46ff-b354-bc688990e9ae}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  87,                                     !- Outlet Port
  {9cc6d570-1059-4e9a-a2f9-b50d8458b38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5972f2b2-f3e9-44ab-b8f3-9670089952f5}, !- Handle
  {9cc6d570-1059-4e9a-a2f9-b50d8458b38f}, !- Source Object
  3,                                      !- Outlet Port
  {cebf3adc-404e-48d0-b7cf-c00c2c111ff0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f351dbae-3782-46bf-9728-9840a11fdf69}, !- Handle
  {cebf3adc-404e-48d0-b7cf-c00c2c111ff0}, !- Source Object
  9,                                      !- Outlet Port
  {f61e3981-903e-47f9-99e3-d25149879cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b106e771-478d-4229-93c5-12a0d591ea8f}, !- Handle
  Node 521,                               !- Name
  {aebedd74-6161-45d9-8bdd-343533f5a052}, !- Inlet Port
  {1fffd7d0-f2a8-4eb7-8dd0-76b6ec8bad45}; !- Outlet Port

OS:Connection,
  {aebedd74-6161-45d9-8bdd-343533f5a052}, !- Handle
  {76ae2d97-f0d9-4b22-8158-b38c9a600619}, !- Source Object
  3,                                      !- Outlet Port
  {b106e771-478d-4229-93c5-12a0d591ea8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fffd7d0-f2a8-4eb7-8dd0-76b6ec8bad45}, !- Handle
  {b106e771-478d-4229-93c5-12a0d591ea8f}, !- Source Object
  3,                                      !- Outlet Port
  {cebf3adc-404e-48d0-b7cf-c00c2c111ff0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {57265b3a-31fe-4391-b1a5-1cb876560da9}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  712.603654510587,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {03dd79a5-94b9-405e-89f1-508ea62758e5}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0215629507425905,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {97dd5821-5491-4f47-b5f9-8a7c82e5f512}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0215629507425905,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0215629507425905,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.277100174060901,                      !- Minimum Primary Air Flow Fraction
  0.277100174060901,                      !- Fan On Flow Fraction
  {b341afba-17c8-4093-b76d-eff75dc7f691}, !- Supply Air Inlet Node Name
  {16801a6d-327f-4785-8750-9d5cded36b04}, !- Secondary Air Inlet Node Name
  {2f9ddfa2-0ef6-4289-96e1-17d9b1a8b8f4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {03dd79a5-94b9-405e-89f1-508ea62758e5}, !- Fan Name
  {57265b3a-31fe-4391-b1a5-1cb876560da9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ce89bb87-58d7-4a41-a7cc-25cf7e3b6775}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Outlet Air Node, !- Name
  {2f9ddfa2-0ef6-4289-96e1-17d9b1a8b8f4}, !- Inlet Port
  {0682be5a-e7d1-499f-846f-b45843d2d091}; !- Outlet Port

OS:Node,
  {69f7d5dc-3607-4fcf-b973-e1b77fdb3c0e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Return Air Node, !- Name
  {a21ec0b4-8aa4-4ddd-a31d-e0a00d948f5e}, !- Inlet Port
  {3bca4e30-0bf1-4da0-a163-ee92e1aef9f3}; !- Outlet Port

OS:Connection,
  {0682be5a-e7d1-499f-846f-b45843d2d091}, !- Handle
  {ce89bb87-58d7-4a41-a7cc-25cf7e3b6775}, !- Source Object
  3,                                      !- Outlet Port
  {5034460f-f238-426e-997c-3a24cee6e830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21ec0b4-8aa4-4ddd-a31d-e0a00d948f5e}, !- Handle
  {38a58646-9afb-4f14-a7aa-53c98e2003da}, !- Source Object
  2,                                      !- Outlet Port
  {69f7d5dc-3607-4fcf-b973-e1b77fdb3c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bca4e30-0bf1-4da0-a163-ee92e1aef9f3}, !- Handle
  {69f7d5dc-3607-4fcf-b973-e1b77fdb3c0e}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  88;                                     !- Inlet Port

OS:Node,
  {62e0b17f-f0b7-43f5-9142-8ca8ed0094cf}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PFP Term Inlet Air Node, !- Name
  {b536bc5c-90b0-41a4-a65b-f9de0d803ba2}, !- Inlet Port
  {b341afba-17c8-4093-b76d-eff75dc7f691}; !- Outlet Port

OS:Connection,
  {b536bc5c-90b0-41a4-a65b-f9de0d803ba2}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  88,                                     !- Outlet Port
  {62e0b17f-f0b7-43f5-9142-8ca8ed0094cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b341afba-17c8-4093-b76d-eff75dc7f691}, !- Handle
  {62e0b17f-f0b7-43f5-9142-8ca8ed0094cf}, !- Source Object
  3,                                      !- Outlet Port
  {97dd5821-5491-4f47-b5f9-8a7c82e5f512}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2f9ddfa2-0ef6-4289-96e1-17d9b1a8b8f4}, !- Handle
  {97dd5821-5491-4f47-b5f9-8a7c82e5f512}, !- Source Object
  9,                                      !- Outlet Port
  {ce89bb87-58d7-4a41-a7cc-25cf7e3b6775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e5707e-4297-475e-81ce-7453c0049366}, !- Handle
  Node 525,                               !- Name
  {3b17addf-4440-44db-8f49-f09915698389}, !- Inlet Port
  {16801a6d-327f-4785-8750-9d5cded36b04}; !- Outlet Port

OS:Connection,
  {3b17addf-4440-44db-8f49-f09915698389}, !- Handle
  {267bb3d4-0ba6-437c-a584-da0d5f57ef9d}, !- Source Object
  3,                                      !- Outlet Port
  {66e5707e-4297-475e-81ce-7453c0049366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16801a6d-327f-4785-8750-9d5cded36b04}, !- Handle
  {66e5707e-4297-475e-81ce-7453c0049366}, !- Source Object
  3,                                      !- Outlet Port
  {97dd5821-5491-4f47-b5f9-8a7c82e5f512}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5243116a-77f7-4e14-962f-2bef48588e0d}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  768.602282830778,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {df2ece31-c701-4a00-8b5d-f8809a2df787}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0232294729873546,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {761023de-df65-4428-b6d1-55a4ec2d0725}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0232294729873546,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0232294729873546,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0.278123794818138,                      !- Minimum Primary Air Flow Fraction
  0.278123794818138,                      !- Fan On Flow Fraction
  {20422030-8cdb-44b3-8880-f32b4db5817c}, !- Supply Air Inlet Node Name
  {5b559b6c-45ab-4255-98f2-4a810278da89}, !- Secondary Air Inlet Node Name
  {f0d7c89b-a17a-4688-9ec3-597e3abfee00}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {df2ece31-c701-4a00-8b5d-f8809a2df787}, !- Fan Name
  {5243116a-77f7-4e14-962f-2bef48588e0d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e581b922-cce9-496c-9c9e-af556ca88f7e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f0d7c89b-a17a-4688-9ec3-597e3abfee00}, !- Inlet Port
  {f3f513f3-4adb-44e4-9e27-416632c2f602}; !- Outlet Port

OS:Node,
  {b76ab695-cc60-46d3-beb4-87283706ae32}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Return Air Node, !- Name
  {db8d376b-1d20-4181-aaf3-8c0a17a55800}, !- Inlet Port
  {154d7946-d3cf-4d3f-ae69-42db29297c09}; !- Outlet Port

OS:Connection,
  {f3f513f3-4adb-44e4-9e27-416632c2f602}, !- Handle
  {e581b922-cce9-496c-9c9e-af556ca88f7e}, !- Source Object
  3,                                      !- Outlet Port
  {0e39b39f-484b-4c6f-b67b-be2e0a1dec61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8d376b-1d20-4181-aaf3-8c0a17a55800}, !- Handle
  {8b746731-de21-46a4-a0b6-a219d69b468f}, !- Source Object
  2,                                      !- Outlet Port
  {b76ab695-cc60-46d3-beb4-87283706ae32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154d7946-d3cf-4d3f-ae69-42db29297c09}, !- Handle
  {b76ab695-cc60-46d3-beb4-87283706ae32}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  89;                                     !- Inlet Port

OS:Node,
  {c77eccfa-5bc7-4031-9ede-89f03bc78716}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PFP Term Inlet Air Node, !- Name
  {7e87742a-34ad-4b94-82a7-b9dbcb4caaf3}, !- Inlet Port
  {20422030-8cdb-44b3-8880-f32b4db5817c}; !- Outlet Port

OS:Connection,
  {7e87742a-34ad-4b94-82a7-b9dbcb4caaf3}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  89,                                     !- Outlet Port
  {c77eccfa-5bc7-4031-9ede-89f03bc78716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20422030-8cdb-44b3-8880-f32b4db5817c}, !- Handle
  {c77eccfa-5bc7-4031-9ede-89f03bc78716}, !- Source Object
  3,                                      !- Outlet Port
  {761023de-df65-4428-b6d1-55a4ec2d0725}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0d7c89b-a17a-4688-9ec3-597e3abfee00}, !- Handle
  {761023de-df65-4428-b6d1-55a4ec2d0725}, !- Source Object
  9,                                      !- Outlet Port
  {e581b922-cce9-496c-9c9e-af556ca88f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b7e757-f116-4344-bbce-e9edb5ad5136}, !- Handle
  Node 529,                               !- Name
  {d8c8d7d7-e6e4-4077-9e6c-0cc89495825b}, !- Inlet Port
  {5b559b6c-45ab-4255-98f2-4a810278da89}; !- Outlet Port

OS:Connection,
  {d8c8d7d7-e6e4-4077-9e6c-0cc89495825b}, !- Handle
  {cafa1524-3392-48be-8816-8c956cd25116}, !- Source Object
  3,                                      !- Outlet Port
  {90b7e757-f116-4344-bbce-e9edb5ad5136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b559b6c-45ab-4255-98f2-4a810278da89}, !- Handle
  {90b7e757-f116-4344-bbce-e9edb5ad5136}, !- Source Object
  3,                                      !- Outlet Port
  {761023de-df65-4428-b6d1-55a4ec2d0725}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe93cd95-681c-4ff6-92ad-7c8c2c975e33}, !- Handle
  Zone Outpatient Stair A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  411.937226936209,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c6f9bcac-8a09-4a34-83d4-3a371f98b1db}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0178595373806364,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4e19e877-a5ab-49e7-9f9b-e62e62d91ddb}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0178595373806364,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0178595373806364,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {6b3ef96b-5ced-4e36-9bd8-9220db6bf75a}, !- Supply Air Inlet Node Name
  {3861e714-b6f4-4912-9d6e-8fe4f40dbc62}, !- Secondary Air Inlet Node Name
  {5d6a0faf-982a-4bd8-b68e-3e710ce647ed}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c6f9bcac-8a09-4a34-83d4-3a371f98b1db}, !- Fan Name
  {fe93cd95-681c-4ff6-92ad-7c8c2c975e33}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ebc65fc9-f1af-4da0-bcb8-c08eab030c48}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Outlet Air Node, !- Name
  {5d6a0faf-982a-4bd8-b68e-3e710ce647ed}, !- Inlet Port
  {7c15fc81-d9b4-4655-8e0a-4cef319971d8}; !- Outlet Port

OS:Node,
  {ec3bdc5f-a0de-4f6e-a153-dc22b9f056af}, !- Handle
  Zone Outpatient Stair A  - Story Ground Return Air Node, !- Name
  {6b0dcbe7-cd15-4637-9a0d-7728daff1412}, !- Inlet Port
  {8254aad5-bb4f-4294-b07f-5629553ee305}; !- Outlet Port

OS:Connection,
  {7c15fc81-d9b4-4655-8e0a-4cef319971d8}, !- Handle
  {ebc65fc9-f1af-4da0-bcb8-c08eab030c48}, !- Source Object
  3,                                      !- Outlet Port
  {4b5efeba-99af-4022-9fa3-87b171269649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0dcbe7-cd15-4637-9a0d-7728daff1412}, !- Handle
  {4fbef143-d06d-4778-aa8e-635e6e5e4436}, !- Source Object
  2,                                      !- Outlet Port
  {ec3bdc5f-a0de-4f6e-a153-dc22b9f056af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8254aad5-bb4f-4294-b07f-5629553ee305}, !- Handle
  {ec3bdc5f-a0de-4f6e-a153-dc22b9f056af}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  90;                                     !- Inlet Port

OS:Node,
  {a222c71d-d51a-4db5-9981-520daa1b13a6}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Inlet Air Node, !- Name
  {92c84dfe-420c-43ed-a307-ec206220e020}, !- Inlet Port
  {6b3ef96b-5ced-4e36-9bd8-9220db6bf75a}; !- Outlet Port

OS:Connection,
  {92c84dfe-420c-43ed-a307-ec206220e020}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  90,                                     !- Outlet Port
  {a222c71d-d51a-4db5-9981-520daa1b13a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3ef96b-5ced-4e36-9bd8-9220db6bf75a}, !- Handle
  {a222c71d-d51a-4db5-9981-520daa1b13a6}, !- Source Object
  3,                                      !- Outlet Port
  {4e19e877-a5ab-49e7-9f9b-e62e62d91ddb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5d6a0faf-982a-4bd8-b68e-3e710ce647ed}, !- Handle
  {4e19e877-a5ab-49e7-9f9b-e62e62d91ddb}, !- Source Object
  9,                                      !- Outlet Port
  {ebc65fc9-f1af-4da0-bcb8-c08eab030c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01ca81f0-58ab-48e6-8693-abe7650b884b}, !- Handle
  Node 533,                               !- Name
  {5af6cf7c-92a6-48de-9ccb-85f602aa5b65}, !- Inlet Port
  {3861e714-b6f4-4912-9d6e-8fe4f40dbc62}; !- Outlet Port

OS:Connection,
  {5af6cf7c-92a6-48de-9ccb-85f602aa5b65}, !- Handle
  {dfd473cf-7f62-4748-8b1e-cbda192ec9ba}, !- Source Object
  2,                                      !- Outlet Port
  {01ca81f0-58ab-48e6-8693-abe7650b884b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3861e714-b6f4-4912-9d6e-8fe4f40dbc62}, !- Handle
  {01ca81f0-58ab-48e6-8693-abe7650b884b}, !- Source Object
  3,                                      !- Outlet Port
  {4e19e877-a5ab-49e7-9f9b-e62e62d91ddb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95637aab-0175-4b2f-91bb-fdf43919f458}, !- Handle
  Zone Outpatient Stair B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  382.925354877451,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4d42a962-2fb3-444d-a99f-0ffd5dea9f2e}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0166017500646529,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2c0f2422-e3b8-4f57-9c62-b287abf77c0b}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0166017500646529,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0166017500646529,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {5fccd85f-043d-429e-b06b-0e9162a980b5}, !- Supply Air Inlet Node Name
  {c7489f6c-053b-45fe-b633-98981cc22889}, !- Secondary Air Inlet Node Name
  {b05963e3-6483-42f2-9b7e-96d97f66d3b3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4d42a962-2fb3-444d-a99f-0ffd5dea9f2e}, !- Fan Name
  {95637aab-0175-4b2f-91bb-fdf43919f458}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d6c8f16b-b533-4c31-aec5-738d91e41917}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Outlet Air Node, !- Name
  {b05963e3-6483-42f2-9b7e-96d97f66d3b3}, !- Inlet Port
  {a4b29c4b-a63f-42a5-bcb1-88ebab273948}; !- Outlet Port

OS:Node,
  {0cb0b28f-e02a-443a-9ab4-65c843c9956f}, !- Handle
  Zone Outpatient Stair B  - Story Ground Return Air Node, !- Name
  {1a1de4df-3d2a-4020-b7b2-cdbd600d34fe}, !- Inlet Port
  {e4c452c9-0073-48bd-bc9a-03711a7769eb}; !- Outlet Port

OS:Connection,
  {a4b29c4b-a63f-42a5-bcb1-88ebab273948}, !- Handle
  {d6c8f16b-b533-4c31-aec5-738d91e41917}, !- Source Object
  3,                                      !- Outlet Port
  {4b1628bb-ad6f-4a00-bea0-796d79531fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1de4df-3d2a-4020-b7b2-cdbd600d34fe}, !- Handle
  {f4b44992-3827-48d3-99be-51d234641830}, !- Source Object
  2,                                      !- Outlet Port
  {0cb0b28f-e02a-443a-9ab4-65c843c9956f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c452c9-0073-48bd-bc9a-03711a7769eb}, !- Handle
  {0cb0b28f-e02a-443a-9ab4-65c843c9956f}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  91;                                     !- Inlet Port

OS:Node,
  {e3ed69fc-cb96-4398-bb07-620219a5e1f7}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Inlet Air Node, !- Name
  {0b7afb2c-2202-41ee-9f2c-6abb59594258}, !- Inlet Port
  {5fccd85f-043d-429e-b06b-0e9162a980b5}; !- Outlet Port

OS:Connection,
  {0b7afb2c-2202-41ee-9f2c-6abb59594258}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  91,                                     !- Outlet Port
  {e3ed69fc-cb96-4398-bb07-620219a5e1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fccd85f-043d-429e-b06b-0e9162a980b5}, !- Handle
  {e3ed69fc-cb96-4398-bb07-620219a5e1f7}, !- Source Object
  3,                                      !- Outlet Port
  {2c0f2422-e3b8-4f57-9c62-b287abf77c0b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b05963e3-6483-42f2-9b7e-96d97f66d3b3}, !- Handle
  {2c0f2422-e3b8-4f57-9c62-b287abf77c0b}, !- Source Object
  9,                                      !- Outlet Port
  {d6c8f16b-b533-4c31-aec5-738d91e41917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fba23c8b-6d8e-40a7-9c2a-ee3d3610a885}, !- Handle
  Node 537,                               !- Name
  {bd8f3acc-0cfe-44ae-b5f1-9ab631afe3b4}, !- Inlet Port
  {c7489f6c-053b-45fe-b633-98981cc22889}; !- Outlet Port

OS:Connection,
  {bd8f3acc-0cfe-44ae-b5f1-9ab631afe3b4}, !- Handle
  {9d71d451-910e-4c5c-9c7e-32357a94f83f}, !- Source Object
  2,                                      !- Outlet Port
  {fba23c8b-6d8e-40a7-9c2a-ee3d3610a885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7489f6c-053b-45fe-b633-98981cc22889}, !- Handle
  {fba23c8b-6d8e-40a7-9c2a-ee3d3610a885}, !- Source Object
  3,                                      !- Outlet Port
  {2c0f2422-e3b8-4f57-9c62-b287abf77c0b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fccb22ae-e2aa-4384-94fe-dbd99e9cac34}, !- Handle
  Zone Outpatient Stair C  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  411.937226936106,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3dc313aa-6820-48ed-8690-8e03c4927935}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0178595373806319,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {04c5f443-963b-4b8f-a00c-c07aebe0fb5d}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0178595373806319,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0178595373806319,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {9a28f471-ecaf-4afd-9bd7-870f993a99ff}, !- Supply Air Inlet Node Name
  {6f649287-65e2-46d4-872b-5169f81534c4}, !- Secondary Air Inlet Node Name
  {4f42f428-c20e-42f7-b6b4-87bf37f3da2f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3dc313aa-6820-48ed-8690-8e03c4927935}, !- Fan Name
  {fccb22ae-e2aa-4384-94fe-dbd99e9cac34}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {aec93144-37ae-4151-b584-fee0166fda8c}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Outlet Air Node, !- Name
  {4f42f428-c20e-42f7-b6b4-87bf37f3da2f}, !- Inlet Port
  {ad4b07c2-ef85-49c8-b018-134f0d2a7395}; !- Outlet Port

OS:Node,
  {ea2202a7-366d-47e8-bac3-383828e7c2f1}, !- Handle
  Zone Outpatient Stair C  - Story Ground Return Air Node, !- Name
  {9fd482f6-6a9d-41dc-ba0f-1ea2433eddb7}, !- Inlet Port
  {bd0acdda-5e1b-42e1-b26e-43298457c5ce}; !- Outlet Port

OS:Connection,
  {ad4b07c2-ef85-49c8-b018-134f0d2a7395}, !- Handle
  {aec93144-37ae-4151-b584-fee0166fda8c}, !- Source Object
  3,                                      !- Outlet Port
  {61ffec62-69ba-4a40-b9d4-1f95636c9eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd482f6-6a9d-41dc-ba0f-1ea2433eddb7}, !- Handle
  {66eba261-012b-4f06-90fa-23e1991cf8ca}, !- Source Object
  2,                                      !- Outlet Port
  {ea2202a7-366d-47e8-bac3-383828e7c2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0acdda-5e1b-42e1-b26e-43298457c5ce}, !- Handle
  {ea2202a7-366d-47e8-bac3-383828e7c2f1}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  92;                                     !- Inlet Port

OS:Node,
  {f366b104-f9b3-4fcf-adba-4a22759ef0eb}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Inlet Air Node, !- Name
  {d3ead3fa-e847-453c-976d-113134d45250}, !- Inlet Port
  {9a28f471-ecaf-4afd-9bd7-870f993a99ff}; !- Outlet Port

OS:Connection,
  {d3ead3fa-e847-453c-976d-113134d45250}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  92,                                     !- Outlet Port
  {f366b104-f9b3-4fcf-adba-4a22759ef0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a28f471-ecaf-4afd-9bd7-870f993a99ff}, !- Handle
  {f366b104-f9b3-4fcf-adba-4a22759ef0eb}, !- Source Object
  3,                                      !- Outlet Port
  {04c5f443-963b-4b8f-a00c-c07aebe0fb5d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4f42f428-c20e-42f7-b6b4-87bf37f3da2f}, !- Handle
  {04c5f443-963b-4b8f-a00c-c07aebe0fb5d}, !- Source Object
  9,                                      !- Outlet Port
  {aec93144-37ae-4151-b584-fee0166fda8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b55217f-650c-44c3-b628-ca1b1cb1b1fd}, !- Handle
  Node 541,                               !- Name
  {096f618f-24e4-4833-8d61-27436d39636c}, !- Inlet Port
  {6f649287-65e2-46d4-872b-5169f81534c4}; !- Outlet Port

OS:Connection,
  {096f618f-24e4-4833-8d61-27436d39636c}, !- Handle
  {37153c86-3f5c-479f-9e05-0e7112aec782}, !- Source Object
  2,                                      !- Outlet Port
  {3b55217f-650c-44c3-b628-ca1b1cb1b1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f649287-65e2-46d4-872b-5169f81534c4}, !- Handle
  {3b55217f-650c-44c3-b628-ca1b1cb1b1fd}, !- Source Object
  3,                                      !- Outlet Port
  {04c5f443-963b-4b8f-a00c-c07aebe0fb5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c81cbd40-a34a-4697-b816-683be2d4bc43}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  489.045791971935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {71f9a429-8725-48d4-9e8a-2b20b23d5b7c}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0212045498355929,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {37eacc02-d839-4d3c-a793-12e5ce3de266}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0212045498355929,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0212045498355929,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {cb417bf4-c9db-49c3-a94d-bafc736a7630}, !- Supply Air Inlet Node Name
  {c01338ac-53ae-4f35-9dcc-0740b091fbb3}, !- Secondary Air Inlet Node Name
  {4a61d9e6-d85d-453c-9730-580c5652be0c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {71f9a429-8725-48d4-9e8a-2b20b23d5b7c}, !- Fan Name
  {c81cbd40-a34a-4697-b816-683be2d4bc43}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {322b8c9e-9945-4306-a13f-ebb12c87c1dd}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Outlet Air Node, !- Name
  {4a61d9e6-d85d-453c-9730-580c5652be0c}, !- Inlet Port
  {9423e050-9bdc-40b5-bdce-b57dad7c7514}; !- Outlet Port

OS:Node,
  {c9ed0153-c88d-4746-8502-3e719ee8879b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Return Air Node, !- Name
  {36fb0078-a0b3-49be-95de-8441569f9f86}, !- Inlet Port
  {3498f6b2-01eb-48f0-b601-1b841274fe43}; !- Outlet Port

OS:Connection,
  {9423e050-9bdc-40b5-bdce-b57dad7c7514}, !- Handle
  {322b8c9e-9945-4306-a13f-ebb12c87c1dd}, !- Source Object
  3,                                      !- Outlet Port
  {7fd7fe70-51a8-494b-b9eb-b2c5b06d7abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fb0078-a0b3-49be-95de-8441569f9f86}, !- Handle
  {ce76e7e0-8b70-4173-8ec6-09b808c76c75}, !- Source Object
  2,                                      !- Outlet Port
  {c9ed0153-c88d-4746-8502-3e719ee8879b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3498f6b2-01eb-48f0-b601-1b841274fe43}, !- Handle
  {c9ed0153-c88d-4746-8502-3e719ee8879b}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  93;                                     !- Inlet Port

OS:Node,
  {5fbdf0f5-9266-4bb8-aea5-8da43e53f3df}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Inlet Air Node, !- Name
  {3807db34-1908-40d9-8ae0-f4791571660c}, !- Inlet Port
  {cb417bf4-c9db-49c3-a94d-bafc736a7630}; !- Outlet Port

OS:Connection,
  {3807db34-1908-40d9-8ae0-f4791571660c}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  93,                                     !- Outlet Port
  {5fbdf0f5-9266-4bb8-aea5-8da43e53f3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb417bf4-c9db-49c3-a94d-bafc736a7630}, !- Handle
  {5fbdf0f5-9266-4bb8-aea5-8da43e53f3df}, !- Source Object
  3,                                      !- Outlet Port
  {37eacc02-d839-4d3c-a793-12e5ce3de266}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4a61d9e6-d85d-453c-9730-580c5652be0c}, !- Handle
  {37eacc02-d839-4d3c-a793-12e5ce3de266}, !- Source Object
  9,                                      !- Outlet Port
  {322b8c9e-9945-4306-a13f-ebb12c87c1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10069588-42a6-4895-aec7-e35d8b8f1163}, !- Handle
  Node 545,                               !- Name
  {0ec8f4ae-2485-48ea-b15f-498822fab6e9}, !- Inlet Port
  {c01338ac-53ae-4f35-9dcc-0740b091fbb3}; !- Outlet Port

OS:Connection,
  {0ec8f4ae-2485-48ea-b15f-498822fab6e9}, !- Handle
  {1c8cc1c7-af8b-44ae-aa8f-19811620cfb2}, !- Source Object
  3,                                      !- Outlet Port
  {10069588-42a6-4895-aec7-e35d8b8f1163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01338ac-53ae-4f35-9dcc-0740b091fbb3}, !- Handle
  {10069588-42a6-4895-aec7-e35d8b8f1163}, !- Source Object
  3,                                      !- Outlet Port
  {37eacc02-d839-4d3c-a793-12e5ce3de266}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b7da0eb8-fbb8-4fbc-863c-77b235fad0ef}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Electric Reheat Coil, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  1,                                      !- Efficiency
  454.412654221961,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {87963f6c-0ecd-4e31-862f-7de02adb5076}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Fan, !- Name
  {9d0a41c2-a883-467e-b936-f17107de703d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0197029119684636,                     !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {06585b81-9ba6-4697-9bba-3a6e297f5791}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term, !- Name
  {044d6d8a-d35a-4f0a-8eae-ada4b79d2f19}, !- Availability Schedule Name
  0.0197029119684636,                     !- Maximum Primary Air Flow Rate {m3/s}
  0.0197029119684636,                     !- Maximum Secondary Air Flow Rate {m3/s}
  0,                                      !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  {78ffb82c-cd82-4d7a-bec2-ec89ab3ccac7}, !- Supply Air Inlet Node Name
  {caffe8b2-b09a-4eab-90c5-d625d95db7c9}, !- Secondary Air Inlet Node Name
  {8f44de0e-4359-4c8d-9e3f-d440ea43a02d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {87963f6c-0ecd-4e31-862f-7de02adb5076}, !- Fan Name
  {b7da0eb8-fbb8-4fbc-863c-77b235fad0ef}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5966453f-4750-4338-9266-ab4fa527560c}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Outlet Air Node, !- Name
  {8f44de0e-4359-4c8d-9e3f-d440ea43a02d}, !- Inlet Port
  {dc2708dd-9765-4475-b302-5fb114e7a382}; !- Outlet Port

OS:Node,
  {2af6a863-d712-42bb-b8d5-38f39d917915}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Return Air Node, !- Name
  {0cf8d165-fd65-46ea-971d-e6e44a307b80}, !- Inlet Port
  {6bb208ff-178d-4b18-bd42-f45fcf5f3f18}; !- Outlet Port

OS:Connection,
  {dc2708dd-9765-4475-b302-5fb114e7a382}, !- Handle
  {5966453f-4750-4338-9266-ab4fa527560c}, !- Source Object
  3,                                      !- Outlet Port
  {e67c2a98-60f0-43e6-bca4-d21bec765a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf8d165-fd65-46ea-971d-e6e44a307b80}, !- Handle
  {4069b7b8-c473-4ace-938a-9db0ad809b01}, !- Source Object
  2,                                      !- Outlet Port
  {2af6a863-d712-42bb-b8d5-38f39d917915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb208ff-178d-4b18-bd42-f45fcf5f3f18}, !- Handle
  {2af6a863-d712-42bb-b8d5-38f39d917915}, !- Source Object
  3,                                      !- Outlet Port
  {2c08600b-1954-4d8b-af4a-676826113e81}, !- Target Object
  94;                                     !- Inlet Port

OS:Node,
  {7b2eb2b9-be79-4923-8e1c-93551ba9b36d}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Inlet Air Node, !- Name
  {8a9ac03c-ad40-48f2-a828-ece00e2f2db1}, !- Inlet Port
  {78ffb82c-cd82-4d7a-bec2-ec89ab3ccac7}; !- Outlet Port

OS:Connection,
  {8a9ac03c-ad40-48f2-a828-ece00e2f2db1}, !- Handle
  {ffc1331d-9956-442e-a7c8-a2a96c570f43}, !- Source Object
  94,                                     !- Outlet Port
  {7b2eb2b9-be79-4923-8e1c-93551ba9b36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ffb82c-cd82-4d7a-bec2-ec89ab3ccac7}, !- Handle
  {7b2eb2b9-be79-4923-8e1c-93551ba9b36d}, !- Source Object
  3,                                      !- Outlet Port
  {06585b81-9ba6-4697-9bba-3a6e297f5791}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8f44de0e-4359-4c8d-9e3f-d440ea43a02d}, !- Handle
  {06585b81-9ba6-4697-9bba-3a6e297f5791}, !- Source Object
  9,                                      !- Outlet Port
  {5966453f-4750-4338-9266-ab4fa527560c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd8a337c-5824-4a9e-a562-01f252a0efe7}, !- Handle
  Node 549,                               !- Name
  {12c93eae-978d-4b7c-880e-ef85b1422572}, !- Inlet Port
  {caffe8b2-b09a-4eab-90c5-d625d95db7c9}; !- Outlet Port

OS:Connection,
  {12c93eae-978d-4b7c-880e-ef85b1422572}, !- Handle
  {7798e10a-c790-4c78-9d7c-98f03419d429}, !- Source Object
